  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bf9147c8-ad44-4e29-8da9-72bb6565aa0a}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {819a5f85-3385-44ce-b0a0-7f90c8a09a9e}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {bf9147c8-ad44-4e29-8da9-72bb6565aa0a}, !- Electric Equipment Definition Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {43ed8193-26aa-4ca8-8d94-77c9fc2436da}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2279af71-0fe1-4d88-95cf-f12441dab22f}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {8707c802-15d4-40ac-812c-0e208bb9f8ac}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acf0e6d5-0e27-4fe2-957e-feee49605978}, !- Handle
  Outpatient Xray People,                 !- Name
  {8707c802-15d4-40ac-812c-0e208bb9f8ac}, !- People Definition Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {93c75b77-f871-4a39-a055-f7382dd183a4}, !- Work Efficiency Schedule Name
  {c7883d44-b835-47bc-9318-50e081a8705a}, !- Clothing Insulation Schedule Name
  {e042fcd4-61a2-4715-ac23-1af3761bb536}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {61c63bb3-da9f-4e3e-add3-6510d6e4e87b}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7f69cfd3-ede5-4cfe-84ab-b2d1495c576d}, !- Handle
  {61c63bb3-da9f-4e3e-add3-6510d6e4e87b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9000d6fe-2885-4aeb-802d-a086062e7da1}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21e6a7ea-0be3-4e82-bd74-97bdafe872e8}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {9000d6fe-2885-4aeb-802d-a086062e7da1}, !- Electric Equipment Definition Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {59d243f7-030b-4a56-a4eb-4688fe982faf}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {73adfbf9-0e5a-4518-8ba5-299bf7f39441}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Number of People Schedule Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- People Activity Level Schedule Name
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Lighting Schedule Name
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {99c1a3f3-dd6c-4ca8-aa8f-cb1913d7ae15}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {7639bb46-5a71-4dcf-8833-bd46abad1522}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 20.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.8898314213993,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4dff2269-e71c-4844-8670-ce439446f189}, !- Handle
  Foundation F 1.26W/m*K Perim 4.57m Area 26.38m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.3824164071983,                       !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {46723c7f-e763-4615-af5d-194e4e7c8d4f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 19.81m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.8093228996062,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0984dc4d-b293-4d94-a340-574632533382}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 169.88m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  169.875053491067,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cd21349b-d066-4ea4-92ff-d9a4a119ee2e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 17.38m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.3781787255583,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {97be2684-41a1-453c-a5f2-b038092ae764}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 17.11m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1080515951147,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {606b7261-3ded-4508-8c2a-7c813bb6d5a8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 17.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.018009218294,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3f927850-9caf-4662-804c-e57617380ed7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 13.69m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.6864412760899,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {31dfd6ee-c25a-4a15-8c6c-0daf55f32af3}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 13.15m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.1461870151935,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {27dcf78f-9de7-4fc9-aa52-5166a148e1f8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 94.46m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  94.4563875014853,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7bb47267-35ea-4901-9692-cf1d0e607728}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 11.62m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  11.6154666093109,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {18a2e58c-858a-4e2d-94db-617dd8188b36}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 79.81m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  79.8119863384736,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {682eebb3-c074-439d-8558-ea1396de8a84}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 9.63m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.6345343193548,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e3859bac-1c7d-4f96-8f68-be4aaca2b36f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 78.35m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.3475462221941,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1166a671-b2b0-4f91-8a90-acddfe434542}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 9.27m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.27436481208736,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1d2fac39-57bf-4e62-a60f-23549406cce1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 9.81m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.81461907298474,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {89a733f1-fbcc-4a54-bcc4-1853c17afbfe}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 75.42m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  75.4186659895738,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c460d5b3-b350-4e35-92f5-6de52eced61d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 7.92m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.92372915984156,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {046906e6-e364-4672-8af0-88bf482192b8}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1.26m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.26059327542918,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7070f5c-0e5f-48c1-8284-8fb2364087b5}, !- Handle
  Foundation F 1.26W/m*K Perim 43.38m Area 424.63m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  424.628319169108,                       !- Area {m2}
  43.3808255077881;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2fb09dd5-3610-4701-9a0a-f28271127aea}, !- Handle
  Foundation F 1.26W/m*K Perim 9.14m Area 20.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {01cac969-f361-4434-8e33-98b31a432011}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 7.38m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.38347489894325,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c8f37362-a1c9-4765-a5e0-b3715ef2b8b4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1181.21m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1181.20685944368,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b90ff21-3987-4ccf-888f-35e014036973}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 106.9m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  106.904128490089,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7c00c73a-ff0f-459b-b257-40f8a6b50be7}, !- Handle
  Foundation F 1.26W/m*K Perim 4.57m Area 28.24m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.2417865577057,                       !- Area {m2}
  4.572;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d869f62d-7c8d-4c7b-907b-ae210e2dc98f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 10.25m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.2510808141155,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ad8da5ff-f21d-416d-b067-5c06daf51a75}, !- Handle
  Foundation F 1.26W/m*K Perim 47.04m Area 215.05m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  215.053013294497,                       !- Area {m2}
  47.0369670372916;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ed69c328-c2c6-44d3-83fc-19b834227148}, !- Handle
  Foundation F 1.26W/m*K Perim 10.91m Area 49.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  49.8914642211037,                       !- Area {m2}
  10.9123937491478;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f127d923-9e94-42ff-8d0b-f2dabd821d07}, !- Handle
  Foundation F 1.26W/m*K Perim 37.18m Area 214.54m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  214.540477038288,                       !- Area {m2}
  37.1792729627082;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d0faa8ba-8a75-4ce2-b566-6bacae89d889}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 64.44m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  64.4353651173052,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {999a18fa-5df2-4ebb-ae9e-e108c91edaa4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 139.12m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  139.121811048745,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {567675aa-35fa-4e67-b1fa-062d836d96a2}, !- Handle
  Foundation F 1.26W/m*K Perim 25.11m Area 114.81m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  114.813477601456,                       !- Area {m2}
  25.1123091866701;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b0e1f26e-4b23-45fe-9b7f-6976dc05ee09}, !- Handle
  Foundation F 1.26W/m*K Perim 36.6m Area 167.35m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  167.354368307014,                       !- Area {m2}
  36.6041925430914;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5e87bc03-2832-4e19-af79-b776f81d11e7}, !- Handle
  Foundation F 1.26W/m*K Perim 14.36m Area 44.75m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.7525064937417,                       !- Area {m2}
  14.3603872471001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0069fbd3-9b29-4404-b5cd-ad88cf27c86f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 138.39m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  138.389590990559,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aa5cb3c0-45d9-4033-8141-c1e70bade78c}, !- Handle
  Foundation F 1.26W/m*K Perim 7.5m Area 34.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  34.3003816520091,                       !- Area {m2}
  7.50227070253917;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b60070a3-29cb-400f-9f6d-d01fea9151f7}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1.89m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.89088991314407,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a9b5d8a0-9289-4682-b62e-6da9334d5e6b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 513.29m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  513.285905076612,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a2b801e-6f88-472d-aa57-2cd58b069aa0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 6.39m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.39300875396314,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e32d3f12-3d84-4734-bf79-a2e76c6febe6}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1587.92m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1587.92008956533,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ad14fe1f-84f6-4526-89e2-54bc64d05bed}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 1.98m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.98093228996017,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {63bfb146-d51e-4544-ae3d-dca9cda26f22}, !- Handle
  Foundation F 1.26W/m*K Perim 0.53m Area 2.4m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.40177321373044,                       !- Area {m2}
  0.52532222522538;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {376be6a0-b223-45e0-97c6-75d32a8228e0}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 141.32m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  141.318471223154,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c5bf4578-eebf-4ae7-b9a8-fdad29c52e9b}, !- Handle
  Foundation F 1.26W/m*K Perim 37.18m Area 229.66m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  229.660781142494,                       !- Area {m2}
  37.1792729627082;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {62d3bad0-0b04-44f8-8d6a-b6ec6f0eac8b}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 15.38m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3766212211756,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c3a974a0-c182-4edc-8b64-751fbcd2fa22}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 24.71m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.7095641918829,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f90a5634-a641-411f-abeb-b38de421beb4}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 352.88m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  352.884059740174,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7bb226c3-6c15-40ee-a748-e3c0d6125c7f}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 2.43m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.43114417404195,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {daaec182-e5df-4649-ab85-7f07d96eaa90}, !- Handle
  Foundation F 1.26W/m*K Perim 5.93m Area 27.1m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.0987863700937,                       !- Area {m2}
  5.92711862862942;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e1cad604-7333-418b-836d-28bc421deea1}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 278.79m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  278.793683560959,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {26dee3f4-6d28-4268-89c1-2b2ba825c214}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 6.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.30296637714665,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5fb6ff9c-7dd5-4883-8296-efa94864a263}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 51.26m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  51.2554040705833,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {143c3c76-0afb-4f6a-a0a4-b0f1ae4ed079}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 161.09m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  161.088412793281,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {57bbfec4-3e31-4a8b-8924-762c4b05d748}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 30.02m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.0210223841992,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e707f477-a7b9-43e0-9c7d-f88514368890}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 16.11m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  16.1088412793245,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3be81817-af33-4d08-bb66-dd7cfdccbb07}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 2.34m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.34110179722631,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a703b864-92b7-42b0-a40a-e63289368abb}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 51.99m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  51.9876241287354,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {06262667-fa54-4a0f-a053-fa89e7f2af43}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 19.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.0377215119343,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {82a2bb8c-4133-4c08-bcc1-ea7920293a50}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 111.3m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  111.297448838981,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {626e314b-ec07-4231-b584-be806234740d}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 19.77m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.7699415700794,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b6890f44-4315-4d02-971d-c2bc3cb25d8e}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 3.69m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3.69173744947165,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {90796947-f129-4d9c-bb5c-888475dd9f33}, !- Handle
  Foundation F 1.26W/m*K Perim 0.0m Area 60.04m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  60.0420447683979,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {b8e45b3f-9987-44bc-9ac4-7da42a54f0b4}, !- Handle
  ComStock DOE Ref Pre-1980 - Outpatient - ASHRAE 169-2013-4A, !- Name
  {25c99254-e06d-408f-8158-1cca14e1c44f}, !- Default Exterior Surface Constructions Name
  {e6af645f-fef8-42f8-9236-808fc71e7a39}, !- Default Interior Surface Constructions Name
  {1eda379d-1856-4894-aa0e-a08ee81c7a7c}, !- Default Ground Contact Surface Constructions Name
  {0ae8f5af-3c13-4d12-8d01-f14ca27bd4fe}, !- Default Exterior SubSurface Constructions Name
  {2c0a2166-77a3-459e-8c15-cdfa95e7e2df}, !- Default Interior SubSurface Constructions Name
  {f68150d9-61bb-4940-8d4d-a007a38dd235}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {25c99254-e06d-408f-8158-1cca14e1c44f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {34d0e238-1cc2-41e3-b901-5733d5cadab0}, !- Floor Construction Name
  {927d3da7-48cd-40e1-a6eb-d61813e85dc7}, !- Wall Construction Name
  {8368f0b7-0bc2-4f7a-a938-173e3b78586d}; !- Roof Ceiling Construction Name

OS:Construction,
  {34d0e238-1cc2-41e3-b901-5733d5cadab0}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {3d44e696-47f7-428e-ba9f-cb942f25ca3f}, !- Layer 1
  {14efff5e-bc4b-4c4d-93ca-578f5b6c914f}; !- Layer 2

OS:Material,
  {3d44e696-47f7-428e-ba9f-cb942f25ca3f}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {14efff5e-bc4b-4c4d-93ca-578f5b6c914f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {28602903-0407-4951-ad96-a8066d97e0f9}, !- Handle
  {34d0e238-1cc2-41e3-b901-5733d5cadab0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {8368f0b7-0bc2-4f7a-a938-173e3b78586d}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {b672857b-73af-4d9b-81e9-46727bfa5bf9}, !- Layer 1
  {cfbc4ea6-3784-46b6-bc82-daceb6ab774d}, !- Layer 2
  {523afe8f-3b8b-4950-83e4-d1f8f36800e7}; !- Layer 3

OS:Material,
  {b672857b-73af-4d9b-81e9-46727bfa5bf9}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cfbc4ea6-3784-46b6-bc82-daceb6ab774d}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {523afe8f-3b8b-4950-83e4-d1f8f36800e7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0102dd5-0b38-4482-bc4e-b6c1b784c827}, !- Handle
  {8368f0b7-0bc2-4f7a-a938-173e3b78586d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e6af645f-fef8-42f8-9236-808fc71e7a39}, !- Handle
  Default Surface Constructions 2,        !- Name
  {55095e8c-4b25-48ab-a29e-86e508d42879}, !- Floor Construction Name
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Wall Construction Name
  {e0170f5c-da33-4ea8-9ef3-9436bc68e9d2}; !- Roof Ceiling Construction Name

OS:Construction,
  {55095e8c-4b25-48ab-a29e-86e508d42879}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6c3fb99f-933c-43ce-a1cb-be57a02a0d9c}, !- Layer 1
  {e208d547-2da8-47e7-affc-99e9325b136d}; !- Layer 2

OS:Material,
  {6c3fb99f-933c-43ce-a1cb-be57a02a0d9c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e208d547-2da8-47e7-affc-99e9325b136d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52b9cb20-5050-4d2b-9f2c-fdc786e707ae}, !- Handle
  {55095e8c-4b25-48ab-a29e-86e508d42879}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {41674879-96bd-48a5-b2a4-efd0c2efa11e}, !- Layer 1
  {41674879-96bd-48a5-b2a4-efd0c2efa11e}; !- Layer 2

OS:Material,
  {41674879-96bd-48a5-b2a4-efd0c2efa11e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {216a8b2d-23c3-4215-9c38-784b895d2e01}, !- Handle
  {1b5823da-a2c9-45cc-98dc-227e6d966a31}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e0170f5c-da33-4ea8-9ef3-9436bc68e9d2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e208d547-2da8-47e7-affc-99e9325b136d}, !- Layer 1
  {6c3fb99f-933c-43ce-a1cb-be57a02a0d9c}; !- Layer 2

OS:StandardsInformation:Construction,
  {babd4c47-f839-4a73-8bde-f19533e14637}, !- Handle
  {e0170f5c-da33-4ea8-9ef3-9436bc68e9d2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1eda379d-1856-4894-aa0e-a08ee81c7a7c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {698a99af-5bb0-4b6f-a5e4-b8eeb781a696}, !- Floor Construction Name
  {cc1c6aa1-4ae0-4e14-a6a5-e6437258c68d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {698a99af-5bb0-4b6f-a5e4-b8eeb781a696}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {de637935-f7b5-4490-9466-89066d1b2c03}, !- Layer 1
  {14efff5e-bc4b-4c4d-93ca-578f5b6c914f}; !- Layer 2

OS:Material:NoMass,
  {64707810-18c5-47e5-b05e-cd4038356ca2}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {de637935-f7b5-4490-9466-89066d1b2c03}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {07fe51b0-c854-4c0c-84ca-93f53bceb789}, !- Handle
  {698a99af-5bb0-4b6f-a5e4-b8eeb781a696}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cc1c6aa1-4ae0-4e14-a6a5-e6437258c68d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {15bdb32b-9ec9-4310-beb1-cb70f028e0e2}; !- Layer 1

OS:Material,
  {15bdb32b-9ec9-4310-beb1-cb70f028e0e2}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {093739a9-f8ab-4ff4-b0d0-84065839a371}, !- Handle
  {cc1c6aa1-4ae0-4e14-a6a5-e6437258c68d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {0ae8f5af-3c13-4d12-8d01-f14ca27bd4fe}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {afa23406-9b89-4696-b2e9-df42d407a3cd}, !- Fixed Window Construction Name
  {afa23406-9b89-4696-b2e9-df42d407a3cd}, !- Operable Window Construction Name
  {3276309f-d18b-478a-b4b4-4d2a9398f129}, !- Door Construction Name
  {c66f37b6-908e-4753-8e69-b445ba169fe9}, !- Glass Door Construction Name
  {bdbfddad-0090-4fe8-a578-57acc69c0e30}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {8f250e69-086f-4580-8034-174c84735672}, !- Tubular Daylight Dome Construction Name
  {8f250e69-086f-4580-8034-174c84735672}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {afa23406-9b89-4696-b2e9-df42d407a3cd}, !- Handle
  Simple Glazing U 1.22 SHGC 0.54,        !- Name
  ,                                       !- Surface Rendering Name
  {7114b964-89e6-4c56-aa82-81daa69755b5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7114b964-89e6-4c56-aa82-81daa69755b5}, !- Handle
  Simple Glazing U 1.22 SHGC 0.54,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5c2737f4-a4b9-4e3c-9886-e4f0ab007c94}, !- Handle
  {afa23406-9b89-4696-b2e9-df42d407a3cd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3276309f-d18b-478a-b4b4-4d2a9398f129}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {22e9f701-076c-485f-adec-312da6244da8}, !- Layer 1
  {64707810-18c5-47e5-b05e-cd4038356ca2}; !- Layer 2

OS:Material,
  {22e9f701-076c-485f-adec-312da6244da8}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1ce46c69-0a90-49d0-a1d1-09220b04c117}, !- Handle
  {3276309f-d18b-478a-b4b4-4d2a9398f129}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c66f37b6-908e-4753-8e69-b445ba169fe9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {fd3ee032-9185-4f59-a950-4d1eede3c705}; !- Layer 1

OS:WindowMaterial:Glazing,
  {fd3ee032-9185-4f59-a950-4d1eede3c705}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8ef8e80a-ffd1-4aa8-9c7f-4be7dbe241c5}, !- Handle
  {c66f37b6-908e-4753-8e69-b445ba169fe9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {bdbfddad-0090-4fe8-a578-57acc69c0e30}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {64707810-18c5-47e5-b05e-cd4038356ca2}; !- Layer 1

OS:StandardsInformation:Construction,
  {61b471ee-25c5-43cb-b578-aa0f81a712c4}, !- Handle
  {bdbfddad-0090-4fe8-a578-57acc69c0e30}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8f250e69-086f-4580-8034-174c84735672}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {06875f1d-7ef8-44f3-a077-1bfe47007ab4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {06875f1d-7ef8-44f3-a077-1bfe47007ab4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {91830c12-ed94-40ed-8f58-2b030088794e}, !- Handle
  {8f250e69-086f-4580-8034-174c84735672}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2c0a2166-77a3-459e-8c15-cdfa95e7e2df}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {8f250e69-086f-4580-8034-174c84735672}, !- Fixed Window Construction Name
  {8f250e69-086f-4580-8034-174c84735672}, !- Operable Window Construction Name
  {f53720d5-a944-4e1c-aaf3-c3e3401c4d6b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f53720d5-a944-4e1c-aaf3-c3e3401c4d6b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5b12bf9d-b137-4f44-8d46-a94b7431d071}; !- Layer 1

OS:Material,
  {5b12bf9d-b137-4f44-8d46-a94b7431d071}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e8de76d3-3657-4253-a10f-437aec598d16}, !- Handle
  {f53720d5-a944-4e1c-aaf3-c3e3401c4d6b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f68150d9-61bb-4940-8d4d-a007a38dd235}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5b12bf9d-b137-4f44-8d46-a94b7431d071}; !- Layer 1

OS:StandardsInformation:Construction,
  {79c4836e-5ccd-4513-9268-3c5e3aef0c5a}, !- Handle
  {f68150d9-61bb-4940-8d4d-a007a38dd235}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {927d3da7-48cd-40e1-a6eb-d61813e85dc7}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {ae15a9d8-4627-4860-b210-f39b1eb95b20}, !- Layer 1
  {24c1c309-cc3b-478b-b330-e78cadc47d48}, !- Layer 2
  {64707810-18c5-47e5-b05e-cd4038356ca2}, !- Layer 3
  {c159c08d-3e29-44a8-aea7-eaed8348d909}; !- Layer 4

OS:Material,
  {ae15a9d8-4627-4860-b210-f39b1eb95b20}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {24c1c309-cc3b-478b-b330-e78cadc47d48}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c159c08d-3e29-44a8-aea7-eaed8348d909}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d196103f-5280-497f-804f-156478acf36d}, !- Handle
  {927d3da7-48cd-40e1-a6eb-d61813e85dc7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Handle
  Always On Discrete,                     !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {c3dd3c7c-a4d6-4f3a-82bd-b857a7bde672}, !- Handle
  14.64,                                  !- January Ground Temperature {C}
  6.42,                                   !- February Ground Temperature {C}
  4.25,                                   !- March Ground Temperature {C}
  -0.25,                                  !- April Ground Temperature {C}
  5.15,                                   !- May Ground Temperature {C}
  3.96,                                   !- June Ground Temperature {C}
  10.11,                                  !- July Ground Temperature {C}
  19.7,                                   !- August Ground Temperature {C}
  22.53,                                  !- September Ground Temperature {C}
  25.35,                                  !- October Ground Temperature {C}
  25.54,                                  !- November Ground Temperature {C}
  22.09;                                  !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {55d8b1f5-79cd-47c9-94b3-17d78732978b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {dafda4a7-2b8e-49be-870d-76a0c6dd4fd5}, !- Handle
  Parking Areas and Drives,               !- Name
  {55d8b1f5-79cd-47c9-94b3-17d78732978b}, !- Exterior Lights Definition Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  182249.999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5e28b968-2182-4fee-92d8-ad68436d6ab7}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {ae53085a-db9e-4e5c-a455-76b6cf2b3654}, !- Handle
  Building Facades,                       !- Name
  {5e28b968-2182-4fee-92d8-ad68436d6ab7}, !- Exterior Lights Definition Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13452,                                  !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b901c8e5-742e-495e-8d7f-1e7bc31b0947}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {d627526f-58c7-40f3-99b3-6d38023713a6}, !- Handle
  Main Entries,                           !- Name
  {b901c8e5-742e-495e-8d7f-1e7bc31b0947}, !- Exterior Lights Definition Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  71.9999999999997,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a8d09205-755c-4eea-b08b-e0f64c6bdbcc}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9f5c274b-c935-4f80-af5d-d2a6fbd57d89}, !- Handle
  Other Doors,                            !- Name
  {a8d09205-755c-4eea-b08b-e0f64c6bdbcc}, !- Exterior Lights Definition Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  186.839999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  {951bb5cd-c456-4344-bac8-d5b761f1e647}, !- Default Day Schedule Name
  {2a664cdc-1bfc-4c79-8b38-0e836d494948}, !- Summer Design Day Schedule Name
  {5f2177ce-568a-4c02-8211-faccbe1b8d37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {951bb5cd-c456-4344-bac8-d5b761f1e647}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f2177ce-568a-4c02-8211-faccbe1b8d37}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a664cdc-1bfc-4c79-8b38-0e836d494948}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {41162e68-9656-443d-9bc5-b3fc776aade5}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0158570781854718,                     !- Maximum Flow Rate {m3/s}
  {e5f5336c-eea4-4bfd-a7a3-641e51737a0d}, !- Air Inlet Node Name
  {ae64e93e-fc55-4c21-a80f-c78a569bf822}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f04e0efa-10cd-440c-92b6-06c24b5b0875}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {3e2f894f-61c7-40bb-a562-fb2cb53a2ec3}, !- Inlet Port
  {e5f5336c-eea4-4bfd-a7a3-641e51737a0d}; !- Outlet Port

OS:Connection,
  {3e2f894f-61c7-40bb-a562-fb2cb53a2ec3}, !- Handle
  {72751647-2588-468d-9d7f-6f3090793041}, !- Source Object
  2,                                      !- Outlet Port
  {f04e0efa-10cd-440c-92b6-06c24b5b0875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f5336c-eea4-4bfd-a7a3-641e51737a0d}, !- Handle
  {f04e0efa-10cd-440c-92b6-06c24b5b0875}, !- Source Object
  3,                                      !- Outlet Port
  {41162e68-9656-443d-9bc5-b3fc776aade5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {651033df-b808-4132-9d7d-2e03c4c015ec}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {ae64e93e-fc55-4c21-a80f-c78a569bf822}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae64e93e-fc55-4c21-a80f-c78a569bf822}, !- Handle
  {41162e68-9656-443d-9bc5-b3fc776aade5}, !- Source Object
  7,                                      !- Outlet Port
  {651033df-b808-4132-9d7d-2e03c4c015ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {cfcc7256-e017-446a-ad81-c135585e8e8e}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.128948958497082,                      !- Maximum Flow Rate {m3/s}
  {1ae1c416-cae1-430e-a222-1265eea462b1}, !- Air Inlet Node Name
  {178bd8c6-551d-4ef8-8357-aabbeeefd38f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e09a90a9-af86-4eb4-a7db-da8357cae29e}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {ccbebaf9-e3c7-4e8e-82dc-48b60e909e26}, !- Inlet Port
  {1ae1c416-cae1-430e-a222-1265eea462b1}; !- Outlet Port

OS:Connection,
  {ccbebaf9-e3c7-4e8e-82dc-48b60e909e26}, !- Handle
  {1609c903-5e63-43f3-bf6a-793d8763150b}, !- Source Object
  2,                                      !- Outlet Port
  {e09a90a9-af86-4eb4-a7db-da8357cae29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae1c416-cae1-430e-a222-1265eea462b1}, !- Handle
  {e09a90a9-af86-4eb4-a7db-da8357cae29e}, !- Source Object
  3,                                      !- Outlet Port
  {cfcc7256-e017-446a-ad81-c135585e8e8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f5ad732-35b5-4b0a-aa81-4c34d6f0ad98}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {178bd8c6-551d-4ef8-8357-aabbeeefd38f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {178bd8c6-551d-4ef8-8357-aabbeeefd38f}, !- Handle
  {cfcc7256-e017-446a-ad81-c135585e8e8e}, !- Source Object
  7,                                      !- Outlet Port
  {1f5ad732-35b5-4b0a-aa81-4c34d6f0ad98}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6c1db23d-3b23-44f7-a5b1-311505fdb0c5}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0158570781854718,                     !- Maximum Flow Rate {m3/s}
  {d826f01f-11c3-4fe8-83c4-40b66db4a91b}, !- Air Inlet Node Name
  {3424ab95-0d27-4fd1-a952-99c89c90abc2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e77614db-eaa3-4ef5-b4e3-64170bcd6a30}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {4bb64f69-84a7-43b6-9e6e-cedd67befa72}, !- Inlet Port
  {d826f01f-11c3-4fe8-83c4-40b66db4a91b}; !- Outlet Port

OS:Connection,
  {4bb64f69-84a7-43b6-9e6e-cedd67befa72}, !- Handle
  {bd005f58-a040-4219-9232-aab2a1775b25}, !- Source Object
  2,                                      !- Outlet Port
  {e77614db-eaa3-4ef5-b4e3-64170bcd6a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d826f01f-11c3-4fe8-83c4-40b66db4a91b}, !- Handle
  {e77614db-eaa3-4ef5-b4e3-64170bcd6a30}, !- Source Object
  3,                                      !- Outlet Port
  {6c1db23d-3b23-44f7-a5b1-311505fdb0c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8945196-d93a-4cfd-963f-3489a24a799c}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {3424ab95-0d27-4fd1-a952-99c89c90abc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3424ab95-0d27-4fd1-a952-99c89c90abc2}, !- Handle
  {6c1db23d-3b23-44f7-a5b1-311505fdb0c5}, !- Source Object
  7,                                      !- Outlet Port
  {a8945196-d93a-4cfd-963f-3489a24a799c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f8de8ae7-e0fd-4ed6-a786-f4c350595464}, !- Handle
  Zone Outpatient MRI A  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0489434817070831,                     !- Maximum Flow Rate {m3/s}
  {c7f402fe-fbe7-4c6c-822e-2eb581c8c450}, !- Air Inlet Node Name
  {8263f75f-1db2-43d4-a472-298771b116e3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41e2bf4e-2b33-40a2-b9db-0d0255b99e6a}, !- Handle
  Zone Outpatient MRI A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {952e6e21-bf63-4cf8-b335-93ebe7bf651b}, !- Inlet Port
  {c7f402fe-fbe7-4c6c-822e-2eb581c8c450}; !- Outlet Port

OS:Connection,
  {952e6e21-bf63-4cf8-b335-93ebe7bf651b}, !- Handle
  {c6316fbd-39ab-4cbe-956e-c9f2c0edcae3}, !- Source Object
  2,                                      !- Outlet Port
  {41e2bf4e-2b33-40a2-b9db-0d0255b99e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f402fe-fbe7-4c6c-822e-2eb581c8c450}, !- Handle
  {41e2bf4e-2b33-40a2-b9db-0d0255b99e6a}, !- Source Object
  3,                                      !- Outlet Port
  {f8de8ae7-e0fd-4ed6-a786-f4c350595464}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6830d4b-529a-4f43-8b5e-91212b93499f}, !- Handle
  Zone Outpatient MRI A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {8263f75f-1db2-43d4-a472-298771b116e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8263f75f-1db2-43d4-a472-298771b116e3}, !- Handle
  {f8de8ae7-e0fd-4ed6-a786-f4c350595464}, !- Source Object
  7,                                      !- Outlet Port
  {e6830d4b-529a-4f43-8b5e-91212b93499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {09d5624c-4d41-45c7-8055-6081a8237f24}, !- Handle
  Zone Outpatient MRI B  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.398005919976587,                      !- Maximum Flow Rate {m3/s}
  {41a60f77-1c8b-4b18-a985-383a5bf058f8}, !- Air Inlet Node Name
  {7579c8c4-75f9-45c4-b6c8-88b85bb0fc4d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7225d6a9-559c-41e7-b961-c2322da99be5}, !- Handle
  Zone Outpatient MRI B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {e2992199-a4fd-4bf8-abf6-d2cf80e1a08f}, !- Inlet Port
  {41a60f77-1c8b-4b18-a985-383a5bf058f8}; !- Outlet Port

OS:Connection,
  {e2992199-a4fd-4bf8-abf6-d2cf80e1a08f}, !- Handle
  {e0691229-32c4-481d-b338-e391b7464137}, !- Source Object
  2,                                      !- Outlet Port
  {7225d6a9-559c-41e7-b961-c2322da99be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a60f77-1c8b-4b18-a985-383a5bf058f8}, !- Handle
  {7225d6a9-559c-41e7-b961-c2322da99be5}, !- Source Object
  3,                                      !- Outlet Port
  {09d5624c-4d41-45c7-8055-6081a8237f24}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71750a8c-e1f2-402e-9bd4-643304ce57a7}, !- Handle
  Zone Outpatient MRI B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {7579c8c4-75f9-45c4-b6c8-88b85bb0fc4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7579c8c4-75f9-45c4-b6c8-88b85bb0fc4d}, !- Handle
  {09d5624c-4d41-45c7-8055-6081a8237f24}, !- Source Object
  7,                                      !- Outlet Port
  {71750a8c-e1f2-402e-9bd4-643304ce57a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {af7c7636-7192-4058-98d7-5a96c41a0110}, !- Handle
  Zone Outpatient MRI C  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0489434817070831,                     !- Maximum Flow Rate {m3/s}
  {c12b554c-03e9-4aff-8dd4-99536f0093ce}, !- Air Inlet Node Name
  {e92c2a7b-911e-4a1d-8e23-f99596b45b47}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6a6c9b00-4213-4ba4-9c13-ef7be766cf9e}, !- Handle
  Zone Outpatient MRI C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {da2411b4-c8e5-4043-8bbb-9792a906fa3e}, !- Inlet Port
  {c12b554c-03e9-4aff-8dd4-99536f0093ce}; !- Outlet Port

OS:Connection,
  {da2411b4-c8e5-4043-8bbb-9792a906fa3e}, !- Handle
  {2d853992-5341-4cac-9851-6320ed4593ba}, !- Source Object
  2,                                      !- Outlet Port
  {6a6c9b00-4213-4ba4-9c13-ef7be766cf9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12b554c-03e9-4aff-8dd4-99536f0093ce}, !- Handle
  {6a6c9b00-4213-4ba4-9c13-ef7be766cf9e}, !- Source Object
  3,                                      !- Outlet Port
  {af7c7636-7192-4058-98d7-5a96c41a0110}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce9dff64-f5ee-4ff8-a757-c7a5b5e040a8}, !- Handle
  Zone Outpatient MRI C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {e92c2a7b-911e-4a1d-8e23-f99596b45b47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e92c2a7b-911e-4a1d-8e23-f99596b45b47}, !- Handle
  {af7c7636-7192-4058-98d7-5a96c41a0110}, !- Source Object
  7,                                      !- Outlet Port
  {ce9dff64-f5ee-4ff8-a757-c7a5b5e040a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {841c28a0-1eb9-49a9-88cf-1643966781c3}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0187540443924299,                     !- Maximum Flow Rate {m3/s}
  {4f5b56b1-0b94-49b9-bac6-5eb241b321b7}, !- Air Inlet Node Name
  {66a74579-7fe0-4711-807e-0ff9c9978140}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4e6d90b8-d377-4fdb-9a7f-88c501797ef9}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {016f783d-e1dd-4469-b5e9-91fa4f2bc3c3}, !- Inlet Port
  {4f5b56b1-0b94-49b9-bac6-5eb241b321b7}; !- Outlet Port

OS:Connection,
  {016f783d-e1dd-4469-b5e9-91fa4f2bc3c3}, !- Handle
  {935302f2-c5c4-4f36-a53d-37c26186b9bf}, !- Source Object
  2,                                      !- Outlet Port
  {4e6d90b8-d377-4fdb-9a7f-88c501797ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5b56b1-0b94-49b9-bac6-5eb241b321b7}, !- Handle
  {4e6d90b8-d377-4fdb-9a7f-88c501797ef9}, !- Source Object
  3,                                      !- Outlet Port
  {841c28a0-1eb9-49a9-88cf-1643966781c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db44c43d-0bd3-4a58-b81d-f9ba08f2b008}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {66a74579-7fe0-4711-807e-0ff9c9978140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66a74579-7fe0-4711-807e-0ff9c9978140}, !- Handle
  {841c28a0-1eb9-49a9-88cf-1643966781c3}, !- Source Object
  7,                                      !- Outlet Port
  {db44c43d-0bd3-4a58-b81d-f9ba08f2b008}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {129450a2-5426-4e38-826d-4ba11b4b7a57}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.152506941299409,                      !- Maximum Flow Rate {m3/s}
  {aa96f2cd-abc7-4e7e-9359-50b127d84c65}, !- Air Inlet Node Name
  {ba286944-aeea-4e47-8d8c-a8ba2ee3ff4d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {822348fc-d9aa-4e8a-9dd7-db12f1875b1a}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {06bb634d-d4c0-4e70-9eb2-154812e72db9}, !- Inlet Port
  {aa96f2cd-abc7-4e7e-9359-50b127d84c65}; !- Outlet Port

OS:Connection,
  {06bb634d-d4c0-4e70-9eb2-154812e72db9}, !- Handle
  {47dc7579-25a2-43d6-a3a8-49d80425b97a}, !- Source Object
  2,                                      !- Outlet Port
  {822348fc-d9aa-4e8a-9dd7-db12f1875b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa96f2cd-abc7-4e7e-9359-50b127d84c65}, !- Handle
  {822348fc-d9aa-4e8a-9dd7-db12f1875b1a}, !- Source Object
  3,                                      !- Outlet Port
  {129450a2-5426-4e38-826d-4ba11b4b7a57}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f822baa-00fa-46a1-a628-886a85dbda42}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {ba286944-aeea-4e47-8d8c-a8ba2ee3ff4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba286944-aeea-4e47-8d8c-a8ba2ee3ff4d}, !- Handle
  {129450a2-5426-4e38-826d-4ba11b4b7a57}, !- Source Object
  7,                                      !- Outlet Port
  {0f822baa-00fa-46a1-a628-886a85dbda42}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b0ea8590-c3fd-4434-9014-e4949e1e0e09}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0187540443924299,                     !- Maximum Flow Rate {m3/s}
  {eb9968fe-25f9-4ad8-8310-5a89ab323c7e}, !- Air Inlet Node Name
  {b9027d6f-3a20-447f-a551-12ad890ab545}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8d5fafad-39a4-4e80-91cb-8156e01d4c5d}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {e6b10b14-41ff-432d-8219-eec6085273db}, !- Inlet Port
  {eb9968fe-25f9-4ad8-8310-5a89ab323c7e}; !- Outlet Port

OS:Connection,
  {e6b10b14-41ff-432d-8219-eec6085273db}, !- Handle
  {291a673b-be77-441a-b520-46a53175d4b3}, !- Source Object
  2,                                      !- Outlet Port
  {8d5fafad-39a4-4e80-91cb-8156e01d4c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9968fe-25f9-4ad8-8310-5a89ab323c7e}, !- Handle
  {8d5fafad-39a4-4e80-91cb-8156e01d4c5d}, !- Source Object
  3,                                      !- Outlet Port
  {b0ea8590-c3fd-4434-9014-e4949e1e0e09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8feebc2-7861-415f-84a6-9ea017fbc157}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {b9027d6f-3a20-447f-a551-12ad890ab545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9027d6f-3a20-447f-a551-12ad890ab545}, !- Handle
  {b0ea8590-c3fd-4434-9014-e4949e1e0e09}, !- Source Object
  7,                                      !- Outlet Port
  {d8feebc2-7861-415f-84a6-9ea017fbc157}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {364c071b-7ace-44f3-8b81-7a9d2c1cb55c}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0670876384769848,                     !- Maximum Flow Rate {m3/s}
  {8276a5cf-8b8b-49ff-b3a2-f5fce4fb82db}, !- Air Inlet Node Name
  {772d3493-b9cc-4554-8aaa-d986a79b160d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5a0073dd-8eec-4add-b7be-ad3ceef0cee3}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {a6688c12-6468-40c1-8307-537998f70e01}, !- Inlet Port
  {8276a5cf-8b8b-49ff-b3a2-f5fce4fb82db}; !- Outlet Port

OS:Connection,
  {a6688c12-6468-40c1-8307-537998f70e01}, !- Handle
  {8ba5d81e-a2f3-4980-a216-9954bfd1c923}, !- Source Object
  2,                                      !- Outlet Port
  {5a0073dd-8eec-4add-b7be-ad3ceef0cee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8276a5cf-8b8b-49ff-b3a2-f5fce4fb82db}, !- Handle
  {5a0073dd-8eec-4add-b7be-ad3ceef0cee3}, !- Source Object
  3,                                      !- Outlet Port
  {364c071b-7ace-44f3-8b81-7a9d2c1cb55c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbc845b3-77c8-4182-a640-59247fb25e50}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {772d3493-b9cc-4554-8aaa-d986a79b160d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {772d3493-b9cc-4554-8aaa-d986a79b160d}, !- Handle
  {364c071b-7ace-44f3-8b81-7a9d2c1cb55c}, !- Source Object
  7,                                      !- Outlet Port
  {cbc845b3-77c8-4182-a640-59247fb25e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {81c41094-b39e-4958-b517-50489fcb1f9f}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.545553285949103,                      !- Maximum Flow Rate {m3/s}
  {7dadfe91-b197-48ac-acdb-17d8128af0a9}, !- Air Inlet Node Name
  {c73ced64-9125-4ade-ae07-f99594fc3308}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {df7f876a-5c07-4573-bc24-250673fbeade}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {5e48dbe1-c901-4349-8d2e-246c3a777f10}, !- Inlet Port
  {7dadfe91-b197-48ac-acdb-17d8128af0a9}; !- Outlet Port

OS:Connection,
  {5e48dbe1-c901-4349-8d2e-246c3a777f10}, !- Handle
  {731cd018-035e-4bb0-8ecc-424bfaec08ea}, !- Source Object
  2,                                      !- Outlet Port
  {df7f876a-5c07-4573-bc24-250673fbeade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dadfe91-b197-48ac-acdb-17d8128af0a9}, !- Handle
  {df7f876a-5c07-4573-bc24-250673fbeade}, !- Source Object
  3,                                      !- Outlet Port
  {81c41094-b39e-4958-b517-50489fcb1f9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c274489-39cc-455c-aace-2e4db9d3f50c}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {c73ced64-9125-4ade-ae07-f99594fc3308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c73ced64-9125-4ade-ae07-f99594fc3308}, !- Handle
  {81c41094-b39e-4958-b517-50489fcb1f9f}, !- Source Object
  7,                                      !- Outlet Port
  {2c274489-39cc-455c-aace-2e4db9d3f50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6f0315c5-9c1d-42a6-8291-182fac1868c7}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0670876384769848,                     !- Maximum Flow Rate {m3/s}
  {d8b930f3-a059-4960-afbb-e5dec03cad10}, !- Air Inlet Node Name
  {f5adbd01-2ea1-4bce-9799-3e25c6521c76}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {bd41797c-8a4e-4a31-9199-db709d38eb3e}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {8249da5e-9920-437e-89b2-5c563c57485e}, !- Inlet Port
  {d8b930f3-a059-4960-afbb-e5dec03cad10}; !- Outlet Port

OS:Connection,
  {8249da5e-9920-437e-89b2-5c563c57485e}, !- Handle
  {090d4401-04e2-4253-b891-d05da5f8e55d}, !- Source Object
  2,                                      !- Outlet Port
  {bd41797c-8a4e-4a31-9199-db709d38eb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b930f3-a059-4960-afbb-e5dec03cad10}, !- Handle
  {bd41797c-8a4e-4a31-9199-db709d38eb3e}, !- Source Object
  3,                                      !- Outlet Port
  {6f0315c5-9c1d-42a6-8291-182fac1868c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab3b3db1-2c40-479f-89f4-abd979d069fa}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {f5adbd01-2ea1-4bce-9799-3e25c6521c76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5adbd01-2ea1-4bce-9799-3e25c6521c76}, !- Handle
  {6f0315c5-9c1d-42a6-8291-182fac1868c7}, !- Source Object
  7,                                      !- Outlet Port
  {ab3b3db1-2c40-479f-89f4-abd979d069fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {7cf1bff5-e215-4821-9a2e-d2c659c5223e}, !- Handle
  Zone Outpatient Toilet A  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.14713538893245,                       !- Maximum Flow Rate {m3/s}
  {ce54017a-ec75-42d9-86ce-c0f38192ad49}, !- Air Inlet Node Name
  {392ed977-be27-4ca3-93fc-1707c01fc286}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {87db7135-eab5-4e0d-b351-21fe126ab82e}, !- Handle
  Zone Outpatient Toilet A  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {60c65d41-dc9b-450d-adf0-e5f24568e0c3}, !- Inlet Port
  {ce54017a-ec75-42d9-86ce-c0f38192ad49}; !- Outlet Port

OS:Connection,
  {60c65d41-dc9b-450d-adf0-e5f24568e0c3}, !- Handle
  {76e6fe05-94a7-439d-896b-956c58659b98}, !- Source Object
  2,                                      !- Outlet Port
  {87db7135-eab5-4e0d-b351-21fe126ab82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce54017a-ec75-42d9-86ce-c0f38192ad49}, !- Handle
  {87db7135-eab5-4e0d-b351-21fe126ab82e}, !- Source Object
  3,                                      !- Outlet Port
  {7cf1bff5-e215-4821-9a2e-d2c659c5223e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de6455e9-686c-40b1-b7ad-1d7ecebfb4ad}, !- Handle
  Zone Outpatient Toilet A  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {392ed977-be27-4ca3-93fc-1707c01fc286}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {392ed977-be27-4ca3-93fc-1707c01fc286}, !- Handle
  {7cf1bff5-e215-4821-9a2e-d2c659c5223e}, !- Source Object
  7,                                      !- Outlet Port
  {de6455e9-686c-40b1-b7ad-1d7ecebfb4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {34d6886f-7f80-4804-80cf-933df8eabca7}, !- Handle
  Zone Outpatient Toilet B  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.19649754759269,                       !- Maximum Flow Rate {m3/s}
  {cac07af7-ea46-4ede-8dcb-ac7a4d0e49ea}, !- Air Inlet Node Name
  {5205a79b-f09c-40e7-8c07-ba1b50f480f5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a5aa655f-5f34-4146-8d90-51b269e17e5a}, !- Handle
  Zone Outpatient Toilet B  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {b01bfeef-dc24-4888-a8a4-6ddbf704c315}, !- Inlet Port
  {cac07af7-ea46-4ede-8dcb-ac7a4d0e49ea}; !- Outlet Port

OS:Connection,
  {b01bfeef-dc24-4888-a8a4-6ddbf704c315}, !- Handle
  {23d9aeaf-7320-419a-8af6-a1227ea2757b}, !- Source Object
  2,                                      !- Outlet Port
  {a5aa655f-5f34-4146-8d90-51b269e17e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac07af7-ea46-4ede-8dcb-ac7a4d0e49ea}, !- Handle
  {a5aa655f-5f34-4146-8d90-51b269e17e5a}, !- Source Object
  3,                                      !- Outlet Port
  {34d6886f-7f80-4804-80cf-933df8eabca7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {147494d1-a593-4ca5-8b9a-6637d8552172}, !- Handle
  Zone Outpatient Toilet B  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {5205a79b-f09c-40e7-8c07-ba1b50f480f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5205a79b-f09c-40e7-8c07-ba1b50f480f5}, !- Handle
  {34d6886f-7f80-4804-80cf-933df8eabca7}, !- Source Object
  7,                                      !- Outlet Port
  {147494d1-a593-4ca5-8b9a-6637d8552172}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bfaf57a7-b042-40b5-83af-50d722ec79ea}, !- Handle
  Zone Outpatient Toilet C  - Story ground Exhaust Fan, !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.14713538893245,                       !- Maximum Flow Rate {m3/s}
  {dc8de926-931b-4c2d-9927-502aca799081}, !- Air Inlet Node Name
  {d05791db-aad8-40d8-84fa-85913616a706}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e0ef77d9-9995-446a-976a-661620c3310f}, !- Handle
  Zone Outpatient Toilet C  - Story ground Exhaust Fan Inlet Air Node, !- Name
  {7514a378-270c-4aac-8d7e-1ad3b70e9077}, !- Inlet Port
  {dc8de926-931b-4c2d-9927-502aca799081}; !- Outlet Port

OS:Connection,
  {7514a378-270c-4aac-8d7e-1ad3b70e9077}, !- Handle
  {f1e0312d-5b6a-4a73-bb6c-d58d51b89500}, !- Source Object
  2,                                      !- Outlet Port
  {e0ef77d9-9995-446a-976a-661620c3310f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8de926-931b-4c2d-9927-502aca799081}, !- Handle
  {e0ef77d9-9995-446a-976a-661620c3310f}, !- Source Object
  3,                                      !- Outlet Port
  {bfaf57a7-b042-40b5-83af-50d722ec79ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ec896fa-1e99-4d89-b21b-96922a0ba55d}, !- Handle
  Zone Outpatient Toilet C  - Story ground Exhaust Fan Outlet Air Node, !- Name
  {d05791db-aad8-40d8-84fa-85913616a706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d05791db-aad8-40d8-84fa-85913616a706}, !- Handle
  {bfaf57a7-b042-40b5-83af-50d722ec79ea}, !- Source Object
  7,                                      !- Outlet Port
  {7ec896fa-1e99-4d89-b21b-96922a0ba55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ebe7f794-1482-407a-89e2-33352fe18368}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {e0dea272-d743-4615-b67e-30750ed8af92}, !- Default Day Schedule Name
  {72925389-f15d-4cc5-98b2-9b8e4d1949a4}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {e0dea272-d743-4615-b67e-30750ed8af92}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.09,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.13,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.17,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2725,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.4775,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.58,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.64,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.66,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.69,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.78,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.79,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7925,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.765,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.7375,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7925,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.81,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.8,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.79,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.78,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.76,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.74,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.7125,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.685,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6575,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.63,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.52,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.41,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3525,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.295,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.18,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.18,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.16,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.14,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.12,                                   !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0775,                                 !- Value Until Time 55
  22,                                     !- Hour 56
  0,                                      !- Minute 56
  0.055,                                  !- Value Until Time 56
  22,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0325,                                 !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.01,                                   !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0.01;                                   !- Value Until Time 59

OS:Schedule:Rule,
  {6e0c966c-ae48-4d52-8a31-c340489097c0}, !- Handle
  Schedule Rule 9,                        !- Name
  {ebe7f794-1482-407a-89e2-33352fe18368}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a65a91df-7f81-42f9-ad63-e0424d50ca2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a65a91df-7f81-42f9-ad63-e0424d50ca2f}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0575,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.105,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1525,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.285,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2925,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.285,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2775,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.27,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.255,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2475,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.24,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.23875,                                !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.23625,                                !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.235,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.23375,                                !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2325,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23125,                                !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.23,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.1975,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.165,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1325,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0775,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.055,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.0325,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.01,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.01;                                   !- Value Until Time 40

OS:Schedule:Day,
  {72925389-f15d-4cc5-98b2-9b8e4d1949a4}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:WaterUse:Connections,
  {2f6a4eb1-e5ae-4b1c-9c3f-2d9c343f7e35}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {8a116214-b24b-4207-ae44-123ae79178f5}, !- Inlet Node Name
  {13051fad-48ef-4d27-b2ad-6a17dd692087}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8907445a-b0ae-4335-ad3c-6e27c0be3931}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56c0df35-fc02-4f88-aa53-f3995fdf8968}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.48582334112456e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {de923c6a-c9cc-433c-9b7b-b0d0299561ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de923c6a-c9cc-433c-9b7b-b0d0299561ed}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {d75bb4d4-09e9-4fd9-9475-2818586b54f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d75bb4d4-09e9-4fd9-9475-2818586b54f2}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {ba659756-fa52-47cd-aa18-93718e2a345a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba659756-fa52-47cd-aa18-93718e2a345a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {8907445a-b0ae-4335-ad3c-6e27c0be3931}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {56c0df35-fc02-4f88-aa53-f3995fdf8968}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {401d4c52-1e7a-4a9a-96bd-fd44c390f60f}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {39419893-23f1-465e-b96d-2a0dc528b533}, !- Inlet Node Name
  {e70ec52f-1290-4853-b0c2-2501b4d06d59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b88d9c9-ad70-4f0a-add8-87a278d4b3af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {194c2dcb-b80d-4787-a005-c6e4e398634d}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.5110292425077e-06,                    !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7b88d9c9-ad70-4f0a-add8-87a278d4b3af}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {194c2dcb-b80d-4787-a005-c6e4e398634d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {986f7f4f-7a02-475c-84c5-c67537939c19}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {f5f2181e-d5d7-4c3f-a4e2-08cb79db65cc}, !- Inlet Node Name
  {e52b7281-664f-466e-94c1-45e59ffdb69b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bb38d9c-2eea-4f52-9e5c-dec622cb27f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d15a054-5cc6-45ee-a59b-f890da5c6704}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.51996926604888e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1bb38d9c-2eea-4f52-9e5c-dec622cb27f2}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {0d15a054-5cc6-45ee-a59b-f890da5c6704}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ab650898-9311-47dc-aa77-b8bbcd95a9a1}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.72gpm at 140F, !- Name
  {48d0ea76-73cc-495e-b1b5-5773b20d9a15}, !- Inlet Node Name
  {c47ec765-ffe2-4842-a336-3da887903148}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eef3dddc-eb39-45c9-b738-b3e56fee531c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3234354-477f-4473-887b-58474563adb2}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.72gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.54157007678912e-05,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eef3dddc-eb39-45c9-b738-b3e56fee531c}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use 0.72gpm at 140F, !- Name
  {e3234354-477f-4473-887b-58474563adb2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1d3da4f8-f7bb-4e7b-9cdd-19638a0a2e8f}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F, !- Name
  {88db27ee-a116-496b-95d5-c30266be4c48}, !- Inlet Node Name
  {ee6f0e2d-9b1f-4b92-aea9-6fb572b16348}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34a11164-c1ab-416e-8bf1-8f95e89aa52a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50bdfe98-9964-499e-9128-d89b8b90a863}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use Def 0.12gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.58091402585792e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {34a11164-c1ab-416e-8bf1-8f95e89aa52a}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use 0.12gpm at 140F, !- Name
  {50bdfe98-9964-499e-9128-d89b8b90a863}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {36cebecd-5699-4115-81f1-7edfa05a64bf}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F, !- Name
  {df93a860-3287-44e4-8c0f-c5bca95c14c2}, !- Inlet Node Name
  {127d25e8-e0cf-455c-aef3-6ad9d6634f31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9697925d-612e-4c9b-bfe4-46eb42a0dbd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66c84802-cae5-4c29-9a7d-e08c2346deec}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.04279725896889e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9697925d-612e-4c9b-bfe4-46eb42a0dbd6}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.08gpm at 140F, !- Name
  {66c84802-cae5-4c29-9a7d-e08c2346deec}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c6b293ce-402a-4df1-b3d1-a87dd4856858}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F, !- Name
  {01835d7d-07b9-4e79-ac54-d208b3f26fca}, !- Inlet Node Name
  {eea81848-b49b-4c6e-b234-fc704996f926}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4791835c-df1b-4b5c-8a05-73077f2c83d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {680d1332-8b6b-4cf4-aa2c-96f7ab36c2ca}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.05510010109278e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4791835c-df1b-4b5c-8a05-73077f2c83d2}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use 0.08gpm at 140F, !- Name
  {680d1332-8b6b-4cf4-aa2c-96f7ab36c2ca}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d141a26d-4643-4ed9-82c1-b7dc4176265c}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {3a020441-1ebc-4ff1-83d4-6ffd9831f11a}, !- Inlet Node Name
  {68335d44-1d9a-4b41-9933-6f810f1d6d76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c3eb3a8-464b-473c-8e7d-838d26899e07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2841356c-3c67-4a63-a7df-c89c867aff1a}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.53614365187102e-06,                   !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0c3eb3a8-464b-473c-8e7d-838d26899e07}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {2841356c-3c67-4a63-a7df-c89c867aff1a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9fac94bc-491b-46aa-97e2-627a3fe8e6b6}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F, !- Name
  {032c0291-75fb-4003-ba71-23c60c74d2cf}, !- Inlet Node Name
  {85fbf852-17a4-43c2-801f-4bd4b437c474}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53c7b3e1-3d3a-4cfc-a9e3-20740c3d152c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {49c12d1d-bba8-467e-a2f2-6eb99cb170fa}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.52406677696e-06,                      !- Peak Flow Rate {m3/s}
  {59912e5c-e184-4937-84f2-d7717c2b9719}, !- Target Temperature Schedule Name
  {7adb5351-6b3e-4074-9d2d-055dd13cce4d}, !- Sensible Fraction Schedule Name
  {57f90bbf-deed-4ae8-ba3c-9e34f48471c1}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {53c7b3e1-3d3a-4cfc-a9e3-20740c3d152c}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use 0.04gpm at 140F, !- Name
  {49c12d1d-bba8-467e-a2f2-6eb99cb170fa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ebe7f794-1482-407a-89e2-33352fe18368}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {78311a98-ab74-4291-b49b-f83709d96f78}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  7.56715444323229e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00908058533187875,                    !- Plant Loop Volume {m3}
  {7663da63-7e56-406a-9133-6b2fd91d75a7}, !- Plant Side Inlet Node Name
  {24dddff3-52a3-4c66-bec7-315d7758e65b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4578a12b-ab2f-40c1-8185-4233808e3f09}, !- Demand Side Inlet Node Name
  {9ee783d4-01f9-4977-8fbc-3025bcc9e05c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {83a4697e-f8c4-4dcf-ab5e-8a57587a51eb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Demand Mixer Name
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Demand Splitter Name
  {7e5717b7-6dd3-470b-92a0-bdcd6fdcaf60}, !- Supply Mixer Name
  {51f348ee-4160-47b7-8a53-56c900a96b72}; !- Supply Splitter Name

OS:Node,
  {26aea918-3921-402d-b15f-38781ed181e1}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {7663da63-7e56-406a-9133-6b2fd91d75a7}, !- Inlet Port
  {13fff3bf-093e-40f7-a744-1a7f1b35c0f8}; !- Outlet Port

OS:Node,
  {78311a98-ab74-4291-b49b-f83709d96f78}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {d2434406-5829-4264-afb9-33fc56f11e0a}, !- Inlet Port
  {24dddff3-52a3-4c66-bec7-315d7758e65b}; !- Outlet Port

OS:Node,
  {757306b0-1c2d-4c30-8bae-8d831f3ae76d}, !- Handle
  62gal NaturalGas Water Heater - 62kBtu/hr Supply Inlet Water Node, !- Name
  {a3cc8b5c-030a-4472-adb4-fd077a9891ea}, !- Inlet Port
  {6e3426d2-9f48-490b-a357-c9638604eb67}; !- Outlet Port

OS:Connector:Mixer,
  {7e5717b7-6dd3-470b-92a0-bdcd6fdcaf60}, !- Handle
  Connector Mixer 1,                      !- Name
  {c58b7aac-52f2-4206-a7f8-9e23bd0e7a51}, !- Outlet Branch Name
  {1bd1add9-0f1c-4bf9-8f18-417f424acd42}, !- Inlet Branch Name 1
  {ca315ffb-d415-45a7-8c5e-e9f68a862cea}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {51f348ee-4160-47b7-8a53-56c900a96b72}, !- Handle
  Connector Splitter 1,                   !- Name
  {fffd3780-3fe4-4488-b078-95d8d4ccc640}, !- Inlet Branch Name
  {a3cc8b5c-030a-4472-adb4-fd077a9891ea}, !- Outlet Branch Name 1
  {14d40f4d-361d-40c2-bac1-047f395f75ff}; !- Outlet Branch Name 2

OS:Connection,
  {7663da63-7e56-406a-9133-6b2fd91d75a7}, !- Handle
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Source Object
  14,                                     !- Outlet Port
  {26aea918-3921-402d-b15f-38781ed181e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cc8b5c-030a-4472-adb4-fd077a9891ea}, !- Handle
  {51f348ee-4160-47b7-8a53-56c900a96b72}, !- Source Object
  3,                                      !- Outlet Port
  {757306b0-1c2d-4c30-8bae-8d831f3ae76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dddff3-52a3-4c66-bec7-315d7758e65b}, !- Handle
  {78311a98-ab74-4291-b49b-f83709d96f78}, !- Source Object
  3,                                      !- Outlet Port
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {938ecdd1-a705-48e3-b1fc-1c6989f9e948}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {4578a12b-ab2f-40c1-8185-4233808e3f09}, !- Inlet Port
  {1f7d1e44-32d6-4f97-bab3-17e559a15076}; !- Outlet Port

OS:Node,
  {0d6a907f-cf0d-4176-87ee-9c3edc749b19}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {10d119f8-b79f-4d79-b704-7bf2897996ea}, !- Inlet Port
  {9ee783d4-01f9-4977-8fbc-3025bcc9e05c}; !- Outlet Port

OS:Node,
  {65921f13-c6ab-4a45-8945-ecf1b50987a4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f019ca3c-83ea-4ed1-b920-800df2118d92}, !- Inlet Port
  {48ead773-b77b-4f20-b8e1-05f443be63e8}; !- Outlet Port

OS:Connector:Mixer,
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Handle
  Connector Mixer 2,                      !- Name
  {b71f856d-7ff3-4837-a9ab-04c616601591}, !- Outlet Branch Name
  {b70374e5-355e-4718-b43f-8d00bf0d3300}, !- Inlet Branch Name 1
  {49b926c4-c398-4a36-9441-32f3d7d3fc67}, !- Inlet Branch Name 2
  {0b299c6d-f645-40c5-88b5-c0d41177aa83}, !- Inlet Branch Name 3
  {c1246778-f65c-41b2-8487-f2094cd22e77}, !- Inlet Branch Name 4
  {b53819f7-9a9a-4330-bef0-25fa219c2420}, !- Inlet Branch Name 5
  {9078c3ea-897d-4591-9a58-a4a016bd6898}, !- Inlet Branch Name 6
  {eef94fdc-f010-4bf2-a3dc-7ec662a0d838}, !- Inlet Branch Name 7
  {aff56a6f-e9de-4280-b565-6c92d2d92e5b}, !- Inlet Branch Name 8
  {bd24aedc-629c-4c41-b7b7-be31c3939da2}, !- Inlet Branch Name 9
  {78070251-f3e9-4cac-98e6-e01632986867}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Handle
  Connector Splitter 2,                   !- Name
  {670a34c5-ae7c-4c9a-9c77-1dc359e6eda3}, !- Inlet Branch Name
  {f019ca3c-83ea-4ed1-b920-800df2118d92}, !- Outlet Branch Name 1
  {38448e5d-7ea5-44e5-9fe5-d86050858d48}, !- Outlet Branch Name 2
  {5b07ad65-d499-4716-b95b-525266f93634}, !- Outlet Branch Name 3
  {f3649253-cdd9-4107-9d19-3958e41ecda9}, !- Outlet Branch Name 4
  {2387f235-970c-4f4a-b069-2dd5ee1265e1}, !- Outlet Branch Name 5
  {882eece6-0474-415d-a35f-8547ca830c81}, !- Outlet Branch Name 6
  {7235b480-59ac-49da-8936-950e79adc553}, !- Outlet Branch Name 7
  {8b5eedb8-496d-4000-a0a1-e302c77be2cb}, !- Outlet Branch Name 8
  {761ebb32-7fda-41eb-9deb-bdb88a93b6e3}, !- Outlet Branch Name 9
  {cdf90154-2272-4732-88da-396199c3b6c2}; !- Outlet Branch Name 10

OS:Connection,
  {4578a12b-ab2f-40c1-8185-4233808e3f09}, !- Handle
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Source Object
  17,                                     !- Outlet Port
  {938ecdd1-a705-48e3-b1fc-1c6989f9e948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f019ca3c-83ea-4ed1-b920-800df2118d92}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  3,                                      !- Outlet Port
  {65921f13-c6ab-4a45-8945-ecf1b50987a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee783d4-01f9-4977-8fbc-3025bcc9e05c}, !- Handle
  {0d6a907f-cf0d-4176-87ee-9c3edc749b19}, !- Source Object
  3,                                      !- Outlet Port
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f3056fbd-9c3a-484a-97f9-e2da2f878482}, !- Handle
  {f68fd6d0-3fbc-4cb6-ad12-3fab7e266739}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {83a4697e-f8c4-4dcf-ab5e-8a57587a51eb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {a318bed0-e291-4183-bee0-b8483cd4276e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {536226e8-6007-4fb3-b2a9-7401abc26c2c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a318bed0-e291-4183-bee0-b8483cd4276e}, !- Schedule Type Limits Name
  {82456d37-336d-48b3-b8d9-aea3781e86d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82456d37-336d-48b3-b8d9-aea3781e86d2}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a318bed0-e291-4183-bee0-b8483cd4276e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {09abcfdb-60b8-4f32-9e11-17638667b212}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {536226e8-6007-4fb3-b2a9-7401abc26c2c}, !- Schedule Name
  {78311a98-ab74-4291-b49b-f83709d96f78}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7696f013-0e11-4cac-9140-abc4adba25dd}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {13fff3bf-093e-40f7-a744-1a7f1b35c0f8}, !- Inlet Node Name
  {1c36d607-d8c3-443c-bcd2-414ee447fc9c}, !- Outlet Node Name
  7.56715444323229e-05,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  3.51495431606712,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {be2598f4-56c4-425c-bbe6-d1d7e6b86c95}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {1c36d607-d8c3-443c-bcd2-414ee447fc9c}, !- Inlet Port
  {fffd3780-3fe4-4488-b078-95d8d4ccc640}; !- Outlet Port

OS:Connection,
  {13fff3bf-093e-40f7-a744-1a7f1b35c0f8}, !- Handle
  {26aea918-3921-402d-b15f-38781ed181e1}, !- Source Object
  3,                                      !- Outlet Port
  {7696f013-0e11-4cac-9140-abc4adba25dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c36d607-d8c3-443c-bcd2-414ee447fc9c}, !- Handle
  {7696f013-0e11-4cac-9140-abc4adba25dd}, !- Source Object
  3,                                      !- Outlet Port
  {be2598f4-56c4-425c-bbe6-d1d7e6b86c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffd3780-3fe4-4488-b078-95d8d4ccc640}, !- Handle
  {be2598f4-56c4-425c-bbe6-d1d7e6b86c95}, !- Source Object
  3,                                      !- Outlet Port
  {51f348ee-4160-47b7-8a53-56c900a96b72}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8320f30c-07ef-4434-92f7-e8eed993a925}, !- Handle
  62gal NaturalGas Water Heater - 62kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.234551519122428,                      !- Tank Volume {m3}
  {536226e8-6007-4fb3-b2a9-7401abc26c2c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  18159.2568107983,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4780ff66-07d1-4aa7-9fa7-d4355733bfbb}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.5203661085562,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.5203661085562,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6e3426d2-9f48-490b-a357-c9638604eb67}, !- Use Side Inlet Node Name
  {f48b56ca-fed2-4526-9e43-a8090c161c71}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {72d4a477-01ab-48b1-be91-e8abe835e732}, !- Handle
  {8320f30c-07ef-4434-92f7-e8eed993a925}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:ScheduleTypeLimits,
  {30585ff1-7c5b-4423-afb4-f21fb15eabde}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4780ff66-07d1-4aa7-9fa7-d4355733bfbb}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {30585ff1-7c5b-4423-afb4-f21fb15eabde}, !- Schedule Type Limits Name
  {0cae45cb-e9ad-4932-9bf8-754c511a70be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cae45cb-e9ad-4932-9bf8-754c511a70be}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {30585ff1-7c5b-4423-afb4-f21fb15eabde}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {2700a613-2571-4bd9-b588-2773045c4a26}, !- Handle
  62gal NaturalGas Water Heater - 62kBtu/hr Supply Outlet Water Node, !- Name
  {f48b56ca-fed2-4526-9e43-a8090c161c71}, !- Inlet Port
  {1bd1add9-0f1c-4bf9-8f18-417f424acd42}; !- Outlet Port

OS:Connection,
  {6e3426d2-9f48-490b-a357-c9638604eb67}, !- Handle
  {757306b0-1c2d-4c30-8bae-8d831f3ae76d}, !- Source Object
  3,                                      !- Outlet Port
  {8320f30c-07ef-4434-92f7-e8eed993a925}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f48b56ca-fed2-4526-9e43-a8090c161c71}, !- Handle
  {8320f30c-07ef-4434-92f7-e8eed993a925}, !- Source Object
  32,                                     !- Outlet Port
  {2700a613-2571-4bd9-b588-2773045c4a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd1add9-0f1c-4bf9-8f18-417f424acd42}, !- Handle
  {2700a613-2571-4bd9-b588-2773045c4a26}, !- Source Object
  3,                                      !- Outlet Port
  {7e5717b7-6dd3-470b-92a0-bdcd6fdcaf60}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7b3eefee-3ee7-4bf6-9849-d5b98bfca1fb}, !- Handle
  {8320f30c-07ef-4434-92f7-e8eed993a925}; !- Object Name

OS:Schedule:Ruleset,
  {b5476d29-5fb5-4759-a589-0ed6c774466e}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {0abfd241-3189-406a-b38e-d231c3182384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0abfd241-3189-406a-b38e-d231c3182384}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a85ea999-9fcd-49c9-ad4c-4af2b3307f03}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {9d63546e-68be-40cf-aceb-0945b47d92ab}, !- Schedule Type Limits Name
  {63210eaa-95f3-46d6-832c-ca56b7c043d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63210eaa-95f3-46d6-832c-ca56b7c043d3}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {9d63546e-68be-40cf-aceb-0945b47d92ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9d63546e-68be-40cf-aceb-0945b47d92ab}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Material,
  {2911ca88-ba27-4827-afa2-31d13fd52691}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3efe9311-82fb-4ad7-9543-9ad463ad4d63}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {6f9fb4a1-8eac-4666-9c4b-8fe16540ce96}, !- Layer 1
  {2911ca88-ba27-4827-afa2-31d13fd52691}; !- Layer 2

OS:Material,
  {6f9fb4a1-8eac-4666-9c4b-8fe16540ce96}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {09e17e34-8fe3-4cf3-9c6c-f604f16dbdb3}, !- Handle
  Outpatient Shared Service Water Loop Pipe 599.9999999999991ft, !- Name
  {3efe9311-82fb-4ad7-9543-9ad463ad4d63}, !- Construction
  {1f7d1e44-32d6-4f97-bab3-17e559a15076}, !- Fluid Inlet Node
  {7b30e20a-d2a4-4ae0-9a00-fb57bcc340eb}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b5476d29-5fb5-4759-a589-0ed6c774466e}, !- Ambient Temperature Schedule
  {a85ea999-9fcd-49c9-ad4c-4af2b3307f03}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  182.88;                                 !- Pipe Length {m}

OS:Node,
  {10557d5b-0e86-45d8-bfa7-112f87403b3e}, !- Handle
  Outpatient Shared Service Water Loop Pipe 599.9999999999991ft Outlet Water Node, !- Name
  {7b30e20a-d2a4-4ae0-9a00-fb57bcc340eb}, !- Inlet Port
  {670a34c5-ae7c-4c9a-9c77-1dc359e6eda3}; !- Outlet Port

OS:Connection,
  {1f7d1e44-32d6-4f97-bab3-17e559a15076}, !- Handle
  {938ecdd1-a705-48e3-b1fc-1c6989f9e948}, !- Source Object
  3,                                      !- Outlet Port
  {09e17e34-8fe3-4cf3-9c6c-f604f16dbdb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b30e20a-d2a4-4ae0-9a00-fb57bcc340eb}, !- Handle
  {09e17e34-8fe3-4cf3-9c6c-f604f16dbdb3}, !- Source Object
  4,                                      !- Outlet Port
  {10557d5b-0e86-45d8-bfa7-112f87403b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670a34c5-ae7c-4c9a-9c77-1dc359e6eda3}, !- Handle
  {10557d5b-0e86-45d8-bfa7-112f87403b3e}, !- Source Object
  3,                                      !- Outlet Port
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c718aae5-8522-4554-94d2-676f99933ab7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {835d3521-c4d2-49e4-b2a6-c7ebf474565d}, !- Inlet Node Name
  {214ee30f-2ca1-4791-bc03-497fb4e53a4c}; !- Outlet Node Name

OS:Node,
  {dbafbb81-a592-405e-baa4-9ac5ebd905cb}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {14d40f4d-361d-40c2-bac1-047f395f75ff}, !- Inlet Port
  {835d3521-c4d2-49e4-b2a6-c7ebf474565d}; !- Outlet Port

OS:Connection,
  {14d40f4d-361d-40c2-bac1-047f395f75ff}, !- Handle
  {51f348ee-4160-47b7-8a53-56c900a96b72}, !- Source Object
  4,                                      !- Outlet Port
  {dbafbb81-a592-405e-baa4-9ac5ebd905cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {974b8c67-14fb-4c18-a7f4-68feb9c2eab3}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {214ee30f-2ca1-4791-bc03-497fb4e53a4c}, !- Inlet Port
  {ca315ffb-d415-45a7-8c5e-e9f68a862cea}; !- Outlet Port

OS:Connection,
  {835d3521-c4d2-49e4-b2a6-c7ebf474565d}, !- Handle
  {dbafbb81-a592-405e-baa4-9ac5ebd905cb}, !- Source Object
  3,                                      !- Outlet Port
  {c718aae5-8522-4554-94d2-676f99933ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214ee30f-2ca1-4791-bc03-497fb4e53a4c}, !- Handle
  {c718aae5-8522-4554-94d2-676f99933ab7}, !- Source Object
  3,                                      !- Outlet Port
  {974b8c67-14fb-4c18-a7f4-68feb9c2eab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca315ffb-d415-45a7-8c5e-e9f68a862cea}, !- Handle
  {974b8c67-14fb-4c18-a7f4-68feb9c2eab3}, !- Source Object
  3,                                      !- Outlet Port
  {7e5717b7-6dd3-470b-92a0-bdcd6fdcaf60}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {374c9954-b155-4fd4-9def-cbb3c6baf1fa}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {48ead773-b77b-4f20-b8e1-05f443be63e8}, !- Inlet Node Name
  {2d50822d-e729-4c57-a156-8782ab643601}; !- Outlet Node Name

OS:Node,
  {0d3f61b0-2eec-441d-8e72-85bea49a9ffb}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {2d50822d-e729-4c57-a156-8782ab643601}, !- Inlet Port
  {b70374e5-355e-4718-b43f-8d00bf0d3300}; !- Outlet Port

OS:Connection,
  {48ead773-b77b-4f20-b8e1-05f443be63e8}, !- Handle
  {65921f13-c6ab-4a45-8945-ecf1b50987a4}, !- Source Object
  3,                                      !- Outlet Port
  {374c9954-b155-4fd4-9def-cbb3c6baf1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d50822d-e729-4c57-a156-8782ab643601}, !- Handle
  {374c9954-b155-4fd4-9def-cbb3c6baf1fa}, !- Source Object
  3,                                      !- Outlet Port
  {0d3f61b0-2eec-441d-8e72-85bea49a9ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70374e5-355e-4718-b43f-8d00bf0d3300}, !- Handle
  {0d3f61b0-2eec-441d-8e72-85bea49a9ffb}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {faa24d6d-606f-41b0-821d-e00ff5800f54}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {748749df-a313-44a3-ab98-373a2751236a}, !- Inlet Node Name
  {d2434406-5829-4264-afb9-33fc56f11e0a}; !- Outlet Node Name

OS:Node,
  {2116c8f7-5318-4b65-8d1d-1a91e40bd80b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c58b7aac-52f2-4206-a7f8-9e23bd0e7a51}, !- Inlet Port
  {748749df-a313-44a3-ab98-373a2751236a}; !- Outlet Port

OS:Connection,
  {c58b7aac-52f2-4206-a7f8-9e23bd0e7a51}, !- Handle
  {7e5717b7-6dd3-470b-92a0-bdcd6fdcaf60}, !- Source Object
  2,                                      !- Outlet Port
  {2116c8f7-5318-4b65-8d1d-1a91e40bd80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748749df-a313-44a3-ab98-373a2751236a}, !- Handle
  {2116c8f7-5318-4b65-8d1d-1a91e40bd80b}, !- Source Object
  3,                                      !- Outlet Port
  {faa24d6d-606f-41b0-821d-e00ff5800f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2434406-5829-4264-afb9-33fc56f11e0a}, !- Handle
  {faa24d6d-606f-41b0-821d-e00ff5800f54}, !- Source Object
  3,                                      !- Outlet Port
  {78311a98-ab74-4291-b49b-f83709d96f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6a04109-4ef6-4e31-bf10-a24e03711891}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {11f557e6-dc3b-4380-907b-c3dc9f48f494}, !- Inlet Node Name
  {10d119f8-b79f-4d79-b704-7bf2897996ea}; !- Outlet Node Name

OS:Node,
  {cdce58d3-b088-4582-9a71-094546b671ed}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b71f856d-7ff3-4837-a9ab-04c616601591}, !- Inlet Port
  {11f557e6-dc3b-4380-907b-c3dc9f48f494}; !- Outlet Port

OS:Connection,
  {b71f856d-7ff3-4837-a9ab-04c616601591}, !- Handle
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Source Object
  2,                                      !- Outlet Port
  {cdce58d3-b088-4582-9a71-094546b671ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f557e6-dc3b-4380-907b-c3dc9f48f494}, !- Handle
  {cdce58d3-b088-4582-9a71-094546b671ed}, !- Source Object
  3,                                      !- Outlet Port
  {f6a04109-4ef6-4e31-bf10-a24e03711891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d119f8-b79f-4d79-b704-7bf2897996ea}, !- Handle
  {f6a04109-4ef6-4e31-bf10-a24e03711891}, !- Source Object
  3,                                      !- Outlet Port
  {0d6a907f-cf0d-4176-87ee-9c3edc749b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fc244d-e9e5-43b9-934b-68d2f19b3de9}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {38448e5d-7ea5-44e5-9fe5-d86050858d48}, !- Inlet Port
  {8a116214-b24b-4207-ae44-123ae79178f5}; !- Outlet Port

OS:Connection,
  {38448e5d-7ea5-44e5-9fe5-d86050858d48}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  4,                                      !- Outlet Port
  {80fc244d-e9e5-43b9-934b-68d2f19b3de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7b925bb-b7df-43d6-ab97-87228054de6a}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {13051fad-48ef-4d27-b2ad-6a17dd692087}, !- Inlet Port
  {49b926c4-c398-4a36-9441-32f3d7d3fc67}; !- Outlet Port

OS:Connection,
  {8a116214-b24b-4207-ae44-123ae79178f5}, !- Handle
  {80fc244d-e9e5-43b9-934b-68d2f19b3de9}, !- Source Object
  3,                                      !- Outlet Port
  {2f6a4eb1-e5ae-4b1c-9c3f-2d9c343f7e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13051fad-48ef-4d27-b2ad-6a17dd692087}, !- Handle
  {2f6a4eb1-e5ae-4b1c-9c3f-2d9c343f7e35}, !- Source Object
  3,                                      !- Outlet Port
  {e7b925bb-b7df-43d6-ab97-87228054de6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b926c4-c398-4a36-9441-32f3d7d3fc67}, !- Handle
  {e7b925bb-b7df-43d6-ab97-87228054de6a}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1ba37273-a6ed-4e0a-800c-0eabb24c051e}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {5b07ad65-d499-4716-b95b-525266f93634}, !- Inlet Port
  {39419893-23f1-465e-b96d-2a0dc528b533}; !- Outlet Port

OS:Connection,
  {5b07ad65-d499-4716-b95b-525266f93634}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  5,                                      !- Outlet Port
  {1ba37273-a6ed-4e0a-800c-0eabb24c051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f6d91c3-e8e0-41c0-800d-aa64727d2eab}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {e70ec52f-1290-4853-b0c2-2501b4d06d59}, !- Inlet Port
  {0b299c6d-f645-40c5-88b5-c0d41177aa83}; !- Outlet Port

OS:Connection,
  {39419893-23f1-465e-b96d-2a0dc528b533}, !- Handle
  {1ba37273-a6ed-4e0a-800c-0eabb24c051e}, !- Source Object
  3,                                      !- Outlet Port
  {401d4c52-1e7a-4a9a-96bd-fd44c390f60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70ec52f-1290-4853-b0c2-2501b4d06d59}, !- Handle
  {401d4c52-1e7a-4a9a-96bd-fd44c390f60f}, !- Source Object
  3,                                      !- Outlet Port
  {8f6d91c3-e8e0-41c0-800d-aa64727d2eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b299c6d-f645-40c5-88b5-c0d41177aa83}, !- Handle
  {8f6d91c3-e8e0-41c0-800d-aa64727d2eab}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {30603f5b-6427-456c-a6e3-00d8217dbc14}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {f3649253-cdd9-4107-9d19-3958e41ecda9}, !- Inlet Port
  {f5f2181e-d5d7-4c3f-a4e2-08cb79db65cc}; !- Outlet Port

OS:Connection,
  {f3649253-cdd9-4107-9d19-3958e41ecda9}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  6,                                      !- Outlet Port
  {30603f5b-6427-456c-a6e3-00d8217dbc14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2270198c-0d41-494d-963b-52ff226d968f}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {e52b7281-664f-466e-94c1-45e59ffdb69b}, !- Inlet Port
  {c1246778-f65c-41b2-8487-f2094cd22e77}; !- Outlet Port

OS:Connection,
  {f5f2181e-d5d7-4c3f-a4e2-08cb79db65cc}, !- Handle
  {30603f5b-6427-456c-a6e3-00d8217dbc14}, !- Source Object
  3,                                      !- Outlet Port
  {986f7f4f-7a02-475c-84c5-c67537939c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52b7281-664f-466e-94c1-45e59ffdb69b}, !- Handle
  {986f7f4f-7a02-475c-84c5-c67537939c19}, !- Source Object
  3,                                      !- Outlet Port
  {2270198c-0d41-494d-963b-52ff226d968f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1246778-f65c-41b2-8487-f2094cd22e77}, !- Handle
  {2270198c-0d41-494d-963b-52ff226d968f}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb79d3a9-2a7f-46a7-9ab2-7509ba679651}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.72gpm at 140F Inlet Water Node, !- Name
  {2387f235-970c-4f4a-b069-2dd5ee1265e1}, !- Inlet Port
  {48d0ea76-73cc-495e-b1b5-5773b20d9a15}; !- Outlet Port

OS:Connection,
  {2387f235-970c-4f4a-b069-2dd5ee1265e1}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  7,                                      !- Outlet Port
  {eb79d3a9-2a7f-46a7-9ab2-7509ba679651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfee3d4b-1796-481c-b302-9f63b2d879ef}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.72gpm at 140F Outlet Water Node, !- Name
  {c47ec765-ffe2-4842-a336-3da887903148}, !- Inlet Port
  {b53819f7-9a9a-4330-bef0-25fa219c2420}; !- Outlet Port

OS:Connection,
  {48d0ea76-73cc-495e-b1b5-5773b20d9a15}, !- Handle
  {eb79d3a9-2a7f-46a7-9ab2-7509ba679651}, !- Source Object
  3,                                      !- Outlet Port
  {ab650898-9311-47dc-aa77-b8bbcd95a9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47ec765-ffe2-4842-a336-3da887903148}, !- Handle
  {ab650898-9311-47dc-aa77-b8bbcd95a9a1}, !- Source Object
  3,                                      !- Outlet Port
  {cfee3d4b-1796-481c-b302-9f63b2d879ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53819f7-9a9a-4330-bef0-25fa219c2420}, !- Handle
  {cfee3d4b-1796-481c-b302-9f63b2d879ef}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {df098b6f-1ce0-421e-9aa0-f900793bef75}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Inlet Water Node, !- Name
  {882eece6-0474-415d-a35f-8547ca830c81}, !- Inlet Port
  {88db27ee-a116-496b-95d5-c30266be4c48}; !- Outlet Port

OS:Connection,
  {882eece6-0474-415d-a35f-8547ca830c81}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  8,                                      !- Outlet Port
  {df098b6f-1ce0-421e-9aa0-f900793bef75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac21ff6e-0fb5-4cf1-8494-0d08ca644811}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.12gpm at 140F Outlet Water Node, !- Name
  {ee6f0e2d-9b1f-4b92-aea9-6fb572b16348}, !- Inlet Port
  {9078c3ea-897d-4591-9a58-a4a016bd6898}; !- Outlet Port

OS:Connection,
  {88db27ee-a116-496b-95d5-c30266be4c48}, !- Handle
  {df098b6f-1ce0-421e-9aa0-f900793bef75}, !- Source Object
  3,                                      !- Outlet Port
  {1d3da4f8-f7bb-4e7b-9cdd-19638a0a2e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6f0e2d-9b1f-4b92-aea9-6fb572b16348}, !- Handle
  {1d3da4f8-f7bb-4e7b-9cdd-19638a0a2e8f}, !- Source Object
  3,                                      !- Outlet Port
  {ac21ff6e-0fb5-4cf1-8494-0d08ca644811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9078c3ea-897d-4591-9a58-a4a016bd6898}, !- Handle
  {ac21ff6e-0fb5-4cf1-8494-0d08ca644811}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2826cfcd-c973-42b7-b41e-1e4624bb57cb}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Inlet Water Node, !- Name
  {7235b480-59ac-49da-8936-950e79adc553}, !- Inlet Port
  {df93a860-3287-44e4-8c0f-c5bca95c14c2}; !- Outlet Port

OS:Connection,
  {7235b480-59ac-49da-8936-950e79adc553}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  9,                                      !- Outlet Port
  {2826cfcd-c973-42b7-b41e-1e4624bb57cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e77aea5-a2eb-4c7c-99cc-03208c09ec81}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Outlet Water Node, !- Name
  {127d25e8-e0cf-455c-aef3-6ad9d6634f31}, !- Inlet Port
  {eef94fdc-f010-4bf2-a3dc-7ec662a0d838}; !- Outlet Port

OS:Connection,
  {df93a860-3287-44e4-8c0f-c5bca95c14c2}, !- Handle
  {2826cfcd-c973-42b7-b41e-1e4624bb57cb}, !- Source Object
  3,                                      !- Outlet Port
  {36cebecd-5699-4115-81f1-7edfa05a64bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {127d25e8-e0cf-455c-aef3-6ad9d6634f31}, !- Handle
  {36cebecd-5699-4115-81f1-7edfa05a64bf}, !- Source Object
  3,                                      !- Outlet Port
  {6e77aea5-a2eb-4c7c-99cc-03208c09ec81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef94fdc-f010-4bf2-a3dc-7ec662a0d838}, !- Handle
  {6e77aea5-a2eb-4c7c-99cc-03208c09ec81}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d304eb0f-2c6c-49a5-ac10-eac91f2445a8}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Inlet Water Node, !- Name
  {8b5eedb8-496d-4000-a0a1-e302c77be2cb}, !- Inlet Port
  {01835d7d-07b9-4e79-ac54-d208b3f26fca}; !- Outlet Port

OS:Connection,
  {8b5eedb8-496d-4000-a0a1-e302c77be2cb}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  10,                                     !- Outlet Port
  {d304eb0f-2c6c-49a5-ac10-eac91f2445a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5230b58b-5276-4abf-8ac0-92e35429fa16}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.08gpm at 140F Outlet Water Node, !- Name
  {eea81848-b49b-4c6e-b234-fc704996f926}, !- Inlet Port
  {aff56a6f-e9de-4280-b565-6c92d2d92e5b}; !- Outlet Port

OS:Connection,
  {01835d7d-07b9-4e79-ac54-d208b3f26fca}, !- Handle
  {d304eb0f-2c6c-49a5-ac10-eac91f2445a8}, !- Source Object
  3,                                      !- Outlet Port
  {c6b293ce-402a-4df1-b3d1-a87dd4856858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea81848-b49b-4c6e-b234-fc704996f926}, !- Handle
  {c6b293ce-402a-4df1-b3d1-a87dd4856858}, !- Source Object
  3,                                      !- Outlet Port
  {5230b58b-5276-4abf-8ac0-92e35429fa16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff56a6f-e9de-4280-b565-6c92d2d92e5b}, !- Handle
  {5230b58b-5276-4abf-8ac0-92e35429fa16}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3cf5d872-3aa5-41ec-a448-b7ba480f6dbf}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {761ebb32-7fda-41eb-9deb-bdb88a93b6e3}, !- Inlet Port
  {3a020441-1ebc-4ff1-83d4-6ffd9831f11a}; !- Outlet Port

OS:Connection,
  {761ebb32-7fda-41eb-9deb-bdb88a93b6e3}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  11,                                     !- Outlet Port
  {3cf5d872-3aa5-41ec-a448-b7ba480f6dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19dd080a-b168-4b87-a597-d92675421cc9}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {68335d44-1d9a-4b41-9933-6f810f1d6d76}, !- Inlet Port
  {bd24aedc-629c-4c41-b7b7-be31c3939da2}; !- Outlet Port

OS:Connection,
  {3a020441-1ebc-4ff1-83d4-6ffd9831f11a}, !- Handle
  {3cf5d872-3aa5-41ec-a448-b7ba480f6dbf}, !- Source Object
  3,                                      !- Outlet Port
  {d141a26d-4643-4ed9-82c1-b7dc4176265c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68335d44-1d9a-4b41-9933-6f810f1d6d76}, !- Handle
  {d141a26d-4643-4ed9-82c1-b7dc4176265c}, !- Source Object
  3,                                      !- Outlet Port
  {19dd080a-b168-4b87-a597-d92675421cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd24aedc-629c-4c41-b7b7-be31c3939da2}, !- Handle
  {19dd080a-b168-4b87-a597-d92675421cc9}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ceebb89-364e-48e0-86c0-b8d53d6d1f53}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {cdf90154-2272-4732-88da-396199c3b6c2}, !- Inlet Port
  {032c0291-75fb-4003-ba71-23c60c74d2cf}; !- Outlet Port

OS:Connection,
  {cdf90154-2272-4732-88da-396199c3b6c2}, !- Handle
  {b6dd0064-4e9e-4e5d-af53-f070017ca9b1}, !- Source Object
  12,                                     !- Outlet Port
  {5ceebb89-364e-48e0-86c0-b8d53d6d1f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373ff2c6-2ae5-43e4-93fb-817192deb14b}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {85fbf852-17a4-43c2-801f-4bd4b437c474}, !- Inlet Port
  {78070251-f3e9-4cac-98e6-e01632986867}; !- Outlet Port

OS:Connection,
  {032c0291-75fb-4003-ba71-23c60c74d2cf}, !- Handle
  {5ceebb89-364e-48e0-86c0-b8d53d6d1f53}, !- Source Object
  3,                                      !- Outlet Port
  {9fac94bc-491b-46aa-97e2-627a3fe8e6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85fbf852-17a4-43c2-801f-4bd4b437c474}, !- Handle
  {9fac94bc-491b-46aa-97e2-627a3fe8e6b6}, !- Source Object
  3,                                      !- Outlet Port
  {373ff2c6-2ae5-43e4-93fb-817192deb14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78070251-f3e9-4cac-98e6-e01632986867}, !- Handle
  {373ff2c6-2ae5-43e4-93fb-817192deb14b}, !- Source Object
  3,                                      !- Outlet Port
  {fb4ab874-fa5f-490e-baf8-ad87eb16e934}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b1af0a21-ace0-4f57-aabf-cff69b3172d7}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {4080103b-31ce-4a63-a526-77a4d4dace8d}, !- Default Day Schedule Name
  {19332643-323f-41dc-9680-4a5672fdeec0}, !- Summer Design Day Schedule Name
  {7bee1541-c426-45af-bff4-f9092cec964a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4080103b-31ce-4a63-a526-77a4d4dace8d}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {19332643-323f-41dc-9680-4a5672fdeec0}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bee1541-c426-45af-bff4-f9092cec964a}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {49dbe0a6-1041-4abd-baf9-40ed14ec7352}, !- Default Day Schedule Name
  {05dae985-49d0-4bfe-9a92-2c2f7970fea3}, !- Summer Design Day Schedule Name
  {fff20c61-7bd6-4cec-acfa-f2c59b5a4563}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49dbe0a6-1041-4abd-baf9-40ed14ec7352}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {05dae985-49d0-4bfe-9a92-2c2f7970fea3}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {fff20c61-7bd6-4cec-acfa-f2c59b5a4563}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {06884586-f19a-48c0-88ed-e93b92bde562}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a140484-f310-464c-abe8-58b9498b6715}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24566118-ab3f-435c-b5b1-3d102fdea6b4}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97bafe07-1aa3-4fb6-b1bf-ff079ffacc04}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {976e7970-c2e9-405e-82c6-c5be093c3845}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7497a185-5364-4fb2-8301-f075a728fbc0}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34b3a273-59f3-4bdd-943a-3bc233b464c5}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddfcf855-034f-4852-8331-9d6a28559bf8}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3973330-24ee-40ee-b638-33a55cf2c8ef}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {499a3919-145f-419d-8e42-03c0034a519e}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e51cd6ac-78c0-414c-adb4-dd608f5cd43f}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7b3eae-994e-43c5-b9ad-1e10f0f4a675}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9a26475-92f4-435c-8716-9946a2bb745a}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97d0449a-d90a-485a-94ca-501ea802c956}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34d465b-322c-4418-91c8-f683fd33234a}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d041364-dc3a-4b57-ab5f-2a9a943c06ba}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35a42b72-3b0e-4c52-939e-87420d8d45a1}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10b6e45e-2583-4f0b-bf21-7d56036c968f}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e259a58-013f-4c0c-903e-99024fb7a303}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eca85e45-dc31-44ac-bf98-0e5b2657908d}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16227a59-2ea4-4245-8375-fb1812d09555}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b453195-60ad-4418-97ff-dc8bbe6302b8}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46c3e35e-f770-4da6-8240-67b91afacc5d}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {435cfee2-4f0a-44c6-9cbb-d1c2a99fe72f}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ddeda2c-b7b6-4f36-ab34-d00cff479245}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d4729e9-1075-48db-b179-8940b6e2b4bb}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb01ae6a-77dd-4eac-9a9e-bc2ef83f9b89}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93e4ed72-a95b-480c-a2b4-99375f4d9efb}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e620d437-1076-43a8-80d1-75f9c2156515}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20f336e4-95c0-47f2-85a0-b3dc8674a17b}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c942e9bb-c2f2-4a0a-ba66-2fa7b8b99470}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdbdb1e2-c454-4afb-b64d-9ddea6b399a7}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ea00768-2d08-4b49-95ca-d13e45f9a7d5}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee962f33-5f10-4389-8559-004a6e349c16}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a9c9df1-24f3-47ac-8a5d-2a141c074a3b}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe344e8-fca4-41b8-a2f4-d288bfb2744b}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aba38e87-4507-4ce1-9bd8-67b7c5f101e7}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30b6af39-232b-40d0-92aa-e355a022946c}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {656f3547-a815-4f61-8eb0-e809cd18cc05}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {014eb179-ca47-4f48-b95e-23b81c28c097}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51b87ba8-a434-4bf6-bd42-e5796d4dadf8}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae188e8d-5fbc-418e-b98d-752b6d7e8473}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dda68162-68ff-47de-9e5f-fdefd17ac3b6}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {051ac48a-966a-4508-b075-e3fc2280d3a1}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f549b35-641b-4765-b6c8-03aa1dbdda2b}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {080bfab2-e227-4bf3-9477-c4d00444572f}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbe6579c-d442-4b8c-86a8-d4de664b9686}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {118dfa8e-a41f-4dd0-b564-437fa2f891e1}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee9d138-9ed6-4f03-ac44-a4ff0eb52f69}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fe95c22-df49-4117-8962-1a8c8a2e464e}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {772e5c1f-f23a-4029-a6d5-387143c6d308}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3646c37d-b5c0-411d-abd4-ef9f288d2234}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39ae7233-b7fa-4ab5-aaca-9fe4ef6008fb}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e49282a5-1993-45d8-ad0c-dc98accfe0b0}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee285fb4-2cf9-441e-844f-19ceab5c9634}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b99f9a8-b990-4140-bde0-aa8fdfc58812}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fa5ff83-c11d-4f32-8793-738c947ee340}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {777ce897-4abd-4f8d-8466-7d215dad31fc}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd37fc26-9974-4980-a267-092e446e5fe9}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95a8fa01-78a2-4800-8f63-9080c2eaeafd}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b6f2d4c-6305-4496-8aab-c50276e060b6}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {677deb36-2974-4f70-99b0-ac6b81b10894}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18780b7a-ae3d-4ecc-ae0a-e40c734240e1}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {bb573ed3-b2a6-4bb5-8733-9dae293ed1f5}, !- Default Day Schedule Name
  {e4ca9ed5-e365-402e-bd76-3b27eb0bd23c}, !- Summer Design Day Schedule Name
  {54c084fe-dfb7-4435-9646-08dbea1f2a06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb573ed3-b2a6-4bb5-8733-9dae293ed1f5}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:Schedule:Day,
  {54c084fe-dfb7-4435-9646-08dbea1f2a06}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e4ca9ed5-e365-402e-bd76-3b27eb0bd23c}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {1306941e-958d-418f-9ba2-623ecf9e74f9}, !- Default Day Schedule Name
  {639826ec-eb90-44eb-a2a9-2650f97f6096}, !- Summer Design Day Schedule Name
  {13aa66cc-02ee-46d1-ac7d-862f8503eb4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1306941e-958d-418f-9ba2-623ecf9e74f9}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {13aa66cc-02ee-46d1-ac7d-862f8503eb4d}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {639826ec-eb90-44eb-a2a9-2650f97f6096}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {464b6d62-3a84-4010-80c6-ea3a219ef085}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86482bc4-08b6-4617-86af-235a2b5b6ff6}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a12f0df2-9a98-4bf2-bbaa-cd5838007df7}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86dcb3ce-4c12-4113-bafd-11715afcad67}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb0d4e13-b414-4f34-93cb-830a06a9d84a}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Heating Setpoint Temperature Schedule Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5beae7af-3725-474f-8fec-670b1b245a5c}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca350a47-0bbd-4fd5-8d27-43601c3ea43f}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c08fae6-0481-45aa-9cdf-7a477be13ffc}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f69094f-16b3-4cbb-ab78-50a3789994d5}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3273ddc6-aca4-4995-8bfd-2d572d3cc18b}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2affc91-c642-4f99-b528-bf39e9c39591}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63bbb366-386b-4c3f-896a-ca38179f3232}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2537a3c5-db35-43ae-a085-fc93d9a32d23}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39d514a1-ecc2-480a-b840-0d885eb055d6}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d26c5035-8142-4294-90c3-cf6ed271595c}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8f87028-1dd0-471a-a6e3-f2c7b8b46fe1}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ab87dc4-a54d-4b5f-9aea-cdf559e91b24}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72361cbd-b724-4821-bb64-a28cddc15953}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7504b44-d30a-44f3-a874-e5c5491989a0}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {853553be-cf3f-44e5-b932-ef458cc83d3e}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d405e0d6-7991-409e-8938-1c5f6d967bd4}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e904fe60-e57c-40f6-8556-18bb06e83d42}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f16b963b-984b-42bd-be00-43206b426a40}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {443c7d91-9416-4fdb-b00a-8a36dc8fcbc3}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e479ab8d-9f83-4cc7-82f4-ddb0ffe78950}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d078f87-99a3-41a6-898e-7e57d3ff027c}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32d37f89-f222-438c-9d2d-f02c6787afba}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0042e5af-5183-4fb2-94e1-54a526fb19cc}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4babde8a-2dea-40a3-98af-882a080594a9}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7362913f-1117-4ca8-a4b3-3e6667ae2afc}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28f1b9bc-103c-4144-ae21-59026f44282f}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b6600ed-3404-434b-89a7-33e69ef10289}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Heating Setpoint Temperature Schedule Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {cbae3ba3-9ab7-467e-9286-8e355c0c7f0e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8bcb29c3-e82b-41d4-93e5-9194800d6d5f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {cbae3ba3-9ab7-467e-9286-8e355c0c7f0e}; !- Layer 1

OS:InternalMass:Definition,
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Handle
  Internal Mass Definition 1,             !- Name
  {8bcb29c3-e82b-41d4-93e5-9194800d6d5f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e6da7164-8b24-4efe-a8b7-35b98f8119be}, !- Handle
  Outpatient PACU C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {243ea515-965d-4352-a5cd-6b033d61588f}, !- Handle
  Outpatient PACU A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64994f52-74b5-4e14-be7a-86f05fd6f1e6}, !- Handle
  Outpatient Lounge A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eacd92d7-bf03-4b01-86b9-ed1ec82e3d36}, !- Handle
  Outpatient Xray C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3dfbe126-7680-4d7c-a0ba-87f2fbc86c7d}, !- Handle
  Outpatient PACU B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58dbf18e-a39b-46c8-bcd1-edf4506028d2}, !- Handle
  Outpatient Toilet C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20ce4ee0-760b-4854-a027-8109b705bb9a}, !- Handle
  Outpatient LockerRoom C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c3b775c-633a-45c6-974a-abd7af8c5e42}, !- Handle
  Outpatient NurseStation C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09fa696a-a817-4121-9386-00819048f745}, !- Handle
  Outpatient Lobby C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95253bd2-5be4-4a35-b26c-ad3309e43ccd}, !- Handle
  Outpatient Lobby A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2103a6a-c251-44e9-b9bd-9048a89b9f1d}, !- Handle
  Outpatient NurseStation A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c133286d-1a65-43be-a17a-3d8ef0e09812}, !- Handle
  Outpatient Stair C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93694e51-2a8d-4122-9903-36ff7c218080}, !- Handle
  Outpatient PreOp B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d8ab4a5-13e1-4afa-ad74-0fcfee87a6ef}, !- Handle
  Outpatient PreOp A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ccf488ab-36d1-49b0-845f-f08d196876cf}, !- Handle
  Outpatient Elec/MechRoom B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b634f87-fd0a-4fee-808e-0f14f88f1d55}, !- Handle
  Outpatient MRI C  - Story ground Mass,  !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdbf3a94-4e57-41c2-872a-122a8c65a8a8}, !- Handle
  Outpatient MRI B  - Story ground Mass,  !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2570e9c6-17e1-495f-aac5-20adcf197ec9}, !- Handle
  Outpatient Cafe C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a249a478-0e42-4d62-91af-35b5f2802733}, !- Handle
  Outpatient Elec/MechRoom A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af47785b-a948-4643-a36b-b760f15f70a9}, !- Handle
  Outpatient Cafe B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {836efd7a-5cd2-4970-ade2-18e253f0be8e}, !- Handle
  Outpatient Cafe A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3fcd8f19-0d8c-4d79-af7f-4db64a918131}, !- Handle
  Outpatient Soil Work C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {055f3fec-213f-4a93-b7d9-65855de8a086}, !- Handle
  Outpatient Lounge C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {609bbfad-6c0f-48de-affd-d997c467f3e0}, !- Handle
  Outpatient BioHazard A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ff60e85f-27d9-4557-9ee8-3bf0f5ab7aef}, !- Handle
  Outpatient Exam A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9cb786a0-390f-41fb-a847-e8688c718352}, !- Handle
  Outpatient Office C end_b - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb16d18f-98eb-4a99-8b55-74a533775189}, !- Handle
  Outpatient Conference A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1f3d149e-752d-49f1-9bb9-1fedd7a09e9d}, !- Handle
  Outpatient Stair A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b89a6caf-2170-4804-971a-d7196599cecc}, !- Handle
  Outpatient Office B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {890b4172-2fde-41be-939b-e107364c6ca9}, !- Handle
  Outpatient Toilet A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6354af56-5dd4-4cea-9932-3b938bd05bf2}, !- Handle
  Outpatient Stair B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c550b2da-3404-401a-834f-11045d9c5686}, !- Handle
  Outpatient OR A  - Story ground 1 Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ffbe9c9-f1a3-408b-b138-b77144308678}, !- Handle
  Outpatient BioHazard B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d10536f6-0428-4bd2-be9e-f2bd331fd0b6}, !- Handle
  Outpatient Office B end_b - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e67706f-5e96-4591-899c-615a85ca0018}, !- Handle
  Outpatient Janitor C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c95e19b5-42d2-4691-9d42-e2f3a28dd6ed}, !- Handle
  Outpatient Lounge B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46ea0fd7-a3e0-4d1f-850d-bdb1a8c976e3}, !- Handle
  Outpatient PreOp C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3e571796-5a0d-428f-bc5e-0aebc12d5a80}, !- Handle
  Outpatient Soil Work B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {538473f2-a6ba-40ac-bcbd-0371c01d426d}, !- Handle
  Outpatient LockerRoom B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69ba572b-d8d6-420f-8909-a75fbc724f12}, !- Handle
  Outpatient Office C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99c0c82e-8dc5-4bd0-9f68-e64599662a34}, !- Handle
  Outpatient Hall B end_a - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91042d72-03da-443f-ac99-679d96d55a22}, !- Handle
  Outpatient Exam C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18b579c1-83f1-47d0-bd4f-b70ba706eb34}, !- Handle
  Outpatient Exam C end_a - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cca79cff-2bd6-47d4-b12d-c0c4348dd6c0}, !- Handle
  Outpatient NurseStation B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd6e43c6-dd38-459a-b68a-2470dba32bae}, !- Handle
  Outpatient Janitor A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3566380e-ac74-43af-b427-12e5bbc10f02}, !- Handle
  Outpatient PhysicalTherapy C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ba12182-c0c5-4683-b55f-2f1c44e0d755}, !- Handle
  Outpatient DressingRoom A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96811ee5-d9c6-4c05-863c-c80236959011}, !- Handle
  Outpatient Janitor B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66c63c35-4bd1-40bb-82de-ae708b1ac983}, !- Handle
  Outpatient CleanWork A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ceeb9e31-f823-429a-8cd7-2615b92d91d5}, !- Handle
  Outpatient Hall B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a080ecd-9c12-4771-981a-994eddafb5ea}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bb6e1f15-e2e8-49c6-8224-598b32b5ec6d}, !- Handle
  Outpatient Office A end_b - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8614d28-d815-4ec7-9647-0e4748430866}, !- Handle
  Outpatient OR A  - Story ground Mass,   !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86bd5a3e-cd70-4fd3-b08f-437d1577dd90}, !- Handle
  Outpatient Toilet B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1b366b0-73b6-427c-9d86-18c1d6c45444}, !- Handle
  Outpatient OR B  - Story ground 1 Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb2fe561-014e-4a5c-9be3-f938a0af65b5}, !- Handle
  Outpatient DressingRoom B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4218e9f-6552-4262-a410-dc8ddd93c354}, !- Handle
  Outpatient OR B  - Story ground Mass,   !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1eaa5da2-7d42-48c3-8d0d-eab39239c2fa}, !- Handle
  Outpatient PhysicalTherapy B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4852851c-1d4f-4991-a748-c997aa744571}, !- Handle
  Outpatient Exam A end_a - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28f0cc62-634b-43fc-99bf-5da3d6b640a5}, !- Handle
  Outpatient IT_Room C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75f02b2b-0c76-471e-ab14-df3c7afac54e}, !- Handle
  Outpatient Elec/MechRoom C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79c5150b-8393-4981-9832-888b83be8fa0}, !- Handle
  Outpatient Reception C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5e1897c-a09f-46c2-9477-e6c5c59d32ad}, !- Handle
  Outpatient OR C  - Story ground Mass,   !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88f85643-f42a-4ced-9f89-69acdd72293b}, !- Handle
  Outpatient DressingRoom C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {454a18ca-65d9-428a-89c9-a4f3c8b3a4c1}, !- Handle
  Outpatient Office A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0587efbf-2a79-44a8-92f6-46cf05b556fe}, !- Handle
  Outpatient Reception A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c160112-e073-4037-8969-4aa13e7f497e}, !- Handle
  Outpatient Reception B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4af09ab0-12bc-4864-85f0-84480ec0299a}, !- Handle
  Outpatient ProcedureRoom A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c617e2d-a8c5-40c5-a896-5b5961c59f2b}, !- Handle
  Outpatient ProcedureRoom B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4c9e774-8805-4efe-8a4d-5ee4288d3a87}, !- Handle
  Outpatient Conference C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c75b88c2-9997-479a-9a47-bef88114fb2a}, !- Handle
  Outpatient PhysicalTherapy A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {204b1249-cced-4b2e-95d4-cd32caed5bc3}, !- Handle
  Outpatient CleanWork C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {77cd359a-e1ec-4077-b8e9-d94e3341f2b6}, !- Handle
  Outpatient BioHazard C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6be58705-a4da-4a9a-9227-0477508818a9}, !- Handle
  Outpatient MedGas B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5669b6ba-55d8-4339-931b-66f8e439566d}, !- Handle
  Outpatient Soil Work A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b310d48-1f1a-4a1e-91ca-7a2d4a3d3b18}, !- Handle
  Outpatient Xray B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62cba6b1-24c7-41d7-9075-cfb927fa9653}, !- Handle
  Outpatient MedGas A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89a534e6-49c9-4a87-a701-9f647f7c2d5a}, !- Handle
  Outpatient Xray A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15f7aad6-00d5-4c91-90e1-a5f2a54c9509}, !- Handle
  Outpatient MedGas C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fd7d5d8-8703-47cf-bdeb-78bad4067183}, !- Handle
  Outpatient MRI_Control B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb90ad87-bf3b-4ca5-b179-6d5e828915f9}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c14a9383-36bf-469b-8a68-eeac4b119d22}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09a7e74a-f456-4af3-860d-dc91c24164a7}, !- Handle
  Outpatient MRI A  - Story ground Mass,  !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0697835-9432-4f86-96db-c06c0e15e091}, !- Handle
  Outpatient Anesthesia A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2bdbcb85-d1d5-44b8-9688-73abaec53ffd}, !- Handle
  Outpatient CleanWork B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {061da2a6-68c4-4812-89a5-f7653fe260ec}, !- Handle
  Outpatient Anesthesia B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d99d10b4-a65d-4ab1-b3ef-f7698762a3b6}, !- Handle
  Outpatient Anesthesia C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75ebc44f-babe-4b6e-aca3-0742a848cab9}, !- Handle
  Outpatient IT_Room A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {857f7c23-01f2-41b2-9784-755096356e3f}, !- Handle
  Outpatient LockerRoom A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ef3a829-7548-4ebd-86e7-7b281478d253}, !- Handle
  Outpatient Lobby B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6015bf1-087c-494f-a90c-735701ac9d08}, !- Handle
  Outpatient IT_Room B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f1041fd-5b61-45da-8e7b-3c3971fb7694}, !- Handle
  Outpatient OR C  - Story ground 1 Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6552d41d-09e0-4f39-a76d-aa92c2015d43}, !- Handle
  Outpatient MRI_Control A  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb61fc1e-4269-4060-a1a7-6fa442ba4bce}, !- Handle
  Outpatient MRI_Control C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae45e77b-1c21-4954-bdb8-8a1fd7ed3c1e}, !- Handle
  Outpatient ProcedureRoom C  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab5ef2e5-8c87-4078-a250-50dbae530758}, !- Handle
  Outpatient Conference B  - Story ground Mass, !- Name
  {0977338d-3683-49c9-95aa-323aaed7bdb5}, !- Internal Mass Definition Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50877bf8-47ba-42e9-ad44-4c205b33f80b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00756981941937287,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.908378330324744,                      !- Plant Loop Volume {m3}
  {62a7d26b-efa0-4a07-9eaf-0959badc8d6b}, !- Plant Side Inlet Node Name
  {9035be52-24fd-455a-b538-2d15327e5c93}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c2c15690-ea3f-4080-9e8b-ea0b8a9324e0}, !- Demand Side Inlet Node Name
  {56a96ba9-90a3-4bd3-8fc7-82ec5e869de0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {466c4a1a-f856-4c46-a4c1-ffb54d95416b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03745b25-6d6c-4ee7-beef-d5c7d38a36b3}, !- Demand Mixer Name
  {fc7029a4-d6c5-4617-a6af-648f0520fd6a}, !- Demand Splitter Name
  {fb85b33e-ff88-441a-b478-692b6a141d92}, !- Supply Mixer Name
  {bdd0a32d-5e9a-4a71-86ed-10e0bb8958a0}; !- Supply Splitter Name

OS:Node,
  {fec312d5-c62b-47b2-b0e0-72317d5810e2}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {62a7d26b-efa0-4a07-9eaf-0959badc8d6b}, !- Inlet Port
  {732d67f8-cbbe-463a-b44d-a0c612c377b2}; !- Outlet Port

OS:Node,
  {50877bf8-47ba-42e9-ad44-4c205b33f80b}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {d4f5d583-445f-424f-b31e-cda137904fc5}, !- Inlet Port
  {9035be52-24fd-455a-b538-2d15327e5c93}; !- Outlet Port

OS:Node,
  {aed9ae6f-aff4-4e50-b7ab-cdf3c11d0196}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {ae15191b-9dc2-48c4-917a-59b42196a417}, !- Inlet Port
  {9d47f5c5-f02b-4fcc-a5e4-33e0f38491d7}; !- Outlet Port

OS:Connector:Mixer,
  {fb85b33e-ff88-441a-b478-692b6a141d92}, !- Handle
  Connector Mixer 3,                      !- Name
  {a376397e-7b52-4e55-ad0d-9445c4d02279}, !- Outlet Branch Name
  {4123668d-0dbf-47dd-837b-3d43c77fe992}, !- Inlet Branch Name 1
  {d066c462-1d90-4bcf-9baf-4e5830685c3b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bdd0a32d-5e9a-4a71-86ed-10e0bb8958a0}, !- Handle
  Connector Splitter 3,                   !- Name
  {995e5ac2-569f-4c3e-bcb8-fd531fd611d6}, !- Inlet Branch Name
  {ae15191b-9dc2-48c4-917a-59b42196a417}, !- Outlet Branch Name 1
  {28533192-2983-4392-a820-62779ba78f46}; !- Outlet Branch Name 2

OS:Connection,
  {62a7d26b-efa0-4a07-9eaf-0959badc8d6b}, !- Handle
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Source Object
  14,                                     !- Outlet Port
  {fec312d5-c62b-47b2-b0e0-72317d5810e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae15191b-9dc2-48c4-917a-59b42196a417}, !- Handle
  {bdd0a32d-5e9a-4a71-86ed-10e0bb8958a0}, !- Source Object
  3,                                      !- Outlet Port
  {aed9ae6f-aff4-4e50-b7ab-cdf3c11d0196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9035be52-24fd-455a-b538-2d15327e5c93}, !- Handle
  {50877bf8-47ba-42e9-ad44-4c205b33f80b}, !- Source Object
  3,                                      !- Outlet Port
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3421655d-0815-4e73-8132-0e728179c69a}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {c2c15690-ea3f-4080-9e8b-ea0b8a9324e0}, !- Inlet Port
  {12ab7f5d-79f6-4d66-95a0-06f2771018f7}; !- Outlet Port

OS:Node,
  {e5f4ae0c-64b5-4008-8bc7-9d8bf41502d8}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {f46545f0-2dfc-479d-9079-f25364ddbb2f}, !- Inlet Port
  {56a96ba9-90a3-4bd3-8fc7-82ec5e869de0}; !- Outlet Port

OS:Node,
  {a4fad3f9-9c3e-4843-a98c-e81ed08a0d2c}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {727b58a3-efa8-48da-b199-449820f29416}, !- Inlet Port
  {e5d88584-6d7d-48b7-918f-939ce79468ad}; !- Outlet Port

OS:Connector:Mixer,
  {03745b25-6d6c-4ee7-beef-d5c7d38a36b3}, !- Handle
  Connector Mixer 4,                      !- Name
  {cdfada9f-eb4d-499d-b6e5-f9b8329c72ed}, !- Outlet Branch Name
  {3854f541-e821-45c2-b338-9d56b2d96f9c}, !- Inlet Branch Name 1
  {16698194-9bde-4bbc-8f81-44a459190d2e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fc7029a4-d6c5-4617-a6af-648f0520fd6a}, !- Handle
  Connector Splitter 4,                   !- Name
  {8aed65ca-610d-41d9-8009-be0ea1d672fc}, !- Inlet Branch Name
  {727b58a3-efa8-48da-b199-449820f29416}, !- Outlet Branch Name 1
  {12748e21-5fa0-4b83-ba05-ccd030cad707}; !- Outlet Branch Name 2

OS:Connection,
  {c2c15690-ea3f-4080-9e8b-ea0b8a9324e0}, !- Handle
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Source Object
  17,                                     !- Outlet Port
  {3421655d-0815-4e73-8132-0e728179c69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727b58a3-efa8-48da-b199-449820f29416}, !- Handle
  {fc7029a4-d6c5-4617-a6af-648f0520fd6a}, !- Source Object
  3,                                      !- Outlet Port
  {a4fad3f9-9c3e-4843-a98c-e81ed08a0d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a96ba9-90a3-4bd3-8fc7-82ec5e869de0}, !- Handle
  {e5f4ae0c-64b5-4008-8bc7-9d8bf41502d8}, !- Source Object
  3,                                      !- Outlet Port
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {263269ff-dff4-4223-b5be-b48e1a768615}, !- Handle
  {3fe00cec-ade0-4d81-aeb7-6f878840a63d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {466c4a1a-f856-4c46-a4c1-ffb54d95416b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c414ee31-a41f-43d7-bcf8-3f97f6736790}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {5109d6a6-45e3-4296-8512-08dacf96e6d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5109d6a6-45e3-4296-8512-08dacf96e6d6}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6bfef42d-724f-4dbe-b73e-ce7e16e48f79}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c414ee31-a41f-43d7-bcf8-3f97f6736790}, !- Schedule Name
  {50877bf8-47ba-42e9-ad44-4c205b33f80b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a1776f00-2c02-49ee-93b2-f02b183a34e3}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {732d67f8-cbbe-463a-b44d-a0c612c377b2}, !- Inlet Node Name
  {d1cf068e-cf9e-4bf6-b9a5-7e1131811db4}, !- Outlet Node Name
  0.00756981941937287,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1989.16015964097,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d20dd733-ee97-4ea0-8686-aee33de8cf5b}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {d1cf068e-cf9e-4bf6-b9a5-7e1131811db4}, !- Inlet Port
  {995e5ac2-569f-4c3e-bcb8-fd531fd611d6}; !- Outlet Port

OS:Connection,
  {732d67f8-cbbe-463a-b44d-a0c612c377b2}, !- Handle
  {fec312d5-c62b-47b2-b0e0-72317d5810e2}, !- Source Object
  3,                                      !- Outlet Port
  {a1776f00-2c02-49ee-93b2-f02b183a34e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1cf068e-cf9e-4bf6-b9a5-7e1131811db4}, !- Handle
  {a1776f00-2c02-49ee-93b2-f02b183a34e3}, !- Source Object
  3,                                      !- Outlet Port
  {d20dd733-ee97-4ea0-8686-aee33de8cf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995e5ac2-569f-4c3e-bcb8-fd531fd611d6}, !- Handle
  {d20dd733-ee97-4ea0-8686-aee33de8cf5b}, !- Source Object
  3,                                      !- Outlet Port
  {bdd0a32d-5e9a-4a71-86ed-10e0bb8958a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3bd35e42-7117-4527-acd1-c9e986bd6478}, !- Handle
  Boiler 1181kBtu/hr 0.74 Thermal Eff 1181kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  346083.060070424,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {353f28f4-9aae-45d9-931e-e142ef9ce700}, !- Normalized Boiler Efficiency Curve Name
  0.00756981941937287,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {9d47f5c5-f02b-4fcc-a5e4-33e0f38491d7}, !- Boiler Water Inlet Node Name
  {2d242001-3043-47c0-a9ce-b3e6702841f8}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {76d2ebfa-845c-4279-be11-45e5ca6b221d}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {2d242001-3043-47c0-a9ce-b3e6702841f8}, !- Inlet Port
  {4123668d-0dbf-47dd-837b-3d43c77fe992}; !- Outlet Port

OS:Connection,
  {9d47f5c5-f02b-4fcc-a5e4-33e0f38491d7}, !- Handle
  {aed9ae6f-aff4-4e50-b7ab-cdf3c11d0196}, !- Source Object
  3,                                      !- Outlet Port
  {3bd35e42-7117-4527-acd1-c9e986bd6478}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2d242001-3043-47c0-a9ce-b3e6702841f8}, !- Handle
  {3bd35e42-7117-4527-acd1-c9e986bd6478}, !- Source Object
  12,                                     !- Outlet Port
  {76d2ebfa-845c-4279-be11-45e5ca6b221d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4123668d-0dbf-47dd-837b-3d43c77fe992}, !- Handle
  {76d2ebfa-845c-4279-be11-45e5ca6b221d}, !- Source Object
  3,                                      !- Outlet Port
  {fb85b33e-ff88-441a-b478-692b6a141d92}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f8bf9be-e86c-4172-a9ae-8121cd3f1427}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {694b3947-34dc-4d0f-874a-aa579665c94b}, !- Inlet Node Name
  {aadb82af-32a3-4bff-b111-369db2b972d6}; !- Outlet Node Name

OS:Node,
  {ad5be365-bb7c-4b19-8d69-0101022c36fe}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {28533192-2983-4392-a820-62779ba78f46}, !- Inlet Port
  {694b3947-34dc-4d0f-874a-aa579665c94b}; !- Outlet Port

OS:Connection,
  {28533192-2983-4392-a820-62779ba78f46}, !- Handle
  {bdd0a32d-5e9a-4a71-86ed-10e0bb8958a0}, !- Source Object
  4,                                      !- Outlet Port
  {ad5be365-bb7c-4b19-8d69-0101022c36fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51bcc83d-d98c-4886-a437-f674320ccc9e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {aadb82af-32a3-4bff-b111-369db2b972d6}, !- Inlet Port
  {d066c462-1d90-4bcf-9baf-4e5830685c3b}; !- Outlet Port

OS:Connection,
  {694b3947-34dc-4d0f-874a-aa579665c94b}, !- Handle
  {ad5be365-bb7c-4b19-8d69-0101022c36fe}, !- Source Object
  3,                                      !- Outlet Port
  {9f8bf9be-e86c-4172-a9ae-8121cd3f1427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aadb82af-32a3-4bff-b111-369db2b972d6}, !- Handle
  {9f8bf9be-e86c-4172-a9ae-8121cd3f1427}, !- Source Object
  3,                                      !- Outlet Port
  {51bcc83d-d98c-4886-a437-f674320ccc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d066c462-1d90-4bcf-9baf-4e5830685c3b}, !- Handle
  {51bcc83d-d98c-4886-a437-f674320ccc9e}, !- Source Object
  3,                                      !- Outlet Port
  {fb85b33e-ff88-441a-b478-692b6a141d92}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {565a8b08-7d44-4e0c-a912-2870e417de03}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e5d88584-6d7d-48b7-918f-939ce79468ad}, !- Inlet Node Name
  {0e9712b7-7d3a-43f9-9c44-f0ae699b6c46}; !- Outlet Node Name

OS:Node,
  {466480ac-de95-4139-8df7-6314430eb854}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {0e9712b7-7d3a-43f9-9c44-f0ae699b6c46}, !- Inlet Port
  {3854f541-e821-45c2-b338-9d56b2d96f9c}; !- Outlet Port

OS:Connection,
  {e5d88584-6d7d-48b7-918f-939ce79468ad}, !- Handle
  {a4fad3f9-9c3e-4843-a98c-e81ed08a0d2c}, !- Source Object
  3,                                      !- Outlet Port
  {565a8b08-7d44-4e0c-a912-2870e417de03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9712b7-7d3a-43f9-9c44-f0ae699b6c46}, !- Handle
  {565a8b08-7d44-4e0c-a912-2870e417de03}, !- Source Object
  3,                                      !- Outlet Port
  {466480ac-de95-4139-8df7-6314430eb854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3854f541-e821-45c2-b338-9d56b2d96f9c}, !- Handle
  {466480ac-de95-4139-8df7-6314430eb854}, !- Source Object
  3,                                      !- Outlet Port
  {03745b25-6d6c-4ee7-beef-d5c7d38a36b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eef8c665-cbd5-4812-872a-cd1823a0232c}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {9511049a-7f1d-4edb-b048-6ad1cbaedebe}, !- Inlet Node Name
  {d4f5d583-445f-424f-b31e-cda137904fc5}; !- Outlet Node Name

OS:Node,
  {e91c55af-cb0e-4d5a-8bb6-3d8b0c1241cc}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {a376397e-7b52-4e55-ad0d-9445c4d02279}, !- Inlet Port
  {9511049a-7f1d-4edb-b048-6ad1cbaedebe}; !- Outlet Port

OS:Connection,
  {a376397e-7b52-4e55-ad0d-9445c4d02279}, !- Handle
  {fb85b33e-ff88-441a-b478-692b6a141d92}, !- Source Object
  2,                                      !- Outlet Port
  {e91c55af-cb0e-4d5a-8bb6-3d8b0c1241cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9511049a-7f1d-4edb-b048-6ad1cbaedebe}, !- Handle
  {e91c55af-cb0e-4d5a-8bb6-3d8b0c1241cc}, !- Source Object
  3,                                      !- Outlet Port
  {eef8c665-cbd5-4812-872a-cd1823a0232c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f5d583-445f-424f-b31e-cda137904fc5}, !- Handle
  {eef8c665-cbd5-4812-872a-cd1823a0232c}, !- Source Object
  3,                                      !- Outlet Port
  {50877bf8-47ba-42e9-ad44-4c205b33f80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {298246fe-5f4c-4c67-89cb-3e112e4f6f58}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {12ab7f5d-79f6-4d66-95a0-06f2771018f7}, !- Inlet Node Name
  {b8f2af9d-c1ed-4e66-babb-438526eee82a}; !- Outlet Node Name

OS:Node,
  {a5d9a639-80da-4a86-ae5a-e21305758edf}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {b8f2af9d-c1ed-4e66-babb-438526eee82a}, !- Inlet Port
  {8aed65ca-610d-41d9-8009-be0ea1d672fc}; !- Outlet Port

OS:Connection,
  {12ab7f5d-79f6-4d66-95a0-06f2771018f7}, !- Handle
  {3421655d-0815-4e73-8132-0e728179c69a}, !- Source Object
  3,                                      !- Outlet Port
  {298246fe-5f4c-4c67-89cb-3e112e4f6f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f2af9d-c1ed-4e66-babb-438526eee82a}, !- Handle
  {298246fe-5f4c-4c67-89cb-3e112e4f6f58}, !- Source Object
  3,                                      !- Outlet Port
  {a5d9a639-80da-4a86-ae5a-e21305758edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aed65ca-610d-41d9-8009-be0ea1d672fc}, !- Handle
  {a5d9a639-80da-4a86-ae5a-e21305758edf}, !- Source Object
  3,                                      !- Outlet Port
  {fc7029a4-d6c5-4617-a6af-648f0520fd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f182a4f3-869c-4c5f-98ab-b45d97b6bd9c}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d7092785-f622-4d2b-b03a-2af5f1af6b7a}, !- Inlet Node Name
  {f46545f0-2dfc-479d-9079-f25364ddbb2f}; !- Outlet Node Name

OS:Node,
  {283f45c9-5bd9-4e50-ac0c-ea837a1af1a8}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {cdfada9f-eb4d-499d-b6e5-f9b8329c72ed}, !- Inlet Port
  {d7092785-f622-4d2b-b03a-2af5f1af6b7a}; !- Outlet Port

OS:Connection,
  {cdfada9f-eb4d-499d-b6e5-f9b8329c72ed}, !- Handle
  {03745b25-6d6c-4ee7-beef-d5c7d38a36b3}, !- Source Object
  2,                                      !- Outlet Port
  {283f45c9-5bd9-4e50-ac0c-ea837a1af1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7092785-f622-4d2b-b03a-2af5f1af6b7a}, !- Handle
  {283f45c9-5bd9-4e50-ac0c-ea837a1af1a8}, !- Source Object
  3,                                      !- Outlet Port
  {f182a4f3-869c-4c5f-98ab-b45d97b6bd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46545f0-2dfc-479d-9079-f25364ddbb2f}, !- Handle
  {f182a4f3-869c-4c5f-98ab-b45d97b6bd9c}, !- Source Object
  3,                                      !- Outlet Port
  {e5f4ae0c-64b5-4008-8bc7-9d8bf41502d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {386b3f5a-d186-40f1-b62b-3094efc11083}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.0275577781643372,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.30693337972047,                       !- Plant Loop Volume {m3}
  {0f40d633-51a7-4783-a8eb-e8b19269ae72}, !- Plant Side Inlet Node Name
  {96355d15-265f-4f7d-a705-a861d96a2301}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ce43ba53-886a-4e2e-996d-b2465e9c4324}, !- Demand Side Inlet Node Name
  {f4bf6073-9e43-44e0-90b7-3fa1f4cad082}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e99a657e-f891-454b-b921-e71e242c25e4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f406660-b129-4a72-a2d7-40f8db5919ee}, !- Demand Mixer Name
  {0f2269a1-5132-4f0b-b976-0719d5a737a7}, !- Demand Splitter Name
  {fe2fee83-7a68-4351-983f-2250ae358c61}, !- Supply Mixer Name
  {18b87e80-7432-4c68-8d9b-2f454f28e712}; !- Supply Splitter Name

OS:Node,
  {353c4a83-594a-45ee-9a0d-d311ad6fd91c}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {0f40d633-51a7-4783-a8eb-e8b19269ae72}, !- Inlet Port
  {59332948-8909-4c76-81e0-8fe2b12493fb}; !- Outlet Port

OS:Node,
  {386b3f5a-d186-40f1-b62b-3094efc11083}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {1dd8a6c8-8aa2-41fe-bacf-eaaf7f8938f5}, !- Inlet Port
  {96355d15-265f-4f7d-a705-a861d96a2301}; !- Outlet Port

OS:Node,
  {2d9476ad-8265-403b-a12a-e6e981fb3274}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {2e70c9e0-c280-411a-a736-faa99608f8b5}, !- Inlet Port
  {07e083e0-6a3c-43b0-bd1b-e324abf1815a}; !- Outlet Port

OS:Connector:Mixer,
  {fe2fee83-7a68-4351-983f-2250ae358c61}, !- Handle
  Connector Mixer 5,                      !- Name
  {fc54b39e-6226-411b-bb94-1709ad039d12}, !- Outlet Branch Name
  {35d8c588-ec64-4ffd-bcd6-ec4a6d79b43b}, !- Inlet Branch Name 1
  {00bdae50-5aec-4421-83b9-370443ff3d2f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {18b87e80-7432-4c68-8d9b-2f454f28e712}, !- Handle
  Connector Splitter 5,                   !- Name
  {878b820d-4db9-4e02-a628-cbd782734f45}, !- Inlet Branch Name
  {2e70c9e0-c280-411a-a736-faa99608f8b5}, !- Outlet Branch Name 1
  {54ca19cc-9fb9-426e-a8cf-307e2547a0f2}; !- Outlet Branch Name 2

OS:Connection,
  {0f40d633-51a7-4783-a8eb-e8b19269ae72}, !- Handle
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Source Object
  14,                                     !- Outlet Port
  {353c4a83-594a-45ee-9a0d-d311ad6fd91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e70c9e0-c280-411a-a736-faa99608f8b5}, !- Handle
  {18b87e80-7432-4c68-8d9b-2f454f28e712}, !- Source Object
  3,                                      !- Outlet Port
  {2d9476ad-8265-403b-a12a-e6e981fb3274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96355d15-265f-4f7d-a705-a861d96a2301}, !- Handle
  {386b3f5a-d186-40f1-b62b-3094efc11083}, !- Source Object
  3,                                      !- Outlet Port
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e11b66ac-dab6-4e99-a5b8-b87c3fe1e3d7}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {ce43ba53-886a-4e2e-996d-b2465e9c4324}, !- Inlet Port
  {472d4623-5e66-4aaa-950e-6901112f4c35}; !- Outlet Port

OS:Node,
  {0b0fc419-c5da-47fa-b100-b357b959e9b9}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {7d9caf5e-8c8b-43e4-b5b8-4face9ed0cf9}, !- Inlet Port
  {f4bf6073-9e43-44e0-90b7-3fa1f4cad082}; !- Outlet Port

OS:Node,
  {c194f97d-bed4-4ad3-83ff-4081894c986a}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {a1627ba5-05ec-47db-82e1-360ae72efb95}, !- Inlet Port
  {6182b717-9dd2-49b0-b015-666ce212bcfe}; !- Outlet Port

OS:Connector:Mixer,
  {6f406660-b129-4a72-a2d7-40f8db5919ee}, !- Handle
  Connector Mixer 6,                      !- Name
  {1bd9a395-1325-4e0d-bc4b-a855f47d2ac6}, !- Outlet Branch Name
  {a3c411e6-8917-4503-baa6-cd7057ec7c23}, !- Inlet Branch Name 1
  {fcf44e7f-c490-4124-908b-52c301ee925a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f2269a1-5132-4f0b-b976-0719d5a737a7}, !- Handle
  Connector Splitter 6,                   !- Name
  {9062b79e-0b10-4864-8a1d-06b9ef51a460}, !- Inlet Branch Name
  {a1627ba5-05ec-47db-82e1-360ae72efb95}, !- Outlet Branch Name 1
  {832cefc3-de89-4f9c-afad-068120313008}; !- Outlet Branch Name 2

OS:Connection,
  {ce43ba53-886a-4e2e-996d-b2465e9c4324}, !- Handle
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Source Object
  17,                                     !- Outlet Port
  {e11b66ac-dab6-4e99-a5b8-b87c3fe1e3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1627ba5-05ec-47db-82e1-360ae72efb95}, !- Handle
  {0f2269a1-5132-4f0b-b976-0719d5a737a7}, !- Source Object
  3,                                      !- Outlet Port
  {c194f97d-bed4-4ad3-83ff-4081894c986a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bf6073-9e43-44e0-90b7-3fa1f4cad082}, !- Handle
  {0b0fc419-c5da-47fa-b100-b357b959e9b9}, !- Source Object
  3,                                      !- Outlet Port
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e0ef9515-9265-4a0c-8f01-e20854599865}, !- Handle
  {e55c6187-1156-4998-9bf4-9933739d8ecb}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e99a657e-f891-454b-b921-e71e242c25e4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {dd16fa29-00b0-4a5e-a1ac-f53d793e0c49}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 6.9F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.84444444444446,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {386b3f5a-d186-40f1-b62b-3094efc11083}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b21d9433-69b1-4b0a-8bbc-3a2fd4747cee}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {59332948-8909-4c76-81e0-8fe2b12493fb}, !- Inlet Node Name
  {04f58077-5799-4d56-9ab0-a840e6e25088}, !- Outlet Node Name
  0.0275577781643372,                     !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  5864.33253386659,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {0dd1d3f0-2183-4038-85f2-0c0c5db520cb}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {04f58077-5799-4d56-9ab0-a840e6e25088}, !- Inlet Port
  {878b820d-4db9-4e02-a628-cbd782734f45}; !- Outlet Port

OS:Connection,
  {59332948-8909-4c76-81e0-8fe2b12493fb}, !- Handle
  {353c4a83-594a-45ee-9a0d-d311ad6fd91c}, !- Source Object
  3,                                      !- Outlet Port
  {b21d9433-69b1-4b0a-8bbc-3a2fd4747cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f58077-5799-4d56-9ab0-a840e6e25088}, !- Handle
  {b21d9433-69b1-4b0a-8bbc-3a2fd4747cee}, !- Source Object
  3,                                      !- Outlet Port
  {0dd1d3f0-2183-4038-85f2-0c0c5db520cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878b820d-4db9-4e02-a628-cbd782734f45}, !- Handle
  {0dd1d3f0-2183-4038-85f2-0c0c5db520cb}, !- Source Object
  3,                                      !- Outlet Port
  {18b87e80-7432-4c68-8d9b-2f454f28e712}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {33ffc419-0209-4862-9a92-3fbea2c9703d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {07e083e0-6a3c-43b0-bd1b-e324abf1815a}, !- Water Inlet Node
  {ef7d2dde-98cf-4c11-86d0-553c4bf2aa8b}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.84444444444446,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0275577781643372,                     !- Design Water Flow Rate {m3/s}
  22.2127385995957,                       !- Design Air Flow Rate {m3/s}
  8416.85021003748,                       !- Design Fan Power {W}
  {50b0965c-47fb-422a-8e51-1b29a19f0b29}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {50b0965c-47fb-422a-8e51-1b29a19f0b29}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b6319ad9-e9ad-4c1a-9374-f10b589e678c}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {ef7d2dde-98cf-4c11-86d0-553c4bf2aa8b}, !- Inlet Port
  {35d8c588-ec64-4ffd-bcd6-ec4a6d79b43b}; !- Outlet Port

OS:Connection,
  {07e083e0-6a3c-43b0-bd1b-e324abf1815a}, !- Handle
  {2d9476ad-8265-403b-a12a-e6e981fb3274}, !- Source Object
  3,                                      !- Outlet Port
  {33ffc419-0209-4862-9a92-3fbea2c9703d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7d2dde-98cf-4c11-86d0-553c4bf2aa8b}, !- Handle
  {33ffc419-0209-4862-9a92-3fbea2c9703d}, !- Source Object
  3,                                      !- Outlet Port
  {b6319ad9-e9ad-4c1a-9374-f10b589e678c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d8c588-ec64-4ffd-bcd6-ec4a6d79b43b}, !- Handle
  {b6319ad9-e9ad-4c1a-9374-f10b589e678c}, !- Source Object
  3,                                      !- Outlet Port
  {fe2fee83-7a68-4351-983f-2250ae358c61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cedbea62-d833-405a-a525-e2fc28da7b32}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {0d9da4df-b696-4927-8d5f-405bb6333297}, !- Inlet Node Name
  {c302cfd4-f889-4b8c-a9d0-2be06537d703}; !- Outlet Node Name

OS:Node,
  {febb8b5a-3aeb-4d67-8b53-163fbf08d655}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {54ca19cc-9fb9-426e-a8cf-307e2547a0f2}, !- Inlet Port
  {0d9da4df-b696-4927-8d5f-405bb6333297}; !- Outlet Port

OS:Connection,
  {54ca19cc-9fb9-426e-a8cf-307e2547a0f2}, !- Handle
  {18b87e80-7432-4c68-8d9b-2f454f28e712}, !- Source Object
  4,                                      !- Outlet Port
  {febb8b5a-3aeb-4d67-8b53-163fbf08d655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cc5d3d6-bf5c-416b-9b90-01095d6a2f50}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {c302cfd4-f889-4b8c-a9d0-2be06537d703}, !- Inlet Port
  {00bdae50-5aec-4421-83b9-370443ff3d2f}; !- Outlet Port

OS:Connection,
  {0d9da4df-b696-4927-8d5f-405bb6333297}, !- Handle
  {febb8b5a-3aeb-4d67-8b53-163fbf08d655}, !- Source Object
  3,                                      !- Outlet Port
  {cedbea62-d833-405a-a525-e2fc28da7b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c302cfd4-f889-4b8c-a9d0-2be06537d703}, !- Handle
  {cedbea62-d833-405a-a525-e2fc28da7b32}, !- Source Object
  3,                                      !- Outlet Port
  {3cc5d3d6-bf5c-416b-9b90-01095d6a2f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bdae50-5aec-4421-83b9-370443ff3d2f}, !- Handle
  {3cc5d3d6-bf5c-416b-9b90-01095d6a2f50}, !- Source Object
  3,                                      !- Outlet Port
  {fe2fee83-7a68-4351-983f-2250ae358c61}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e2c845e-7597-4b37-ad9b-d27dd9036cc2}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {6182b717-9dd2-49b0-b015-666ce212bcfe}, !- Inlet Node Name
  {65e36c07-89ba-43b7-96d8-6d1137ad2a53}; !- Outlet Node Name

OS:Node,
  {40b3fbc9-1958-4410-b2cd-8618c6bc2dd6}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {65e36c07-89ba-43b7-96d8-6d1137ad2a53}, !- Inlet Port
  {a3c411e6-8917-4503-baa6-cd7057ec7c23}; !- Outlet Port

OS:Connection,
  {6182b717-9dd2-49b0-b015-666ce212bcfe}, !- Handle
  {c194f97d-bed4-4ad3-83ff-4081894c986a}, !- Source Object
  3,                                      !- Outlet Port
  {4e2c845e-7597-4b37-ad9b-d27dd9036cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e36c07-89ba-43b7-96d8-6d1137ad2a53}, !- Handle
  {4e2c845e-7597-4b37-ad9b-d27dd9036cc2}, !- Source Object
  3,                                      !- Outlet Port
  {40b3fbc9-1958-4410-b2cd-8618c6bc2dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c411e6-8917-4503-baa6-cd7057ec7c23}, !- Handle
  {40b3fbc9-1958-4410-b2cd-8618c6bc2dd6}, !- Source Object
  3,                                      !- Outlet Port
  {6f406660-b129-4a72-a2d7-40f8db5919ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67febc8a-268b-4727-9868-4cd576f8ca9d}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {b4ca7fd7-aaff-474c-bc72-2606595cd07c}, !- Inlet Node Name
  {1dd8a6c8-8aa2-41fe-bacf-eaaf7f8938f5}; !- Outlet Node Name

OS:Node,
  {2a722c05-8d76-4032-8454-74f3f730af12}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {fc54b39e-6226-411b-bb94-1709ad039d12}, !- Inlet Port
  {b4ca7fd7-aaff-474c-bc72-2606595cd07c}; !- Outlet Port

OS:Connection,
  {fc54b39e-6226-411b-bb94-1709ad039d12}, !- Handle
  {fe2fee83-7a68-4351-983f-2250ae358c61}, !- Source Object
  2,                                      !- Outlet Port
  {2a722c05-8d76-4032-8454-74f3f730af12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ca7fd7-aaff-474c-bc72-2606595cd07c}, !- Handle
  {2a722c05-8d76-4032-8454-74f3f730af12}, !- Source Object
  3,                                      !- Outlet Port
  {67febc8a-268b-4727-9868-4cd576f8ca9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd8a6c8-8aa2-41fe-bacf-eaaf7f8938f5}, !- Handle
  {67febc8a-268b-4727-9868-4cd576f8ca9d}, !- Source Object
  3,                                      !- Outlet Port
  {386b3f5a-d186-40f1-b62b-3094efc11083}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b8e3c88-2fbb-47e1-924e-0cea97239809}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {472d4623-5e66-4aaa-950e-6901112f4c35}, !- Inlet Node Name
  {5e40d4e9-1c09-442f-ad67-96be32cb6e70}; !- Outlet Node Name

OS:Node,
  {457a00ae-3c6f-42c2-9984-7e774d4f8028}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {5e40d4e9-1c09-442f-ad67-96be32cb6e70}, !- Inlet Port
  {9062b79e-0b10-4864-8a1d-06b9ef51a460}; !- Outlet Port

OS:Connection,
  {472d4623-5e66-4aaa-950e-6901112f4c35}, !- Handle
  {e11b66ac-dab6-4e99-a5b8-b87c3fe1e3d7}, !- Source Object
  3,                                      !- Outlet Port
  {6b8e3c88-2fbb-47e1-924e-0cea97239809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e40d4e9-1c09-442f-ad67-96be32cb6e70}, !- Handle
  {6b8e3c88-2fbb-47e1-924e-0cea97239809}, !- Source Object
  3,                                      !- Outlet Port
  {457a00ae-3c6f-42c2-9984-7e774d4f8028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9062b79e-0b10-4864-8a1d-06b9ef51a460}, !- Handle
  {457a00ae-3c6f-42c2-9984-7e774d4f8028}, !- Source Object
  3,                                      !- Outlet Port
  {0f2269a1-5132-4f0b-b976-0719d5a737a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bb04932c-17d8-4449-9f40-71a27a32bd19}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {4e765a78-414b-452e-9a45-879407fc82c0}, !- Inlet Node Name
  {7d9caf5e-8c8b-43e4-b5b8-4face9ed0cf9}; !- Outlet Node Name

OS:Node,
  {7ff9fac4-9af4-44d5-8a6a-dd563a7c7ca6}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {1bd9a395-1325-4e0d-bc4b-a855f47d2ac6}, !- Inlet Port
  {4e765a78-414b-452e-9a45-879407fc82c0}; !- Outlet Port

OS:Connection,
  {1bd9a395-1325-4e0d-bc4b-a855f47d2ac6}, !- Handle
  {6f406660-b129-4a72-a2d7-40f8db5919ee}, !- Source Object
  2,                                      !- Outlet Port
  {7ff9fac4-9af4-44d5-8a6a-dd563a7c7ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e765a78-414b-452e-9a45-879407fc82c0}, !- Handle
  {7ff9fac4-9af4-44d5-8a6a-dd563a7c7ca6}, !- Source Object
  3,                                      !- Outlet Port
  {bb04932c-17d8-4449-9f40-71a27a32bd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9caf5e-8c8b-43e4-b5b8-4face9ed0cf9}, !- Handle
  {bb04932c-17d8-4449-9f40-71a27a32bd19}, !- Source Object
  3,                                      !- Outlet Port
  {0b0fc419-c5da-47fa-b100-b357b959e9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a479939b-bb25-459b-b287-4e88d4d883c7}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0176399901557234,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.11679881868681,                       !- Plant Loop Volume {m3}
  {ef7d7c9c-d05c-4014-b7d9-d5799f2d9e99}, !- Plant Side Inlet Node Name
  {2e255c87-7e23-4b8f-b79a-ef63026377fb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {720e686d-bcef-4b95-9a60-f13b32a16a3f}, !- Demand Side Inlet Node Name
  {4b5a42ad-bcd1-40a8-9d71-c3bca6a8357a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1a0357c2-d96c-4dfd-8549-1b895b4b0b55}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d641fc75-7ed0-41f5-b24d-cca20e4ee544}, !- Demand Mixer Name
  {d1de74b3-6e5e-4ff1-8469-a18a7c48cc97}, !- Demand Splitter Name
  {9b975b03-76e7-4245-a0c2-7b54bca75a2d}, !- Supply Mixer Name
  {7063287b-04a4-4ee5-b81b-20ee0e764749}; !- Supply Splitter Name

OS:Node,
  {d2f30241-7d11-42fe-bf8e-82757b274910}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {ef7d7c9c-d05c-4014-b7d9-d5799f2d9e99}, !- Inlet Port
  {000d0ccb-b705-43ec-9b4a-5af68aad0e3e}; !- Outlet Port

OS:Node,
  {a479939b-bb25-459b-b287-4e88d4d883c7}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e98767a3-dcb1-44f5-8c02-c8604c85a062}, !- Inlet Port
  {2e255c87-7e23-4b8f-b79a-ef63026377fb}; !- Outlet Port

OS:Node,
  {118bfc65-846f-41d9-84e2-69d4225857fb}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {a6e0e4f1-5818-4e44-aa44-25cda643585b}, !- Inlet Port
  {3318329a-1fc2-4bc6-b3be-08b57482abc0}; !- Outlet Port

OS:Connector:Mixer,
  {9b975b03-76e7-4245-a0c2-7b54bca75a2d}, !- Handle
  Connector Mixer 7,                      !- Name
  {e6c3963d-206d-4aaf-8b6b-7d71ada967e2}, !- Outlet Branch Name
  {4556dca7-2726-4996-803f-1c9a20e2e137}, !- Inlet Branch Name 1
  {32dd6c35-46ad-47a9-b676-5d07d36cf370}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7063287b-04a4-4ee5-b81b-20ee0e764749}, !- Handle
  Connector Splitter 7,                   !- Name
  {798fb9d3-8426-4fd4-b561-8b86f17e8535}, !- Inlet Branch Name
  {a6e0e4f1-5818-4e44-aa44-25cda643585b}, !- Outlet Branch Name 1
  {a4ec8cc8-33ed-44c2-8dcc-be08a9d85545}; !- Outlet Branch Name 2

OS:Connection,
  {ef7d7c9c-d05c-4014-b7d9-d5799f2d9e99}, !- Handle
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Source Object
  14,                                     !- Outlet Port
  {d2f30241-7d11-42fe-bf8e-82757b274910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e0e4f1-5818-4e44-aa44-25cda643585b}, !- Handle
  {7063287b-04a4-4ee5-b81b-20ee0e764749}, !- Source Object
  3,                                      !- Outlet Port
  {118bfc65-846f-41d9-84e2-69d4225857fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e255c87-7e23-4b8f-b79a-ef63026377fb}, !- Handle
  {a479939b-bb25-459b-b287-4e88d4d883c7}, !- Source Object
  3,                                      !- Outlet Port
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bfa1c108-0a0c-4212-8677-57fe636f1dfd}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {720e686d-bcef-4b95-9a60-f13b32a16a3f}, !- Inlet Port
  {2e11973a-af6a-459f-a3d2-77ec1aa0d1d3}; !- Outlet Port

OS:Node,
  {fa1a0f8c-f3cb-47bc-a6ee-245ba2e36460}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {10abc554-196a-434d-8898-768842c61922}, !- Inlet Port
  {4b5a42ad-bcd1-40a8-9d71-c3bca6a8357a}; !- Outlet Port

OS:Node,
  {e956da2c-53c2-4b5d-a93c-8bd8d645ed6c}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {c3298776-6ed6-431e-b05a-9cf674b51bc1}, !- Inlet Port
  {fe5697d1-7bf7-4827-b132-73912e55bfd2}; !- Outlet Port

OS:Connector:Mixer,
  {d641fc75-7ed0-41f5-b24d-cca20e4ee544}, !- Handle
  Connector Mixer 8,                      !- Name
  {f5c88139-3188-48e6-8a84-89712fe5e6ec}, !- Outlet Branch Name
  {e73fd547-2375-4ccb-98c3-db79b75ca968}, !- Inlet Branch Name 1
  {b4f0f7a0-2331-44ab-a8fb-71cbd559fa67}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d1de74b3-6e5e-4ff1-8469-a18a7c48cc97}, !- Handle
  Connector Splitter 8,                   !- Name
  {6086b1f5-2606-47b8-8386-2e238e67ee68}, !- Inlet Branch Name
  {c3298776-6ed6-431e-b05a-9cf674b51bc1}, !- Outlet Branch Name 1
  {764b9381-da7a-44f4-9af1-ebe783e7764a}; !- Outlet Branch Name 2

OS:Connection,
  {720e686d-bcef-4b95-9a60-f13b32a16a3f}, !- Handle
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Source Object
  17,                                     !- Outlet Port
  {bfa1c108-0a0c-4212-8677-57fe636f1dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3298776-6ed6-431e-b05a-9cf674b51bc1}, !- Handle
  {d1de74b3-6e5e-4ff1-8469-a18a7c48cc97}, !- Source Object
  3,                                      !- Outlet Port
  {e956da2c-53c2-4b5d-a93c-8bd8d645ed6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5a42ad-bcd1-40a8-9d71-c3bca6a8357a}, !- Handle
  {fa1a0f8c-f3cb-47bc-a6ee-245ba2e36460}, !- Source Object
  3,                                      !- Outlet Port
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d19b58c5-0f76-4dee-a158-752e745b8e8b}, !- Handle
  {46b3bcb8-6938-4462-abb7-0ff04afd5ae5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1a0357c2-d96c-4dfd-8549-1b895b4b0b55}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {fb3f11ca-c005-401b-ace7-3afede5cc7e4}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {8f30696c-4f67-4b33-8b40-9420b883ac55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f30696c-4f67-4b33-8b40-9420b883ac55}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3cc66f9a-7af8-46e9-a51a-7df16a1eec4a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {fb3f11ca-c005-401b-ace7-3afede5cc7e4}, !- Schedule Name
  {a479939b-bb25-459b-b287-4e88d4d883c7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {088db631-f541-4c16-963d-e5f6aad6d343}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {000d0ccb-b705-43ec-9b4a-5af68aad0e3e}, !- Inlet Node Name
  {d73efecd-c649-4db9-8e46-041411f9a6b7}, !- Outlet Node Name
  0.0176399901557234,                     !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  1207.1225055286,                        !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a4c9c964-a732-4051-823e-b52fca511f27}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {d73efecd-c649-4db9-8e46-041411f9a6b7}, !- Inlet Port
  {798fb9d3-8426-4fd4-b561-8b86f17e8535}; !- Outlet Port

OS:Connection,
  {000d0ccb-b705-43ec-9b4a-5af68aad0e3e}, !- Handle
  {d2f30241-7d11-42fe-bf8e-82757b274910}, !- Source Object
  3,                                      !- Outlet Port
  {088db631-f541-4c16-963d-e5f6aad6d343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73efecd-c649-4db9-8e46-041411f9a6b7}, !- Handle
  {088db631-f541-4c16-963d-e5f6aad6d343}, !- Source Object
  3,                                      !- Outlet Port
  {a4c9c964-a732-4051-823e-b52fca511f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798fb9d3-8426-4fd4-b561-8b86f17e8535}, !- Handle
  {a4c9c964-a732-4051-823e-b52fca511f27}, !- Source Object
  3,                                      !- Outlet Port
  {7063287b-04a4-4ee5-b81b-20ee0e764749}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {9e3fa752-16d1-41b2-8be8-964df6ab0189}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {dcdc0ab8-dfab-4c08-89b1-e3bf23e40b99}, !- Inlet Node Name
  {21fdaf53-97a8-4753-a2af-a547edff4be5}, !- Outlet Node Name
  0.0176399901557234,                     !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  3476.51281592238,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {836d60f7-b159-4e47-a78b-beb4c8963ea1}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {21fdaf53-97a8-4753-a2af-a547edff4be5}, !- Inlet Port
  {6086b1f5-2606-47b8-8386-2e238e67ee68}; !- Outlet Port

OS:Connection,
  {21fdaf53-97a8-4753-a2af-a547edff4be5}, !- Handle
  {9e3fa752-16d1-41b2-8be8-964df6ab0189}, !- Source Object
  3,                                      !- Outlet Port
  {836d60f7-b159-4e47-a78b-beb4c8963ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6086b1f5-2606-47b8-8386-2e238e67ee68}, !- Handle
  {836d60f7-b159-4e47-a78b-beb4c8963ea1}, !- Source Object
  3,                                      !- Outlet Port
  {d1de74b3-6e5e-4ff1-8469-a18a7c48cc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {70a54128-0485-4c1d-94ba-7564f1a1774f}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 116tons 0.852kW/ton 118tons 0.926kW/ton, !- Name
  415468.497407846,                       !- Reference Capacity {W}
  3.79805615550756,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0176399901557234,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0226038578704781,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {8cf9e7ef-f3ac-4656-bccb-2dc9b96dddb4}, !- Cooling Capacity Function of Temperature Curve Name
  {567b07dc-c251-4873-a4b2-94265458145d}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2e7051e6-69c8-4be9-b9ee-617dc6af311b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3318329a-1fc2-4bc6-b3be-08b57482abc0}, !- Chilled Water Inlet Node Name
  {a9179b1e-9c6c-45a2-a60a-2d3faff3a38f}, !- Chilled Water Outlet Node Name
  {6bacd511-83d0-4d18-8b73-a5604670e2c7}, !- Condenser Inlet Node Name
  {02b8cca4-4249-4693-b78e-7e945fd1f893}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {a69ce83b-82b8-4f8a-abad-24bfde4ef7b4}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {a9179b1e-9c6c-45a2-a60a-2d3faff3a38f}, !- Inlet Port
  {4556dca7-2726-4996-803f-1c9a20e2e137}; !- Outlet Port

OS:Connection,
  {3318329a-1fc2-4bc6-b3be-08b57482abc0}, !- Handle
  {118bfc65-846f-41d9-84e2-69d4225857fb}, !- Source Object
  3,                                      !- Outlet Port
  {70a54128-0485-4c1d-94ba-7564f1a1774f}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a9179b1e-9c6c-45a2-a60a-2d3faff3a38f}, !- Handle
  {70a54128-0485-4c1d-94ba-7564f1a1774f}, !- Source Object
  16,                                     !- Outlet Port
  {a69ce83b-82b8-4f8a-abad-24bfde4ef7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4556dca7-2726-4996-803f-1c9a20e2e137}, !- Handle
  {a69ce83b-82b8-4f8a-abad-24bfde4ef7b4}, !- Source Object
  3,                                      !- Outlet Port
  {9b975b03-76e7-4245-a0c2-7b54bca75a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c6fef63-63a1-4f9d-8cc9-3d61c1cad7c4}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {832cefc3-de89-4f9c-afad-068120313008}, !- Inlet Port
  {6bacd511-83d0-4d18-8b73-a5604670e2c7}; !- Outlet Port

OS:Connection,
  {832cefc3-de89-4f9c-afad-068120313008}, !- Handle
  {0f2269a1-5132-4f0b-b976-0719d5a737a7}, !- Source Object
  4,                                      !- Outlet Port
  {5c6fef63-63a1-4f9d-8cc9-3d61c1cad7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47d79c61-6551-4070-9700-550ed6e4394d}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {02b8cca4-4249-4693-b78e-7e945fd1f893}, !- Inlet Port
  {fcf44e7f-c490-4124-908b-52c301ee925a}; !- Outlet Port

OS:Connection,
  {6bacd511-83d0-4d18-8b73-a5604670e2c7}, !- Handle
  {5c6fef63-63a1-4f9d-8cc9-3d61c1cad7c4}, !- Source Object
  3,                                      !- Outlet Port
  {70a54128-0485-4c1d-94ba-7564f1a1774f}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {02b8cca4-4249-4693-b78e-7e945fd1f893}, !- Handle
  {70a54128-0485-4c1d-94ba-7564f1a1774f}, !- Source Object
  18,                                     !- Outlet Port
  {47d79c61-6551-4070-9700-550ed6e4394d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf44e7f-c490-4124-908b-52c301ee925a}, !- Handle
  {47d79c61-6551-4070-9700-550ed6e4394d}, !- Source Object
  3,                                      !- Outlet Port
  {6f406660-b129-4a72-a2d7-40f8db5919ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d997257e-206f-438d-94f3-6464cff9427f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {df8ded2e-de4f-49f6-9536-027ff7b088ca}, !- Inlet Node Name
  {9045a3f5-9615-4a56-b7b5-4e3a45f7f6d4}; !- Outlet Node Name

OS:Node,
  {9f4d70f7-070d-49f3-9ce4-40a289cb0fab}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {a4ec8cc8-33ed-44c2-8dcc-be08a9d85545}, !- Inlet Port
  {df8ded2e-de4f-49f6-9536-027ff7b088ca}; !- Outlet Port

OS:Connection,
  {a4ec8cc8-33ed-44c2-8dcc-be08a9d85545}, !- Handle
  {7063287b-04a4-4ee5-b81b-20ee0e764749}, !- Source Object
  4,                                      !- Outlet Port
  {9f4d70f7-070d-49f3-9ce4-40a289cb0fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e9948a5-f6ba-462d-9c3b-1ca112dbc0b2}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {9045a3f5-9615-4a56-b7b5-4e3a45f7f6d4}, !- Inlet Port
  {32dd6c35-46ad-47a9-b676-5d07d36cf370}; !- Outlet Port

OS:Connection,
  {df8ded2e-de4f-49f6-9536-027ff7b088ca}, !- Handle
  {9f4d70f7-070d-49f3-9ce4-40a289cb0fab}, !- Source Object
  3,                                      !- Outlet Port
  {d997257e-206f-438d-94f3-6464cff9427f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9045a3f5-9615-4a56-b7b5-4e3a45f7f6d4}, !- Handle
  {d997257e-206f-438d-94f3-6464cff9427f}, !- Source Object
  3,                                      !- Outlet Port
  {8e9948a5-f6ba-462d-9c3b-1ca112dbc0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32dd6c35-46ad-47a9-b676-5d07d36cf370}, !- Handle
  {8e9948a5-f6ba-462d-9c3b-1ca112dbc0b2}, !- Source Object
  3,                                      !- Outlet Port
  {9b975b03-76e7-4245-a0c2-7b54bca75a2d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f26abcb5-8440-40cf-9d56-4512b6b765c7}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {fe5697d1-7bf7-4827-b132-73912e55bfd2}, !- Inlet Node Name
  {b59da5f9-1bca-41ad-a57b-89d29eb86f15}; !- Outlet Node Name

OS:Node,
  {9dd346bc-8575-43e0-9c73-4e8e87dbf5a0}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b59da5f9-1bca-41ad-a57b-89d29eb86f15}, !- Inlet Port
  {e73fd547-2375-4ccb-98c3-db79b75ca968}; !- Outlet Port

OS:Connection,
  {fe5697d1-7bf7-4827-b132-73912e55bfd2}, !- Handle
  {e956da2c-53c2-4b5d-a93c-8bd8d645ed6c}, !- Source Object
  3,                                      !- Outlet Port
  {f26abcb5-8440-40cf-9d56-4512b6b765c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59da5f9-1bca-41ad-a57b-89d29eb86f15}, !- Handle
  {f26abcb5-8440-40cf-9d56-4512b6b765c7}, !- Source Object
  3,                                      !- Outlet Port
  {9dd346bc-8575-43e0-9c73-4e8e87dbf5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73fd547-2375-4ccb-98c3-db79b75ca968}, !- Handle
  {9dd346bc-8575-43e0-9c73-4e8e87dbf5a0}, !- Source Object
  3,                                      !- Outlet Port
  {d641fc75-7ed0-41f5-b24d-cca20e4ee544}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35d91c06-b53e-43fd-8551-4f87d807cd0e}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {7b1c99ee-d43b-4990-802d-2414c1fdf3b5}, !- Inlet Node Name
  {e98767a3-dcb1-44f5-8c02-c8604c85a062}; !- Outlet Node Name

OS:Node,
  {99ea912f-46d9-4a5f-8d60-d7dbf3d87e0a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {e6c3963d-206d-4aaf-8b6b-7d71ada967e2}, !- Inlet Port
  {7b1c99ee-d43b-4990-802d-2414c1fdf3b5}; !- Outlet Port

OS:Connection,
  {e6c3963d-206d-4aaf-8b6b-7d71ada967e2}, !- Handle
  {9b975b03-76e7-4245-a0c2-7b54bca75a2d}, !- Source Object
  2,                                      !- Outlet Port
  {99ea912f-46d9-4a5f-8d60-d7dbf3d87e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1c99ee-d43b-4990-802d-2414c1fdf3b5}, !- Handle
  {99ea912f-46d9-4a5f-8d60-d7dbf3d87e0a}, !- Source Object
  3,                                      !- Outlet Port
  {35d91c06-b53e-43fd-8551-4f87d807cd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98767a3-dcb1-44f5-8c02-c8604c85a062}, !- Handle
  {35d91c06-b53e-43fd-8551-4f87d807cd0e}, !- Source Object
  3,                                      !- Outlet Port
  {a479939b-bb25-459b-b287-4e88d4d883c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb7af0a9-36da-45f5-909c-9923e68231b0}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {2e11973a-af6a-459f-a3d2-77ec1aa0d1d3}, !- Inlet Node Name
  {8045c9b1-6806-42e7-a00a-2826bd5e01ce}; !- Outlet Node Name

OS:Node,
  {14131fc3-3be5-44ea-8d96-c947b7d0e774}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {8045c9b1-6806-42e7-a00a-2826bd5e01ce}, !- Inlet Port
  {dcdc0ab8-dfab-4c08-89b1-e3bf23e40b99}; !- Outlet Port

OS:Connection,
  {2e11973a-af6a-459f-a3d2-77ec1aa0d1d3}, !- Handle
  {bfa1c108-0a0c-4212-8677-57fe636f1dfd}, !- Source Object
  3,                                      !- Outlet Port
  {eb7af0a9-36da-45f5-909c-9923e68231b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8045c9b1-6806-42e7-a00a-2826bd5e01ce}, !- Handle
  {eb7af0a9-36da-45f5-909c-9923e68231b0}, !- Source Object
  3,                                      !- Outlet Port
  {14131fc3-3be5-44ea-8d96-c947b7d0e774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdc0ab8-dfab-4c08-89b1-e3bf23e40b99}, !- Handle
  {14131fc3-3be5-44ea-8d96-c947b7d0e774}, !- Source Object
  3,                                      !- Outlet Port
  {9e3fa752-16d1-41b2-8be8-964df6ab0189}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d7f9318-815e-4e67-9a3b-16f4e7d2c7a1}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {dd4473dc-cbee-4cff-bef5-ff16207cf3f5}, !- Inlet Node Name
  {10abc554-196a-434d-8898-768842c61922}; !- Outlet Node Name

OS:Node,
  {7e221978-64dd-4f02-92f8-e43ae748ac63}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {f5c88139-3188-48e6-8a84-89712fe5e6ec}, !- Inlet Port
  {dd4473dc-cbee-4cff-bef5-ff16207cf3f5}; !- Outlet Port

OS:Connection,
  {f5c88139-3188-48e6-8a84-89712fe5e6ec}, !- Handle
  {d641fc75-7ed0-41f5-b24d-cca20e4ee544}, !- Source Object
  2,                                      !- Outlet Port
  {7e221978-64dd-4f02-92f8-e43ae748ac63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4473dc-cbee-4cff-bef5-ff16207cf3f5}, !- Handle
  {7e221978-64dd-4f02-92f8-e43ae748ac63}, !- Source Object
  3,                                      !- Outlet Port
  {9d7f9318-815e-4e67-9a3b-16f4e7d2c7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10abc554-196a-434d-8898-768842c61922}, !- Handle
  {9d7f9318-815e-4e67-9a3b-16f4e7d2c7a1}, !- Source Object
  3,                                      !- Outlet Port
  {fa1a0f8c-f3cb-47bc-a6ee-245ba2e36460}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- Handle
  96 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {c1e3bfe6-7c14-4422-a0f7-ae32114b3cbe}, !- Availability Schedule
  {e44592c1-d5a6-4d62-a8dd-972c089b5ccf}, !- Availability Manager List Name
  9.10143653827629,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03e1f033-5cd9-4991-a5d7-0b8e649102c4}, !- Supply Side Inlet Node Name
  {594235fc-8e66-4454-b89f-31dc2296dd0e}, !- Demand Side Outlet Node Name
  {f5d981d6-d71e-4f68-82ad-f3256c9acfb9}, !- Demand Side Inlet Node A
  {7dea1095-ac42-4417-b0c0-7f527a089091}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Demand Mixer Name
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d4aeb70-686e-453d-bc79-82c123217be6}, !- Handle
  96 Zone DOAS Supply Inlet Node,         !- Name
  {03e1f033-5cd9-4991-a5d7-0b8e649102c4}, !- Inlet Port
  {3d602b62-725d-4c62-8175-48cdd6d91d31}; !- Outlet Port

OS:Node,
  {1d6c2574-c75d-4556-8035-f7ba2222b851}, !- Handle
  96 Zone DOAS Supply Outlet Node,        !- Name
  {54a9f0ac-ef21-42ee-a685-d146dfe3aa34}, !- Inlet Port
  {7dea1095-ac42-4417-b0c0-7f527a089091}; !- Outlet Port

OS:Connection,
  {03e1f033-5cd9-4991-a5d7-0b8e649102c4}, !- Handle
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- Source Object
  9,                                      !- Outlet Port
  {3d4aeb70-686e-453d-bc79-82c123217be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dea1095-ac42-4417-b0c0-7f527a089091}, !- Handle
  {1d6c2574-c75d-4556-8035-f7ba2222b851}, !- Source Object
  3,                                      !- Outlet Port
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ff668d6-516d-42f1-9f40-e47dd07987c0}, !- Handle
  96 Zone DOAS Demand Inlet Node,         !- Name
  {f5d981d6-d71e-4f68-82ad-f3256c9acfb9}, !- Inlet Port
  {aa29f4e4-4c4c-4ad7-b2ce-6b606a4f46bf}; !- Outlet Port

OS:Node,
  {a62b8ea4-82b3-4bed-9b61-8821ef71efe7}, !- Handle
  96 Zone DOAS Demand Outlet Node,        !- Name
  {20ba38a9-9db4-4f37-b0fd-86d59c9510e0}, !- Inlet Port
  {594235fc-8e66-4454-b89f-31dc2296dd0e}; !- Outlet Port

OS:Node,
  {0d5aa525-408c-47f4-ba22-bad40e924a05}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Air Terminal Outlet Air Node, !- Name
  {1f873c59-de4c-49ca-8f95-2460ef3698c5}, !- Inlet Port
  {d35c85f1-9721-4ae6-a444-fff808034b91}; !- Outlet Port

OS:Connection,
  {f5d981d6-d71e-4f68-82ad-f3256c9acfb9}, !- Handle
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- Source Object
  11,                                     !- Outlet Port
  {9ff668d6-516d-42f1-9f40-e47dd07987c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594235fc-8e66-4454-b89f-31dc2296dd0e}, !- Handle
  {a62b8ea4-82b3-4bed-9b61-8821ef71efe7}, !- Source Object
  3,                                      !- Outlet Port
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {aa29f4e4-4c4c-4ad7-b2ce-6b606a4f46bf}, !- Inlet Node Name
  {c55a3d22-ec29-4add-8a9f-bbeb1c365875}, !- Outlet Node Name 1
  {dd21508b-4cc9-415a-8478-be7a60d5eddd}, !- Outlet Node Name 2
  {c2c87adc-3c08-43e9-8b7f-ebbb295f7904}, !- Outlet Node Name 3
  {42b896da-8b95-4fa2-8042-3032cd0f29ed}, !- Outlet Node Name 4
  {7bdcfce3-df9b-43ee-9af3-5ac8b18a7bf3}, !- Outlet Node Name 5
  {1586fc3f-f7ec-46d0-a00c-467cf94812c5}, !- Outlet Node Name 6
  {22b3e23e-dcad-4e4a-b9d4-34f306649277}, !- Outlet Node Name 7
  {2c68137b-0694-4102-a2ff-0cbd02ab1642}, !- Outlet Node Name 8
  {47fdf745-4dd8-4025-bf33-7675fd02e985}, !- Outlet Node Name 9
  {22e66866-cf07-45da-9afc-7156bd6bb79a}, !- Outlet Node Name 10
  {b3f19f3c-e831-4230-8204-683b38a81633}, !- Outlet Node Name 11
  {f80a4761-5f16-4548-8f8d-3a8904316fe7}, !- Outlet Node Name 12
  {00203e57-a06c-48ad-b690-b4a55808861c}, !- Outlet Node Name 13
  {c8189464-7dbf-4f5b-8d7e-935fb1a64285}, !- Outlet Node Name 14
  {00821dff-b0c3-4fcf-9eb0-0a50fb5c7695}, !- Outlet Node Name 15
  {1dce8421-316c-4d3c-85ec-87233fa8771c}, !- Outlet Node Name 16
  {0a780d48-448d-4a44-9c16-4e6a1f2df821}, !- Outlet Node Name 17
  {aa249209-463d-4e13-a16e-18b0bb2ab7be}, !- Outlet Node Name 18
  {f3f54a94-e741-47d7-afdb-4b1e4b9fea1e}, !- Outlet Node Name 19
  {271a5824-4a76-4972-9329-089da6d832d6}, !- Outlet Node Name 20
  {e08dc785-f122-454e-8947-d5a6aecaf6b1}, !- Outlet Node Name 21
  {8a60baa8-e696-4db7-b330-e411737b2493}, !- Outlet Node Name 22
  {a0577ce0-784d-42d3-a059-f84d22f08748}, !- Outlet Node Name 23
  {a36183cf-182f-4fe6-9a6c-ca3493049382}, !- Outlet Node Name 24
  {8cdee070-99b4-44e1-829c-ab63245681bc}, !- Outlet Node Name 25
  {f1ae79e2-a260-48a0-9ff0-dc25347a7dd1}, !- Outlet Node Name 26
  {f109279c-62bb-4d79-8672-275f4e2a16b3}, !- Outlet Node Name 27
  {289fb44a-03d5-4da7-b413-b57bd7dfb374}, !- Outlet Node Name 28
  {8816a6e7-c285-45a6-8db5-2e927fa16f62}, !- Outlet Node Name 29
  {d7fec518-67cf-4cc7-b466-f61cc25009bf}, !- Outlet Node Name 30
  {74adb212-5e25-4f47-805b-9b186222c778}, !- Outlet Node Name 31
  {6c08a1e5-c655-44a8-9c6e-eb0c9601cfea}, !- Outlet Node Name 32
  {27ddd498-35a2-4973-8444-ccfbc37c444d}, !- Outlet Node Name 33
  {6a3e8a6f-b8a9-4e2a-8962-95e92615c3b0}, !- Outlet Node Name 34
  {e14e58fe-5d4a-4cbe-baae-00d3fea68a09}, !- Outlet Node Name 35
  {fc978655-fb86-482e-b904-9981af178dc2}, !- Outlet Node Name 36
  {7fcd9380-e9e0-4a4a-8e54-724bf41b1c8d}, !- Outlet Node Name 37
  {49ea804a-02cf-41a3-8fb3-ce315666ba46}, !- Outlet Node Name 38
  {886e55f0-d25c-4f5a-b182-1dc27d771ab9}, !- Outlet Node Name 39
  {5c207465-8fe7-4fe0-bc70-209e58f1ec8f}, !- Outlet Node Name 40
  {44f368f9-507a-41d4-a2d1-33acb569068a}, !- Outlet Node Name 41
  {5815aa63-c1fc-41d2-8544-b95b4d546a65}, !- Outlet Node Name 42
  {0bb869bc-9ab7-4ea7-9a10-c9afd46ce5da}, !- Outlet Node Name 43
  {4347aaa0-2c7e-4609-adb9-7570e0ee14ca}, !- Outlet Node Name 44
  {54f602d5-dff1-4e07-b5fe-ed4a25efc0be}, !- Outlet Node Name 45
  {d4975297-c427-4c6f-9c5b-aa823ee6dcfb}, !- Outlet Node Name 46
  {c439b220-e1a6-4d67-be3f-9e97c4f8f1ea}, !- Outlet Node Name 47
  {eeb4e482-bf3b-46c8-8b27-c66ed04d5860}, !- Outlet Node Name 48
  {aa17d1f7-e312-4dfa-8841-d32e1dfc2340}, !- Outlet Node Name 49
  {dd99a080-4086-49c2-8d25-fcfc6b64c1a4}, !- Outlet Node Name 50
  {3661a731-dad9-463e-8727-c26b6d4e14bd}, !- Outlet Node Name 51
  {a6887a90-677f-4b41-85bf-5a9a3443daa6}, !- Outlet Node Name 52
  {a1a236ee-868c-482f-9ee1-1e4cf62ea1a9}, !- Outlet Node Name 53
  {25e1c321-c705-4042-8568-71384a92b4e8}, !- Outlet Node Name 54
  {88b9eb69-d96e-4f30-97ca-effc1ed6c0e8}, !- Outlet Node Name 55
  {a181c0c5-62d2-45c0-96b8-03f2f7228a78}, !- Outlet Node Name 56
  {cbd754f5-9f3a-4ae1-bbb0-84c337a0243b}, !- Outlet Node Name 57
  {cc566df9-3b00-427d-bf47-68989dd003fe}, !- Outlet Node Name 58
  {eccdb700-da1b-42ac-8d80-2b0682d7b6bb}, !- Outlet Node Name 59
  {7d413604-f03f-49c8-b5de-859ad67cd3e7}, !- Outlet Node Name 60
  {7482f2c8-a19a-4ae6-aa07-cce22e9f4a05}, !- Outlet Node Name 61
  {b2fe772b-0800-410a-9066-531a18cba1fd}, !- Outlet Node Name 62
  {ad0b3d69-3ccc-4d49-91aa-885d372b938a}, !- Outlet Node Name 63
  {7a7dd79d-c08d-49d8-a22a-741eb480befe}, !- Outlet Node Name 64
  {5c0c7d90-bfa6-4b00-a7c9-b471bd27e608}, !- Outlet Node Name 65
  {32fca541-38f2-4cf5-8e7c-e4f82dd82353}, !- Outlet Node Name 66
  {0c51a16b-37b8-4d44-8a12-e67775683415}, !- Outlet Node Name 67
  {c8e49054-e115-4db4-8e12-58332f95fd24}, !- Outlet Node Name 68
  {28cf6912-ee49-4209-b5f3-babf03112b23}, !- Outlet Node Name 69
  {f0706e5f-e768-4c6d-95b8-48aca7fb09b7}, !- Outlet Node Name 70
  {1ef2abd3-65f4-470b-97e2-25906094ba60}, !- Outlet Node Name 71
  {402b7f65-4003-44a4-99ec-7edc73ab65b2}, !- Outlet Node Name 72
  {54e55516-b5e3-40f6-b54e-78bbf15902ec}, !- Outlet Node Name 73
  {28333440-a473-49f9-97d0-ca071209e566}, !- Outlet Node Name 74
  {edb2023d-0b5b-44b7-b712-f8f783c3225b}, !- Outlet Node Name 75
  {6c1fcd7c-88e5-49ac-87ff-41f0de60cc88}, !- Outlet Node Name 76
  {e9b594d4-4977-4f94-963a-bab45c3e6177}, !- Outlet Node Name 77
  {2ed8b415-ceff-4861-9645-95a4ef594486}, !- Outlet Node Name 78
  {e06c8c18-7274-47cf-abff-4e374dadaf5e}, !- Outlet Node Name 79
  {bd863e45-9b17-4917-8d39-8a604bfa2df1}, !- Outlet Node Name 80
  {6bf12369-27c7-4578-8b72-5d003bd1e161}; !- Outlet Node Name 81

OS:AirLoopHVAC:ZoneMixer,
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {20ba38a9-9db4-4f37-b0fd-86d59c9510e0}, !- Outlet Node Name
  {cabece02-6103-45e6-bfbb-8d771e1c0241}, !- Inlet Node Name 1
  {12d7ed0b-697f-4ad1-8fc2-53ea90b84084}, !- Inlet Node Name 2
  {1a0ca7a8-3c61-4c2e-ad19-f3a1f68ab787}, !- Inlet Node Name 3
  {58616d50-008c-4b49-b8b0-f58cc6ec0102}, !- Inlet Node Name 4
  {d3d9eef4-b630-4830-890d-0f703eae3889}, !- Inlet Node Name 5
  {0753c4bd-960c-443f-a839-407aae0cf567}, !- Inlet Node Name 6
  {96f2f857-1e32-45b6-8223-d1fdd2e62bd6}, !- Inlet Node Name 7
  {140f9536-7e56-438e-9060-21549ea0b9fd}, !- Inlet Node Name 8
  {def3fad3-b251-403a-93a8-fe996d30861a}, !- Inlet Node Name 9
  {ab6fef81-88ff-41d6-a974-923d52e3a275}, !- Inlet Node Name 10
  {d1592e48-0d9a-430b-8a54-b1a8b0262509}, !- Inlet Node Name 11
  {0ab5d606-f243-47bf-bc02-da615d84ec62}, !- Inlet Node Name 12
  {eed0b404-506c-411d-aff4-8af1cc0e1baa}, !- Inlet Node Name 13
  {fc8b6b6f-0816-46e6-aa59-fbba12ff1e60}, !- Inlet Node Name 14
  {f79164b5-1e64-48ed-8e7b-9277002eae84}, !- Inlet Node Name 15
  {9b3f6251-cb51-4035-9bdd-950557ea4af9}, !- Inlet Node Name 16
  {488925cd-6c15-4ce5-aee9-cbad16f474bf}, !- Inlet Node Name 17
  {8a074042-b680-411a-8daa-a8682d708a6d}, !- Inlet Node Name 18
  {8c93d227-1731-420c-af0c-96af5b1e2ce3}, !- Inlet Node Name 19
  {568692b0-1c7b-4721-a363-487879958c03}, !- Inlet Node Name 20
  {5f77cc5a-2e54-48f7-993c-e8e97438329b}, !- Inlet Node Name 21
  {e29bcfbe-0695-4212-a331-2962dc1ef962}, !- Inlet Node Name 22
  {15e299fa-d57c-4e7a-b9cb-fb51a0ed148d}, !- Inlet Node Name 23
  {eb9f05b5-2b3c-4f57-a7b7-df138b9262d6}, !- Inlet Node Name 24
  {b9341a3a-da92-4786-8b4e-ba0d831e3ae7}, !- Inlet Node Name 25
  {52030128-16c6-4dee-832a-6e888ed57feb}, !- Inlet Node Name 26
  {6b89d844-bea8-4163-94db-ef34f0b09573}, !- Inlet Node Name 27
  {674d9d19-e76e-43d4-8d00-1c4d428fb1bc}, !- Inlet Node Name 28
  {78f3150b-d02a-44c0-bb1b-c623bfc44bf9}, !- Inlet Node Name 29
  {2c85df21-79b1-4e31-bb5a-a597b9c1d1da}, !- Inlet Node Name 30
  {92e001f1-d618-41ac-a821-1603c3e65038}, !- Inlet Node Name 31
  {ca488ece-b6b1-4d28-be29-c886c3ad8d07}, !- Inlet Node Name 32
  {f4dce8f3-16f4-4151-8cb5-b54d3133d45f}, !- Inlet Node Name 33
  {766cf60b-b883-4dd3-9469-00b523a1506c}, !- Inlet Node Name 34
  {ebec27ea-c73e-44ea-8c2c-bf0a6ab99659}, !- Inlet Node Name 35
  {c8fca0d2-38e5-436d-98e3-8e6023094c32}, !- Inlet Node Name 36
  {0f5d9140-69cf-49f4-932d-4a6097a8d6ad}, !- Inlet Node Name 37
  {1bbefbb6-0f99-44a4-8f7e-2ed996f6c395}, !- Inlet Node Name 38
  {1b482e84-6056-4ad8-b8ab-f662a3542f01}, !- Inlet Node Name 39
  {cab57f93-a149-4372-bcd5-d856c1e2d927}, !- Inlet Node Name 40
  {ee022d81-b524-49e2-a481-a20b85cd6196}, !- Inlet Node Name 41
  {3b7e484f-51dd-4c58-ab8f-57d2e3463278}, !- Inlet Node Name 42
  {5ade2f6a-fa12-4cef-adc5-b6384be492bc}, !- Inlet Node Name 43
  {1c444abb-02ea-472e-a24a-3d0a7027f8f4}, !- Inlet Node Name 44
  {336d9de7-c22c-435f-b6fb-94d4bea7aa79}, !- Inlet Node Name 45
  {41c794a7-03ff-4801-828b-c5c3c5a730e8}, !- Inlet Node Name 46
  {33f7e0e0-20bb-45b8-9952-46658b590168}, !- Inlet Node Name 47
  {79ad96d2-a591-41c8-806b-341289c3d85b}, !- Inlet Node Name 48
  {662592ad-8910-465c-bcde-bedd22800009}, !- Inlet Node Name 49
  {4834feb4-e1e2-4ae3-80dd-00a7e4fc5816}, !- Inlet Node Name 50
  {974d1c17-26a0-4abc-b502-3656f8666042}, !- Inlet Node Name 51
  {aea28925-eef8-489d-a7d9-0c289136a9c7}, !- Inlet Node Name 52
  {73a4914a-84df-433a-8dc7-d5a484c4c70d}, !- Inlet Node Name 53
  {8452622d-4a26-4e28-84e7-9675f3eef56d}, !- Inlet Node Name 54
  {e4cb39a3-326d-4823-b5f1-c4e2c64ff124}, !- Inlet Node Name 55
  {4736b832-1cd0-456c-9df7-b3795715ed6e}, !- Inlet Node Name 56
  {5206be6a-b40a-4b23-830d-7ee70bbe1473}, !- Inlet Node Name 57
  {ebbb6b37-e113-4009-aeb3-c24968895750}, !- Inlet Node Name 58
  {39613633-0a51-4789-bf2e-6b24fad36130}, !- Inlet Node Name 59
  {fa6df9eb-81a1-498c-956b-90a925e0f614}, !- Inlet Node Name 60
  {c057bbb3-eb15-4cb7-85e7-662e05ee0601}, !- Inlet Node Name 61
  {65eacf58-b8c9-4245-9a26-3bc53f311fea}, !- Inlet Node Name 62
  {d4ff10c8-d2e6-4b64-a883-342bab5597e4}, !- Inlet Node Name 63
  {8129a51e-6583-4542-aa27-d714edffde55}, !- Inlet Node Name 64
  {71059e5e-dae8-40ba-9384-125679e55560}, !- Inlet Node Name 65
  {70d0fda0-c5d5-4154-b033-bb28dd59cb57}, !- Inlet Node Name 66
  {45327b70-45d0-497c-b431-4e2667115cbd}, !- Inlet Node Name 67
  {581a585c-679b-4eca-b103-cec361d323d9}, !- Inlet Node Name 68
  {ae218968-24d7-4537-9065-1e38d9b3df56}, !- Inlet Node Name 69
  {3b61a2ba-3f8b-44fa-9d10-3342fdbe060f}, !- Inlet Node Name 70
  {de5b7366-6384-4249-b8af-1de4d788c9cd}, !- Inlet Node Name 71
  {fd2ed887-3561-4762-9cee-951297a56320}, !- Inlet Node Name 72
  {eeb69944-9a5f-4012-8dc0-f045c8bb8d6e}, !- Inlet Node Name 73
  {ee1c9e75-d611-4d08-8fe9-2eb1d174a99e}, !- Inlet Node Name 74
  {2cc9dcd8-a5bf-418c-9885-d5cc305b6305}, !- Inlet Node Name 75
  {0068e1c7-ca20-4041-b424-42282cddaaa1}, !- Inlet Node Name 76
  {a45fa7e6-9992-4dc9-88bc-84df38ce8dc0}, !- Inlet Node Name 77
  {413feb80-1ab5-4091-b79b-e94aeacd5858}, !- Inlet Node Name 78
  {62c7779b-e18e-4622-a78e-d501feb682d8}, !- Inlet Node Name 79
  {40936a79-823f-4302-9092-6377a4a1b1b2}, !- Inlet Node Name 80
  {2c074bab-e9bc-4268-99b4-87e7884720e8}; !- Inlet Node Name 81

OS:Connection,
  {aa29f4e4-4c4c-4ad7-b2ce-6b606a4f46bf}, !- Handle
  {9ff668d6-516d-42f1-9f40-e47dd07987c0}, !- Source Object
  3,                                      !- Outlet Port
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ba38a9-9db4-4f37-b0fd-86d59c9510e0}, !- Handle
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Source Object
  2,                                      !- Outlet Port
  {a62b8ea4-82b3-4bed-9b61-8821ef71efe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {573ac9fa-37c2-4b87-a051-4f1802566e64}, !- Handle
  {71a2186f-ba5b-4291-9ffb-84844a5fb755}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  9.10143653827629,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  208064.75,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  346083.06,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e44592c1-d5a6-4d62-a8dd-972c089b5ccf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cebb4c3e-d950-4212-919a-45c0e2140558}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {740568e7-ed71-4528-a034-461328816a8b}, !- Handle
  DOAS Supply Fan,                        !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  9.10143653827629,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9d5f29ef-4fc6-40cd-845a-a9da28be6127}, !- Air Inlet Node Name
  {54a9f0ac-ef21-42ee-a685-d146dfe3aa34}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {54a9f0ac-ef21-42ee-a685-d146dfe3aa34}, !- Handle
  {740568e7-ed71-4528-a034-461328816a8b}, !- Source Object
  9,                                      !- Outlet Port
  {1d6c2574-c75d-4556-8035-f7ba2222b851}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Handle
  96 Zone DOAS Htg Coil,                  !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  5013.10771670022,                       !- U-Factor Times Area Value {W/K}
  0.00756981941937287,                    !- Maximum Water Flow Rate {m3/s}
  {70b7f62c-c5bd-43ec-8848-f758f38704c5}, !- Water Inlet Node Name
  {359d60d4-123b-47b6-82ac-bc301d98a90f}, !- Water Outlet Node Name
  {1afba627-02f8-44bb-b71c-62f3e6b215e4}, !- Air Inlet Node Name
  {56194cc0-610b-4aa0-8ef6-0d977fa475c5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  346083.060070424,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {983d7627-61c8-44ac-b965-b8d7a173ed2a}, !- Handle
  96 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {12748e21-5fa0-4b83-ba05-ccd030cad707}, !- Inlet Port
  {70b7f62c-c5bd-43ec-8848-f758f38704c5}; !- Outlet Port

OS:Connection,
  {12748e21-5fa0-4b83-ba05-ccd030cad707}, !- Handle
  {fc7029a4-d6c5-4617-a6af-648f0520fd6a}, !- Source Object
  4,                                      !- Outlet Port
  {983d7627-61c8-44ac-b965-b8d7a173ed2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14ef3fff-a37b-4289-b840-3a5aa74dc3ff}, !- Handle
  96 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {359d60d4-123b-47b6-82ac-bc301d98a90f}, !- Inlet Port
  {16698194-9bde-4bbc-8f81-44a459190d2e}; !- Outlet Port

OS:Connection,
  {70b7f62c-c5bd-43ec-8848-f758f38704c5}, !- Handle
  {983d7627-61c8-44ac-b965-b8d7a173ed2a}, !- Source Object
  3,                                      !- Outlet Port
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {359d60d4-123b-47b6-82ac-bc301d98a90f}, !- Handle
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Source Object
  6,                                      !- Outlet Port
  {14ef3fff-a37b-4289-b840-3a5aa74dc3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16698194-9bde-4bbc-8f81-44a459190d2e}, !- Handle
  {14ef3fff-a37b-4289-b840-3a5aa74dc3ff}, !- Source Object
  3,                                      !- Outlet Port
  {03745b25-6d6c-4ee7-beef-d5c7d38a36b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0580746a-c517-4b9e-a7aa-6c885211129b}, !- Handle
  96 Zone DOAS Htg Coil Controller,       !- Name
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00756981941937287,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3fb97ca4-5572-41ed-b59c-cb652b2dc206}, !- Handle
  96 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {56194cc0-610b-4aa0-8ef6-0d977fa475c5}, !- Inlet Port
  {9d5f29ef-4fc6-40cd-845a-a9da28be6127}; !- Outlet Port

OS:Connection,
  {56194cc0-610b-4aa0-8ef6-0d977fa475c5}, !- Handle
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Source Object
  8,                                      !- Outlet Port
  {3fb97ca4-5572-41ed-b59c-cb652b2dc206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d5f29ef-4fc6-40cd-845a-a9da28be6127}, !- Handle
  {3fb97ca4-5572-41ed-b59c-cb652b2dc206}, !- Source Object
  3,                                      !- Outlet Port
  {740568e7-ed71-4528-a034-461328816a8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Handle
  96 Zone DOAS Clg Coil,                  !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.0176399901557234,                     !- Design Water Flow Rate {m3/s}
  9.10143653827629,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  34.5,                                   !- Design Inlet Air Temperature {C}
  14.064578856536,                        !- Design Outlet Air Temperature {C}
  0.0151880216516235,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {64a111bf-1cff-4c4f-80b0-2015f9cba0fa}, !- Water Inlet Node Name
  {1b9fc870-1955-47a0-b5a8-d68754e2ea1c}, !- Water Outlet Node Name
  {9ce15c2e-fe79-4db4-8cce-2f8ec208f536}, !- Air Inlet Node Name
  {440cae74-343a-42f5-8f1e-ce83fddda5fa}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8d2c5cfe-ac38-4b22-a96e-2b10faf31bee}, !- Handle
  96 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {764b9381-da7a-44f4-9af1-ebe783e7764a}, !- Inlet Port
  {64a111bf-1cff-4c4f-80b0-2015f9cba0fa}; !- Outlet Port

OS:Connection,
  {764b9381-da7a-44f4-9af1-ebe783e7764a}, !- Handle
  {d1de74b3-6e5e-4ff1-8469-a18a7c48cc97}, !- Source Object
  4,                                      !- Outlet Port
  {8d2c5cfe-ac38-4b22-a96e-2b10faf31bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed99f73b-c356-460e-95e0-ba624a5edff8}, !- Handle
  96 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {1b9fc870-1955-47a0-b5a8-d68754e2ea1c}, !- Inlet Port
  {b4f0f7a0-2331-44ab-a8fb-71cbd559fa67}; !- Outlet Port

OS:Connection,
  {64a111bf-1cff-4c4f-80b0-2015f9cba0fa}, !- Handle
  {8d2c5cfe-ac38-4b22-a96e-2b10faf31bee}, !- Source Object
  3,                                      !- Outlet Port
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1b9fc870-1955-47a0-b5a8-d68754e2ea1c}, !- Handle
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Source Object
  11,                                     !- Outlet Port
  {ed99f73b-c356-460e-95e0-ba624a5edff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f0f7a0-2331-44ab-a8fb-71cbd559fa67}, !- Handle
  {ed99f73b-c356-460e-95e0-ba624a5edff8}, !- Source Object
  3,                                      !- Outlet Port
  {d641fc75-7ed0-41f5-b24d-cca20e4ee544}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {79e362a1-848f-4ae7-806c-e2674c2ee343}, !- Handle
  96 Zone DOAS Clg Coil Controller,       !- Name
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  2.69949400190551e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0176399901557234,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5f4aa021-1757-4fdf-a471-ddb866e9000a}, !- Handle
  96 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {440cae74-343a-42f5-8f1e-ce83fddda5fa}, !- Inlet Port
  {1afba627-02f8-44bb-b71c-62f3e6b215e4}; !- Outlet Port

OS:Connection,
  {440cae74-343a-42f5-8f1e-ce83fddda5fa}, !- Handle
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Source Object
  13,                                     !- Outlet Port
  {5f4aa021-1757-4fdf-a471-ddb866e9000a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afba627-02f8-44bb-b71c-62f3e6b215e4}, !- Handle
  {5f4aa021-1757-4fdf-a471-ddb866e9000a}, !- Source Object
  3,                                      !- Outlet Port
  {f6bd1628-cf84-43c6-b63b-fd649e49b5a8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {632a9fd8-3723-4dbd-84ae-0793978e6f89}, !- Handle
  96 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  9.10143653827629,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  9.10143653827629,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Minimum Outdoor Air Schedule Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18e4ad48-353e-47cd-a75a-b566a2b44a43}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {18e4ad48-353e-47cd-a75a-b566a2b44a43}, !- Handle
  96 Zone DOAS Mechanical Ventilation Controller, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be9afe76-1c75-4e75-9e87-caea197b3daa}, !- Handle
  96 Zone DOAS OA System,                 !- Name
  {632a9fd8-3723-4dbd-84ae-0793978e6f89}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {864c9ff9-e5e7-4266-a9f1-da6b222ecc5d}, !- Mixed Air Node Name
  {68a432a6-596f-4bf8-8d23-1a254a0518f2}, !- Outdoor Air Stream Node Name
  {9fdb1eb9-6a82-4689-8af3-517c4d6a2b54}, !- Relief Air Stream Node Name
  {37a3893d-077e-40f1-80cd-a4a2c2fa1262}; !- Return Air Stream Node Name

OS:Node,
  {0f173666-bc5a-41b7-9665-f6499ac904f4}, !- Handle
  96 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {68a432a6-596f-4bf8-8d23-1a254a0518f2}; !- Outlet Port

OS:Connection,
  {68a432a6-596f-4bf8-8d23-1a254a0518f2}, !- Handle
  {0f173666-bc5a-41b7-9665-f6499ac904f4}, !- Source Object
  3,                                      !- Outlet Port
  {be9afe76-1c75-4e75-9e87-caea197b3daa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af314b8f-5943-4960-a4a9-7e9d5af854e9}, !- Handle
  96 Zone DOAS Relief Air Node,           !- Name
  {9fdb1eb9-6a82-4689-8af3-517c4d6a2b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fdb1eb9-6a82-4689-8af3-517c4d6a2b54}, !- Handle
  {be9afe76-1c75-4e75-9e87-caea197b3daa}, !- Source Object
  7,                                      !- Outlet Port
  {af314b8f-5943-4960-a4a9-7e9d5af854e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c104fcbe-f510-4adb-ae5b-07ee2176d0ef}, !- Handle
  96 Zone DOAS Mixed Air Node,            !- Name
  {864c9ff9-e5e7-4266-a9f1-da6b222ecc5d}, !- Inlet Port
  {9ce15c2e-fe79-4db4-8cce-2f8ec208f536}; !- Outlet Port

OS:Connection,
  {864c9ff9-e5e7-4266-a9f1-da6b222ecc5d}, !- Handle
  {be9afe76-1c75-4e75-9e87-caea197b3daa}, !- Source Object
  5,                                      !- Outlet Port
  {c104fcbe-f510-4adb-ae5b-07ee2176d0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce15c2e-fe79-4db4-8cce-2f8ec208f536}, !- Handle
  {c104fcbe-f510-4adb-ae5b-07ee2176d0ef}, !- Source Object
  3,                                      !- Outlet Port
  {4ec6bc4a-c218-4ff4-a465-81a6468fd6b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {a5bb613a-7927-4581-b9a4-bc13dbff024b}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  9.10143653827629,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3d602b62-725d-4c62-8175-48cdd6d91d31}, !- Air Inlet Node Name
  {736ba393-8425-48bf-b15a-53359b58bf96}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {ad98c3ef-7ccc-45d0-92e0-61190aeefeb2}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {736ba393-8425-48bf-b15a-53359b58bf96}, !- Inlet Port
  {37a3893d-077e-40f1-80cd-a4a2c2fa1262}; !- Outlet Port

OS:Connection,
  {3d602b62-725d-4c62-8175-48cdd6d91d31}, !- Handle
  {3d4aeb70-686e-453d-bc79-82c123217be6}, !- Source Object
  3,                                      !- Outlet Port
  {a5bb613a-7927-4581-b9a4-bc13dbff024b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {736ba393-8425-48bf-b15a-53359b58bf96}, !- Handle
  {a5bb613a-7927-4581-b9a4-bc13dbff024b}, !- Source Object
  9,                                      !- Outlet Port
  {ad98c3ef-7ccc-45d0-92e0-61190aeefeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a3893d-077e-40f1-80cd-a4a2c2fa1262}, !- Handle
  {ad98c3ef-7ccc-45d0-92e0-61190aeefeb2}, !- Source Object
  3,                                      !- Outlet Port
  {be9afe76-1c75-4e75-9e87-caea197b3daa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d9a55076-635b-4aac-9a1a-45d3d5af234f}, !- Handle
  96 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {1d6c2574-c75d-4556-8035-f7ba2222b851}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {cebb4c3e-d950-4212-919a-45c0e2140558}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d6982b6b-1131-496d-9010-2a0d11fda362}, !- Control Zone or Zone List Name
  {b66637d6-d436-4fd2-a2f3-103ba6bb4502}, !- Cooling Control Zone or Zone List Name
  {6e67157f-40a8-4cd7-bc86-9bb0ad2ba42f}, !- Heating Control Zone or Zone List Name
  {e7d412bb-b09b-4d59-b538-6f7034d50e3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6982b6b-1131-496d-9010-2a0d11fda362}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b66637d6-d436-4fd2-a2f3-103ba6bb4502}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e67157f-40a8-4cd7-bc86-9bb0ad2ba42f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7d412bb-b09b-4d59-b538-6f7034d50e3e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbaa8823-5933-4e19-aabf-35f33b6158d1}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {cb972e58-b43f-4b6b-a9c0-495c12571fda}, !- Air Inlet Node Name
  {1f873c59-de4c-49ca-8f95-2460ef3698c5}, !- Air Outlet Node Name
  0.0053517587084594;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5f7ffd7c-d967-443d-adc5-23f7ede1d15d}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Return Air Node, !- Name
  {bda29912-e5a6-4fee-b59e-7f6bf654aa92}, !- Inlet Port
  {cabece02-6103-45e6-bfbb-8d771e1c0241}; !- Outlet Port

OS:Connection,
  {d35c85f1-9721-4ae6-a444-fff808034b91}, !- Handle
  {0d5aa525-408c-47f4-ba22-bad40e924a05}, !- Source Object
  3,                                      !- Outlet Port
  {f006732e-7d77-416e-b3f4-3f95eb618e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda29912-e5a6-4fee-b59e-7f6bf654aa92}, !- Handle
  {c5a0c5fd-7fd0-4479-b8f9-7db132d1d6cc}, !- Source Object
  2,                                      !- Outlet Port
  {5f7ffd7c-d967-443d-adc5-23f7ede1d15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabece02-6103-45e6-bfbb-8d771e1c0241}, !- Handle
  {5f7ffd7c-d967-443d-adc5-23f7ede1d15d}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3c567e0-1e68-463c-bfb8-bdb28c7f6903}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Air Terminal Inlet Air Node, !- Name
  {c55a3d22-ec29-4add-8a9f-bbeb1c365875}, !- Inlet Port
  {cb972e58-b43f-4b6b-a9c0-495c12571fda}; !- Outlet Port

OS:Connection,
  {c55a3d22-ec29-4add-8a9f-bbeb1c365875}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  3,                                      !- Outlet Port
  {f3c567e0-1e68-463c-bfb8-bdb28c7f6903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb972e58-b43f-4b6b-a9c0-495c12571fda}, !- Handle
  {f3c567e0-1e68-463c-bfb8-bdb28c7f6903}, !- Source Object
  3,                                      !- Outlet Port
  {cbaa8823-5933-4e19-aabf-35f33b6158d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f873c59-de4c-49ca-8f95-2460ef3698c5}, !- Handle
  {cbaa8823-5933-4e19-aabf-35f33b6158d1}, !- Source Object
  4,                                      !- Outlet Port
  {0d5aa525-408c-47f4-ba22-bad40e924a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8741b971-3bde-48f9-a894-37f72325bf4b}, !- Handle
  Schedule Constant 1,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6ab55bf5-3cf2-48ad-9da4-1e048f348c43}, !- Handle
  Schedule Constant 2,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a160a2ce-20ab-4a8d-b9de-37e7fcc81a58}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {17cc2f12-06ee-4941-bb40-61c5748a34b6}, !- Air Inlet Node Name
  {b75006a3-9a58-46bb-b721-0c9eab0dcfd6}, !- Air Outlet Node Name
  0.0435202313762822;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f3f4df3-3a97-4e12-ba5c-ac03c1387de3}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Air Terminal Outlet Air Node, !- Name
  {b75006a3-9a58-46bb-b721-0c9eab0dcfd6}, !- Inlet Port
  {aeddcf12-30f6-49f8-b409-180362ed7fa4}; !- Outlet Port

OS:Node,
  {c6f9de6f-12db-491d-8c47-6938db32483b}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Return Air Node, !- Name
  {0029acc0-a913-4d85-9e77-1cb48be46001}, !- Inlet Port
  {12d7ed0b-697f-4ad1-8fc2-53ea90b84084}; !- Outlet Port

OS:Connection,
  {aeddcf12-30f6-49f8-b409-180362ed7fa4}, !- Handle
  {9f3f4df3-3a97-4e12-ba5c-ac03c1387de3}, !- Source Object
  3,                                      !- Outlet Port
  {a31419b7-7a96-4c1d-9299-392563e67500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0029acc0-a913-4d85-9e77-1cb48be46001}, !- Handle
  {28ab78d5-19a6-4277-8a3a-d7ca1a107ab7}, !- Source Object
  2,                                      !- Outlet Port
  {c6f9de6f-12db-491d-8c47-6938db32483b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d7ed0b-697f-4ad1-8fc2-53ea90b84084}, !- Handle
  {c6f9de6f-12db-491d-8c47-6938db32483b}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4595059d-9a33-4c98-8ebd-d5180d51f4c0}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Air Terminal Inlet Air Node, !- Name
  {dd21508b-4cc9-415a-8478-be7a60d5eddd}, !- Inlet Port
  {17cc2f12-06ee-4941-bb40-61c5748a34b6}; !- Outlet Port

OS:Connection,
  {dd21508b-4cc9-415a-8478-be7a60d5eddd}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  4,                                      !- Outlet Port
  {4595059d-9a33-4c98-8ebd-d5180d51f4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cc2f12-06ee-4941-bb40-61c5748a34b6}, !- Handle
  {4595059d-9a33-4c98-8ebd-d5180d51f4c0}, !- Source Object
  3,                                      !- Outlet Port
  {a160a2ce-20ab-4a8d-b9de-37e7fcc81a58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b75006a3-9a58-46bb-b721-0c9eab0dcfd6}, !- Handle
  {a160a2ce-20ab-4a8d-b9de-37e7fcc81a58}, !- Source Object
  4,                                      !- Outlet Port
  {9f3f4df3-3a97-4e12-ba5c-ac03c1387de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c3b734c4-1515-4ef1-a08d-bea350b04f40}, !- Handle
  Schedule Constant 3,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c8d0b368-3fc7-49fe-b590-ebb5fdc5a269}, !- Handle
  Schedule Constant 4,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8598a5b1-c33e-45d5-bcd0-45476aed716a}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c91e6449-b71c-4154-b2e9-f27b2d539173}, !- Air Inlet Node Name
  {cd3de5c2-0662-4f10-8094-30697bbf59e0}, !- Air Outlet Node Name
  0.0053517587084593;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2eb41f25-ba40-49f7-bb5b-b4600c3d49e2}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Air Terminal Outlet Air Node, !- Name
  {cd3de5c2-0662-4f10-8094-30697bbf59e0}, !- Inlet Port
  {4d19c315-fd41-4686-9b2b-cfa01df89c18}; !- Outlet Port

OS:Node,
  {4f7cc660-a95b-4e94-97b7-627b86311f5a}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Return Air Node, !- Name
  {40b37d1f-7edd-4381-819e-b7d9921caf63}, !- Inlet Port
  {1a0ca7a8-3c61-4c2e-ad19-f3a1f68ab787}; !- Outlet Port

OS:Connection,
  {4d19c315-fd41-4686-9b2b-cfa01df89c18}, !- Handle
  {2eb41f25-ba40-49f7-bb5b-b4600c3d49e2}, !- Source Object
  3,                                      !- Outlet Port
  {4514ca83-cd5a-4551-8be9-148d3a4047b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b37d1f-7edd-4381-819e-b7d9921caf63}, !- Handle
  {470d35e3-624c-4b80-a1fb-ad0ba4f16721}, !- Source Object
  2,                                      !- Outlet Port
  {4f7cc660-a95b-4e94-97b7-627b86311f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a0ca7a8-3c61-4c2e-ad19-f3a1f68ab787}, !- Handle
  {4f7cc660-a95b-4e94-97b7-627b86311f5a}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e8eebd2-fc2d-433b-9c9e-4d04895531bd}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Air Terminal Inlet Air Node, !- Name
  {c2c87adc-3c08-43e9-8b7f-ebbb295f7904}, !- Inlet Port
  {c91e6449-b71c-4154-b2e9-f27b2d539173}; !- Outlet Port

OS:Connection,
  {c2c87adc-3c08-43e9-8b7f-ebbb295f7904}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  5,                                      !- Outlet Port
  {2e8eebd2-fc2d-433b-9c9e-4d04895531bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91e6449-b71c-4154-b2e9-f27b2d539173}, !- Handle
  {2e8eebd2-fc2d-433b-9c9e-4d04895531bd}, !- Source Object
  3,                                      !- Outlet Port
  {8598a5b1-c33e-45d5-bcd0-45476aed716a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd3de5c2-0662-4f10-8094-30697bbf59e0}, !- Handle
  {8598a5b1-c33e-45d5-bcd0-45476aed716a}, !- Source Object
  4,                                      !- Outlet Port
  {2eb41f25-ba40-49f7-bb5b-b4600c3d49e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {411298ec-ce6d-40c6-88e8-65d0fca7b843}, !- Handle
  Schedule Constant 5,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fa5e6954-7a38-446b-bdb4-3815ccb96cc3}, !- Handle
  Schedule Constant 6,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1743d4ee-2fa5-4544-be60-f22dbec284ff}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e846805a-21f2-473d-97ad-5bf2c2532783}, !- Air Inlet Node Name
  {1b88737b-1526-4c71-ba47-c914f7ddfc4a}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2841046-ae85-4a39-a781-f8fd1006f34e}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Air Terminal Outlet Air Node, !- Name
  {1b88737b-1526-4c71-ba47-c914f7ddfc4a}, !- Inlet Port
  {01a534b4-34c9-4f8a-bc08-aa7e24dd90c6}; !- Outlet Port

OS:Node,
  {11f24697-2cbe-4fee-bf2a-83da29d6e863}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Return Air Node, !- Name
  {20826aff-2e70-4864-b21b-784936863623}, !- Inlet Port
  {58616d50-008c-4b49-b8b0-f58cc6ec0102}; !- Outlet Port

OS:Connection,
  {01a534b4-34c9-4f8a-bc08-aa7e24dd90c6}, !- Handle
  {a2841046-ae85-4a39-a781-f8fd1006f34e}, !- Source Object
  3,                                      !- Outlet Port
  {25d74a51-df4c-4df1-b554-aed5ad29bc7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20826aff-2e70-4864-b21b-784936863623}, !- Handle
  {d77c4ac7-eabf-431d-b860-6c6a9b77e5ff}, !- Source Object
  2,                                      !- Outlet Port
  {11f24697-2cbe-4fee-bf2a-83da29d6e863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58616d50-008c-4b49-b8b0-f58cc6ec0102}, !- Handle
  {11f24697-2cbe-4fee-bf2a-83da29d6e863}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2aebe833-810e-414f-ad1b-63a68b7e5692}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Air Terminal Inlet Air Node, !- Name
  {42b896da-8b95-4fa2-8042-3032cd0f29ed}, !- Inlet Port
  {e846805a-21f2-473d-97ad-5bf2c2532783}; !- Outlet Port

OS:Connection,
  {42b896da-8b95-4fa2-8042-3032cd0f29ed}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  6,                                      !- Outlet Port
  {2aebe833-810e-414f-ad1b-63a68b7e5692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e846805a-21f2-473d-97ad-5bf2c2532783}, !- Handle
  {2aebe833-810e-414f-ad1b-63a68b7e5692}, !- Source Object
  3,                                      !- Outlet Port
  {1743d4ee-2fa5-4544-be60-f22dbec284ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b88737b-1526-4c71-ba47-c914f7ddfc4a}, !- Handle
  {1743d4ee-2fa5-4544-be60-f22dbec284ff}, !- Source Object
  4,                                      !- Outlet Port
  {a2841046-ae85-4a39-a781-f8fd1006f34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0ba0da35-0556-4368-a1b2-82b5f204287f}, !- Handle
  Schedule Constant 7,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {692ec71b-eedc-43af-9d59-f68076a45e69}, !- Handle
  Schedule Constant 8,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4570aee-4fc6-4dc4-af28-7cb3459cedab}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {42b375d0-43ba-4a93-bf7b-c08bb0f21c21}, !- Air Inlet Node Name
  {7e9ed2c6-0c2a-4d12-835e-9b146d3d2843}, !- Air Outlet Node Name
  0.00781132358035597;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65dd2adf-e33f-4a66-a60e-00cf44a8bf18}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Air Terminal Outlet Air Node, !- Name
  {7e9ed2c6-0c2a-4d12-835e-9b146d3d2843}, !- Inlet Port
  {ae4cd534-9771-45ed-a4db-23979f9664f7}; !- Outlet Port

OS:Node,
  {0727a533-87e6-41d0-a7e0-bc099355e47e}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Return Air Node, !- Name
  {44ab28d0-f61b-46b9-bb3a-baae5a922619}, !- Inlet Port
  {d3d9eef4-b630-4830-890d-0f703eae3889}; !- Outlet Port

OS:Connection,
  {ae4cd534-9771-45ed-a4db-23979f9664f7}, !- Handle
  {65dd2adf-e33f-4a66-a60e-00cf44a8bf18}, !- Source Object
  3,                                      !- Outlet Port
  {a73cdb59-88a4-4efb-898a-a936b9d4532c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ab28d0-f61b-46b9-bb3a-baae5a922619}, !- Handle
  {c5465e0e-e68b-44ed-8f75-32929bac7232}, !- Source Object
  2,                                      !- Outlet Port
  {0727a533-87e6-41d0-a7e0-bc099355e47e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d9eef4-b630-4830-890d-0f703eae3889}, !- Handle
  {0727a533-87e6-41d0-a7e0-bc099355e47e}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2c8c4d9a-8a51-4b00-afa1-9aba6116f959}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Air Terminal Inlet Air Node, !- Name
  {7bdcfce3-df9b-43ee-9af3-5ac8b18a7bf3}, !- Inlet Port
  {42b375d0-43ba-4a93-bf7b-c08bb0f21c21}; !- Outlet Port

OS:Connection,
  {7bdcfce3-df9b-43ee-9af3-5ac8b18a7bf3}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  7,                                      !- Outlet Port
  {2c8c4d9a-8a51-4b00-afa1-9aba6116f959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b375d0-43ba-4a93-bf7b-c08bb0f21c21}, !- Handle
  {2c8c4d9a-8a51-4b00-afa1-9aba6116f959}, !- Source Object
  3,                                      !- Outlet Port
  {c4570aee-4fc6-4dc4-af28-7cb3459cedab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e9ed2c6-0c2a-4d12-835e-9b146d3d2843}, !- Handle
  {c4570aee-4fc6-4dc4-af28-7cb3459cedab}, !- Source Object
  4,                                      !- Outlet Port
  {65dd2adf-e33f-4a66-a60e-00cf44a8bf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3b5929a6-05bd-4ee8-a2a9-75d7cdb3e10e}, !- Handle
  Schedule Constant 9,                    !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5f23f375-b201-411d-b37b-1eba3b1dd258}, !- Handle
  Schedule Constant 10,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b25ba963-0149-4c4b-b46e-e4f4a8539691}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {713b51f4-ce14-4950-8b13-f76e0adf2c59}, !- Air Inlet Node Name
  {2b70e96b-4e02-4947-980b-aaccc2b59c88}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71a4d611-257e-4904-95eb-2d0e27c491e2}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Air Terminal Outlet Air Node, !- Name
  {2b70e96b-4e02-4947-980b-aaccc2b59c88}, !- Inlet Port
  {9ca78d38-d49b-4e89-8ca7-4ea2eb6af863}; !- Outlet Port

OS:Node,
  {333f2d8c-ca3d-40a4-bb56-b94c46ff5696}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Return Air Node, !- Name
  {504437de-ca86-4d49-9284-ac052563d714}, !- Inlet Port
  {0753c4bd-960c-443f-a839-407aae0cf567}; !- Outlet Port

OS:Connection,
  {9ca78d38-d49b-4e89-8ca7-4ea2eb6af863}, !- Handle
  {71a4d611-257e-4904-95eb-2d0e27c491e2}, !- Source Object
  3,                                      !- Outlet Port
  {518cf85b-e755-4a02-9a70-9b71a7295f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504437de-ca86-4d49-9284-ac052563d714}, !- Handle
  {db541477-03ed-420d-b7a3-ca5cc76476c4}, !- Source Object
  2,                                      !- Outlet Port
  {333f2d8c-ca3d-40a4-bb56-b94c46ff5696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0753c4bd-960c-443f-a839-407aae0cf567}, !- Handle
  {333f2d8c-ca3d-40a4-bb56-b94c46ff5696}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6d8520cc-3ac2-4800-abf1-11515dbda98d}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Air Terminal Inlet Air Node, !- Name
  {1586fc3f-f7ec-46d0-a00c-467cf94812c5}, !- Inlet Port
  {713b51f4-ce14-4950-8b13-f76e0adf2c59}; !- Outlet Port

OS:Connection,
  {1586fc3f-f7ec-46d0-a00c-467cf94812c5}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  8,                                      !- Outlet Port
  {6d8520cc-3ac2-4800-abf1-11515dbda98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713b51f4-ce14-4950-8b13-f76e0adf2c59}, !- Handle
  {6d8520cc-3ac2-4800-abf1-11515dbda98d}, !- Source Object
  3,                                      !- Outlet Port
  {b25ba963-0149-4c4b-b46e-e4f4a8539691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b70e96b-4e02-4947-980b-aaccc2b59c88}, !- Handle
  {b25ba963-0149-4c4b-b46e-e4f4a8539691}, !- Source Object
  4,                                      !- Outlet Port
  {71a4d611-257e-4904-95eb-2d0e27c491e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {70a7b9c0-1dfa-4995-9465-9bffa2433618}, !- Handle
  Schedule Constant 11,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {90d4cf3e-ce89-403d-8ced-868623722333}, !- Handle
  Schedule Constant 12,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cea7f45e-ccc0-4c1f-bd47-50f3582669de}, !- Handle
  Zone Outpatient Cafe A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {ccda4489-f019-4405-9e6a-369504794061}, !- Air Inlet Node Name
  {6c722e03-86cb-4a54-ad12-7b3158dc2865}, !- Air Outlet Node Name
  0.0875373906899605;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c46af3b3-6377-4f8f-ba9c-ac5f50fe1ce6}, !- Handle
  Zone Outpatient Cafe A  - Story ground Air Terminal Outlet Air Node, !- Name
  {6c722e03-86cb-4a54-ad12-7b3158dc2865}, !- Inlet Port
  {7fc1c0fe-1473-4366-8558-b297060b5b1b}; !- Outlet Port

OS:Node,
  {77c9f963-f803-48a6-8b29-6fb6f272898d}, !- Handle
  Zone Outpatient Cafe A  - Story ground Return Air Node, !- Name
  {10d1137d-9c15-46ce-a122-64b54715583c}, !- Inlet Port
  {96f2f857-1e32-45b6-8223-d1fdd2e62bd6}; !- Outlet Port

OS:Connection,
  {7fc1c0fe-1473-4366-8558-b297060b5b1b}, !- Handle
  {c46af3b3-6377-4f8f-ba9c-ac5f50fe1ce6}, !- Source Object
  3,                                      !- Outlet Port
  {4ae69b1f-dadb-49ae-874f-a10896cd3d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d1137d-9c15-46ce-a122-64b54715583c}, !- Handle
  {85f11caf-8133-46d6-957f-415933a5d581}, !- Source Object
  2,                                      !- Outlet Port
  {77c9f963-f803-48a6-8b29-6fb6f272898d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f2f857-1e32-45b6-8223-d1fdd2e62bd6}, !- Handle
  {77c9f963-f803-48a6-8b29-6fb6f272898d}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1a473cc6-2da7-4a5c-ad14-257c300eb498}, !- Handle
  Zone Outpatient Cafe A  - Story ground Air Terminal Inlet Air Node, !- Name
  {22b3e23e-dcad-4e4a-b9d4-34f306649277}, !- Inlet Port
  {ccda4489-f019-4405-9e6a-369504794061}; !- Outlet Port

OS:Connection,
  {22b3e23e-dcad-4e4a-b9d4-34f306649277}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  9,                                      !- Outlet Port
  {1a473cc6-2da7-4a5c-ad14-257c300eb498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccda4489-f019-4405-9e6a-369504794061}, !- Handle
  {1a473cc6-2da7-4a5c-ad14-257c300eb498}, !- Source Object
  3,                                      !- Outlet Port
  {cea7f45e-ccc0-4c1f-bd47-50f3582669de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c722e03-86cb-4a54-ad12-7b3158dc2865}, !- Handle
  {cea7f45e-ccc0-4c1f-bd47-50f3582669de}, !- Source Object
  4,                                      !- Outlet Port
  {c46af3b3-6377-4f8f-ba9c-ac5f50fe1ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ee3ff9c-26a6-4049-98b2-e8b2a6e00d99}, !- Handle
  Schedule Constant 13,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {62d1b100-cceb-41dc-bdd8-9ead3eb27695}, !- Handle
  Schedule Constant 14,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a963c94-50ac-424e-9cd9-bd2887713e40}, !- Handle
  Zone Outpatient Cafe B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {10498565-1ef2-4dd0-8a5c-c3f06c3ca370}, !- Air Inlet Node Name
  {d68d99e9-45b2-475a-9275-1140cd4744b5}, !- Air Outlet Node Name
  0.711849637555828;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88814a48-7095-40e9-8e2a-344890dd1236}, !- Handle
  Zone Outpatient Cafe B  - Story ground Air Terminal Outlet Air Node, !- Name
  {d68d99e9-45b2-475a-9275-1140cd4744b5}, !- Inlet Port
  {812b72aa-7881-4f96-b809-f11df503f287}; !- Outlet Port

OS:Node,
  {5f383eaa-5ad4-4707-a115-db7e86e746ae}, !- Handle
  Zone Outpatient Cafe B  - Story ground Return Air Node, !- Name
  {405a5d79-cddd-4cc4-a4e1-1a25577f8ef3}, !- Inlet Port
  {140f9536-7e56-438e-9060-21549ea0b9fd}; !- Outlet Port

OS:Connection,
  {812b72aa-7881-4f96-b809-f11df503f287}, !- Handle
  {88814a48-7095-40e9-8e2a-344890dd1236}, !- Source Object
  3,                                      !- Outlet Port
  {05e9dc6e-6c8a-4d5a-b4b1-27a97e5e6f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405a5d79-cddd-4cc4-a4e1-1a25577f8ef3}, !- Handle
  {cef5d181-54bb-4cf1-8f1f-0424908cb5a9}, !- Source Object
  2,                                      !- Outlet Port
  {5f383eaa-5ad4-4707-a115-db7e86e746ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140f9536-7e56-438e-9060-21549ea0b9fd}, !- Handle
  {5f383eaa-5ad4-4707-a115-db7e86e746ae}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {cf79ca8f-179d-463b-aee1-e34fccadbe1d}, !- Handle
  Zone Outpatient Cafe B  - Story ground Air Terminal Inlet Air Node, !- Name
  {2c68137b-0694-4102-a2ff-0cbd02ab1642}, !- Inlet Port
  {10498565-1ef2-4dd0-8a5c-c3f06c3ca370}; !- Outlet Port

OS:Connection,
  {2c68137b-0694-4102-a2ff-0cbd02ab1642}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  10,                                     !- Outlet Port
  {cf79ca8f-179d-463b-aee1-e34fccadbe1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10498565-1ef2-4dd0-8a5c-c3f06c3ca370}, !- Handle
  {cf79ca8f-179d-463b-aee1-e34fccadbe1d}, !- Source Object
  3,                                      !- Outlet Port
  {7a963c94-50ac-424e-9cd9-bd2887713e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d68d99e9-45b2-475a-9275-1140cd4744b5}, !- Handle
  {7a963c94-50ac-424e-9cd9-bd2887713e40}, !- Source Object
  4,                                      !- Outlet Port
  {88814a48-7095-40e9-8e2a-344890dd1236}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c1875e2-9870-468b-a135-cb1936bd6fcf}, !- Handle
  Schedule Constant 15,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b0d24390-b8fe-412c-a1a5-a100a1099ec6}, !- Handle
  Schedule Constant 16,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {79b6e49c-e6e7-4f06-b7c6-cb0fbfc8d016}, !- Handle
  Zone Outpatient Cafe C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {61a19831-b7f4-4f43-9a73-14f2352aa9eb}, !- Air Inlet Node Name
  {66d8a5d6-7b05-4682-9d02-3b67ae7935b1}, !- Air Outlet Node Name
  0.0875373906899601;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {506a0a0e-3516-41d1-bdf2-b26885f0bc8a}, !- Handle
  Zone Outpatient Cafe C  - Story ground Air Terminal Outlet Air Node, !- Name
  {66d8a5d6-7b05-4682-9d02-3b67ae7935b1}, !- Inlet Port
  {787f573d-81bf-430a-96cd-96cf29be0541}; !- Outlet Port

OS:Node,
  {a52c2549-51cc-45d5-b121-058da73bbf87}, !- Handle
  Zone Outpatient Cafe C  - Story ground Return Air Node, !- Name
  {ca4ce64a-57f7-4a63-8289-d007295ca6bb}, !- Inlet Port
  {def3fad3-b251-403a-93a8-fe996d30861a}; !- Outlet Port

OS:Connection,
  {787f573d-81bf-430a-96cd-96cf29be0541}, !- Handle
  {506a0a0e-3516-41d1-bdf2-b26885f0bc8a}, !- Source Object
  3,                                      !- Outlet Port
  {83954003-466a-484e-9f70-fb7b315aef8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4ce64a-57f7-4a63-8289-d007295ca6bb}, !- Handle
  {305b4f41-32aa-40c1-8aaf-7d43b7d45ecc}, !- Source Object
  2,                                      !- Outlet Port
  {a52c2549-51cc-45d5-b121-058da73bbf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def3fad3-b251-403a-93a8-fe996d30861a}, !- Handle
  {a52c2549-51cc-45d5-b121-058da73bbf87}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f11a0315-4055-4f25-958e-d04d01b1a944}, !- Handle
  Zone Outpatient Cafe C  - Story ground Air Terminal Inlet Air Node, !- Name
  {47fdf745-4dd8-4025-bf33-7675fd02e985}, !- Inlet Port
  {61a19831-b7f4-4f43-9a73-14f2352aa9eb}; !- Outlet Port

OS:Connection,
  {47fdf745-4dd8-4025-bf33-7675fd02e985}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  11,                                     !- Outlet Port
  {f11a0315-4055-4f25-958e-d04d01b1a944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a19831-b7f4-4f43-9a73-14f2352aa9eb}, !- Handle
  {f11a0315-4055-4f25-958e-d04d01b1a944}, !- Source Object
  3,                                      !- Outlet Port
  {79b6e49c-e6e7-4f06-b7c6-cb0fbfc8d016}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66d8a5d6-7b05-4682-9d02-3b67ae7935b1}, !- Handle
  {79b6e49c-e6e7-4f06-b7c6-cb0fbfc8d016}, !- Source Object
  4,                                      !- Outlet Port
  {506a0a0e-3516-41d1-bdf2-b26885f0bc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {245af122-2d01-4d34-9f13-73fe7dac80bf}, !- Handle
  Schedule Constant 17,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6bd2d375-e327-4c2b-8527-9d4768a648e9}, !- Handle
  Schedule Constant 18,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4db1235-ea23-4e08-8536-5266d9d3fb2d}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2a7fa53d-76ae-4556-93b4-7df0e13572ae}, !- Air Inlet Node Name
  {2954944f-f505-4c12-b5dd-fd67a2fe8248}, !- Air Outlet Node Name
  0.00974294534103978;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fffed36-1ddf-4279-b47a-90907119bb20}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Air Terminal Outlet Air Node, !- Name
  {2954944f-f505-4c12-b5dd-fd67a2fe8248}, !- Inlet Port
  {49823f44-0a66-4efe-80a4-56bc43acae94}; !- Outlet Port

OS:Node,
  {aa9de338-b9bc-4d17-ad8d-5e4c25ccb5d0}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Return Air Node, !- Name
  {3bd14383-be23-4d05-a56c-bddb052d02bc}, !- Inlet Port
  {ab6fef81-88ff-41d6-a974-923d52e3a275}; !- Outlet Port

OS:Connection,
  {49823f44-0a66-4efe-80a4-56bc43acae94}, !- Handle
  {5fffed36-1ddf-4279-b47a-90907119bb20}, !- Source Object
  3,                                      !- Outlet Port
  {e862de05-130b-4f54-a644-a8ec575ab301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd14383-be23-4d05-a56c-bddb052d02bc}, !- Handle
  {666d4dc8-3d08-44c7-b7d5-c94cfb609ff9}, !- Source Object
  2,                                      !- Outlet Port
  {aa9de338-b9bc-4d17-ad8d-5e4c25ccb5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6fef81-88ff-41d6-a974-923d52e3a275}, !- Handle
  {aa9de338-b9bc-4d17-ad8d-5e4c25ccb5d0}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0946d3b-6850-4482-b478-a80f6e2347cc}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Air Terminal Inlet Air Node, !- Name
  {22e66866-cf07-45da-9afc-7156bd6bb79a}, !- Inlet Port
  {2a7fa53d-76ae-4556-93b4-7df0e13572ae}; !- Outlet Port

OS:Connection,
  {22e66866-cf07-45da-9afc-7156bd6bb79a}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  12,                                     !- Outlet Port
  {b0946d3b-6850-4482-b478-a80f6e2347cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7fa53d-76ae-4556-93b4-7df0e13572ae}, !- Handle
  {b0946d3b-6850-4482-b478-a80f6e2347cc}, !- Source Object
  3,                                      !- Outlet Port
  {b4db1235-ea23-4e08-8536-5266d9d3fb2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2954944f-f505-4c12-b5dd-fd67a2fe8248}, !- Handle
  {b4db1235-ea23-4e08-8536-5266d9d3fb2d}, !- Source Object
  4,                                      !- Outlet Port
  {5fffed36-1ddf-4279-b47a-90907119bb20}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3bc258fc-f2b2-4b78-afe8-a9cf03e65940}, !- Handle
  Schedule Constant 19,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {800e64b0-0aa8-43e9-9d47-52de7c6c9ee0}, !- Handle
  Schedule Constant 20,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3472d834-24d4-48b0-be7b-b7d4412d73af}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
