  {5249f86d-8b94-4f13-9646-4a04112baaf7}, !- Air Inlet Node Name
  {8a94f81f-e99a-4e44-9d53-5a412efa98da}, !- Air Outlet Node Name
  0.0792291391721915;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef6ceed0-76b5-4c28-adee-6f074b6e8aa4}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Air Terminal Outlet Air Node, !- Name
  {8a94f81f-e99a-4e44-9d53-5a412efa98da}, !- Inlet Port
  {d40367d7-7de9-441a-aca5-f75cc9dff6c8}; !- Outlet Port

OS:Node,
  {a86f3efd-e5f3-4a41-8ae0-b93110f807a1}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Return Air Node, !- Name
  {a7d751a6-781b-47d1-b088-c06a577aba09}, !- Inlet Port
  {d1592e48-0d9a-430b-8a54-b1a8b0262509}; !- Outlet Port

OS:Connection,
  {d40367d7-7de9-441a-aca5-f75cc9dff6c8}, !- Handle
  {ef6ceed0-76b5-4c28-adee-6f074b6e8aa4}, !- Source Object
  3,                                      !- Outlet Port
  {e8255693-cf46-459b-9a6e-1cd23e09d5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d751a6-781b-47d1-b088-c06a577aba09}, !- Handle
  {2448a4db-dad9-4948-a7b0-2462940274c3}, !- Source Object
  2,                                      !- Outlet Port
  {a86f3efd-e5f3-4a41-8ae0-b93110f807a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1592e48-0d9a-430b-8a54-b1a8b0262509}, !- Handle
  {a86f3efd-e5f3-4a41-8ae0-b93110f807a1}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6dc60c5c-5412-49f8-b7a0-4d1bf5d67933}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Air Terminal Inlet Air Node, !- Name
  {b3f19f3c-e831-4230-8204-683b38a81633}, !- Inlet Port
  {5249f86d-8b94-4f13-9646-4a04112baaf7}; !- Outlet Port

OS:Connection,
  {b3f19f3c-e831-4230-8204-683b38a81633}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  13,                                     !- Outlet Port
  {6dc60c5c-5412-49f8-b7a0-4d1bf5d67933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5249f86d-8b94-4f13-9646-4a04112baaf7}, !- Handle
  {6dc60c5c-5412-49f8-b7a0-4d1bf5d67933}, !- Source Object
  3,                                      !- Outlet Port
  {3472d834-24d4-48b0-be7b-b7d4412d73af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a94f81f-e99a-4e44-9d53-5a412efa98da}, !- Handle
  {3472d834-24d4-48b0-be7b-b7d4412d73af}, !- Source Object
  4,                                      !- Outlet Port
  {ef6ceed0-76b5-4c28-adee-6f074b6e8aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a16664ab-b7c9-453c-8e72-95321f9cf927}, !- Handle
  Schedule Constant 21,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {56deb7d4-4670-4788-aae4-7f71690fc6ad}, !- Handle
  Schedule Constant 22,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8cd69ef4-5a1e-4253-874a-5ef1f5b5c489}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e1ab7167-bb94-4623-aae1-d5965278e5e4}, !- Air Inlet Node Name
  {a6f63c3c-212d-4f5a-897b-7c4999045bdc}, !- Air Outlet Node Name
  0.00974294534103976;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9960641-0758-4f00-bbc5-16e2e1f438ff}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Air Terminal Outlet Air Node, !- Name
  {a6f63c3c-212d-4f5a-897b-7c4999045bdc}, !- Inlet Port
  {5dbbaed1-17ac-4086-8d8c-efed3c45e711}; !- Outlet Port

OS:Node,
  {29a5e62c-7ca3-4f96-8900-0a5738441589}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Return Air Node, !- Name
  {9219c879-72e5-43ad-925a-6a8b4e6bcbf7}, !- Inlet Port
  {0ab5d606-f243-47bf-bc02-da615d84ec62}; !- Outlet Port

OS:Connection,
  {5dbbaed1-17ac-4086-8d8c-efed3c45e711}, !- Handle
  {e9960641-0758-4f00-bbc5-16e2e1f438ff}, !- Source Object
  3,                                      !- Outlet Port
  {a476ca78-06e6-4281-b7dc-b8e19656fff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9219c879-72e5-43ad-925a-6a8b4e6bcbf7}, !- Handle
  {1855496e-ffa0-4903-abe6-1a113767431b}, !- Source Object
  2,                                      !- Outlet Port
  {29a5e62c-7ca3-4f96-8900-0a5738441589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab5d606-f243-47bf-bc02-da615d84ec62}, !- Handle
  {29a5e62c-7ca3-4f96-8900-0a5738441589}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {d179118c-cb48-49aa-a4c6-b014b5487133}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Air Terminal Inlet Air Node, !- Name
  {f80a4761-5f16-4548-8f8d-3a8904316fe7}, !- Inlet Port
  {e1ab7167-bb94-4623-aae1-d5965278e5e4}; !- Outlet Port

OS:Connection,
  {f80a4761-5f16-4548-8f8d-3a8904316fe7}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  14,                                     !- Outlet Port
  {d179118c-cb48-49aa-a4c6-b014b5487133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ab7167-bb94-4623-aae1-d5965278e5e4}, !- Handle
  {d179118c-cb48-49aa-a4c6-b014b5487133}, !- Source Object
  3,                                      !- Outlet Port
  {8cd69ef4-5a1e-4253-874a-5ef1f5b5c489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6f63c3c-212d-4f5a-897b-7c4999045bdc}, !- Handle
  {8cd69ef4-5a1e-4253-874a-5ef1f5b5c489}, !- Source Object
  4,                                      !- Outlet Port
  {e9960641-0758-4f00-bbc5-16e2e1f438ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a366a726-2993-41ad-8214-3f8bb6ee931a}, !- Handle
  Schedule Constant 23,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0a031bd6-3f07-453c-bf67-2bc6d17d0be0}, !- Handle
  Schedule Constant 24,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e59bdda4-e59e-4afc-bec6-85091b870875}, !- Handle
  Zone Outpatient Conference A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {945c2a75-4920-4003-a522-58b985100a4a}, !- Air Inlet Node Name
  {1fc3904f-f0d3-4316-af04-48418da5e40a}, !- Air Outlet Node Name
  0.034844980760081;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e608da7f-1fa1-4f71-a23e-9dd49db0cbbe}, !- Handle
  Zone Outpatient Conference A  - Story ground Air Terminal Outlet Air Node, !- Name
  {1fc3904f-f0d3-4316-af04-48418da5e40a}, !- Inlet Port
  {4234bf74-529a-49f0-a483-92f2fe4b59f6}; !- Outlet Port

OS:Node,
  {a244fc05-9e2a-4252-a7d3-4bb6f508573c}, !- Handle
  Zone Outpatient Conference A  - Story ground Return Air Node, !- Name
  {bab94e22-bb53-420a-ac44-7e83c7c6b7db}, !- Inlet Port
  {eed0b404-506c-411d-aff4-8af1cc0e1baa}; !- Outlet Port

OS:Connection,
  {4234bf74-529a-49f0-a483-92f2fe4b59f6}, !- Handle
  {e608da7f-1fa1-4f71-a23e-9dd49db0cbbe}, !- Source Object
  3,                                      !- Outlet Port
  {d8094532-a9d4-4c02-9d69-22e1cfeb16b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab94e22-bb53-420a-ac44-7e83c7c6b7db}, !- Handle
  {17e176c3-77e0-47f9-8dd7-75df93e53970}, !- Source Object
  2,                                      !- Outlet Port
  {a244fc05-9e2a-4252-a7d3-4bb6f508573c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed0b404-506c-411d-aff4-8af1cc0e1baa}, !- Handle
  {a244fc05-9e2a-4252-a7d3-4bb6f508573c}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c718f8f6-0a3e-46cc-a62a-58bdb6a39d45}, !- Handle
  Zone Outpatient Conference A  - Story ground Air Terminal Inlet Air Node, !- Name
  {00203e57-a06c-48ad-b690-b4a55808861c}, !- Inlet Port
  {945c2a75-4920-4003-a522-58b985100a4a}; !- Outlet Port

OS:Connection,
  {00203e57-a06c-48ad-b690-b4a55808861c}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  15,                                     !- Outlet Port
  {c718f8f6-0a3e-46cc-a62a-58bdb6a39d45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945c2a75-4920-4003-a522-58b985100a4a}, !- Handle
  {c718f8f6-0a3e-46cc-a62a-58bdb6a39d45}, !- Source Object
  3,                                      !- Outlet Port
  {e59bdda4-e59e-4afc-bec6-85091b870875}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fc3904f-f0d3-4316-af04-48418da5e40a}, !- Handle
  {e59bdda4-e59e-4afc-bec6-85091b870875}, !- Source Object
  4,                                      !- Outlet Port
  {e608da7f-1fa1-4f71-a23e-9dd49db0cbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e3868add-47de-432e-b829-d1d57487f2b1}, !- Handle
  Schedule Constant 25,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0b7b07cf-5933-4454-8487-faddd76be6ff}, !- Handle
  Schedule Constant 26,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ea298a0-9113-45d8-a1ab-c3463125d0e2}, !- Handle
  Zone Outpatient Conference B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {78388210-aff3-4498-b6b7-1b34994edb29}, !- Air Inlet Node Name
  {7305bc7a-a127-4e9d-855a-170120f03132}, !- Air Outlet Node Name
  0.283357622716398;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c5df717-f30d-4567-a283-e07767e3f950}, !- Handle
  Zone Outpatient Conference B  - Story ground Air Terminal Outlet Air Node, !- Name
  {7305bc7a-a127-4e9d-855a-170120f03132}, !- Inlet Port
  {b98282ff-8a11-4b9a-a273-faa46ea132e4}; !- Outlet Port

OS:Node,
  {7e0fa13c-cc10-4ba6-88c2-a5856c1507fe}, !- Handle
  Zone Outpatient Conference B  - Story ground Return Air Node, !- Name
  {5a365a92-5e4b-4cbc-b38e-22e4f59d5d55}, !- Inlet Port
  {fc8b6b6f-0816-46e6-aa59-fbba12ff1e60}; !- Outlet Port

OS:Connection,
  {b98282ff-8a11-4b9a-a273-faa46ea132e4}, !- Handle
  {5c5df717-f30d-4567-a283-e07767e3f950}, !- Source Object
  3,                                      !- Outlet Port
  {6099d2ce-cf6b-4005-bd57-cd4a03421938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a365a92-5e4b-4cbc-b38e-22e4f59d5d55}, !- Handle
  {5c490f23-752c-4ea4-b9a2-c4499be0e574}, !- Source Object
  2,                                      !- Outlet Port
  {7e0fa13c-cc10-4ba6-88c2-a5856c1507fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8b6b6f-0816-46e6-aa59-fbba12ff1e60}, !- Handle
  {7e0fa13c-cc10-4ba6-88c2-a5856c1507fe}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c1fd88ef-5f74-4afd-892c-4a9831151d17}, !- Handle
  Zone Outpatient Conference B  - Story ground Air Terminal Inlet Air Node, !- Name
  {c8189464-7dbf-4f5b-8d7e-935fb1a64285}, !- Inlet Port
  {78388210-aff3-4498-b6b7-1b34994edb29}; !- Outlet Port

OS:Connection,
  {c8189464-7dbf-4f5b-8d7e-935fb1a64285}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  16,                                     !- Outlet Port
  {c1fd88ef-5f74-4afd-892c-4a9831151d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78388210-aff3-4498-b6b7-1b34994edb29}, !- Handle
  {c1fd88ef-5f74-4afd-892c-4a9831151d17}, !- Source Object
  3,                                      !- Outlet Port
  {8ea298a0-9113-45d8-a1ab-c3463125d0e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7305bc7a-a127-4e9d-855a-170120f03132}, !- Handle
  {8ea298a0-9113-45d8-a1ab-c3463125d0e2}, !- Source Object
  4,                                      !- Outlet Port
  {5c5df717-f30d-4567-a283-e07767e3f950}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a0f0aadc-4081-489e-bc9c-46583e3310e2}, !- Handle
  Schedule Constant 27,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {177c8b4f-b325-4905-99fb-aa773aecbbb0}, !- Handle
  Schedule Constant 28,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ceb44b5d-b8b0-46d0-a067-9a35bae94886}, !- Handle
  Zone Outpatient Conference C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {edf017ce-5823-4fe4-bc29-e9cbe1910fad}, !- Air Inlet Node Name
  {da233c8e-c6d5-4a32-8939-4bcd822fc106}, !- Air Outlet Node Name
  0.0348449807600811;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36d9cc8d-4cda-4441-8748-63b72ffbf2fd}, !- Handle
  Zone Outpatient Conference C  - Story ground Air Terminal Outlet Air Node, !- Name
  {da233c8e-c6d5-4a32-8939-4bcd822fc106}, !- Inlet Port
  {625d9e78-3070-46e9-a3b4-01a9252223c9}; !- Outlet Port

OS:Node,
  {058e6a00-2d4e-4c0a-930b-2400aefefdca}, !- Handle
  Zone Outpatient Conference C  - Story ground Return Air Node, !- Name
  {ca09c4dd-9285-4868-bd52-eee690abfb9b}, !- Inlet Port
  {f79164b5-1e64-48ed-8e7b-9277002eae84}; !- Outlet Port

OS:Connection,
  {625d9e78-3070-46e9-a3b4-01a9252223c9}, !- Handle
  {36d9cc8d-4cda-4441-8748-63b72ffbf2fd}, !- Source Object
  3,                                      !- Outlet Port
  {eca4e934-9ddb-4181-bed5-89b7c4f37a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca09c4dd-9285-4868-bd52-eee690abfb9b}, !- Handle
  {6b790f6a-6ef1-4613-8fa1-1c3d9244617b}, !- Source Object
  2,                                      !- Outlet Port
  {058e6a00-2d4e-4c0a-930b-2400aefefdca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79164b5-1e64-48ed-8e7b-9277002eae84}, !- Handle
  {058e6a00-2d4e-4c0a-930b-2400aefefdca}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {59affff3-ede2-47bb-be9a-460abe52d23e}, !- Handle
  Zone Outpatient Conference C  - Story ground Air Terminal Inlet Air Node, !- Name
  {00821dff-b0c3-4fcf-9eb0-0a50fb5c7695}, !- Inlet Port
  {edf017ce-5823-4fe4-bc29-e9cbe1910fad}; !- Outlet Port

OS:Connection,
  {00821dff-b0c3-4fcf-9eb0-0a50fb5c7695}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  17,                                     !- Outlet Port
  {59affff3-ede2-47bb-be9a-460abe52d23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf017ce-5823-4fe4-bc29-e9cbe1910fad}, !- Handle
  {59affff3-ede2-47bb-be9a-460abe52d23e}, !- Source Object
  3,                                      !- Outlet Port
  {ceb44b5d-b8b0-46d0-a067-9a35bae94886}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da233c8e-c6d5-4a32-8939-4bcd822fc106}, !- Handle
  {ceb44b5d-b8b0-46d0-a067-9a35bae94886}, !- Source Object
  4,                                      !- Outlet Port
  {36d9cc8d-4cda-4441-8748-63b72ffbf2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ba45e029-609e-4564-bef0-a9defb3df3ad}, !- Handle
  Schedule Constant 29,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4937641e-2ae4-4d3d-a8fe-0d4f7f4de96e}, !- Handle
  Schedule Constant 30,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5804bcf6-6d01-4893-b12e-630481a251cc}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {25db98da-83b8-46f7-b3db-ac0ec663e571}, !- Air Inlet Node Name
  {37518706-4828-4756-a9d0-968468700f7c}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46c90f18-15a9-460a-994f-f84ef4ccbc9d}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {37518706-4828-4756-a9d0-968468700f7c}, !- Inlet Port
  {0b87205f-96cc-461a-b646-4119516863b8}; !- Outlet Port

OS:Node,
  {b06a61ee-8c02-440c-9cb3-08aa6fe5784f}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Return Air Node, !- Name
  {093962d8-a4bd-4b38-a369-27ed67d517f5}, !- Inlet Port
  {9b3f6251-cb51-4035-9bdd-950557ea4af9}; !- Outlet Port

OS:Connection,
  {0b87205f-96cc-461a-b646-4119516863b8}, !- Handle
  {46c90f18-15a9-460a-994f-f84ef4ccbc9d}, !- Source Object
  3,                                      !- Outlet Port
  {1888e77d-428c-42d1-a754-d3eb3ea20582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093962d8-a4bd-4b38-a369-27ed67d517f5}, !- Handle
  {43bc981a-d05a-4fc0-a6a0-dc7a5e95e4dc}, !- Source Object
  2,                                      !- Outlet Port
  {b06a61ee-8c02-440c-9cb3-08aa6fe5784f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3f6251-cb51-4035-9bdd-950557ea4af9}, !- Handle
  {b06a61ee-8c02-440c-9cb3-08aa6fe5784f}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {aaae145b-701d-4e53-b1f5-315f22277a76}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {1dce8421-316c-4d3c-85ec-87233fa8771c}, !- Inlet Port
  {25db98da-83b8-46f7-b3db-ac0ec663e571}; !- Outlet Port

OS:Connection,
  {1dce8421-316c-4d3c-85ec-87233fa8771c}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  18,                                     !- Outlet Port
  {aaae145b-701d-4e53-b1f5-315f22277a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25db98da-83b8-46f7-b3db-ac0ec663e571}, !- Handle
  {aaae145b-701d-4e53-b1f5-315f22277a76}, !- Source Object
  3,                                      !- Outlet Port
  {5804bcf6-6d01-4893-b12e-630481a251cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37518706-4828-4756-a9d0-968468700f7c}, !- Handle
  {5804bcf6-6d01-4893-b12e-630481a251cc}, !- Source Object
  4,                                      !- Outlet Port
  {46c90f18-15a9-460a-994f-f84ef4ccbc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {19ba6123-5437-4abb-8b15-ad417c1847d4}, !- Handle
  Schedule Constant 31,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {707945dc-1480-47d5-9e4a-e1b885222181}, !- Handle
  Schedule Constant 32,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {328b5890-de42-4aed-8e17-c77d9c906fd9}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {7b31064f-fe72-4528-a0d8-135c7606506a}, !- Air Inlet Node Name
  {f08229e0-649c-4609-b0f5-cd90da80a8b0}, !- Air Outlet Node Name
  0.00726453092973232;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd8dd4d-e458-4630-b58a-2e85c69890a3}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Air Terminal Outlet Air Node, !- Name
  {f08229e0-649c-4609-b0f5-cd90da80a8b0}, !- Inlet Port
  {c4ec75dc-6cc3-4bee-9611-f239b65ba280}; !- Outlet Port

OS:Node,
  {44834106-e9db-46c8-9ce9-f71deb5303b0}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Return Air Node, !- Name
  {60109d37-9ddb-455a-911c-7d0e55dd06e9}, !- Inlet Port
  {488925cd-6c15-4ce5-aee9-cbad16f474bf}; !- Outlet Port

OS:Connection,
  {c4ec75dc-6cc3-4bee-9611-f239b65ba280}, !- Handle
  {4bd8dd4d-e458-4630-b58a-2e85c69890a3}, !- Source Object
  3,                                      !- Outlet Port
  {4ed58ed7-fb25-4149-9d2e-3ec685b14c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60109d37-9ddb-455a-911c-7d0e55dd06e9}, !- Handle
  {4b9bf036-57ba-46b6-93da-ce289e8f76ae}, !- Source Object
  2,                                      !- Outlet Port
  {44834106-e9db-46c8-9ce9-f71deb5303b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488925cd-6c15-4ce5-aee9-cbad16f474bf}, !- Handle
  {44834106-e9db-46c8-9ce9-f71deb5303b0}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {2d9c3098-7683-4528-916b-7bad4edad137}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Air Terminal Inlet Air Node, !- Name
  {0a780d48-448d-4a44-9c16-4e6a1f2df821}, !- Inlet Port
  {7b31064f-fe72-4528-a0d8-135c7606506a}; !- Outlet Port

OS:Connection,
  {0a780d48-448d-4a44-9c16-4e6a1f2df821}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  19,                                     !- Outlet Port
  {2d9c3098-7683-4528-916b-7bad4edad137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b31064f-fe72-4528-a0d8-135c7606506a}, !- Handle
  {2d9c3098-7683-4528-916b-7bad4edad137}, !- Source Object
  3,                                      !- Outlet Port
  {328b5890-de42-4aed-8e17-c77d9c906fd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f08229e0-649c-4609-b0f5-cd90da80a8b0}, !- Handle
  {328b5890-de42-4aed-8e17-c77d9c906fd9}, !- Source Object
  4,                                      !- Outlet Port
  {4bd8dd4d-e458-4630-b58a-2e85c69890a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f1b01866-0f9c-46d6-babf-b2bce40ffa1f}, !- Handle
  Schedule Constant 33,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {05951e5b-74d6-43d4-b3f5-5bb74de00265}, !- Handle
  Schedule Constant 34,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d73915f1-4181-4e69-b9ed-00b1978011f6}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a2840c57-860c-4a92-9fb3-5a0c713c0523}, !- Air Inlet Node Name
  {a28f1fb8-5874-44d0-805e-7d2a29b90fff}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19fe2f27-7b0a-42bd-aaaf-22d68648fdae}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {a28f1fb8-5874-44d0-805e-7d2a29b90fff}, !- Inlet Port
  {1e2225e0-4603-4803-b762-b2a2dc40b8eb}; !- Outlet Port

OS:Node,
  {b05070b4-7cd4-43b8-a24e-c51b18a70d93}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Return Air Node, !- Name
  {70f1861f-f351-4746-a5df-4daa3965ec04}, !- Inlet Port
  {8a074042-b680-411a-8daa-a8682d708a6d}; !- Outlet Port

OS:Connection,
  {1e2225e0-4603-4803-b762-b2a2dc40b8eb}, !- Handle
  {19fe2f27-7b0a-42bd-aaaf-22d68648fdae}, !- Source Object
  3,                                      !- Outlet Port
  {597c798b-1791-4fd7-a153-75782f8330ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f1861f-f351-4746-a5df-4daa3965ec04}, !- Handle
  {19c8d59a-9adb-4938-b915-34827f35796f}, !- Source Object
  2,                                      !- Outlet Port
  {b05070b4-7cd4-43b8-a24e-c51b18a70d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a074042-b680-411a-8daa-a8682d708a6d}, !- Handle
  {b05070b4-7cd4-43b8-a24e-c51b18a70d93}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {27ee3f71-dd15-4abc-b84c-7a4a406b800c}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {aa249209-463d-4e13-a16e-18b0bb2ab7be}, !- Inlet Port
  {a2840c57-860c-4a92-9fb3-5a0c713c0523}; !- Outlet Port

OS:Connection,
  {aa249209-463d-4e13-a16e-18b0bb2ab7be}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  20,                                     !- Outlet Port
  {27ee3f71-dd15-4abc-b84c-7a4a406b800c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2840c57-860c-4a92-9fb3-5a0c713c0523}, !- Handle
  {27ee3f71-dd15-4abc-b84c-7a4a406b800c}, !- Source Object
  3,                                      !- Outlet Port
  {d73915f1-4181-4e69-b9ed-00b1978011f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a28f1fb8-5874-44d0-805e-7d2a29b90fff}, !- Handle
  {d73915f1-4181-4e69-b9ed-00b1978011f6}, !- Source Object
  4,                                      !- Outlet Port
  {19fe2f27-7b0a-42bd-aaaf-22d68648fdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c3c15543-b276-498c-9615-d98937ae3553}, !- Handle
  Schedule Constant 35,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {72f0f75f-d196-419b-86c6-ffca576b9465}, !- Handle
  Schedule Constant 36,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21674f7f-f403-4674-b5a2-7fb673f45695}, !- Handle
  Zone Outpatient Exam A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {539ff37d-4f65-4ef6-8301-50923132f20a}, !- Air Inlet Node Name
  {972f6237-6cd7-4822-aaad-1c335bbbdeca}, !- Air Outlet Node Name
  0.64713355841372;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {348a4916-6727-4d47-aba2-e133d181f833}, !- Handle
  Zone Outpatient Exam A  - Story ground Air Terminal Outlet Air Node, !- Name
  {972f6237-6cd7-4822-aaad-1c335bbbdeca}, !- Inlet Port
  {25696c53-d92a-406c-8a81-05d416f9c972}; !- Outlet Port

OS:Node,
  {e33e52fe-cd5a-4ded-bf78-e33fbbd31ac1}, !- Handle
  Zone Outpatient Exam A  - Story ground Return Air Node, !- Name
  {1d6d1813-a23f-461b-a7c8-85b850312dcc}, !- Inlet Port
  {8c93d227-1731-420c-af0c-96af5b1e2ce3}; !- Outlet Port

OS:Connection,
  {25696c53-d92a-406c-8a81-05d416f9c972}, !- Handle
  {348a4916-6727-4d47-aba2-e133d181f833}, !- Source Object
  3,                                      !- Outlet Port
  {b87b26d2-d5fc-425e-97ec-f13ece7878a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6d1813-a23f-461b-a7c8-85b850312dcc}, !- Handle
  {5580b519-7612-4847-bbef-269b7fba5240}, !- Source Object
  2,                                      !- Outlet Port
  {e33e52fe-cd5a-4ded-bf78-e33fbbd31ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c93d227-1731-420c-af0c-96af5b1e2ce3}, !- Handle
  {e33e52fe-cd5a-4ded-bf78-e33fbbd31ac1}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {264f2d51-97f5-4b7c-9c91-304df25f9327}, !- Handle
  Zone Outpatient Exam A  - Story ground Air Terminal Inlet Air Node, !- Name
  {f3f54a94-e741-47d7-afdb-4b1e4b9fea1e}, !- Inlet Port
  {539ff37d-4f65-4ef6-8301-50923132f20a}; !- Outlet Port

OS:Connection,
  {f3f54a94-e741-47d7-afdb-4b1e4b9fea1e}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  21,                                     !- Outlet Port
  {264f2d51-97f5-4b7c-9c91-304df25f9327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539ff37d-4f65-4ef6-8301-50923132f20a}, !- Handle
  {264f2d51-97f5-4b7c-9c91-304df25f9327}, !- Source Object
  3,                                      !- Outlet Port
  {21674f7f-f403-4674-b5a2-7fb673f45695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {972f6237-6cd7-4822-aaad-1c335bbbdeca}, !- Handle
  {21674f7f-f403-4674-b5a2-7fb673f45695}, !- Source Object
  4,                                      !- Outlet Port
  {348a4916-6727-4d47-aba2-e133d181f833}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6bb903a1-3e90-4e8d-b1f8-78e5986aa781}, !- Handle
  Schedule Constant 37,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a67ce377-4845-4806-99dd-c1f0bd01cc70}, !- Handle
  Schedule Constant 38,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46c7776a-3179-4765-813b-e04f005cbe44}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {657f117f-dc9a-4401-b045-f8ad676a49ae}, !- Air Inlet Node Name
  {ad2f0344-a894-496c-8d3b-d6206f223b3e}, !- Air Outlet Node Name
  0.0682028198964624;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {715b7fdb-2335-4281-8c49-0941aaa3171e}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {ad2f0344-a894-496c-8d3b-d6206f223b3e}, !- Inlet Port
  {01ce372b-9738-40be-80a3-0802345490c6}; !- Outlet Port

OS:Node,
  {f26e9767-02cc-4869-9274-7642ab9569ec}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Return Air Node, !- Name
  {269d49cd-9951-4523-aaae-71eb114db7c5}, !- Inlet Port
  {568692b0-1c7b-4721-a363-487879958c03}; !- Outlet Port

OS:Connection,
  {01ce372b-9738-40be-80a3-0802345490c6}, !- Handle
  {715b7fdb-2335-4281-8c49-0941aaa3171e}, !- Source Object
  3,                                      !- Outlet Port
  {e88a7202-c631-49b3-aca4-cb418a5eb612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269d49cd-9951-4523-aaae-71eb114db7c5}, !- Handle
  {c202e7e4-a74a-4978-8c4e-14500f6cdeb5}, !- Source Object
  2,                                      !- Outlet Port
  {f26e9767-02cc-4869-9274-7642ab9569ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {568692b0-1c7b-4721-a363-487879958c03}, !- Handle
  {f26e9767-02cc-4869-9274-7642ab9569ec}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {f68c2ea6-8107-4ece-b536-6ce65515e97f}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {271a5824-4a76-4972-9329-089da6d832d6}, !- Inlet Port
  {657f117f-dc9a-4401-b045-f8ad676a49ae}; !- Outlet Port

OS:Connection,
  {271a5824-4a76-4972-9329-089da6d832d6}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  22,                                     !- Outlet Port
  {f68c2ea6-8107-4ece-b536-6ce65515e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657f117f-dc9a-4401-b045-f8ad676a49ae}, !- Handle
  {f68c2ea6-8107-4ece-b536-6ce65515e97f}, !- Source Object
  3,                                      !- Outlet Port
  {46c7776a-3179-4765-813b-e04f005cbe44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad2f0344-a894-496c-8d3b-d6206f223b3e}, !- Handle
  {46c7776a-3179-4765-813b-e04f005cbe44}, !- Source Object
  4,                                      !- Outlet Port
  {715b7fdb-2335-4281-8c49-0941aaa3171e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {51a6dc4f-932c-4d2a-8ae1-1fdcace08d71}, !- Handle
  Schedule Constant 39,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d44257f8-b925-489b-9340-643764abc149}, !- Handle
  Schedule Constant 40,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0431554-f3e3-4b1c-8249-3534e3eff75a}, !- Handle
  Zone Outpatient Exam C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {cc172799-7d72-4270-b409-db742db1f5e1}, !- Air Inlet Node Name
  {3aceb765-8297-4059-b0b5-bf74bb7552b1}, !- Air Outlet Node Name
  0.647133558413721;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8180ec95-f38f-4aba-9085-ed478de24833}, !- Handle
  Zone Outpatient Exam C  - Story ground Air Terminal Outlet Air Node, !- Name
  {3aceb765-8297-4059-b0b5-bf74bb7552b1}, !- Inlet Port
  {b3899d3b-a88f-42cf-a3ee-a21e2b52dbc3}; !- Outlet Port

OS:Node,
  {61b16461-50c6-461b-ab56-47ffd0fd22b5}, !- Handle
  Zone Outpatient Exam C  - Story ground Return Air Node, !- Name
  {e91cb2ba-8b28-49c6-8b6f-3d2d0c846484}, !- Inlet Port
  {5f77cc5a-2e54-48f7-993c-e8e97438329b}; !- Outlet Port

OS:Connection,
  {b3899d3b-a88f-42cf-a3ee-a21e2b52dbc3}, !- Handle
  {8180ec95-f38f-4aba-9085-ed478de24833}, !- Source Object
  3,                                      !- Outlet Port
  {040db27d-47bd-476d-8019-9a2b9c1b383a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91cb2ba-8b28-49c6-8b6f-3d2d0c846484}, !- Handle
  {58d48122-b22f-4542-8346-d771e392b75b}, !- Source Object
  2,                                      !- Outlet Port
  {61b16461-50c6-461b-ab56-47ffd0fd22b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f77cc5a-2e54-48f7-993c-e8e97438329b}, !- Handle
  {61b16461-50c6-461b-ab56-47ffd0fd22b5}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {22823cb9-3326-4ec4-830d-9bd4c78998ad}, !- Handle
  Zone Outpatient Exam C  - Story ground Air Terminal Inlet Air Node, !- Name
  {e08dc785-f122-454e-8947-d5a6aecaf6b1}, !- Inlet Port
  {cc172799-7d72-4270-b409-db742db1f5e1}; !- Outlet Port

OS:Connection,
  {e08dc785-f122-454e-8947-d5a6aecaf6b1}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  23,                                     !- Outlet Port
  {22823cb9-3326-4ec4-830d-9bd4c78998ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc172799-7d72-4270-b409-db742db1f5e1}, !- Handle
  {22823cb9-3326-4ec4-830d-9bd4c78998ad}, !- Source Object
  3,                                      !- Outlet Port
  {d0431554-f3e3-4b1c-8249-3534e3eff75a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aceb765-8297-4059-b0b5-bf74bb7552b1}, !- Handle
  {d0431554-f3e3-4b1c-8249-3534e3eff75a}, !- Source Object
  4,                                      !- Outlet Port
  {8180ec95-f38f-4aba-9085-ed478de24833}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8146a40b-1df4-4e8c-8aab-2a050c697709}, !- Handle
  Schedule Constant 41,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c1f8e336-7402-4584-8bff-3fd93728ba37}, !- Handle
  Schedule Constant 42,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {36fb9209-319e-46e8-917e-d3d34a191e2f}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {4645d839-4d73-497c-93bb-fd18a13a34ff}, !- Air Inlet Node Name
  {1e8ced6e-be8a-4618-beca-89ee9ce80a5c}, !- Air Outlet Node Name
  0.0682028198964624;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6770f34-cc59-4987-afbd-248012de48c5}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {1e8ced6e-be8a-4618-beca-89ee9ce80a5c}, !- Inlet Port
  {ae9f687e-f8a0-404e-b7c6-e2167cc6cc44}; !- Outlet Port

OS:Node,
  {5b514c0d-f299-4ca0-901d-f94c078d2c6d}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Return Air Node, !- Name
  {af73acda-a1e0-4a24-b067-40a8d25f956a}, !- Inlet Port
  {e29bcfbe-0695-4212-a331-2962dc1ef962}; !- Outlet Port

OS:Connection,
  {ae9f687e-f8a0-404e-b7c6-e2167cc6cc44}, !- Handle
  {e6770f34-cc59-4987-afbd-248012de48c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6c4c369-8269-45fc-b416-50a81132052a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af73acda-a1e0-4a24-b067-40a8d25f956a}, !- Handle
  {e75cbbd2-b5c9-4a3f-a350-3c5d44991bd3}, !- Source Object
  2,                                      !- Outlet Port
  {5b514c0d-f299-4ca0-901d-f94c078d2c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29bcfbe-0695-4212-a331-2962dc1ef962}, !- Handle
  {5b514c0d-f299-4ca0-901d-f94c078d2c6d}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {54294841-e9f7-4a78-ac36-66bf322a3925}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {8a60baa8-e696-4db7-b330-e411737b2493}, !- Inlet Port
  {4645d839-4d73-497c-93bb-fd18a13a34ff}; !- Outlet Port

OS:Connection,
  {8a60baa8-e696-4db7-b330-e411737b2493}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  24,                                     !- Outlet Port
  {54294841-e9f7-4a78-ac36-66bf322a3925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4645d839-4d73-497c-93bb-fd18a13a34ff}, !- Handle
  {54294841-e9f7-4a78-ac36-66bf322a3925}, !- Source Object
  3,                                      !- Outlet Port
  {36fb9209-319e-46e8-917e-d3d34a191e2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e8ced6e-be8a-4618-beca-89ee9ce80a5c}, !- Handle
  {36fb9209-319e-46e8-917e-d3d34a191e2f}, !- Source Object
  4,                                      !- Outlet Port
  {e6770f34-cc59-4987-afbd-248012de48c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {889cf581-5b18-4c7b-86ed-b484515da6eb}, !- Handle
  Schedule Constant 43,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a3db0d20-9f18-4e1d-9e89-cd7f35471cc8}, !- Handle
  Schedule Constant 44,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bddcec81-fdcd-4dbb-859d-06d019d67be9}, !- Handle
  Zone Outpatient Hall B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {f59b9f6d-85af-4696-855b-663e4cafe8ee}, !- Air Inlet Node Name
  {b0241f58-5bbd-4d60-9155-62c6f4789b62}, !- Air Outlet Node Name
  0.403331702749593;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d9b635f7-9221-4940-9d82-0f5c25ef3bdc}, !- Handle
  Zone Outpatient Hall B  - Story ground Air Terminal Outlet Air Node, !- Name
  {b0241f58-5bbd-4d60-9155-62c6f4789b62}, !- Inlet Port
  {b97a6ed7-8543-46b6-94ea-ea948a2e72e4}; !- Outlet Port

OS:Node,
  {97455302-9ddb-4575-b1a7-c7205c96354e}, !- Handle
  Zone Outpatient Hall B  - Story ground Return Air Node, !- Name
  {41dff447-fa80-4987-865c-bb4a5710ddb0}, !- Inlet Port
  {15e299fa-d57c-4e7a-b9cb-fb51a0ed148d}; !- Outlet Port

OS:Connection,
  {b97a6ed7-8543-46b6-94ea-ea948a2e72e4}, !- Handle
  {d9b635f7-9221-4940-9d82-0f5c25ef3bdc}, !- Source Object
  3,                                      !- Outlet Port
  {550a7d97-ea54-4014-86e3-b00783f75b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41dff447-fa80-4987-865c-bb4a5710ddb0}, !- Handle
  {c0411530-5b6b-4e14-9732-de4bffc93433}, !- Source Object
  2,                                      !- Outlet Port
  {97455302-9ddb-4575-b1a7-c7205c96354e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e299fa-d57c-4e7a-b9cb-fb51a0ed148d}, !- Handle
  {97455302-9ddb-4575-b1a7-c7205c96354e}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {588dc636-052a-4391-892e-d07985b4eb87}, !- Handle
  Zone Outpatient Hall B  - Story ground Air Terminal Inlet Air Node, !- Name
  {a0577ce0-784d-42d3-a059-f84d22f08748}, !- Inlet Port
  {f59b9f6d-85af-4696-855b-663e4cafe8ee}; !- Outlet Port

OS:Connection,
  {a0577ce0-784d-42d3-a059-f84d22f08748}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  25,                                     !- Outlet Port
  {588dc636-052a-4391-892e-d07985b4eb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59b9f6d-85af-4696-855b-663e4cafe8ee}, !- Handle
  {588dc636-052a-4391-892e-d07985b4eb87}, !- Source Object
  3,                                      !- Outlet Port
  {bddcec81-fdcd-4dbb-859d-06d019d67be9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0241f58-5bbd-4d60-9155-62c6f4789b62}, !- Handle
  {bddcec81-fdcd-4dbb-859d-06d019d67be9}, !- Source Object
  4,                                      !- Outlet Port
  {d9b635f7-9221-4940-9d82-0f5c25ef3bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a4345ff3-cdd9-49a3-95e0-4a2d31f5bcf7}, !- Handle
  Schedule Constant 45,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {54466a7c-3c92-414d-a38f-0fbe7cb53ad0}, !- Handle
  Schedule Constant 46,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d912fa57-9459-4a2b-a780-0df96dd0fe59}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c85d4a7f-26ef-409b-9b23-ccedc1f730b1}, !- Air Inlet Node Name
  {7c374a7d-4d34-4ecc-82fa-419bcb0bbb37}, !- Air Outlet Node Name
  0.0425080095499816;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f78659a8-c541-4a28-bb67-66063a352103}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Air Terminal Outlet Air Node, !- Name
  {7c374a7d-4d34-4ecc-82fa-419bcb0bbb37}, !- Inlet Port
  {37cb008f-58b7-4688-9755-f0007ae3cf50}; !- Outlet Port

OS:Node,
  {8396bc01-9b67-44ce-bb1c-c26794e573fe}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Return Air Node, !- Name
  {b146f506-179f-4aaf-ad3b-c544a85939ce}, !- Inlet Port
  {eb9f05b5-2b3c-4f57-a7b7-df138b9262d6}; !- Outlet Port

OS:Connection,
  {37cb008f-58b7-4688-9755-f0007ae3cf50}, !- Handle
  {f78659a8-c541-4a28-bb67-66063a352103}, !- Source Object
  3,                                      !- Outlet Port
  {eda8d083-a741-4031-bbeb-49a63073c96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b146f506-179f-4aaf-ad3b-c544a85939ce}, !- Handle
  {2c922e44-8e0c-463a-84cc-d48a06f490ae}, !- Source Object
  2,                                      !- Outlet Port
  {8396bc01-9b67-44ce-bb1c-c26794e573fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9f05b5-2b3c-4f57-a7b7-df138b9262d6}, !- Handle
  {8396bc01-9b67-44ce-bb1c-c26794e573fe}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {116f1cd2-b281-4242-b8eb-5d3adacb5eba}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Air Terminal Inlet Air Node, !- Name
  {a36183cf-182f-4fe6-9a6c-ca3493049382}, !- Inlet Port
  {c85d4a7f-26ef-409b-9b23-ccedc1f730b1}; !- Outlet Port

OS:Connection,
  {a36183cf-182f-4fe6-9a6c-ca3493049382}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  26,                                     !- Outlet Port
  {116f1cd2-b281-4242-b8eb-5d3adacb5eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85d4a7f-26ef-409b-9b23-ccedc1f730b1}, !- Handle
  {116f1cd2-b281-4242-b8eb-5d3adacb5eba}, !- Source Object
  3,                                      !- Outlet Port
  {d912fa57-9459-4a2b-a780-0df96dd0fe59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c374a7d-4d34-4ecc-82fa-419bcb0bbb37}, !- Handle
  {d912fa57-9459-4a2b-a780-0df96dd0fe59}, !- Source Object
  4,                                      !- Outlet Port
  {f78659a8-c541-4a28-bb67-66063a352103}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {87e0a1ec-2f47-4f93-8866-9df03dc15183}, !- Handle
  Schedule Constant 47,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c5ae066d-5835-4763-9072-3c6a261cd3e7}, !- Handle
  Schedule Constant 48,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8a04d0a-eb2e-4376-a85f-d139f7473dd4}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {9ac76d32-07d1-435a-8551-9063686f6b24}, !- Air Inlet Node Name
  {ac20a5d5-ae2e-4fc9-9992-67c18a15a51f}, !- Air Outlet Node Name
  0.00114856975358436;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c131a083-dd0b-4931-9bee-061132385cd9}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Air Terminal Outlet Air Node, !- Name
  {ac20a5d5-ae2e-4fc9-9992-67c18a15a51f}, !- Inlet Port
  {d02ab74c-4e9b-4081-9836-2d472787b89d}; !- Outlet Port

OS:Node,
  {354ff7fb-fb53-4b75-ace6-aabc1bd2b989}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Return Air Node, !- Name
  {cfb529d1-dbfa-41c1-82d9-1e906b99039a}, !- Inlet Port
  {b9341a3a-da92-4786-8b4e-ba0d831e3ae7}; !- Outlet Port

OS:Connection,
  {d02ab74c-4e9b-4081-9836-2d472787b89d}, !- Handle
  {c131a083-dd0b-4931-9bee-061132385cd9}, !- Source Object
  3,                                      !- Outlet Port
  {b50b2a81-4121-4ee8-b7ba-3d9147e7a831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb529d1-dbfa-41c1-82d9-1e906b99039a}, !- Handle
  {84042b2f-2682-44f1-9b04-9ac5d436ee3f}, !- Source Object
  2,                                      !- Outlet Port
  {354ff7fb-fb53-4b75-ace6-aabc1bd2b989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9341a3a-da92-4786-8b4e-ba0d831e3ae7}, !- Handle
  {354ff7fb-fb53-4b75-ace6-aabc1bd2b989}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {d0d1f0f4-fa3a-4a68-be61-36be24e90981}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Air Terminal Inlet Air Node, !- Name
  {8cdee070-99b4-44e1-829c-ab63245681bc}, !- Inlet Port
  {9ac76d32-07d1-435a-8551-9063686f6b24}; !- Outlet Port

OS:Connection,
  {8cdee070-99b4-44e1-829c-ab63245681bc}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  27,                                     !- Outlet Port
  {d0d1f0f4-fa3a-4a68-be61-36be24e90981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ac76d32-07d1-435a-8551-9063686f6b24}, !- Handle
  {d0d1f0f4-fa3a-4a68-be61-36be24e90981}, !- Source Object
  3,                                      !- Outlet Port
  {c8a04d0a-eb2e-4376-a85f-d139f7473dd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac20a5d5-ae2e-4fc9-9992-67c18a15a51f}, !- Handle
  {c8a04d0a-eb2e-4376-a85f-d139f7473dd4}, !- Source Object
  4,                                      !- Outlet Port
  {c131a083-dd0b-4931-9bee-061132385cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eae06fd7-13bd-45c6-ba38-388672b1174b}, !- Handle
  Schedule Constant 49,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {13297170-b41a-4fe7-9fee-d17d48fca5e1}, !- Handle
  Schedule Constant 50,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d68d8a9e-0e2a-4d46-83b9-e8f61b5d7af8}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {5d88a362-e5e5-473d-a05d-8f37de4eb749}, !- Air Inlet Node Name
  {8e92478b-efe0-426d-9c51-47c7c32c7b6a}, !- Air Outlet Node Name
  0.00934011119536835;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1f0ae44-507a-452e-8bec-706951942e2b}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Air Terminal Outlet Air Node, !- Name
  {8e92478b-efe0-426d-9c51-47c7c32c7b6a}, !- Inlet Port
  {f726fb02-a846-43e5-a27f-27699dbaad9c}; !- Outlet Port

OS:Node,
  {80e4eb93-f471-4e89-9dcb-083708ea156b}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Return Air Node, !- Name
  {6daae294-ac59-4a99-a0c9-59f2b154e801}, !- Inlet Port
  {52030128-16c6-4dee-832a-6e888ed57feb}; !- Outlet Port

OS:Connection,
  {f726fb02-a846-43e5-a27f-27699dbaad9c}, !- Handle
  {b1f0ae44-507a-452e-8bec-706951942e2b}, !- Source Object
  3,                                      !- Outlet Port
  {af3cd633-f5cc-4983-96ae-059e3d8683ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6daae294-ac59-4a99-a0c9-59f2b154e801}, !- Handle
  {17e734e7-d515-4d38-b698-bdf5ba1c6add}, !- Source Object
  2,                                      !- Outlet Port
  {80e4eb93-f471-4e89-9dcb-083708ea156b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52030128-16c6-4dee-832a-6e888ed57feb}, !- Handle
  {80e4eb93-f471-4e89-9dcb-083708ea156b}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {106af844-1b21-497b-ad5f-b23f31b4f17d}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Air Terminal Inlet Air Node, !- Name
  {f1ae79e2-a260-48a0-9ff0-dc25347a7dd1}, !- Inlet Port
  {5d88a362-e5e5-473d-a05d-8f37de4eb749}; !- Outlet Port

OS:Connection,
  {f1ae79e2-a260-48a0-9ff0-dc25347a7dd1}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  28,                                     !- Outlet Port
  {106af844-1b21-497b-ad5f-b23f31b4f17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d88a362-e5e5-473d-a05d-8f37de4eb749}, !- Handle
  {106af844-1b21-497b-ad5f-b23f31b4f17d}, !- Source Object
  3,                                      !- Outlet Port
  {d68d8a9e-0e2a-4d46-83b9-e8f61b5d7af8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e92478b-efe0-426d-9c51-47c7c32c7b6a}, !- Handle
  {d68d8a9e-0e2a-4d46-83b9-e8f61b5d7af8}, !- Source Object
  4,                                      !- Outlet Port
  {b1f0ae44-507a-452e-8bec-706951942e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {766078f7-128d-439f-98de-126178720017}, !- Handle
  Schedule Constant 51,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f139aad2-aa30-4ec0-8c8b-f13b6458312e}, !- Handle
  Schedule Constant 52,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d31187d9-e45c-4181-ad7c-6cec4e3db490}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c0e95eab-53ee-47ec-b0c5-c086d2cad12c}, !- Air Inlet Node Name
  {888d2aad-faab-4a0a-9270-534b6e39eac8}, !- Air Outlet Node Name
  0.00114856975358438;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8f4da5de-c902-4b6b-b0cf-8b766705d0cc}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Air Terminal Outlet Air Node, !- Name
  {888d2aad-faab-4a0a-9270-534b6e39eac8}, !- Inlet Port
  {39d5e367-5991-4a18-a6e9-d9ed77f1e50a}; !- Outlet Port

OS:Node,
  {1d4c9171-5a7d-4969-a4e5-1cc94eabc2eb}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Return Air Node, !- Name
  {bed9f506-d4c3-4818-b788-ab812b8436d0}, !- Inlet Port
  {6b89d844-bea8-4163-94db-ef34f0b09573}; !- Outlet Port

OS:Connection,
  {39d5e367-5991-4a18-a6e9-d9ed77f1e50a}, !- Handle
  {8f4da5de-c902-4b6b-b0cf-8b766705d0cc}, !- Source Object
  3,                                      !- Outlet Port
  {2b250855-5e0c-4fda-9ab4-696c9c4bc3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed9f506-d4c3-4818-b788-ab812b8436d0}, !- Handle
  {d75a5161-bc5f-4e3b-937a-457f56977798}, !- Source Object
  2,                                      !- Outlet Port
  {1d4c9171-5a7d-4969-a4e5-1cc94eabc2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b89d844-bea8-4163-94db-ef34f0b09573}, !- Handle
  {1d4c9171-5a7d-4969-a4e5-1cc94eabc2eb}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {9c5c524c-1376-434e-b96d-cfff65ef2244}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Air Terminal Inlet Air Node, !- Name
  {f109279c-62bb-4d79-8672-275f4e2a16b3}, !- Inlet Port
  {c0e95eab-53ee-47ec-b0c5-c086d2cad12c}; !- Outlet Port

OS:Connection,
  {f109279c-62bb-4d79-8672-275f4e2a16b3}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  29,                                     !- Outlet Port
  {9c5c524c-1376-434e-b96d-cfff65ef2244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e95eab-53ee-47ec-b0c5-c086d2cad12c}, !- Handle
  {9c5c524c-1376-434e-b96d-cfff65ef2244}, !- Source Object
  3,                                      !- Outlet Port
  {d31187d9-e45c-4181-ad7c-6cec4e3db490}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {888d2aad-faab-4a0a-9270-534b6e39eac8}, !- Handle
  {d31187d9-e45c-4181-ad7c-6cec4e3db490}, !- Source Object
  4,                                      !- Outlet Port
  {8f4da5de-c902-4b6b-b0cf-8b766705d0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d413423-880d-4e76-88c4-dd871d0ee5df}, !- Handle
  Schedule Constant 53,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3c9c2cce-2aa9-4c56-a2ba-f1b4a7157fe4}, !- Handle
  Schedule Constant 54,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfe38005-fa45-4277-93cc-b5180509d052}, !- Handle
  Zone Outpatient Lobby A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e1ae74a6-e348-43e5-99c0-cd6ee9f342ed}, !- Air Inlet Node Name
  {daa3d7ed-fc6a-4596-8db5-806d2b493afe}, !- Air Outlet Node Name
  0.0290971004241415;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e72f147c-5473-49d1-894f-a16ef6105a96}, !- Handle
  Zone Outpatient Lobby A  - Story ground Air Terminal Outlet Air Node, !- Name
  {daa3d7ed-fc6a-4596-8db5-806d2b493afe}, !- Inlet Port
  {35feb845-47cf-4146-b365-e0ec40b542f7}; !- Outlet Port

OS:Node,
  {5fdef9da-23bd-4242-8bb9-88629a0e2895}, !- Handle
  Zone Outpatient Lobby A  - Story ground Return Air Node, !- Name
  {b093e06d-2248-41b1-936e-6289f8413ca4}, !- Inlet Port
  {674d9d19-e76e-43d4-8d00-1c4d428fb1bc}; !- Outlet Port

OS:Connection,
  {35feb845-47cf-4146-b365-e0ec40b542f7}, !- Handle
  {e72f147c-5473-49d1-894f-a16ef6105a96}, !- Source Object
  3,                                      !- Outlet Port
  {24ab798d-4ba6-47ca-960f-4dbfe7ac0b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b093e06d-2248-41b1-936e-6289f8413ca4}, !- Handle
  {1005c53e-9164-483b-b4f2-82ad622cd263}, !- Source Object
  2,                                      !- Outlet Port
  {5fdef9da-23bd-4242-8bb9-88629a0e2895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674d9d19-e76e-43d4-8d00-1c4d428fb1bc}, !- Handle
  {5fdef9da-23bd-4242-8bb9-88629a0e2895}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {a2ad4237-74d2-438f-a3b8-302de44dac9b}, !- Handle
  Zone Outpatient Lobby A  - Story ground Air Terminal Inlet Air Node, !- Name
  {289fb44a-03d5-4da7-b413-b57bd7dfb374}, !- Inlet Port
  {e1ae74a6-e348-43e5-99c0-cd6ee9f342ed}; !- Outlet Port

OS:Connection,
  {289fb44a-03d5-4da7-b413-b57bd7dfb374}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  30,                                     !- Outlet Port
  {a2ad4237-74d2-438f-a3b8-302de44dac9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ae74a6-e348-43e5-99c0-cd6ee9f342ed}, !- Handle
  {a2ad4237-74d2-438f-a3b8-302de44dac9b}, !- Source Object
  3,                                      !- Outlet Port
  {dfe38005-fa45-4277-93cc-b5180509d052}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daa3d7ed-fc6a-4596-8db5-806d2b493afe}, !- Handle
  {dfe38005-fa45-4277-93cc-b5180509d052}, !- Source Object
  4,                                      !- Outlet Port
  {e72f147c-5473-49d1-894f-a16ef6105a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ebfaa2ca-4696-4505-bc63-d80cbe201540}, !- Handle
  Schedule Constant 55,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d3f79dfc-ca78-4655-aa3a-f66a7561e7d8}, !- Handle
  Schedule Constant 56,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {517f94db-3611-48f2-bb1b-0452a40e914a}, !- Handle
  Zone Outpatient Lobby B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {0510ab37-e97d-42bb-827c-004f125bb72e}, !- Air Inlet Node Name
  {351a55d9-a95b-4eb8-8b19-63bdcb1fa6e7}, !- Air Outlet Node Name
  0.236616150282698;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91739816-e334-45dd-a17f-d5c0fed93988}, !- Handle
  Zone Outpatient Lobby B  - Story ground Air Terminal Outlet Air Node, !- Name
  {351a55d9-a95b-4eb8-8b19-63bdcb1fa6e7}, !- Inlet Port
  {ddf2fa6c-6e8d-42c9-9f8c-27a6efff1324}; !- Outlet Port

OS:Node,
  {c268f324-d4c9-455a-b399-329ca85dc91f}, !- Handle
  Zone Outpatient Lobby B  - Story ground Return Air Node, !- Name
  {4460052e-f73c-4406-bf07-6f1d95cab3bf}, !- Inlet Port
  {78f3150b-d02a-44c0-bb1b-c623bfc44bf9}; !- Outlet Port

OS:Connection,
  {ddf2fa6c-6e8d-42c9-9f8c-27a6efff1324}, !- Handle
  {91739816-e334-45dd-a17f-d5c0fed93988}, !- Source Object
  3,                                      !- Outlet Port
  {f52a2963-36bd-4ac8-a7c1-8fcca792a838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4460052e-f73c-4406-bf07-6f1d95cab3bf}, !- Handle
  {a7772196-586b-47de-a823-af81661d8cea}, !- Source Object
  2,                                      !- Outlet Port
  {c268f324-d4c9-455a-b399-329ca85dc91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f3150b-d02a-44c0-bb1b-c623bfc44bf9}, !- Handle
  {c268f324-d4c9-455a-b399-329ca85dc91f}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {a546f408-5d25-4401-bd26-15cace440582}, !- Handle
  Zone Outpatient Lobby B  - Story ground Air Terminal Inlet Air Node, !- Name
  {8816a6e7-c285-45a6-8db5-2e927fa16f62}, !- Inlet Port
  {0510ab37-e97d-42bb-827c-004f125bb72e}; !- Outlet Port

OS:Connection,
  {8816a6e7-c285-45a6-8db5-2e927fa16f62}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  31,                                     !- Outlet Port
  {a546f408-5d25-4401-bd26-15cace440582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0510ab37-e97d-42bb-827c-004f125bb72e}, !- Handle
  {a546f408-5d25-4401-bd26-15cace440582}, !- Source Object
  3,                                      !- Outlet Port
  {517f94db-3611-48f2-bb1b-0452a40e914a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {351a55d9-a95b-4eb8-8b19-63bdcb1fa6e7}, !- Handle
  {517f94db-3611-48f2-bb1b-0452a40e914a}, !- Source Object
  4,                                      !- Outlet Port
  {91739816-e334-45dd-a17f-d5c0fed93988}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {85e709c4-c6b1-4c92-a1a7-decc397de56f}, !- Handle
  Schedule Constant 57,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e478ab5f-1105-4edd-bcfc-531b5f350e2b}, !- Handle
  Schedule Constant 58,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1780bfb0-73d1-458d-b470-0d9b83a6a996}, !- Handle
  Zone Outpatient Lobby C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {1b9004ef-bc35-46b5-81a8-d8b06c976ee3}, !- Air Inlet Node Name
  {b021002f-74c1-4cfc-87d3-b74ae5804a06}, !- Air Outlet Node Name
  0.0290971004241416;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a62c28ed-97a1-4bb2-b952-f5ad7280207a}, !- Handle
  Zone Outpatient Lobby C  - Story ground Air Terminal Outlet Air Node, !- Name
  {b021002f-74c1-4cfc-87d3-b74ae5804a06}, !- Inlet Port
  {1ad2b0a2-46a4-412e-a140-42922fdb3d29}; !- Outlet Port

OS:Node,
  {393778a7-840e-40ca-b231-c5984e7a97d7}, !- Handle
  Zone Outpatient Lobby C  - Story ground Return Air Node, !- Name
  {702bb8a7-f0af-4de8-83b2-700e11e32672}, !- Inlet Port
  {2c85df21-79b1-4e31-bb5a-a597b9c1d1da}; !- Outlet Port

OS:Connection,
  {1ad2b0a2-46a4-412e-a140-42922fdb3d29}, !- Handle
  {a62c28ed-97a1-4bb2-b952-f5ad7280207a}, !- Source Object
  3,                                      !- Outlet Port
  {7d51cc16-b194-497f-8910-058d8ba8d1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702bb8a7-f0af-4de8-83b2-700e11e32672}, !- Handle
  {760d5106-074d-4951-a889-a181c73fa583}, !- Source Object
  2,                                      !- Outlet Port
  {393778a7-840e-40ca-b231-c5984e7a97d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c85df21-79b1-4e31-bb5a-a597b9c1d1da}, !- Handle
  {393778a7-840e-40ca-b231-c5984e7a97d7}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {9f18ae86-3d6d-47a4-8d67-c603db53115f}, !- Handle
  Zone Outpatient Lobby C  - Story ground Air Terminal Inlet Air Node, !- Name
  {d7fec518-67cf-4cc7-b466-f61cc25009bf}, !- Inlet Port
  {1b9004ef-bc35-46b5-81a8-d8b06c976ee3}; !- Outlet Port

OS:Connection,
  {d7fec518-67cf-4cc7-b466-f61cc25009bf}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  32,                                     !- Outlet Port
  {9f18ae86-3d6d-47a4-8d67-c603db53115f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9004ef-bc35-46b5-81a8-d8b06c976ee3}, !- Handle
  {9f18ae86-3d6d-47a4-8d67-c603db53115f}, !- Source Object
  3,                                      !- Outlet Port
  {1780bfb0-73d1-458d-b470-0d9b83a6a996}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b021002f-74c1-4cfc-87d3-b74ae5804a06}, !- Handle
  {1780bfb0-73d1-458d-b470-0d9b83a6a996}, !- Source Object
  4,                                      !- Outlet Port
  {a62c28ed-97a1-4bb2-b952-f5ad7280207a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {463054bf-cff9-4973-b8c7-3d2507b51ce8}, !- Handle
  Schedule Constant 59,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b558cbb2-3d58-457d-a9ee-cc121fbbaef9}, !- Handle
  Schedule Constant 60,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc17e8b8-6caa-44f8-ac2e-57af23d5e043}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {57c2deba-9f74-4b06-a84a-f0755d5b6b92}, !- Air Inlet Node Name
  {2cc04acb-72c8-4dc8-bba1-689b4f9041f7}, !- Air Outlet Node Name
  0.01815961509446;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35364509-afea-4564-8de4-007bc102e259}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {2cc04acb-72c8-4dc8-bba1-689b4f9041f7}, !- Inlet Port
  {e5af7f88-2895-43e6-a282-f1447ef2d05c}; !- Outlet Port

OS:Node,
  {376c9dd3-508a-44c7-aeec-28a5d5d83973}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Return Air Node, !- Name
  {dbfdb4d4-36ce-4224-940e-02f514707213}, !- Inlet Port
  {92e001f1-d618-41ac-a821-1603c3e65038}; !- Outlet Port

OS:Connection,
  {e5af7f88-2895-43e6-a282-f1447ef2d05c}, !- Handle
  {35364509-afea-4564-8de4-007bc102e259}, !- Source Object
  3,                                      !- Outlet Port
  {65568e6d-ea84-4a3b-a2d1-d1d8a373b253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfdb4d4-36ce-4224-940e-02f514707213}, !- Handle
  {25915c9f-85a2-4a82-80d7-a91c73cb00d5}, !- Source Object
  2,                                      !- Outlet Port
  {376c9dd3-508a-44c7-aeec-28a5d5d83973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e001f1-d618-41ac-a821-1603c3e65038}, !- Handle
  {376c9dd3-508a-44c7-aeec-28a5d5d83973}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {0c85464e-3134-40d8-b134-cef1f13092af}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {74adb212-5e25-4f47-805b-9b186222c778}, !- Inlet Port
  {57c2deba-9f74-4b06-a84a-f0755d5b6b92}; !- Outlet Port

OS:Connection,
  {74adb212-5e25-4f47-805b-9b186222c778}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  33,                                     !- Outlet Port
  {0c85464e-3134-40d8-b134-cef1f13092af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c2deba-9f74-4b06-a84a-f0755d5b6b92}, !- Handle
  {0c85464e-3134-40d8-b134-cef1f13092af}, !- Source Object
  3,                                      !- Outlet Port
  {bc17e8b8-6caa-44f8-ac2e-57af23d5e043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cc04acb-72c8-4dc8-bba1-689b4f9041f7}, !- Handle
  {bc17e8b8-6caa-44f8-ac2e-57af23d5e043}, !- Source Object
  4,                                      !- Outlet Port
  {35364509-afea-4564-8de4-007bc102e259}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cab98441-05c4-48fb-81a9-0e42fd7f5b48}, !- Handle
  Schedule Constant 61,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {34cb2451-5dab-4f5e-8f3e-9b3b107bee30}, !- Handle
  Schedule Constant 62,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5082f87-f1c4-4fbf-b5c4-0bc109e1f610}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {29324ed2-778a-404c-b0b3-d779a020b3a1}, !- Air Inlet Node Name
  {59609263-554c-4ea7-9690-12a9b5257d2d}, !- Air Outlet Node Name
  0.147673072286667;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7cc6422-dba1-46fc-8e59-fd57c80dee31}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Air Terminal Outlet Air Node, !- Name
  {59609263-554c-4ea7-9690-12a9b5257d2d}, !- Inlet Port
  {6752dba8-0334-4e86-8883-d7e42a97bb35}; !- Outlet Port

OS:Node,
  {42d07ff6-581c-43bf-b7bf-95cbdb161c0b}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Return Air Node, !- Name
  {831eecce-cd4c-43e0-8131-4ef7e0f82dda}, !- Inlet Port
  {ca488ece-b6b1-4d28-be29-c886c3ad8d07}; !- Outlet Port

OS:Connection,
  {6752dba8-0334-4e86-8883-d7e42a97bb35}, !- Handle
  {d7cc6422-dba1-46fc-8e59-fd57c80dee31}, !- Source Object
  3,                                      !- Outlet Port
  {576d2b51-93ec-4228-b20f-ec9d4391049a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831eecce-cd4c-43e0-8131-4ef7e0f82dda}, !- Handle
  {d47d74e3-b779-4120-94d7-71aed0aac4b7}, !- Source Object
  2,                                      !- Outlet Port
  {42d07ff6-581c-43bf-b7bf-95cbdb161c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca488ece-b6b1-4d28-be29-c886c3ad8d07}, !- Handle
  {42d07ff6-581c-43bf-b7bf-95cbdb161c0b}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {56c25e54-1b4d-48fc-bef2-61c6941d7f77}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Air Terminal Inlet Air Node, !- Name
  {6c08a1e5-c655-44a8-9c6e-eb0c9601cfea}, !- Inlet Port
  {29324ed2-778a-404c-b0b3-d779a020b3a1}; !- Outlet Port

OS:Connection,
  {6c08a1e5-c655-44a8-9c6e-eb0c9601cfea}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  34,                                     !- Outlet Port
  {56c25e54-1b4d-48fc-bef2-61c6941d7f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29324ed2-778a-404c-b0b3-d779a020b3a1}, !- Handle
  {56c25e54-1b4d-48fc-bef2-61c6941d7f77}, !- Source Object
  3,                                      !- Outlet Port
  {a5082f87-f1c4-4fbf-b5c4-0bc109e1f610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59609263-554c-4ea7-9690-12a9b5257d2d}, !- Handle
  {a5082f87-f1c4-4fbf-b5c4-0bc109e1f610}, !- Source Object
  4,                                      !- Outlet Port
  {d7cc6422-dba1-46fc-8e59-fd57c80dee31}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d8d8c339-37b1-40f2-ba02-b06252017956}, !- Handle
  Schedule Constant 63,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {78ace420-6632-4762-8b03-7365395b6ba7}, !- Handle
  Schedule Constant 64,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eea114e0-d95f-40d5-a565-e8588eba4668}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {61abbcd5-97b0-44e1-9b8a-b1431a07057d}, !- Air Inlet Node Name
  {b5d99867-d030-4476-bb4d-7983b6e593bb}, !- Air Outlet Node Name
  0.0181596150944601;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c157f9c-89f1-4a37-8392-6b04d4d34750}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {b5d99867-d030-4476-bb4d-7983b6e593bb}, !- Inlet Port
  {db19870d-fa09-42b8-b577-940e7b170780}; !- Outlet Port

OS:Node,
  {d5098034-e3b3-4326-8584-0acef78c4bc3}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Return Air Node, !- Name
  {dca358a6-e749-48fc-a583-fa3a7fd046d9}, !- Inlet Port
  {f4dce8f3-16f4-4151-8cb5-b54d3133d45f}; !- Outlet Port

OS:Connection,
  {db19870d-fa09-42b8-b577-940e7b170780}, !- Handle
  {6c157f9c-89f1-4a37-8392-6b04d4d34750}, !- Source Object
  3,                                      !- Outlet Port
  {6d0c473a-17d1-4cc3-ba14-cf971214fb23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca358a6-e749-48fc-a583-fa3a7fd046d9}, !- Handle
  {3f30f278-397f-4263-a789-bd9e152def08}, !- Source Object
  2,                                      !- Outlet Port
  {d5098034-e3b3-4326-8584-0acef78c4bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dce8f3-16f4-4151-8cb5-b54d3133d45f}, !- Handle
  {d5098034-e3b3-4326-8584-0acef78c4bc3}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {d2d2dcd5-c65f-46db-afd2-fe8082920e06}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {27ddd498-35a2-4973-8444-ccfbc37c444d}, !- Inlet Port
  {61abbcd5-97b0-44e1-9b8a-b1431a07057d}; !- Outlet Port

OS:Connection,
  {27ddd498-35a2-4973-8444-ccfbc37c444d}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  35,                                     !- Outlet Port
  {d2d2dcd5-c65f-46db-afd2-fe8082920e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61abbcd5-97b0-44e1-9b8a-b1431a07057d}, !- Handle
  {d2d2dcd5-c65f-46db-afd2-fe8082920e06}, !- Source Object
  3,                                      !- Outlet Port
  {eea114e0-d95f-40d5-a565-e8588eba4668}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5d99867-d030-4476-bb4d-7983b6e593bb}, !- Handle
  {eea114e0-d95f-40d5-a565-e8588eba4668}, !- Source Object
  4,                                      !- Outlet Port
  {6c157f9c-89f1-4a37-8392-6b04d4d34750}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {df159c58-5d18-48b7-a54e-bbe37063370b}, !- Handle
  Schedule Constant 65,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0d2ac789-9ade-4221-95bc-a04adb7eecbf}, !- Handle
  Schedule Constant 66,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86fc0f31-9e7e-48e7-8fbb-82fc4ca20a2d}, !- Handle
  Zone Outpatient Lounge A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {6b562566-6f28-490d-a872-43858e526d69}, !- Air Inlet Node Name
  {eb4a1f6b-9ca7-4ab4-93b9-c61a3409d904}, !- Air Outlet Node Name
  0.028004038014083;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2a8b16c-0724-427a-8f8a-8fddca79b08c}, !- Handle
  Zone Outpatient Lounge A  - Story ground Air Terminal Outlet Air Node, !- Name
  {eb4a1f6b-9ca7-4ab4-93b9-c61a3409d904}, !- Inlet Port
  {3fcf4769-5ebe-4da1-bb5f-b7fc0b578806}; !- Outlet Port

OS:Node,
  {af602339-6d20-4f0b-a76c-5381d4a17f2d}, !- Handle
  Zone Outpatient Lounge A  - Story ground Return Air Node, !- Name
  {1f9a5c38-e2bc-44b1-8a34-090ed298d0da}, !- Inlet Port
  {766cf60b-b883-4dd3-9469-00b523a1506c}; !- Outlet Port

OS:Connection,
  {3fcf4769-5ebe-4da1-bb5f-b7fc0b578806}, !- Handle
  {b2a8b16c-0724-427a-8f8a-8fddca79b08c}, !- Source Object
  3,                                      !- Outlet Port
  {e667c3f1-e117-4434-9ed8-53015a4efe74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9a5c38-e2bc-44b1-8a34-090ed298d0da}, !- Handle
  {cf07274e-0f02-429a-9085-bbd9db851ded}, !- Source Object
  2,                                      !- Outlet Port
  {af602339-6d20-4f0b-a76c-5381d4a17f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766cf60b-b883-4dd3-9469-00b523a1506c}, !- Handle
  {af602339-6d20-4f0b-a76c-5381d4a17f2d}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {499dcc75-9f11-4530-9186-0beda70c630e}, !- Handle
  Zone Outpatient Lounge A  - Story ground Air Terminal Inlet Air Node, !- Name
  {6a3e8a6f-b8a9-4e2a-8962-95e92615c3b0}, !- Inlet Port
  {6b562566-6f28-490d-a872-43858e526d69}; !- Outlet Port

OS:Connection,
  {6a3e8a6f-b8a9-4e2a-8962-95e92615c3b0}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  36,                                     !- Outlet Port
  {499dcc75-9f11-4530-9186-0beda70c630e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b562566-6f28-490d-a872-43858e526d69}, !- Handle
  {499dcc75-9f11-4530-9186-0beda70c630e}, !- Source Object
  3,                                      !- Outlet Port
  {86fc0f31-9e7e-48e7-8fbb-82fc4ca20a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb4a1f6b-9ca7-4ab4-93b9-c61a3409d904}, !- Handle
  {86fc0f31-9e7e-48e7-8fbb-82fc4ca20a2d}, !- Source Object
  4,                                      !- Outlet Port
  {b2a8b16c-0724-427a-8f8a-8fddca79b08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {febb2601-22c0-4e4e-a098-904d3f746455}, !- Handle
  Schedule Constant 67,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8e89b047-2584-4016-924b-65548dedfcb5}, !- Handle
  Schedule Constant 68,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88f63901-5b95-4e8c-a8f3-6205410d6312}, !- Handle
  Zone Outpatient Lounge B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {eed7d28d-ee34-4a61-86d9-b34e218c52d0}, !- Air Inlet Node Name
  {dfd35a9e-0b21-4df6-b3e6-5c2ef321f92f}, !- Air Outlet Node Name
  0.227727421999923;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {890dde9c-1d32-43df-9acf-39ad8d21f485}, !- Handle
  Zone Outpatient Lounge B  - Story ground Air Terminal Outlet Air Node, !- Name
  {dfd35a9e-0b21-4df6-b3e6-5c2ef321f92f}, !- Inlet Port
  {6098e443-9cf0-409d-a46b-5f5fbedb8d05}; !- Outlet Port

OS:Node,
  {d8c59abd-a37e-45be-99f9-4404212005ae}, !- Handle
  Zone Outpatient Lounge B  - Story ground Return Air Node, !- Name
  {fca5077b-6210-45be-823a-9bb323b6c23a}, !- Inlet Port
  {ebec27ea-c73e-44ea-8c2c-bf0a6ab99659}; !- Outlet Port

OS:Connection,
  {6098e443-9cf0-409d-a46b-5f5fbedb8d05}, !- Handle
  {890dde9c-1d32-43df-9acf-39ad8d21f485}, !- Source Object
  3,                                      !- Outlet Port
  {68296f38-1685-4424-a076-531352871c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca5077b-6210-45be-823a-9bb323b6c23a}, !- Handle
  {301c4ac7-d06e-4a6c-b4c7-71463d606d1a}, !- Source Object
  2,                                      !- Outlet Port
  {d8c59abd-a37e-45be-99f9-4404212005ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebec27ea-c73e-44ea-8c2c-bf0a6ab99659}, !- Handle
  {d8c59abd-a37e-45be-99f9-4404212005ae}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {94274a04-b1da-4916-9056-6e62da63e461}, !- Handle
  Zone Outpatient Lounge B  - Story ground Air Terminal Inlet Air Node, !- Name
  {e14e58fe-5d4a-4cbe-baae-00d3fea68a09}, !- Inlet Port
  {eed7d28d-ee34-4a61-86d9-b34e218c52d0}; !- Outlet Port

OS:Connection,
  {e14e58fe-5d4a-4cbe-baae-00d3fea68a09}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  37,                                     !- Outlet Port
  {94274a04-b1da-4916-9056-6e62da63e461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed7d28d-ee34-4a61-86d9-b34e218c52d0}, !- Handle
  {94274a04-b1da-4916-9056-6e62da63e461}, !- Source Object
  3,                                      !- Outlet Port
  {88f63901-5b95-4e8c-a8f3-6205410d6312}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfd35a9e-0b21-4df6-b3e6-5c2ef321f92f}, !- Handle
  {88f63901-5b95-4e8c-a8f3-6205410d6312}, !- Source Object
  4,                                      !- Outlet Port
  {890dde9c-1d32-43df-9acf-39ad8d21f485}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {290d72b8-3861-4d93-bc76-08ab252705f5}, !- Handle
  Schedule Constant 69,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d9b1b3a3-9f87-498e-91ab-34191aa021ba}, !- Handle
  Schedule Constant 70,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c6d4730-87a7-402c-8d2d-55fe1a32aca9}, !- Handle
  Zone Outpatient Lounge C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3365d312-4820-4d3c-a8be-04888e9ec6a8}, !- Air Inlet Node Name
  {9f0f8470-a763-42f4-809b-7a55af6d03f4}, !- Air Outlet Node Name
  0.0280040380140831;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ba288be-7701-4b35-b4c6-b58e68901db4}, !- Handle
  Zone Outpatient Lounge C  - Story ground Air Terminal Outlet Air Node, !- Name
  {9f0f8470-a763-42f4-809b-7a55af6d03f4}, !- Inlet Port
  {c06852f6-a8e3-46a6-a538-726563f8dd68}; !- Outlet Port

OS:Node,
  {508de41b-63c5-427a-a8c0-3811228089ed}, !- Handle
  Zone Outpatient Lounge C  - Story ground Return Air Node, !- Name
  {4d8cb2de-40c4-4fbb-900a-90a2cd81c1c3}, !- Inlet Port
  {c8fca0d2-38e5-436d-98e3-8e6023094c32}; !- Outlet Port

OS:Connection,
  {c06852f6-a8e3-46a6-a538-726563f8dd68}, !- Handle
  {7ba288be-7701-4b35-b4c6-b58e68901db4}, !- Source Object
  3,                                      !- Outlet Port
  {b69da898-2f64-46d1-b60a-3fc751d64f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8cb2de-40c4-4fbb-900a-90a2cd81c1c3}, !- Handle
  {7c92c411-bc96-46f1-a103-11b7b0c7712e}, !- Source Object
  2,                                      !- Outlet Port
  {508de41b-63c5-427a-a8c0-3811228089ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fca0d2-38e5-436d-98e3-8e6023094c32}, !- Handle
  {508de41b-63c5-427a-a8c0-3811228089ed}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {c67dbccb-f864-4336-95bd-3b05fba861b7}, !- Handle
  Zone Outpatient Lounge C  - Story ground Air Terminal Inlet Air Node, !- Name
  {fc978655-fb86-482e-b904-9981af178dc2}, !- Inlet Port
  {3365d312-4820-4d3c-a8be-04888e9ec6a8}; !- Outlet Port

OS:Connection,
  {fc978655-fb86-482e-b904-9981af178dc2}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  38,                                     !- Outlet Port
  {c67dbccb-f864-4336-95bd-3b05fba861b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3365d312-4820-4d3c-a8be-04888e9ec6a8}, !- Handle
  {c67dbccb-f864-4336-95bd-3b05fba861b7}, !- Source Object
  3,                                      !- Outlet Port
  {5c6d4730-87a7-402c-8d2d-55fe1a32aca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f0f8470-a763-42f4-809b-7a55af6d03f4}, !- Handle
  {5c6d4730-87a7-402c-8d2d-55fe1a32aca9}, !- Source Object
  4,                                      !- Outlet Port
  {7ba288be-7701-4b35-b4c6-b58e68901db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d6f4446d-1fc4-4d83-bda5-2c05174d4598}, !- Handle
  Schedule Constant 71,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2357d25b-7cde-444a-964d-654a08dcb2a4}, !- Handle
  Schedule Constant 72,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4208dfe9-9b53-4e5a-9c04-1f328c16606f}, !- Handle
  Zone Outpatient MedGas A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {d30e3e7e-9ef0-4563-a6b9-8e719b67b5ac}, !- Air Inlet Node Name
  {5d9041b9-d26d-4345-ad31-6d61425279f3}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e82dbd8-5054-4e16-be3b-adbf08de84e5}, !- Handle
  Zone Outpatient MedGas A  - Story ground Air Terminal Outlet Air Node, !- Name
  {5d9041b9-d26d-4345-ad31-6d61425279f3}, !- Inlet Port
  {de9a8bb1-db8c-4dc0-9520-2dc0664a6689}; !- Outlet Port

OS:Node,
  {e1c95d5a-97bc-472c-be3f-996560adf028}, !- Handle
  Zone Outpatient MedGas A  - Story ground Return Air Node, !- Name
  {caa3f561-8d76-4c7d-8d55-c34e8b1e2853}, !- Inlet Port
  {0f5d9140-69cf-49f4-932d-4a6097a8d6ad}; !- Outlet Port

OS:Connection,
  {de9a8bb1-db8c-4dc0-9520-2dc0664a6689}, !- Handle
  {4e82dbd8-5054-4e16-be3b-adbf08de84e5}, !- Source Object
  3,                                      !- Outlet Port
  {8325e3d6-0b61-4bbf-92c8-e3f0c9a8a27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa3f561-8d76-4c7d-8d55-c34e8b1e2853}, !- Handle
  {c5427524-cf2a-4ea2-817b-f57ce13d43e7}, !- Source Object
  2,                                      !- Outlet Port
  {e1c95d5a-97bc-472c-be3f-996560adf028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5d9140-69cf-49f4-932d-4a6097a8d6ad}, !- Handle
  {e1c95d5a-97bc-472c-be3f-996560adf028}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {e96c6640-b31f-43a0-8c81-cc9f9ef4d7d1}, !- Handle
  Zone Outpatient MedGas A  - Story ground Air Terminal Inlet Air Node, !- Name
  {7fcd9380-e9e0-4a4a-8e54-724bf41b1c8d}, !- Inlet Port
  {d30e3e7e-9ef0-4563-a6b9-8e719b67b5ac}; !- Outlet Port

OS:Connection,
  {7fcd9380-e9e0-4a4a-8e54-724bf41b1c8d}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  39,                                     !- Outlet Port
  {e96c6640-b31f-43a0-8c81-cc9f9ef4d7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30e3e7e-9ef0-4563-a6b9-8e719b67b5ac}, !- Handle
  {e96c6640-b31f-43a0-8c81-cc9f9ef4d7d1}, !- Source Object
  3,                                      !- Outlet Port
  {4208dfe9-9b53-4e5a-9c04-1f328c16606f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d9041b9-d26d-4345-ad31-6d61425279f3}, !- Handle
  {4208dfe9-9b53-4e5a-9c04-1f328c16606f}, !- Source Object
  4,                                      !- Outlet Port
  {4e82dbd8-5054-4e16-be3b-adbf08de84e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fbfaf460-5dfb-495a-898d-b09f3d5ce2c9}, !- Handle
  Schedule Constant 73,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5b92c22e-cabf-4dff-8d79-80d6f7aa356d}, !- Handle
  Schedule Constant 74,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b7a1f78-c244-447a-a39b-00dc35024a85}, !- Handle
  Zone Outpatient MedGas B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {44321abb-9fc2-4f36-94f1-f114ef56a34e}, !- Air Inlet Node Name
  {e7dc58a8-f21e-49e6-80a6-a67a9b67693a}, !- Air Outlet Node Name
  0.00781132358035649;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39b345fa-c70a-454e-b090-0010dbb27c33}, !- Handle
  Zone Outpatient MedGas B  - Story ground Air Terminal Outlet Air Node, !- Name
  {e7dc58a8-f21e-49e6-80a6-a67a9b67693a}, !- Inlet Port
  {334ac026-18db-4760-8483-d51be52f6109}; !- Outlet Port

OS:Node,
  {99e1e3ab-e8c2-4842-ba79-c1d456040b29}, !- Handle
  Zone Outpatient MedGas B  - Story ground Return Air Node, !- Name
  {218e8ddb-9b00-4db7-be05-65f3f852da9a}, !- Inlet Port
  {1bbefbb6-0f99-44a4-8f7e-2ed996f6c395}; !- Outlet Port

OS:Connection,
  {334ac026-18db-4760-8483-d51be52f6109}, !- Handle
  {39b345fa-c70a-454e-b090-0010dbb27c33}, !- Source Object
  3,                                      !- Outlet Port
  {42d35d96-0473-4ced-bdea-f693a3a5fe02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218e8ddb-9b00-4db7-be05-65f3f852da9a}, !- Handle
  {42ae2ca9-908d-41b6-b743-740c9355575d}, !- Source Object
  2,                                      !- Outlet Port
  {99e1e3ab-e8c2-4842-ba79-c1d456040b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbefbb6-0f99-44a4-8f7e-2ed996f6c395}, !- Handle
  {99e1e3ab-e8c2-4842-ba79-c1d456040b29}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {1668e768-2d47-4c7c-a33f-ab31de65c871}, !- Handle
  Zone Outpatient MedGas B  - Story ground Air Terminal Inlet Air Node, !- Name
  {49ea804a-02cf-41a3-8fb3-ce315666ba46}, !- Inlet Port
  {44321abb-9fc2-4f36-94f1-f114ef56a34e}; !- Outlet Port

OS:Connection,
  {49ea804a-02cf-41a3-8fb3-ce315666ba46}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  40,                                     !- Outlet Port
  {1668e768-2d47-4c7c-a33f-ab31de65c871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44321abb-9fc2-4f36-94f1-f114ef56a34e}, !- Handle
  {1668e768-2d47-4c7c-a33f-ab31de65c871}, !- Source Object
  3,                                      !- Outlet Port
  {0b7a1f78-c244-447a-a39b-00dc35024a85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7dc58a8-f21e-49e6-80a6-a67a9b67693a}, !- Handle
  {0b7a1f78-c244-447a-a39b-00dc35024a85}, !- Source Object
  4,                                      !- Outlet Port
  {39b345fa-c70a-454e-b090-0010dbb27c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {104c79b5-8408-48d8-b1c6-2604f8a5fc61}, !- Handle
  Schedule Constant 75,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {90a13dbd-4bc0-48b1-88b3-f76e6cdaf6ad}, !- Handle
  Schedule Constant 76,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f33437a-7212-4f85-a662-6eb77760de2e}, !- Handle
  Zone Outpatient MedGas C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {49768fc8-f9de-4b39-a2b3-c6812449bac7}, !- Air Inlet Node Name
  {0f604cf2-5a61-44e1-a4b5-faa2d1d0775e}, !- Air Outlet Node Name
  0;                                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00612619-52b8-4eb3-a4e0-6c52a7c21ca7}, !- Handle
  Zone Outpatient MedGas C  - Story ground Air Terminal Outlet Air Node, !- Name
  {0f604cf2-5a61-44e1-a4b5-faa2d1d0775e}, !- Inlet Port
  {4ca5f29e-be96-4676-b949-96cb6d85d805}; !- Outlet Port

OS:Node,
  {1983c80d-1cb3-468d-9982-c44c8f688544}, !- Handle
  Zone Outpatient MedGas C  - Story ground Return Air Node, !- Name
  {035b7437-ac08-48a3-8a81-0c06783fcdec}, !- Inlet Port
  {1b482e84-6056-4ad8-b8ab-f662a3542f01}; !- Outlet Port

OS:Connection,
  {4ca5f29e-be96-4676-b949-96cb6d85d805}, !- Handle
  {00612619-52b8-4eb3-a4e0-6c52a7c21ca7}, !- Source Object
  3,                                      !- Outlet Port
  {a07dac7f-5e2e-4ad6-ad8f-81c6ca849f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035b7437-ac08-48a3-8a81-0c06783fcdec}, !- Handle
  {9df07b3f-5b41-4aa9-8c1d-8259168d0503}, !- Source Object
  2,                                      !- Outlet Port
  {1983c80d-1cb3-468d-9982-c44c8f688544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b482e84-6056-4ad8-b8ab-f662a3542f01}, !- Handle
  {1983c80d-1cb3-468d-9982-c44c8f688544}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {3afa5cab-31de-452c-88e5-6c5d3add9812}, !- Handle
  Zone Outpatient MedGas C  - Story ground Air Terminal Inlet Air Node, !- Name
  {886e55f0-d25c-4f5a-b182-1dc27d771ab9}, !- Inlet Port
  {49768fc8-f9de-4b39-a2b3-c6812449bac7}; !- Outlet Port

OS:Connection,
  {886e55f0-d25c-4f5a-b182-1dc27d771ab9}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  41,                                     !- Outlet Port
  {3afa5cab-31de-452c-88e5-6c5d3add9812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49768fc8-f9de-4b39-a2b3-c6812449bac7}, !- Handle
  {3afa5cab-31de-452c-88e5-6c5d3add9812}, !- Source Object
  3,                                      !- Outlet Port
  {5f33437a-7212-4f85-a662-6eb77760de2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f604cf2-5a61-44e1-a4b5-faa2d1d0775e}, !- Handle
  {5f33437a-7212-4f85-a662-6eb77760de2e}, !- Source Object
  4,                                      !- Outlet Port
  {00612619-52b8-4eb3-a4e0-6c52a7c21ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5db5eecf-0f18-4e86-b31c-2c29531aa574}, !- Handle
  Schedule Constant 77,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a83fbbec-8a0e-426d-97fb-011e59c20323}, !- Handle
  Schedule Constant 78,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1425a794-2849-48eb-9312-7254240ffe73}, !- Handle
  Zone Outpatient MRI A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {902c1189-4341-4dfc-baf0-d9b2d9fec771}, !- Air Inlet Node Name
  {22185816-237f-4b2d-a633-e19a186838a3}, !- Air Outlet Node Name
  0.0146830303026967;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eebf6bfa-780a-4d7b-8ee2-0b73ea8de872}, !- Handle
  Zone Outpatient MRI A  - Story ground Air Terminal Outlet Air Node, !- Name
  {22185816-237f-4b2d-a633-e19a186838a3}, !- Inlet Port
  {63d4eb8b-04c8-46d9-93f8-3b7a8c454412}; !- Outlet Port

OS:Node,
  {71e5c846-fe3d-4cde-af94-1c4cf6224fbe}, !- Handle
  Zone Outpatient MRI A  - Story ground Return Air Node, !- Name
  {32c36495-e7aa-4e61-9742-3df9570624bb}, !- Inlet Port
  {cab57f93-a149-4372-bcd5-d856c1e2d927}; !- Outlet Port

OS:Connection,
  {63d4eb8b-04c8-46d9-93f8-3b7a8c454412}, !- Handle
  {eebf6bfa-780a-4d7b-8ee2-0b73ea8de872}, !- Source Object
  3,                                      !- Outlet Port
  {7559be6d-2a11-4226-8a3f-3864b2990020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c36495-e7aa-4e61-9742-3df9570624bb}, !- Handle
  {152224f0-5a90-439d-ba34-bc101f2348da}, !- Source Object
  2,                                      !- Outlet Port
  {71e5c846-fe3d-4cde-af94-1c4cf6224fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab57f93-a149-4372-bcd5-d856c1e2d927}, !- Handle
  {71e5c846-fe3d-4cde-af94-1c4cf6224fbe}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {e5ed959b-f4dc-493c-87e8-5998ff2e72ab}, !- Handle
  Zone Outpatient MRI A  - Story ground Air Terminal Inlet Air Node, !- Name
  {5c207465-8fe7-4fe0-bc70-209e58f1ec8f}, !- Inlet Port
  {902c1189-4341-4dfc-baf0-d9b2d9fec771}; !- Outlet Port

OS:Connection,
  {5c207465-8fe7-4fe0-bc70-209e58f1ec8f}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  42,                                     !- Outlet Port
  {e5ed959b-f4dc-493c-87e8-5998ff2e72ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902c1189-4341-4dfc-baf0-d9b2d9fec771}, !- Handle
  {e5ed959b-f4dc-493c-87e8-5998ff2e72ab}, !- Source Object
  3,                                      !- Outlet Port
  {1425a794-2849-48eb-9312-7254240ffe73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22185816-237f-4b2d-a633-e19a186838a3}, !- Handle
  {1425a794-2849-48eb-9312-7254240ffe73}, !- Source Object
  4,                                      !- Outlet Port
  {eebf6bfa-780a-4d7b-8ee2-0b73ea8de872}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {428ae4eb-95ea-431c-af4e-6a9f8510e729}, !- Handle
  Schedule Constant 79,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {95bf5ff5-9f80-4d3b-8892-422daab2752c}, !- Handle
  Schedule Constant 80,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {524f015f-c94d-43be-b04e-7f9684a7a784}, !- Handle
  Zone Outpatient MRI B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2850c688-ba0c-4c43-b2c3-d8bdbee531f2}, !- Air Inlet Node Name
  {c071c457-5cc1-4aae-9f74-7bee31819ded}, !- Air Outlet Node Name
  0.119401660442624;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9344a269-c96a-4993-9ca7-048ccb35bf14}, !- Handle
  Zone Outpatient MRI B  - Story ground Air Terminal Outlet Air Node, !- Name
  {c071c457-5cc1-4aae-9f74-7bee31819ded}, !- Inlet Port
  {794e7956-77cf-4f0e-a60b-fceba994778c}; !- Outlet Port

OS:Node,
  {9392e69d-e7f2-443b-8f01-fe9e7e7e6194}, !- Handle
  Zone Outpatient MRI B  - Story ground Return Air Node, !- Name
  {5ab3da8b-610c-43e4-a354-c87102049a6c}, !- Inlet Port
  {ee022d81-b524-49e2-a481-a20b85cd6196}; !- Outlet Port

OS:Connection,
  {794e7956-77cf-4f0e-a60b-fceba994778c}, !- Handle
  {9344a269-c96a-4993-9ca7-048ccb35bf14}, !- Source Object
  3,                                      !- Outlet Port
  {20dd16e6-3d4e-49ee-8dbd-fef3a49d4627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab3da8b-610c-43e4-a354-c87102049a6c}, !- Handle
  {927d08a2-621a-4105-ad82-c22af5fe8636}, !- Source Object
  2,                                      !- Outlet Port
  {9392e69d-e7f2-443b-8f01-fe9e7e7e6194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee022d81-b524-49e2-a481-a20b85cd6196}, !- Handle
  {9392e69d-e7f2-443b-8f01-fe9e7e7e6194}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {8fbe454e-2125-4b83-8832-0bf2f9945592}, !- Handle
  Zone Outpatient MRI B  - Story ground Air Terminal Inlet Air Node, !- Name
  {44f368f9-507a-41d4-a2d1-33acb569068a}, !- Inlet Port
  {2850c688-ba0c-4c43-b2c3-d8bdbee531f2}; !- Outlet Port

OS:Connection,
  {44f368f9-507a-41d4-a2d1-33acb569068a}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  43,                                     !- Outlet Port
  {8fbe454e-2125-4b83-8832-0bf2f9945592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2850c688-ba0c-4c43-b2c3-d8bdbee531f2}, !- Handle
  {8fbe454e-2125-4b83-8832-0bf2f9945592}, !- Source Object
  3,                                      !- Outlet Port
  {524f015f-c94d-43be-b04e-7f9684a7a784}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c071c457-5cc1-4aae-9f74-7bee31819ded}, !- Handle
  {524f015f-c94d-43be-b04e-7f9684a7a784}, !- Source Object
  4,                                      !- Outlet Port
  {9344a269-c96a-4993-9ca7-048ccb35bf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {514998ca-dadc-4ad2-8229-da9047c19fbd}, !- Handle
  Schedule Constant 81,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {463eb31f-1abb-4d0c-a2a0-2eaf9fd68d22}, !- Handle
  Schedule Constant 82,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95ed35aa-d89a-4674-a51a-74ee13f070ba}, !- Handle
  Zone Outpatient MRI C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b2f7e4cc-7556-48ca-8826-3ea77db6d249}, !- Air Inlet Node Name
  {85323af2-067a-464e-86d6-757a9221df9a}, !- Air Outlet Node Name
  0.0146830303026967;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07396b89-88b5-466e-af66-fab46e094108}, !- Handle
  Zone Outpatient MRI C  - Story ground Air Terminal Outlet Air Node, !- Name
  {85323af2-067a-464e-86d6-757a9221df9a}, !- Inlet Port
  {53d548eb-20d5-45fd-b5a1-e5d3f99a06e4}; !- Outlet Port

OS:Node,
  {35c6f40f-cffb-481a-b846-84489374fb98}, !- Handle
  Zone Outpatient MRI C  - Story ground Return Air Node, !- Name
  {3be98313-9a2b-4d04-95fd-95bf40b71bbb}, !- Inlet Port
  {3b7e484f-51dd-4c58-ab8f-57d2e3463278}; !- Outlet Port

OS:Connection,
  {53d548eb-20d5-45fd-b5a1-e5d3f99a06e4}, !- Handle
  {07396b89-88b5-466e-af66-fab46e094108}, !- Source Object
  3,                                      !- Outlet Port
  {cd65c217-cc7b-4dea-b350-d1ede48976da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be98313-9a2b-4d04-95fd-95bf40b71bbb}, !- Handle
  {964111c7-0d7a-41f8-9104-61ae0aef8f01}, !- Source Object
  2,                                      !- Outlet Port
  {35c6f40f-cffb-481a-b846-84489374fb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7e484f-51dd-4c58-ab8f-57d2e3463278}, !- Handle
  {35c6f40f-cffb-481a-b846-84489374fb98}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {ab9a50f6-f184-4456-8228-cf6a0043a7ce}, !- Handle
  Zone Outpatient MRI C  - Story ground Air Terminal Inlet Air Node, !- Name
  {5815aa63-c1fc-41d2-8544-b95b4d546a65}, !- Inlet Port
  {b2f7e4cc-7556-48ca-8826-3ea77db6d249}; !- Outlet Port

OS:Connection,
  {5815aa63-c1fc-41d2-8544-b95b4d546a65}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  44,                                     !- Outlet Port
  {ab9a50f6-f184-4456-8228-cf6a0043a7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f7e4cc-7556-48ca-8826-3ea77db6d249}, !- Handle
  {ab9a50f6-f184-4456-8228-cf6a0043a7ce}, !- Source Object
  3,                                      !- Outlet Port
  {95ed35aa-d89a-4674-a51a-74ee13f070ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85323af2-067a-464e-86d6-757a9221df9a}, !- Handle
  {95ed35aa-d89a-4674-a51a-74ee13f070ba}, !- Source Object
  4,                                      !- Outlet Port
  {07396b89-88b5-466e-af66-fab46e094108}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {05299476-96c8-4134-af3d-585a6344beab}, !- Handle
  Schedule Constant 83,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {115ae227-15bb-4b96-b04c-8574bde0c02e}, !- Handle
  Schedule Constant 84,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb62d391-c810-4ada-8027-24b0d09ce9cb}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {fac12603-9be2-4b00-b3e4-e2ca6f280f06}, !- Air Inlet Node Name
  {0f3842cc-6f5a-4bbf-ba91-08c79fef4b68}, !- Air Outlet Node Name
  0.00562620787299477;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6f98ade-7ad4-4a32-81bd-77e17597a949}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Air Terminal Outlet Air Node, !- Name
  {0f3842cc-6f5a-4bbf-ba91-08c79fef4b68}, !- Inlet Port
  {b0419038-1538-4873-8edc-af8f160e3341}; !- Outlet Port

OS:Node,
  {e03e98d6-d2aa-4d9f-a86f-e49095dfa731}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Return Air Node, !- Name
  {7c5151c2-755c-4129-9c3d-b3d8223ed2f7}, !- Inlet Port
  {5ade2f6a-fa12-4cef-adc5-b6384be492bc}; !- Outlet Port

OS:Connection,
  {b0419038-1538-4873-8edc-af8f160e3341}, !- Handle
  {b6f98ade-7ad4-4a32-81bd-77e17597a949}, !- Source Object
  3,                                      !- Outlet Port
  {6429b054-a8ad-405a-abb5-9bbab0537242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5151c2-755c-4129-9c3d-b3d8223ed2f7}, !- Handle
  {c740ba66-8564-4dae-a3db-a82eaebcc4a4}, !- Source Object
  2,                                      !- Outlet Port
  {e03e98d6-d2aa-4d9f-a86f-e49095dfa731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ade2f6a-fa12-4cef-adc5-b6384be492bc}, !- Handle
  {e03e98d6-d2aa-4d9f-a86f-e49095dfa731}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {edcffd6f-d6ae-4a1f-9243-29c198e43073}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Air Terminal Inlet Air Node, !- Name
  {0bb869bc-9ab7-4ea7-9a10-c9afd46ce5da}, !- Inlet Port
  {fac12603-9be2-4b00-b3e4-e2ca6f280f06}; !- Outlet Port

OS:Connection,
  {0bb869bc-9ab7-4ea7-9a10-c9afd46ce5da}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  45,                                     !- Outlet Port
  {edcffd6f-d6ae-4a1f-9243-29c198e43073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac12603-9be2-4b00-b3e4-e2ca6f280f06}, !- Handle
  {edcffd6f-d6ae-4a1f-9243-29c198e43073}, !- Source Object
  3,                                      !- Outlet Port
  {eb62d391-c810-4ada-8027-24b0d09ce9cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f3842cc-6f5a-4bbf-ba91-08c79fef4b68}, !- Handle
  {eb62d391-c810-4ada-8027-24b0d09ce9cb}, !- Source Object
  4,                                      !- Outlet Port
  {b6f98ade-7ad4-4a32-81bd-77e17597a949}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {27818fef-4103-4dd8-9cb0-abfc0200c01b}, !- Handle
  Schedule Constant 85,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a5c88139-48d4-459c-b5e1-fa1fbc290f69}, !- Handle
  Schedule Constant 86,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c90f3cc-518c-43e7-83a5-11c0c0ba4cc8}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {99df4044-33aa-41cd-bab2-d6d79373b4ab}, !- Air Inlet Node Name
  {b15f55de-2923-4165-b316-fd99af275fb8}, !- Air Outlet Node Name
  0.0457520381135199;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8217675c-b02b-4407-a4fd-98bd4797f673}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Air Terminal Outlet Air Node, !- Name
  {b15f55de-2923-4165-b316-fd99af275fb8}, !- Inlet Port
  {83f708e8-79a8-4c63-a855-e4bdc163d31b}; !- Outlet Port

OS:Node,
  {596ba9e9-68dd-4822-8bae-9d5b9e06b7cb}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Return Air Node, !- Name
  {78aebe1c-1b91-4f4d-9f5d-be7a5882a740}, !- Inlet Port
  {1c444abb-02ea-472e-a24a-3d0a7027f8f4}; !- Outlet Port

OS:Connection,
  {83f708e8-79a8-4c63-a855-e4bdc163d31b}, !- Handle
  {8217675c-b02b-4407-a4fd-98bd4797f673}, !- Source Object
  3,                                      !- Outlet Port
  {bbe08e4c-f5e8-41f0-b9d8-8ef247c2dd45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aebe1c-1b91-4f4d-9f5d-be7a5882a740}, !- Handle
  {8ae339ff-d913-4d89-a3ee-f4940da5af7d}, !- Source Object
  2,                                      !- Outlet Port
  {596ba9e9-68dd-4822-8bae-9d5b9e06b7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c444abb-02ea-472e-a24a-3d0a7027f8f4}, !- Handle
  {596ba9e9-68dd-4822-8bae-9d5b9e06b7cb}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {9c69c5d3-bc95-4281-84c3-82fe5b9d2be9}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Air Terminal Inlet Air Node, !- Name
  {4347aaa0-2c7e-4609-adb9-7570e0ee14ca}, !- Inlet Port
  {99df4044-33aa-41cd-bab2-d6d79373b4ab}; !- Outlet Port

OS:Connection,
  {4347aaa0-2c7e-4609-adb9-7570e0ee14ca}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  46,                                     !- Outlet Port
  {9c69c5d3-bc95-4281-84c3-82fe5b9d2be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99df4044-33aa-41cd-bab2-d6d79373b4ab}, !- Handle
  {9c69c5d3-bc95-4281-84c3-82fe5b9d2be9}, !- Source Object
  3,                                      !- Outlet Port
  {9c90f3cc-518c-43e7-83a5-11c0c0ba4cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b15f55de-2923-4165-b316-fd99af275fb8}, !- Handle
  {9c90f3cc-518c-43e7-83a5-11c0c0ba4cc8}, !- Source Object
  4,                                      !- Outlet Port
  {8217675c-b02b-4407-a4fd-98bd4797f673}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {aa148802-ca81-4f3c-9ef6-80234eee4f53}, !- Handle
  Schedule Constant 87,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {78f0e09e-d8af-48cd-9943-2c564203dd4c}, !- Handle
  Schedule Constant 88,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4f0f7b4-9b36-42fa-97a2-b12dbea93c5b}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {826048b3-4ea3-4633-9c97-819e7eb97bac}, !- Air Inlet Node Name
  {1750bec2-f6a7-40b1-beb0-6e4ce04d5af7}, !- Air Outlet Node Name
  0.00562620787299485;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58a5f878-d611-4a8a-a8a6-600ad777f927}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Air Terminal Outlet Air Node, !- Name
  {1750bec2-f6a7-40b1-beb0-6e4ce04d5af7}, !- Inlet Port
  {1ec24fc0-f0fc-4e02-b95b-10dd253b72fc}; !- Outlet Port

OS:Node,
  {cea0f23f-10ce-459b-b7ed-786ea7bf7ffc}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Return Air Node, !- Name
  {155ae78a-1940-4a89-b427-a64b333d55e7}, !- Inlet Port
  {336d9de7-c22c-435f-b6fb-94d4bea7aa79}; !- Outlet Port

OS:Connection,
  {1ec24fc0-f0fc-4e02-b95b-10dd253b72fc}, !- Handle
  {58a5f878-d611-4a8a-a8a6-600ad777f927}, !- Source Object
  3,                                      !- Outlet Port
  {a94fd621-9d94-40ad-ba71-3e647e19ae5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {155ae78a-1940-4a89-b427-a64b333d55e7}, !- Handle
  {24577404-df42-4c27-834d-77e020db6b45}, !- Source Object
  2,                                      !- Outlet Port
  {cea0f23f-10ce-459b-b7ed-786ea7bf7ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336d9de7-c22c-435f-b6fb-94d4bea7aa79}, !- Handle
  {cea0f23f-10ce-459b-b7ed-786ea7bf7ffc}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {7efbe942-85f6-4691-bad2-a27537f25185}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Air Terminal Inlet Air Node, !- Name
  {54f602d5-dff1-4e07-b5fe-ed4a25efc0be}, !- Inlet Port
  {826048b3-4ea3-4633-9c97-819e7eb97bac}; !- Outlet Port

OS:Connection,
  {54f602d5-dff1-4e07-b5fe-ed4a25efc0be}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  47,                                     !- Outlet Port
  {7efbe942-85f6-4691-bad2-a27537f25185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826048b3-4ea3-4633-9c97-819e7eb97bac}, !- Handle
  {7efbe942-85f6-4691-bad2-a27537f25185}, !- Source Object
  3,                                      !- Outlet Port
  {c4f0f7b4-9b36-42fa-97a2-b12dbea93c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1750bec2-f6a7-40b1-beb0-6e4ce04d5af7}, !- Handle
  {c4f0f7b4-9b36-42fa-97a2-b12dbea93c5b}, !- Source Object
  4,                                      !- Outlet Port
  {58a5f878-d611-4a8a-a8a6-600ad777f927}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fbf78e8e-3d0f-4a82-a81e-44e286109316}, !- Handle
  Schedule Constant 89,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2eec16e3-e433-4946-9541-b25d4b89a3d0}, !- Handle
  Schedule Constant 90,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42e86628-dcfb-4cab-9dcc-e0008564aeb9}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {31dda289-352b-46d0-92a0-ae5d15c57e76}, !- Air Inlet Node Name
  {f96d391d-fe09-4458-9e03-28112397b637}, !- Air Outlet Node Name
  0.0321253725056317;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {251db5b3-13c5-45be-9c1d-d4d6ba2dca51}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Air Terminal Outlet Air Node, !- Name
  {f96d391d-fe09-4458-9e03-28112397b637}, !- Inlet Port
  {3a57e031-ccfd-430d-b82c-a1d56ceb4ff4}; !- Outlet Port

OS:Node,
  {29b36dfa-334f-4b73-a744-e038ac8fa5af}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Return Air Node, !- Name
  {63ec979e-77cf-4c73-9028-962b84bc5f84}, !- Inlet Port
  {41c794a7-03ff-4801-828b-c5c3c5a730e8}; !- Outlet Port

OS:Connection,
  {3a57e031-ccfd-430d-b82c-a1d56ceb4ff4}, !- Handle
  {251db5b3-13c5-45be-9c1d-d4d6ba2dca51}, !- Source Object
  3,                                      !- Outlet Port
  {f757f7cb-b151-434a-81df-7fff919b5450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ec979e-77cf-4c73-9028-962b84bc5f84}, !- Handle
  {d113988c-9cdc-47ec-9ae1-a8befb1eacc0}, !- Source Object
  2,                                      !- Outlet Port
  {29b36dfa-334f-4b73-a744-e038ac8fa5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c794a7-03ff-4801-828b-c5c3c5a730e8}, !- Handle
  {29b36dfa-334f-4b73-a744-e038ac8fa5af}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {f25ec7a0-f5c3-426f-b674-c7e240711545}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Air Terminal Inlet Air Node, !- Name
  {d4975297-c427-4c6f-9c5b-aa823ee6dcfb}, !- Inlet Port
  {31dda289-352b-46d0-92a0-ae5d15c57e76}; !- Outlet Port

OS:Connection,
  {d4975297-c427-4c6f-9c5b-aa823ee6dcfb}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  48,                                     !- Outlet Port
  {f25ec7a0-f5c3-426f-b674-c7e240711545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dda289-352b-46d0-92a0-ae5d15c57e76}, !- Handle
  {f25ec7a0-f5c3-426f-b674-c7e240711545}, !- Source Object
  3,                                      !- Outlet Port
  {42e86628-dcfb-4cab-9dcc-e0008564aeb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96d391d-fe09-4458-9e03-28112397b637}, !- Handle
  {42e86628-dcfb-4cab-9dcc-e0008564aeb9}, !- Source Object
  4,                                      !- Outlet Port
  {251db5b3-13c5-45be-9c1d-d4d6ba2dca51}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ec85ec08-7066-46b2-9f9c-374c0da463ee}, !- Handle
  Schedule Constant 91,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {63dd2413-e628-425a-b77f-cc562ecb847e}, !- Handle
  Schedule Constant 92,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {74593b2c-1122-41c4-959d-ac67b6cb3448}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e1db3658-dd7d-4a6c-a39f-d1fc6a684f5d}, !- Air Inlet Node Name
  {65f7e94e-226a-471e-ae55-ab9621ea3900}, !- Air Outlet Node Name
  0.261241905821425;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98b5a9c2-dc4b-4c2a-a35e-1e9b540573dd}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Air Terminal Outlet Air Node, !- Name
  {65f7e94e-226a-471e-ae55-ab9621ea3900}, !- Inlet Port
  {c7819b3c-10ba-4c54-b1af-a034b705eb5c}; !- Outlet Port

OS:Node,
  {7936c5b3-af88-4822-8071-c4b709b98635}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Return Air Node, !- Name
  {48cb1727-f0f6-4d5d-b2c7-edc2bfd06c8c}, !- Inlet Port
  {33f7e0e0-20bb-45b8-9952-46658b590168}; !- Outlet Port

OS:Connection,
  {c7819b3c-10ba-4c54-b1af-a034b705eb5c}, !- Handle
  {98b5a9c2-dc4b-4c2a-a35e-1e9b540573dd}, !- Source Object
  3,                                      !- Outlet Port
  {f06d42b8-4050-4cf2-8ac4-759a8a4e0f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cb1727-f0f6-4d5d-b2c7-edc2bfd06c8c}, !- Handle
  {0ce83ae5-0643-476f-a462-68a6a62b52a3}, !- Source Object
  2,                                      !- Outlet Port
  {7936c5b3-af88-4822-8071-c4b709b98635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f7e0e0-20bb-45b8-9952-46658b590168}, !- Handle
  {7936c5b3-af88-4822-8071-c4b709b98635}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {b53881ba-c499-43d4-9259-6b0d9aff2e87}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Air Terminal Inlet Air Node, !- Name
  {c439b220-e1a6-4d67-be3f-9e97c4f8f1ea}, !- Inlet Port
  {e1db3658-dd7d-4a6c-a39f-d1fc6a684f5d}; !- Outlet Port

OS:Connection,
  {c439b220-e1a6-4d67-be3f-9e97c4f8f1ea}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  49,                                     !- Outlet Port
  {b53881ba-c499-43d4-9259-6b0d9aff2e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1db3658-dd7d-4a6c-a39f-d1fc6a684f5d}, !- Handle
  {b53881ba-c499-43d4-9259-6b0d9aff2e87}, !- Source Object
  3,                                      !- Outlet Port
  {74593b2c-1122-41c4-959d-ac67b6cb3448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65f7e94e-226a-471e-ae55-ab9621ea3900}, !- Handle
  {74593b2c-1122-41c4-959d-ac67b6cb3448}, !- Source Object
  4,                                      !- Outlet Port
  {98b5a9c2-dc4b-4c2a-a35e-1e9b540573dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {773811c0-7d79-4ffa-8049-f6bf5a2419bc}, !- Handle
  Schedule Constant 93,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {332cd2b4-ae39-4fdd-8b91-1ac66176d41f}, !- Handle
  Schedule Constant 94,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {785a98a8-9389-4e2e-81ea-209773c1c3f2}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {0c760fcf-c627-428f-9a98-caf465e79929}, !- Air Inlet Node Name
  {75970c33-e214-414c-84c5-84ef04ae7c46}, !- Air Outlet Node Name
  0.0321253725056316;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97b86151-55d3-4be1-ab69-628f36c85e95}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Air Terminal Outlet Air Node, !- Name
  {75970c33-e214-414c-84c5-84ef04ae7c46}, !- Inlet Port
  {fdc18125-3378-4a8a-9c33-3150f1b96971}; !- Outlet Port

OS:Node,
  {b2e369e4-6b52-4338-bf82-5159b9fa7e1e}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Return Air Node, !- Name
  {fea64925-a3cd-4cb6-80bc-bf4898f5d083}, !- Inlet Port
  {79ad96d2-a591-41c8-806b-341289c3d85b}; !- Outlet Port

OS:Connection,
  {fdc18125-3378-4a8a-9c33-3150f1b96971}, !- Handle
  {97b86151-55d3-4be1-ab69-628f36c85e95}, !- Source Object
  3,                                      !- Outlet Port
  {ac1415c3-3b1f-4c31-be87-1ed1367278fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea64925-a3cd-4cb6-80bc-bf4898f5d083}, !- Handle
  {67d31c4e-90cb-4abb-8067-70cd58797f63}, !- Source Object
  2,                                      !- Outlet Port
  {b2e369e4-6b52-4338-bf82-5159b9fa7e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ad96d2-a591-41c8-806b-341289c3d85b}, !- Handle
  {b2e369e4-6b52-4338-bf82-5159b9fa7e1e}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {de9fc1a5-e1f7-4f0e-bfdb-1b02f59755fe}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Air Terminal Inlet Air Node, !- Name
  {eeb4e482-bf3b-46c8-8b27-c66ed04d5860}, !- Inlet Port
  {0c760fcf-c627-428f-9a98-caf465e79929}; !- Outlet Port

OS:Connection,
  {eeb4e482-bf3b-46c8-8b27-c66ed04d5860}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  50,                                     !- Outlet Port
  {de9fc1a5-e1f7-4f0e-bfdb-1b02f59755fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c760fcf-c627-428f-9a98-caf465e79929}, !- Handle
  {de9fc1a5-e1f7-4f0e-bfdb-1b02f59755fe}, !- Source Object
  3,                                      !- Outlet Port
  {785a98a8-9389-4e2e-81ea-209773c1c3f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75970c33-e214-414c-84c5-84ef04ae7c46}, !- Handle
  {785a98a8-9389-4e2e-81ea-209773c1c3f2}, !- Source Object
  4,                                      !- Outlet Port
  {97b86151-55d3-4be1-ab69-628f36c85e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2b0f35b9-08b0-4862-8cd4-50fb5473d589}, !- Handle
  Schedule Constant 95,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c8b4b7c7-4178-4da7-a8ae-955fd9467315}, !- Handle
  Schedule Constant 96,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {032599c3-e9ec-46a2-9260-23d731bc5514}, !- Handle
  Zone Outpatient Office A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {d96743dd-4571-4c4e-8c12-53e88c9dce5c}, !- Air Inlet Node Name
  {cae8a8d3-3212-48f1-a152-86fc1b0accbf}, !- Air Outlet Node Name
  0.0542424793580318;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e300a21e-abad-4c72-8774-456f8ec82107}, !- Handle
  Zone Outpatient Office A  - Story ground Air Terminal Outlet Air Node, !- Name
  {cae8a8d3-3212-48f1-a152-86fc1b0accbf}, !- Inlet Port
  {bfbdeb6f-0739-4d94-8738-6f6c118c53f9}; !- Outlet Port

OS:Node,
  {df0f9ddb-4dbb-4376-bc55-48f02a3bb960}, !- Handle
  Zone Outpatient Office A  - Story ground Return Air Node, !- Name
  {efc9499a-9ceb-4ddf-9efa-fcc3f7e1ce05}, !- Inlet Port
  {662592ad-8910-465c-bcde-bedd22800009}; !- Outlet Port

OS:Connection,
  {bfbdeb6f-0739-4d94-8738-6f6c118c53f9}, !- Handle
  {e300a21e-abad-4c72-8774-456f8ec82107}, !- Source Object
  3,                                      !- Outlet Port
  {76bdbd14-f997-4e4b-b838-26e2754e84df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc9499a-9ceb-4ddf-9efa-fcc3f7e1ce05}, !- Handle
  {7b98ced2-d40a-4798-bd83-7f4f47857a24}, !- Source Object
  2,                                      !- Outlet Port
  {df0f9ddb-4dbb-4376-bc55-48f02a3bb960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662592ad-8910-465c-bcde-bedd22800009}, !- Handle
  {df0f9ddb-4dbb-4376-bc55-48f02a3bb960}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {5d3b807c-0fe3-40d1-a9f0-c08f58a19410}, !- Handle
  Zone Outpatient Office A  - Story ground Air Terminal Inlet Air Node, !- Name
  {aa17d1f7-e312-4dfa-8841-d32e1dfc2340}, !- Inlet Port
  {d96743dd-4571-4c4e-8c12-53e88c9dce5c}; !- Outlet Port

OS:Connection,
  {aa17d1f7-e312-4dfa-8841-d32e1dfc2340}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  51,                                     !- Outlet Port
  {5d3b807c-0fe3-40d1-a9f0-c08f58a19410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96743dd-4571-4c4e-8c12-53e88c9dce5c}, !- Handle
  {5d3b807c-0fe3-40d1-a9f0-c08f58a19410}, !- Source Object
  3,                                      !- Outlet Port
  {032599c3-e9ec-46a2-9260-23d731bc5514}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cae8a8d3-3212-48f1-a152-86fc1b0accbf}, !- Handle
  {032599c3-e9ec-46a2-9260-23d731bc5514}, !- Source Object
  4,                                      !- Outlet Port
  {e300a21e-abad-4c72-8774-456f8ec82107}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ab4e6319-39d0-4ace-97fb-50c6eb3be11a}, !- Handle
  Schedule Constant 97,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f42f7dbd-d607-49d9-a1da-b773e5657f22}, !- Handle
  Schedule Constant 98,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43f89312-2811-4778-8e87-b94d065e67bb}, !- Handle
  Zone Outpatient Office A end_b - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {1f3dddd1-5167-4c9d-94c8-ad25a15cc510}, !- Air Inlet Node Name
  {1c8a0bc5-5244-4fef-bb32-578cff3ef92b}, !- Air Outlet Node Name
  0.00987550024896;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5398593-36b9-4a83-ae6c-45651ff2434f}, !- Handle
  Zone Outpatient Office A end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {1c8a0bc5-5244-4fef-bb32-578cff3ef92b}, !- Inlet Port
  {1fc93a93-86ec-4dc0-b9be-b1d2ca3656c2}; !- Outlet Port

OS:Node,
  {a73998f1-82d4-408e-993b-c0e2cf69bebc}, !- Handle
  Zone Outpatient Office A end_b - Story ground Return Air Node, !- Name
  {28e997c7-a5d1-492b-81af-bd1b785a5343}, !- Inlet Port
  {4834feb4-e1e2-4ae3-80dd-00a7e4fc5816}; !- Outlet Port

OS:Connection,
  {1fc93a93-86ec-4dc0-b9be-b1d2ca3656c2}, !- Handle
  {a5398593-36b9-4a83-ae6c-45651ff2434f}, !- Source Object
  3,                                      !- Outlet Port
  {353d1314-348a-4017-8364-5394665d5de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e997c7-a5d1-492b-81af-bd1b785a5343}, !- Handle
  {fbad3230-5825-4d11-afa3-165d2ab6006b}, !- Source Object
  2,                                      !- Outlet Port
  {a73998f1-82d4-408e-993b-c0e2cf69bebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4834feb4-e1e2-4ae3-80dd-00a7e4fc5816}, !- Handle
  {a73998f1-82d4-408e-993b-c0e2cf69bebc}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {93014315-c065-4fd9-a163-fdf4bae1ecf0}, !- Handle
  Zone Outpatient Office A end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {dd99a080-4086-49c2-8d25-fcfc6b64c1a4}, !- Inlet Port
  {1f3dddd1-5167-4c9d-94c8-ad25a15cc510}; !- Outlet Port

OS:Connection,
  {dd99a080-4086-49c2-8d25-fcfc6b64c1a4}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  52,                                     !- Outlet Port
  {93014315-c065-4fd9-a163-fdf4bae1ecf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3dddd1-5167-4c9d-94c8-ad25a15cc510}, !- Handle
  {93014315-c065-4fd9-a163-fdf4bae1ecf0}, !- Source Object
  3,                                      !- Outlet Port
  {43f89312-2811-4778-8e87-b94d065e67bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c8a0bc5-5244-4fef-bb32-578cff3ef92b}, !- Handle
  {43f89312-2811-4778-8e87-b94d065e67bb}, !- Source Object
  4,                                      !- Outlet Port
  {a5398593-36b9-4a83-ae6c-45651ff2434f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8fa03876-889c-4826-9820-39f343196ff8}, !- Handle
  Schedule Constant 99,                   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3e4cd851-3419-42e1-9cc2-7e969cf64e88}, !- Handle
  Schedule Constant 100,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c517aae-b41f-4730-9a47-186446942cd9}, !- Handle
  Zone Outpatient Office B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {558b900a-2c86-4a9b-af7e-5ce5b4952dec}, !- Air Inlet Node Name
  {8a841281-0cbc-42cd-a99e-bb62aaa4af5b}, !- Air Outlet Node Name
  0.558049368675572;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {afff410d-f365-4559-9709-a38959274962}, !- Handle
  Zone Outpatient Office B  - Story ground Air Terminal Outlet Air Node, !- Name
  {8a841281-0cbc-42cd-a99e-bb62aaa4af5b}, !- Inlet Port
  {0a8afd0e-7c38-42c6-b581-01f6bcba9550}; !- Outlet Port

OS:Node,
  {957e95c7-0b9f-4463-991a-b83113f928a0}, !- Handle
  Zone Outpatient Office B  - Story ground Return Air Node, !- Name
  {3c4f45e2-dfe0-4c11-bc4c-085618aebbcf}, !- Inlet Port
  {974d1c17-26a0-4abc-b502-3656f8666042}; !- Outlet Port

OS:Connection,
  {0a8afd0e-7c38-42c6-b581-01f6bcba9550}, !- Handle
  {afff410d-f365-4559-9709-a38959274962}, !- Source Object
  3,                                      !- Outlet Port
  {208d0c52-7ad9-4d73-92f1-002756d087ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4f45e2-dfe0-4c11-bc4c-085618aebbcf}, !- Handle
  {4bbc6698-7570-4b96-a6ce-7c583692078c}, !- Source Object
  2,                                      !- Outlet Port
  {957e95c7-0b9f-4463-991a-b83113f928a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974d1c17-26a0-4abc-b502-3656f8666042}, !- Handle
  {957e95c7-0b9f-4463-991a-b83113f928a0}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {4cdbe98c-adca-4584-a60f-4e177f2440b6}, !- Handle
  Zone Outpatient Office B  - Story ground Air Terminal Inlet Air Node, !- Name
  {3661a731-dad9-463e-8727-c26b6d4e14bd}, !- Inlet Port
  {558b900a-2c86-4a9b-af7e-5ce5b4952dec}; !- Outlet Port

OS:Connection,
  {3661a731-dad9-463e-8727-c26b6d4e14bd}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  53,                                     !- Outlet Port
  {4cdbe98c-adca-4584-a60f-4e177f2440b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558b900a-2c86-4a9b-af7e-5ce5b4952dec}, !- Handle
  {4cdbe98c-adca-4584-a60f-4e177f2440b6}, !- Source Object
  3,                                      !- Outlet Port
  {0c517aae-b41f-4730-9a47-186446942cd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a841281-0cbc-42cd-a99e-bb62aaa4af5b}, !- Handle
  {0c517aae-b41f-4730-9a47-186446942cd9}, !- Source Object
  4,                                      !- Outlet Port
  {afff410d-f365-4559-9709-a38959274962}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f1865321-c648-4348-85f0-f65eef5f3298}, !- Handle
  Schedule Constant 101,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {172caa3d-7f02-4735-8eee-f5019be54418}, !- Handle
  Schedule Constant 102,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfce7d9b-39c4-4cb0-ad18-c757493bf456}, !- Handle
  Zone Outpatient Office B end_b - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {bdf4ae34-1139-4972-8a56-c807ffeb0909}, !- Air Inlet Node Name
  {5943214b-b032-4f13-ab10-a92bc7bbf27d}, !- Air Outlet Node Name
  0.101599645600852;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c10f151a-5290-4a6a-a436-12a2d8e97810}, !- Handle
  Zone Outpatient Office B end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {5943214b-b032-4f13-ab10-a92bc7bbf27d}, !- Inlet Port
  {8c48d3d8-2733-40de-a04e-a3038c2b30b8}; !- Outlet Port

OS:Node,
  {d76a4e75-3f1c-4a67-aa4e-92fb69d1ffdd}, !- Handle
  Zone Outpatient Office B end_b - Story ground Return Air Node, !- Name
  {2f8b8c14-5670-4eeb-999a-242c13fd654d}, !- Inlet Port
  {aea28925-eef8-489d-a7d9-0c289136a9c7}; !- Outlet Port

OS:Connection,
  {8c48d3d8-2733-40de-a04e-a3038c2b30b8}, !- Handle
  {c10f151a-5290-4a6a-a436-12a2d8e97810}, !- Source Object
  3,                                      !- Outlet Port
  {230d9f26-6344-469b-800b-474370638aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8b8c14-5670-4eeb-999a-242c13fd654d}, !- Handle
  {48905429-b17d-4982-8fc9-b93838106231}, !- Source Object
  2,                                      !- Outlet Port
  {d76a4e75-3f1c-4a67-aa4e-92fb69d1ffdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea28925-eef8-489d-a7d9-0c289136a9c7}, !- Handle
  {d76a4e75-3f1c-4a67-aa4e-92fb69d1ffdd}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {c941809a-ec8b-4bac-920d-8505d8cc4b61}, !- Handle
  Zone Outpatient Office B end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {a6887a90-677f-4b41-85bf-5a9a3443daa6}, !- Inlet Port
  {bdf4ae34-1139-4972-8a56-c807ffeb0909}; !- Outlet Port

OS:Connection,
  {a6887a90-677f-4b41-85bf-5a9a3443daa6}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  54,                                     !- Outlet Port
  {c941809a-ec8b-4bac-920d-8505d8cc4b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf4ae34-1139-4972-8a56-c807ffeb0909}, !- Handle
  {c941809a-ec8b-4bac-920d-8505d8cc4b61}, !- Source Object
  3,                                      !- Outlet Port
  {bfce7d9b-39c4-4cb0-ad18-c757493bf456}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5943214b-b032-4f13-ab10-a92bc7bbf27d}, !- Handle
  {bfce7d9b-39c4-4cb0-ad18-c757493bf456}, !- Source Object
  4,                                      !- Outlet Port
  {c10f151a-5290-4a6a-a436-12a2d8e97810}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {06e05dae-df41-4217-bde0-d21082ace214}, !- Handle
  Schedule Constant 103,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7e10cb62-384f-44d8-a8d0-04793c187845}, !- Handle
  Schedule Constant 104,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f402a58-8478-4cb0-9591-0dc322db9706}, !- Handle
  Zone Outpatient Office C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {bf28ae76-07df-46eb-b0c4-26708727c669}, !- Air Inlet Node Name
  {8e842597-fe0c-43bd-9154-b48b870d5479}, !- Air Outlet Node Name
  0.0542424793580319;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {864c72bb-2144-47c7-820e-d86b4b644191}, !- Handle
  Zone Outpatient Office C  - Story ground Air Terminal Outlet Air Node, !- Name
  {8e842597-fe0c-43bd-9154-b48b870d5479}, !- Inlet Port
  {f1804dad-4757-4307-af31-5c027ad3ffba}; !- Outlet Port

OS:Node,
  {9d0d3c27-83b1-435b-b13f-069b6d96bfcf}, !- Handle
  Zone Outpatient Office C  - Story ground Return Air Node, !- Name
  {e51800c4-a358-47ab-84fa-e5a6f30e4a4e}, !- Inlet Port
  {73a4914a-84df-433a-8dc7-d5a484c4c70d}; !- Outlet Port

OS:Connection,
  {f1804dad-4757-4307-af31-5c027ad3ffba}, !- Handle
  {864c72bb-2144-47c7-820e-d86b4b644191}, !- Source Object
  3,                                      !- Outlet Port
  {a7d906cb-af3a-46b7-8747-2b5a94f9749d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51800c4-a358-47ab-84fa-e5a6f30e4a4e}, !- Handle
  {aec48e9b-d086-46c6-b4eb-8232cb61cf40}, !- Source Object
  2,                                      !- Outlet Port
  {9d0d3c27-83b1-435b-b13f-069b6d96bfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a4914a-84df-433a-8dc7-d5a484c4c70d}, !- Handle
  {9d0d3c27-83b1-435b-b13f-069b6d96bfcf}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {f8c21a21-8c18-4bdf-ba06-e19ce26d829e}, !- Handle
  Zone Outpatient Office C  - Story ground Air Terminal Inlet Air Node, !- Name
  {a1a236ee-868c-482f-9ee1-1e4cf62ea1a9}, !- Inlet Port
  {bf28ae76-07df-46eb-b0c4-26708727c669}; !- Outlet Port

OS:Connection,
  {a1a236ee-868c-482f-9ee1-1e4cf62ea1a9}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  55,                                     !- Outlet Port
  {f8c21a21-8c18-4bdf-ba06-e19ce26d829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf28ae76-07df-46eb-b0c4-26708727c669}, !- Handle
  {f8c21a21-8c18-4bdf-ba06-e19ce26d829e}, !- Source Object
  3,                                      !- Outlet Port
  {7f402a58-8478-4cb0-9591-0dc322db9706}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e842597-fe0c-43bd-9154-b48b870d5479}, !- Handle
  {7f402a58-8478-4cb0-9591-0dc322db9706}, !- Source Object
  4,                                      !- Outlet Port
  {864c72bb-2144-47c7-820e-d86b4b644191}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a8b99cf4-565f-4bd2-90eb-017bae67a0d8}, !- Handle
  Schedule Constant 105,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fc421e31-f2ac-4a51-88c2-28338fb221d9}, !- Handle
  Schedule Constant 106,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ddb21165-0ea8-477d-bbc1-93077bf17f4d}, !- Handle
  Zone Outpatient Office C end_b - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {edbea5f7-d0b9-4a56-a4a9-afc4db703bce}, !- Air Inlet Node Name
  {6a0890cf-e50e-43fb-bd96-26d1aede0d22}, !- Air Outlet Node Name
  0.00987550024896001;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e0d4e6d-64a6-4edc-afb3-c4c41c90fb2c}, !- Handle
  Zone Outpatient Office C end_b - Story ground Air Terminal Outlet Air Node, !- Name
  {6a0890cf-e50e-43fb-bd96-26d1aede0d22}, !- Inlet Port
  {3a3876d0-4088-4f43-8bbc-471d2a11dd6f}; !- Outlet Port

OS:Node,
  {73d39e1e-6098-457e-8fb1-375bb57ca711}, !- Handle
  Zone Outpatient Office C end_b - Story ground Return Air Node, !- Name
  {d1f1c582-018a-46fb-86eb-86a92c085640}, !- Inlet Port
  {8452622d-4a26-4e28-84e7-9675f3eef56d}; !- Outlet Port

OS:Connection,
  {3a3876d0-4088-4f43-8bbc-471d2a11dd6f}, !- Handle
  {3e0d4e6d-64a6-4edc-afb3-c4c41c90fb2c}, !- Source Object
  3,                                      !- Outlet Port
  {4425461f-dffd-4cc3-9c17-64d4916d0878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f1c582-018a-46fb-86eb-86a92c085640}, !- Handle
  {503330b5-799e-4e18-aa24-5166a8d3c156}, !- Source Object
  2,                                      !- Outlet Port
  {73d39e1e-6098-457e-8fb1-375bb57ca711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8452622d-4a26-4e28-84e7-9675f3eef56d}, !- Handle
  {73d39e1e-6098-457e-8fb1-375bb57ca711}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {22134396-c8cc-4655-89d1-9e5069282613}, !- Handle
  Zone Outpatient Office C end_b - Story ground Air Terminal Inlet Air Node, !- Name
  {25e1c321-c705-4042-8568-71384a92b4e8}, !- Inlet Port
  {edbea5f7-d0b9-4a56-a4a9-afc4db703bce}; !- Outlet Port

OS:Connection,
  {25e1c321-c705-4042-8568-71384a92b4e8}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  56,                                     !- Outlet Port
  {22134396-c8cc-4655-89d1-9e5069282613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbea5f7-d0b9-4a56-a4a9-afc4db703bce}, !- Handle
  {22134396-c8cc-4655-89d1-9e5069282613}, !- Source Object
  3,                                      !- Outlet Port
  {ddb21165-0ea8-477d-bbc1-93077bf17f4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a0890cf-e50e-43fb-bd96-26d1aede0d22}, !- Handle
  {ddb21165-0ea8-477d-bbc1-93077bf17f4d}, !- Source Object
  4,                                      !- Outlet Port
  {3e0d4e6d-64a6-4edc-afb3-c4c41c90fb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8144e85a-4df7-4d3f-8976-ae6c1bf31a67}, !- Handle
  Schedule Constant 107,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8e54ed8f-04cf-4110-8e4d-f3a01b77b305}, !- Handle
  Schedule Constant 108,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {747bf415-f04b-4fa7-93b3-0df52fd126c3}, !- Handle
  Zone Outpatient OR A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a0fc85e8-af17-422a-83a2-978a30e82c97}, !- Air Inlet Node Name
  {db253b32-2ebd-4225-8d5a-0087105c3f0d}, !- Air Outlet Node Name
  0.0057344737251028;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70abb879-306a-4b6c-9c83-2a2a43029b37}, !- Handle
  Zone Outpatient OR A  - Story ground Air Terminal Outlet Air Node, !- Name
  {db253b32-2ebd-4225-8d5a-0087105c3f0d}, !- Inlet Port
  {ca1ee619-d7d8-49a8-b14f-836f05af1265}; !- Outlet Port

OS:Node,
  {3bb32c64-e2ed-4929-97c7-f8ec052c1a3a}, !- Handle
  Zone Outpatient OR A  - Story ground Return Air Node, !- Name
  {9b136746-5edc-4ab5-bc96-dff9cd7a2827}, !- Inlet Port
  {e4cb39a3-326d-4823-b5f1-c4e2c64ff124}; !- Outlet Port

OS:Connection,
  {ca1ee619-d7d8-49a8-b14f-836f05af1265}, !- Handle
  {70abb879-306a-4b6c-9c83-2a2a43029b37}, !- Source Object
  3,                                      !- Outlet Port
  {03a66b75-b371-4846-99bf-362fe2d2c2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b136746-5edc-4ab5-bc96-dff9cd7a2827}, !- Handle
  {f292b89e-1633-4c99-8a1c-4abc9937ec2c}, !- Source Object
  2,                                      !- Outlet Port
  {3bb32c64-e2ed-4929-97c7-f8ec052c1a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4cb39a3-326d-4823-b5f1-c4e2c64ff124}, !- Handle
  {3bb32c64-e2ed-4929-97c7-f8ec052c1a3a}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  57;                                     !- Inlet Port

OS:Node,
  {3777c18f-0ef5-44bb-8269-2b44a57d2e8c}, !- Handle
  Zone Outpatient OR A  - Story ground Air Terminal Inlet Air Node, !- Name
  {88b9eb69-d96e-4f30-97ca-effc1ed6c0e8}, !- Inlet Port
  {a0fc85e8-af17-422a-83a2-978a30e82c97}; !- Outlet Port

OS:Connection,
  {88b9eb69-d96e-4f30-97ca-effc1ed6c0e8}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  57,                                     !- Outlet Port
  {3777c18f-0ef5-44bb-8269-2b44a57d2e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fc85e8-af17-422a-83a2-978a30e82c97}, !- Handle
  {3777c18f-0ef5-44bb-8269-2b44a57d2e8c}, !- Source Object
  3,                                      !- Outlet Port
  {747bf415-f04b-4fa7-93b3-0df52fd126c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db253b32-2ebd-4225-8d5a-0087105c3f0d}, !- Handle
  {747bf415-f04b-4fa7-93b3-0df52fd126c3}, !- Source Object
  4,                                      !- Outlet Port
  {70abb879-306a-4b6c-9c83-2a2a43029b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b0081e23-9f7f-4aee-ad6b-8b9ed2373d68}, !- Handle
  Schedule Constant 109,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {87190172-a66d-4489-9806-f265c5d0738d}, !- Handle
  Schedule Constant 110,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {142c915f-17b4-4d5f-8b91-05e9256c44ac}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2473523a-34d6-4e75-8f94-35cdb13f7115}, !- Air Inlet Node Name
  {696beaa5-069b-4615-a5f2-1db8526e426c}, !- Air Outlet Node Name
  0.0674300895851782;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dccc7afc-136c-4a0b-906f-14543eb6abf6}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {696beaa5-069b-4615-a5f2-1db8526e426c}, !- Inlet Port
  {43c5221a-9196-4845-a4b5-28cee495b8dd}; !- Outlet Port

OS:Node,
  {2d13b8c8-3ef6-4bcd-a9d3-7023214cf06c}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Return Air Node, !- Name
  {48dd3e20-9697-4ff9-8e48-ace4e9e6ba00}, !- Inlet Port
  {4736b832-1cd0-456c-9df7-b3795715ed6e}; !- Outlet Port

OS:Connection,
  {43c5221a-9196-4845-a4b5-28cee495b8dd}, !- Handle
  {dccc7afc-136c-4a0b-906f-14543eb6abf6}, !- Source Object
  3,                                      !- Outlet Port
  {8c6fd4a7-00ea-4db7-b537-887a86b7823e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48dd3e20-9697-4ff9-8e48-ace4e9e6ba00}, !- Handle
  {ba083559-0877-4fc0-8882-6285bce38802}, !- Source Object
  2,                                      !- Outlet Port
  {2d13b8c8-3ef6-4bcd-a9d3-7023214cf06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4736b832-1cd0-456c-9df7-b3795715ed6e}, !- Handle
  {2d13b8c8-3ef6-4bcd-a9d3-7023214cf06c}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  58;                                     !- Inlet Port

OS:Node,
  {0df5dffa-d605-4558-88a9-7c3a2af1ed40}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {a181c0c5-62d2-45c0-96b8-03f2f7228a78}, !- Inlet Port
  {2473523a-34d6-4e75-8f94-35cdb13f7115}; !- Outlet Port

OS:Connection,
  {a181c0c5-62d2-45c0-96b8-03f2f7228a78}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  58,                                     !- Outlet Port
  {0df5dffa-d605-4558-88a9-7c3a2af1ed40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2473523a-34d6-4e75-8f94-35cdb13f7115}, !- Handle
  {0df5dffa-d605-4558-88a9-7c3a2af1ed40}, !- Source Object
  3,                                      !- Outlet Port
  {142c915f-17b4-4d5f-8b91-05e9256c44ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {696beaa5-069b-4615-a5f2-1db8526e426c}, !- Handle
  {142c915f-17b4-4d5f-8b91-05e9256c44ac}, !- Source Object
  4,                                      !- Outlet Port
  {dccc7afc-136c-4a0b-906f-14543eb6abf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {05fde661-109d-43f5-9d39-8b994172b517}, !- Handle
  Schedule Constant 111,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7c399f8e-61b5-486f-b570-5a804ab99bdf}, !- Handle
  Schedule Constant 112,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39dc80e0-dcdf-4109-8860-2dacafb0582a}, !- Handle
  Zone Outpatient OR B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {8acaa0a2-391b-4afa-b82d-e792f5278759}, !- Air Inlet Node Name
  {c9641e09-67fe-47fe-ac45-4ad74d847642}, !- Air Outlet Node Name
  0.05899655546454;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd107f0a-327d-4a42-9674-f4c14fc7e7d7}, !- Handle
  Zone Outpatient OR B  - Story ground Air Terminal Outlet Air Node, !- Name
  {c9641e09-67fe-47fe-ac45-4ad74d847642}, !- Inlet Port
  {2fc1c206-b74d-4b32-be6c-0b3d900c1da8}; !- Outlet Port

OS:Node,
  {7bad3f26-ea42-481e-8288-0f1e95507707}, !- Handle
  Zone Outpatient OR B  - Story ground Return Air Node, !- Name
  {a8b687ed-63cf-448b-a8f4-b6904efcae01}, !- Inlet Port
  {5206be6a-b40a-4b23-830d-7ee70bbe1473}; !- Outlet Port

OS:Connection,
  {2fc1c206-b74d-4b32-be6c-0b3d900c1da8}, !- Handle
  {cd107f0a-327d-4a42-9674-f4c14fc7e7d7}, !- Source Object
  3,                                      !- Outlet Port
  {30a4f823-d912-466e-9c7d-72ccdb9015e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b687ed-63cf-448b-a8f4-b6904efcae01}, !- Handle
  {c23be688-bcb2-4f2e-bdbe-017b6d58e41b}, !- Source Object
  2,                                      !- Outlet Port
  {7bad3f26-ea42-481e-8288-0f1e95507707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5206be6a-b40a-4b23-830d-7ee70bbe1473}, !- Handle
  {7bad3f26-ea42-481e-8288-0f1e95507707}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  59;                                     !- Inlet Port

OS:Node,
  {e6ccf2aa-4a4f-4e23-93b6-633bbbfeabe3}, !- Handle
  Zone Outpatient OR B  - Story ground Air Terminal Inlet Air Node, !- Name
  {cbd754f5-9f3a-4ae1-bbb0-84c337a0243b}, !- Inlet Port
  {8acaa0a2-391b-4afa-b82d-e792f5278759}; !- Outlet Port

OS:Connection,
  {cbd754f5-9f3a-4ae1-bbb0-84c337a0243b}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  59,                                     !- Outlet Port
  {e6ccf2aa-4a4f-4e23-93b6-633bbbfeabe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acaa0a2-391b-4afa-b82d-e792f5278759}, !- Handle
  {e6ccf2aa-4a4f-4e23-93b6-633bbbfeabe3}, !- Source Object
  3,                                      !- Outlet Port
  {39dc80e0-dcdf-4109-8860-2dacafb0582a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9641e09-67fe-47fe-ac45-4ad74d847642}, !- Handle
  {39dc80e0-dcdf-4109-8860-2dacafb0582a}, !- Source Object
  4,                                      !- Outlet Port
  {cd107f0a-327d-4a42-9674-f4c14fc7e7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {83b13555-3c10-42e1-bde1-aa8e8ce53cb8}, !- Handle
  Schedule Constant 113,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {907b7a61-8449-455e-86b4-bb9e8591e51f}, !- Handle
  Schedule Constant 114,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73c3c2d9-34b0-4d83-91a3-f2619c3fe93c}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a07f8548-3fe7-471a-9616-40b6232a1709}, !- Air Inlet Node Name
  {7e44fd59-f0f4-4ce4-9229-8a87c75e84fa}, !- Air Outlet Node Name
  0.548338081055819;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38729e13-0ef9-40bc-a782-1ec6efc41de3}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {7e44fd59-f0f4-4ce4-9229-8a87c75e84fa}, !- Inlet Port
  {58e371b5-9a92-403d-8f89-a241cd0be941}; !- Outlet Port

OS:Node,
  {cea3ba69-363f-4226-89f9-5ea31bfa6ff1}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Return Air Node, !- Name
  {76f7e8c3-7005-46a3-ac67-3b388a1822d8}, !- Inlet Port
  {ebbb6b37-e113-4009-aeb3-c24968895750}; !- Outlet Port

OS:Connection,
  {58e371b5-9a92-403d-8f89-a241cd0be941}, !- Handle
  {38729e13-0ef9-40bc-a782-1ec6efc41de3}, !- Source Object
  3,                                      !- Outlet Port
  {f95071d7-05cf-4f22-bc3e-81351f5709fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f7e8c3-7005-46a3-ac67-3b388a1822d8}, !- Handle
  {8507a95a-e81c-42bd-b731-a7e0d90cc6d2}, !- Source Object
  2,                                      !- Outlet Port
  {cea3ba69-363f-4226-89f9-5ea31bfa6ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebbb6b37-e113-4009-aeb3-c24968895750}, !- Handle
  {cea3ba69-363f-4226-89f9-5ea31bfa6ff1}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  60;                                     !- Inlet Port

OS:Node,
  {3571e39e-3128-4f62-965e-3a4ac11c5906}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {cc566df9-3b00-427d-bf47-68989dd003fe}, !- Inlet Port
  {a07f8548-3fe7-471a-9616-40b6232a1709}; !- Outlet Port

OS:Connection,
  {cc566df9-3b00-427d-bf47-68989dd003fe}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  60,                                     !- Outlet Port
  {3571e39e-3128-4f62-965e-3a4ac11c5906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a07f8548-3fe7-471a-9616-40b6232a1709}, !- Handle
  {3571e39e-3128-4f62-965e-3a4ac11c5906}, !- Source Object
  3,                                      !- Outlet Port
  {73c3c2d9-34b0-4d83-91a3-f2619c3fe93c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e44fd59-f0f4-4ce4-9229-8a87c75e84fa}, !- Handle
  {73c3c2d9-34b0-4d83-91a3-f2619c3fe93c}, !- Source Object
  4,                                      !- Outlet Port
  {38729e13-0ef9-40bc-a782-1ec6efc41de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b24d9749-eac4-423d-8458-5bc67c40aeb1}, !- Handle
  Schedule Constant 115,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4b4a199c-2e40-4653-a5a8-2b846d825cd2}, !- Handle
  Schedule Constant 116,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1c92e20-51e1-4638-86aa-45973f68707b}, !- Handle
  Zone Outpatient OR C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {25885696-9190-4174-9fbd-51eb2075237f}, !- Air Inlet Node Name
  {b139b8b7-c9eb-4b12-be83-b4d3251d56fa}, !- Air Outlet Node Name
  0.00573447372510281;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b1a82bdf-295f-4409-8840-b4f9e9c0d24d}, !- Handle
  Zone Outpatient OR C  - Story ground Air Terminal Outlet Air Node, !- Name
  {b139b8b7-c9eb-4b12-be83-b4d3251d56fa}, !- Inlet Port
  {1cb065e8-8982-47ce-9ac1-aac1c3e1f727}; !- Outlet Port

OS:Node,
  {01386530-cacf-451d-b139-ffeae3b54078}, !- Handle
  Zone Outpatient OR C  - Story ground Return Air Node, !- Name
  {9753c060-5fb3-415e-8384-aa771f233cb1}, !- Inlet Port
  {39613633-0a51-4789-bf2e-6b24fad36130}; !- Outlet Port

OS:Connection,
  {1cb065e8-8982-47ce-9ac1-aac1c3e1f727}, !- Handle
  {b1a82bdf-295f-4409-8840-b4f9e9c0d24d}, !- Source Object
  3,                                      !- Outlet Port
  {418a614e-4d68-4e72-8c71-1b6c534b9a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9753c060-5fb3-415e-8384-aa771f233cb1}, !- Handle
  {97196e63-d60f-455f-b9be-68a6e52ec018}, !- Source Object
  2,                                      !- Outlet Port
  {01386530-cacf-451d-b139-ffeae3b54078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39613633-0a51-4789-bf2e-6b24fad36130}, !- Handle
  {01386530-cacf-451d-b139-ffeae3b54078}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  61;                                     !- Inlet Port

OS:Node,
  {a23a78e3-e1ff-4757-abbe-88d7a3a9169e}, !- Handle
  Zone Outpatient OR C  - Story ground Air Terminal Inlet Air Node, !- Name
  {eccdb700-da1b-42ac-8d80-2b0682d7b6bb}, !- Inlet Port
  {25885696-9190-4174-9fbd-51eb2075237f}; !- Outlet Port

OS:Connection,
  {eccdb700-da1b-42ac-8d80-2b0682d7b6bb}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  61,                                     !- Outlet Port
  {a23a78e3-e1ff-4757-abbe-88d7a3a9169e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25885696-9190-4174-9fbd-51eb2075237f}, !- Handle
  {a23a78e3-e1ff-4757-abbe-88d7a3a9169e}, !- Source Object
  3,                                      !- Outlet Port
  {e1c92e20-51e1-4638-86aa-45973f68707b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b139b8b7-c9eb-4b12-be83-b4d3251d56fa}, !- Handle
  {e1c92e20-51e1-4638-86aa-45973f68707b}, !- Source Object
  4,                                      !- Outlet Port
  {b1a82bdf-295f-4409-8840-b4f9e9c0d24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {82dd19c1-2b77-4d9b-9e0f-d0b71891c817}, !- Handle
  Schedule Constant 117,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4b641141-e358-4a13-a5a0-bac3aa0082de}, !- Handle
  Schedule Constant 118,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {96a3203f-47f1-4f80-a5b7-90660cce5673}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {f8b853c8-2e87-4e18-97a2-6a4c8cfcc9ea}, !- Air Inlet Node Name
  {f5e63936-0e12-43a6-b41d-6df4cb6a8b76}, !- Air Outlet Node Name
  0.0674300895851784;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16e9527e-aded-4c17-8a49-b36eaae0f484}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Air Terminal Outlet Air Node, !- Name
  {f5e63936-0e12-43a6-b41d-6df4cb6a8b76}, !- Inlet Port
  {3cab66dc-1630-4a5d-a6f2-40188834bc08}; !- Outlet Port

OS:Node,
  {f29e2743-1c3d-4c36-af6f-cd28449c8d44}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Return Air Node, !- Name
  {f53dc9db-9f46-452c-a974-b12ab86cdfa2}, !- Inlet Port
  {fa6df9eb-81a1-498c-956b-90a925e0f614}; !- Outlet Port

OS:Connection,
  {3cab66dc-1630-4a5d-a6f2-40188834bc08}, !- Handle
  {16e9527e-aded-4c17-8a49-b36eaae0f484}, !- Source Object
  3,                                      !- Outlet Port
  {5fa30f46-41ec-4886-87bc-8c22a731dd00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53dc9db-9f46-452c-a974-b12ab86cdfa2}, !- Handle
  {af7f3ef0-4efc-40fe-8920-e83f50f30f05}, !- Source Object
  2,                                      !- Outlet Port
  {f29e2743-1c3d-4c36-af6f-cd28449c8d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6df9eb-81a1-498c-956b-90a925e0f614}, !- Handle
  {f29e2743-1c3d-4c36-af6f-cd28449c8d44}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  62;                                     !- Inlet Port

OS:Node,
  {dc57aac6-6eaf-4d79-a93e-8972c7ba2b52}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Air Terminal Inlet Air Node, !- Name
  {7d413604-f03f-49c8-b5de-859ad67cd3e7}, !- Inlet Port
  {f8b853c8-2e87-4e18-97a2-6a4c8cfcc9ea}; !- Outlet Port

OS:Connection,
  {7d413604-f03f-49c8-b5de-859ad67cd3e7}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  62,                                     !- Outlet Port
  {dc57aac6-6eaf-4d79-a93e-8972c7ba2b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b853c8-2e87-4e18-97a2-6a4c8cfcc9ea}, !- Handle
  {dc57aac6-6eaf-4d79-a93e-8972c7ba2b52}, !- Source Object
  3,                                      !- Outlet Port
  {96a3203f-47f1-4f80-a5b7-90660cce5673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5e63936-0e12-43a6-b41d-6df4cb6a8b76}, !- Handle
  {96a3203f-47f1-4f80-a5b7-90660cce5673}, !- Source Object
  4,                                      !- Outlet Port
  {16e9527e-aded-4c17-8a49-b36eaae0f484}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c7bbf987-6252-47ca-8897-27af7827bf85}, !- Handle
  Schedule Constant 119,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d0be177a-35b7-49c4-93bd-60cd27b12d91}, !- Handle
  Schedule Constant 120,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d9984f1-fdb1-4d8f-991a-9bcff9a5fb41}, !- Handle
  Zone Outpatient PACU A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b5d2e711-efcb-44cd-b8e2-c00b26778b81}, !- Air Inlet Node Name
  {7a8524e0-f04e-4722-bae4-dfc52aa0ae67}, !- Air Outlet Node Name
  0.0353380744256959;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {84485def-ae80-47fb-b96d-23e7bb79bf83}, !- Handle
  Zone Outpatient PACU A  - Story ground Air Terminal Outlet Air Node, !- Name
  {7a8524e0-f04e-4722-bae4-dfc52aa0ae67}, !- Inlet Port
  {d8d06540-be68-4aab-8161-f92affa4fb69}; !- Outlet Port

OS:Node,
  {9a3359d7-a276-457b-bbdd-acb33c9eb728}, !- Handle
  Zone Outpatient PACU A  - Story ground Return Air Node, !- Name
  {98bbf961-9012-4426-8454-1084fc624419}, !- Inlet Port
  {c057bbb3-eb15-4cb7-85e7-662e05ee0601}; !- Outlet Port

OS:Connection,
  {d8d06540-be68-4aab-8161-f92affa4fb69}, !- Handle
  {84485def-ae80-47fb-b96d-23e7bb79bf83}, !- Source Object
  3,                                      !- Outlet Port
  {0d896ef0-9a49-4793-9373-955dd8a83a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bbf961-9012-4426-8454-1084fc624419}, !- Handle
  {a3321745-6994-45dc-8e77-541c1ae04e60}, !- Source Object
  2,                                      !- Outlet Port
  {9a3359d7-a276-457b-bbdd-acb33c9eb728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c057bbb3-eb15-4cb7-85e7-662e05ee0601}, !- Handle
  {9a3359d7-a276-457b-bbdd-acb33c9eb728}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  63;                                     !- Inlet Port

OS:Node,
  {1e11d94e-667d-4f64-866a-1a80cc229a3e}, !- Handle
  Zone Outpatient PACU A  - Story ground Air Terminal Inlet Air Node, !- Name
  {7482f2c8-a19a-4ae6-aa07-cce22e9f4a05}, !- Inlet Port
  {b5d2e711-efcb-44cd-b8e2-c00b26778b81}; !- Outlet Port

OS:Connection,
  {7482f2c8-a19a-4ae6-aa07-cce22e9f4a05}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  63,                                     !- Outlet Port
  {1e11d94e-667d-4f64-866a-1a80cc229a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d2e711-efcb-44cd-b8e2-c00b26778b81}, !- Handle
  {1e11d94e-667d-4f64-866a-1a80cc229a3e}, !- Source Object
  3,                                      !- Outlet Port
  {9d9984f1-fdb1-4d8f-991a-9bcff9a5fb41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a8524e0-f04e-4722-bae4-dfc52aa0ae67}, !- Handle
  {9d9984f1-fdb1-4d8f-991a-9bcff9a5fb41}, !- Source Object
  4,                                      !- Outlet Port
  {84485def-ae80-47fb-b96d-23e7bb79bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5a7e5da0-a315-4308-84c7-49e59b0bae45}, !- Handle
  Schedule Constant 121,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {823c68aa-8514-447b-b0bc-1eec915b4d17}, !- Handle
  Schedule Constant 122,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d68665e7-082d-4941-9018-fc9bb923e926}, !- Handle
  Zone Outpatient PACU B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {be5e5641-3a0f-4d1f-b3ac-0c25f44b7d84}, !- Air Inlet Node Name
  {a1a4c67c-713c-415a-9117-0ba6500bf207}, !- Air Outlet Node Name
  0.28736743548763;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b54b905-ded1-4446-9084-734df69dfae7}, !- Handle
  Zone Outpatient PACU B  - Story ground Air Terminal Outlet Air Node, !- Name
  {a1a4c67c-713c-415a-9117-0ba6500bf207}, !- Inlet Port
  {99790d0e-6a87-40c0-bcb9-aac238c556ff}; !- Outlet Port

OS:Node,
  {bd0d96fd-a1b9-4ce9-87cb-0a0ea0ec7a24}, !- Handle
  Zone Outpatient PACU B  - Story ground Return Air Node, !- Name
  {c4efce12-f77b-4b96-8b92-88b42d05eccf}, !- Inlet Port
  {65eacf58-b8c9-4245-9a26-3bc53f311fea}; !- Outlet Port

OS:Connection,
  {99790d0e-6a87-40c0-bcb9-aac238c556ff}, !- Handle
  {4b54b905-ded1-4446-9084-734df69dfae7}, !- Source Object
  3,                                      !- Outlet Port
  {7adce419-80a1-4c73-bf4a-df76b9234a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4efce12-f77b-4b96-8b92-88b42d05eccf}, !- Handle
  {2189b3a7-a01a-4e9d-86f2-f62bf94dadc5}, !- Source Object
  2,                                      !- Outlet Port
  {bd0d96fd-a1b9-4ce9-87cb-0a0ea0ec7a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65eacf58-b8c9-4245-9a26-3bc53f311fea}, !- Handle
  {bd0d96fd-a1b9-4ce9-87cb-0a0ea0ec7a24}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  64;                                     !- Inlet Port

OS:Node,
  {025f2455-16f7-4d07-8df3-53a3d5cb8c55}, !- Handle
  Zone Outpatient PACU B  - Story ground Air Terminal Inlet Air Node, !- Name
  {b2fe772b-0800-410a-9066-531a18cba1fd}, !- Inlet Port
  {be5e5641-3a0f-4d1f-b3ac-0c25f44b7d84}; !- Outlet Port

OS:Connection,
  {b2fe772b-0800-410a-9066-531a18cba1fd}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  64,                                     !- Outlet Port
  {025f2455-16f7-4d07-8df3-53a3d5cb8c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5e5641-3a0f-4d1f-b3ac-0c25f44b7d84}, !- Handle
  {025f2455-16f7-4d07-8df3-53a3d5cb8c55}, !- Source Object
  3,                                      !- Outlet Port
  {d68665e7-082d-4941-9018-fc9bb923e926}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1a4c67c-713c-415a-9117-0ba6500bf207}, !- Handle
  {d68665e7-082d-4941-9018-fc9bb923e926}, !- Source Object
  4,                                      !- Outlet Port
  {4b54b905-ded1-4446-9084-734df69dfae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eaf7cacd-af08-4b8c-bd2d-c65a7f4f714b}, !- Handle
  Schedule Constant 123,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {82b735f6-7c08-4943-bc50-b67bb574fe97}, !- Handle
  Schedule Constant 124,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f1fc3b9-36c8-4b60-a466-3310d58cc97b}, !- Handle
  Zone Outpatient PACU C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e896a4f6-eaf4-4e04-a6f3-3d094bfb8369}, !- Air Inlet Node Name
  {146fa8b4-7bd6-45dd-8b38-1210dfb5a125}, !- Air Outlet Node Name
  0.0353380744256959;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6819b50f-e84d-41c9-80ae-7f259889e144}, !- Handle
  Zone Outpatient PACU C  - Story ground Air Terminal Outlet Air Node, !- Name
  {146fa8b4-7bd6-45dd-8b38-1210dfb5a125}, !- Inlet Port
  {0c263043-ea60-4a13-b0af-de0e6905690d}; !- Outlet Port

OS:Node,
  {64948473-ba1d-46c4-afef-db727fc89998}, !- Handle
  Zone Outpatient PACU C  - Story ground Return Air Node, !- Name
  {1fcd76ec-4b8d-491a-8958-0afe9d0a5554}, !- Inlet Port
  {d4ff10c8-d2e6-4b64-a883-342bab5597e4}; !- Outlet Port

OS:Connection,
  {0c263043-ea60-4a13-b0af-de0e6905690d}, !- Handle
  {6819b50f-e84d-41c9-80ae-7f259889e144}, !- Source Object
  3,                                      !- Outlet Port
  {0117bc38-3393-423e-aedd-b224a0495cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fcd76ec-4b8d-491a-8958-0afe9d0a5554}, !- Handle
  {d1781b8f-222d-4e0a-9eb9-bc0b9273cc82}, !- Source Object
  2,                                      !- Outlet Port
  {64948473-ba1d-46c4-afef-db727fc89998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ff10c8-d2e6-4b64-a883-342bab5597e4}, !- Handle
  {64948473-ba1d-46c4-afef-db727fc89998}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  65;                                     !- Inlet Port

OS:Node,
  {4b46c3a2-80d4-4aef-b351-cda304ea3458}, !- Handle
  Zone Outpatient PACU C  - Story ground Air Terminal Inlet Air Node, !- Name
  {ad0b3d69-3ccc-4d49-91aa-885d372b938a}, !- Inlet Port
  {e896a4f6-eaf4-4e04-a6f3-3d094bfb8369}; !- Outlet Port

OS:Connection,
  {ad0b3d69-3ccc-4d49-91aa-885d372b938a}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  65,                                     !- Outlet Port
  {4b46c3a2-80d4-4aef-b351-cda304ea3458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e896a4f6-eaf4-4e04-a6f3-3d094bfb8369}, !- Handle
  {4b46c3a2-80d4-4aef-b351-cda304ea3458}, !- Source Object
  3,                                      !- Outlet Port
  {3f1fc3b9-36c8-4b60-a466-3310d58cc97b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {146fa8b4-7bd6-45dd-8b38-1210dfb5a125}, !- Handle
  {3f1fc3b9-36c8-4b60-a466-3310d58cc97b}, !- Source Object
  4,                                      !- Outlet Port
  {6819b50f-e84d-41c9-80ae-7f259889e144}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1002a7ba-3d48-4fb0-8f22-9b233ff2aecb}, !- Handle
  Schedule Constant 125,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {25307552-6154-4b42-8490-0006399feda4}, !- Handle
  Schedule Constant 126,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4ac3eee-85f1-4ec2-9b14-fef89713fc26}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {0b911639-d207-4584-ba93-c02ab8bc09d3}, !- Air Inlet Node Name
  {e3a98425-8dc0-4c3e-912e-cb759de94191}, !- Air Outlet Node Name
  0.0818955912323368;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec76b2b5-b712-46b6-bc2a-b7df884662d5}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Air Terminal Outlet Air Node, !- Name
  {e3a98425-8dc0-4c3e-912e-cb759de94191}, !- Inlet Port
  {1eb6c7e9-7404-493f-82b4-0536201d89df}; !- Outlet Port

OS:Node,
  {cb817a6a-8506-47b9-9d9d-46d1f81c6d19}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Return Air Node, !- Name
  {ae102f23-17a2-466d-b606-6169d2c684d1}, !- Inlet Port
  {8129a51e-6583-4542-aa27-d714edffde55}; !- Outlet Port

OS:Connection,
  {1eb6c7e9-7404-493f-82b4-0536201d89df}, !- Handle
  {ec76b2b5-b712-46b6-bc2a-b7df884662d5}, !- Source Object
  3,                                      !- Outlet Port
  {b8b67755-6a9e-49b8-ad2c-9839850c5d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae102f23-17a2-466d-b606-6169d2c684d1}, !- Handle
  {5c06eca5-d82b-4ba0-be42-48019de7a9ad}, !- Source Object
  2,                                      !- Outlet Port
  {cb817a6a-8506-47b9-9d9d-46d1f81c6d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8129a51e-6583-4542-aa27-d714edffde55}, !- Handle
  {cb817a6a-8506-47b9-9d9d-46d1f81c6d19}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  66;                                     !- Inlet Port

OS:Node,
  {8f1c885b-304b-4829-9b62-60fffe8255ed}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Air Terminal Inlet Air Node, !- Name
  {7a7dd79d-c08d-49d8-a22a-741eb480befe}, !- Inlet Port
  {0b911639-d207-4584-ba93-c02ab8bc09d3}; !- Outlet Port

OS:Connection,
  {7a7dd79d-c08d-49d8-a22a-741eb480befe}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  66,                                     !- Outlet Port
  {8f1c885b-304b-4829-9b62-60fffe8255ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b911639-d207-4584-ba93-c02ab8bc09d3}, !- Handle
  {8f1c885b-304b-4829-9b62-60fffe8255ed}, !- Source Object
  3,                                      !- Outlet Port
  {f4ac3eee-85f1-4ec2-9b14-fef89713fc26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3a98425-8dc0-4c3e-912e-cb759de94191}, !- Handle
  {f4ac3eee-85f1-4ec2-9b14-fef89713fc26}, !- Source Object
  4,                                      !- Outlet Port
  {ec76b2b5-b712-46b6-bc2a-b7df884662d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {95620ec2-0f3e-4da0-85bf-200ed5955b16}, !- Handle
  Schedule Constant 127,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {78475e1d-51e2-4287-9814-848ad9fdbc61}, !- Handle
  Schedule Constant 128,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6dee3b0c-dcd2-4b6e-b268-47d04567ef91}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b5ce5f41-a34d-4906-a62f-f5dd441e1ad9}, !- Air Inlet Node Name
  {8754fd4a-2477-4d17-976c-58f176a72e70}, !- Air Outlet Node Name
  0.842545981035639;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {15ab17bc-a4e0-439f-a375-28cab878b49d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Air Terminal Outlet Air Node, !- Name
  {8754fd4a-2477-4d17-976c-58f176a72e70}, !- Inlet Port
  {407e08a0-9893-4f49-9424-93435f39478c}; !- Outlet Port

OS:Node,
  {5fb3d505-8eeb-408d-b6a2-1b45d8b289fe}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Return Air Node, !- Name
  {d35d9e37-8c21-4f02-9644-86e396731f22}, !- Inlet Port
  {71059e5e-dae8-40ba-9384-125679e55560}; !- Outlet Port

OS:Connection,
  {407e08a0-9893-4f49-9424-93435f39478c}, !- Handle
  {15ab17bc-a4e0-439f-a375-28cab878b49d}, !- Source Object
  3,                                      !- Outlet Port
  {c7f2fb80-e957-4cec-b10b-828f736ba0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35d9e37-8c21-4f02-9644-86e396731f22}, !- Handle
  {b5f6fc4d-832f-44cd-912f-5f758051738c}, !- Source Object
  2,                                      !- Outlet Port
  {5fb3d505-8eeb-408d-b6a2-1b45d8b289fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71059e5e-dae8-40ba-9384-125679e55560}, !- Handle
  {5fb3d505-8eeb-408d-b6a2-1b45d8b289fe}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  67;                                     !- Inlet Port

OS:Node,
  {187dc037-b142-44bb-94e5-d1d6a37d7bd0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Air Terminal Inlet Air Node, !- Name
  {5c0c7d90-bfa6-4b00-a7c9-b471bd27e608}, !- Inlet Port
  {b5ce5f41-a34d-4906-a62f-f5dd441e1ad9}; !- Outlet Port

OS:Connection,
  {5c0c7d90-bfa6-4b00-a7c9-b471bd27e608}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  67,                                     !- Outlet Port
  {187dc037-b142-44bb-94e5-d1d6a37d7bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ce5f41-a34d-4906-a62f-f5dd441e1ad9}, !- Handle
  {187dc037-b142-44bb-94e5-d1d6a37d7bd0}, !- Source Object
  3,                                      !- Outlet Port
  {6dee3b0c-dcd2-4b6e-b268-47d04567ef91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8754fd4a-2477-4d17-976c-58f176a72e70}, !- Handle
  {6dee3b0c-dcd2-4b6e-b268-47d04567ef91}, !- Source Object
  4,                                      !- Outlet Port
  {15ab17bc-a4e0-439f-a375-28cab878b49d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e54d9400-6e23-43f1-a61b-1accb240ca0a}, !- Handle
  Schedule Constant 129,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2e188561-9a87-4ed8-a53b-6114a44cee5b}, !- Handle
  Schedule Constant 130,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70d7d5f7-8bb8-43d9-87c2-9dc42e3a9971}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3023bf7d-1f61-4cb2-91dd-d952a67e603d}, !- Air Inlet Node Name
  {3e5e0a06-ae32-42d2-9191-7b9d9f620eaf}, !- Air Outlet Node Name
  0.0818955912323369;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89887fc4-2c15-4589-9d46-d26aeb44bf6f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Air Terminal Outlet Air Node, !- Name
  {3e5e0a06-ae32-42d2-9191-7b9d9f620eaf}, !- Inlet Port
  {8aa59322-2e0b-49cd-99b9-c5721129f461}; !- Outlet Port

OS:Node,
  {b5afaefe-2dd5-4506-a3e9-c402c45144b3}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Return Air Node, !- Name
  {579e0ffc-635c-4745-b802-aa0fb330be5f}, !- Inlet Port
  {70d0fda0-c5d5-4154-b033-bb28dd59cb57}; !- Outlet Port

OS:Connection,
  {8aa59322-2e0b-49cd-99b9-c5721129f461}, !- Handle
  {89887fc4-2c15-4589-9d46-d26aeb44bf6f}, !- Source Object
  3,                                      !- Outlet Port
  {a54d3a77-8d6f-496f-9e3a-5c896caf6cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579e0ffc-635c-4745-b802-aa0fb330be5f}, !- Handle
  {616fad65-11bc-4412-aba3-e8e5d072a2bc}, !- Source Object
  2,                                      !- Outlet Port
  {b5afaefe-2dd5-4506-a3e9-c402c45144b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d0fda0-c5d5-4154-b033-bb28dd59cb57}, !- Handle
  {b5afaefe-2dd5-4506-a3e9-c402c45144b3}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {cf1919c7-fa52-42d0-af99-dec746fabc73}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Air Terminal Inlet Air Node, !- Name
  {32fca541-38f2-4cf5-8e7c-e4f82dd82353}, !- Inlet Port
  {3023bf7d-1f61-4cb2-91dd-d952a67e603d}; !- Outlet Port

OS:Connection,
  {32fca541-38f2-4cf5-8e7c-e4f82dd82353}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  68,                                     !- Outlet Port
  {cf1919c7-fa52-42d0-af99-dec746fabc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3023bf7d-1f61-4cb2-91dd-d952a67e603d}, !- Handle
  {cf1919c7-fa52-42d0-af99-dec746fabc73}, !- Source Object
  3,                                      !- Outlet Port
  {70d7d5f7-8bb8-43d9-87c2-9dc42e3a9971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e5e0a06-ae32-42d2-9191-7b9d9f620eaf}, !- Handle
  {70d7d5f7-8bb8-43d9-87c2-9dc42e3a9971}, !- Source Object
  4,                                      !- Outlet Port
  {89887fc4-2c15-4589-9d46-d26aeb44bf6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b21813e6-6d12-426f-b733-c0e0287814d6}, !- Handle
  Schedule Constant 131,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5c8d90d7-28e8-485f-b4d7-0afda0d60e8c}, !- Handle
  Schedule Constant 132,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1527e6e8-0773-4cc1-8da4-516b6d44c8e9}, !- Handle
  Zone Outpatient PreOp A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {d4b91a48-bb24-4ec7-a223-34b78e45f64a}, !- Air Inlet Node Name
  {52493128-6fbb-4018-9848-6b2ed3d338fb}, !- Air Outlet Node Name
  0.0196491879349747;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ded0bb36-c3f6-4a63-beb8-9f0158922217}, !- Handle
  Zone Outpatient PreOp A  - Story ground Air Terminal Outlet Air Node, !- Name
  {52493128-6fbb-4018-9848-6b2ed3d338fb}, !- Inlet Port
  {257c2d72-285d-48f1-a290-1fb6728bea1d}; !- Outlet Port

OS:Node,
  {d976bd97-2131-411f-ae94-d5f52af77258}, !- Handle
  Zone Outpatient PreOp A  - Story ground Return Air Node, !- Name
  {65e986f9-619d-4eda-87d2-d5874debc7b8}, !- Inlet Port
  {45327b70-45d0-497c-b431-4e2667115cbd}; !- Outlet Port

OS:Connection,
  {257c2d72-285d-48f1-a290-1fb6728bea1d}, !- Handle
  {ded0bb36-c3f6-4a63-beb8-9f0158922217}, !- Source Object
  3,                                      !- Outlet Port
  {5765d73b-4d6b-4177-abc3-7b0a484257f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e986f9-619d-4eda-87d2-d5874debc7b8}, !- Handle
  {b67b23ac-2857-40a9-abb9-e44012fb8c1f}, !- Source Object
  2,                                      !- Outlet Port
  {d976bd97-2131-411f-ae94-d5f52af77258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45327b70-45d0-497c-b431-4e2667115cbd}, !- Handle
  {d976bd97-2131-411f-ae94-d5f52af77258}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  69;                                     !- Inlet Port

OS:Node,
  {d3968a4d-4507-453f-9e18-e918b9bebce5}, !- Handle
  Zone Outpatient PreOp A  - Story ground Air Terminal Inlet Air Node, !- Name
  {0c51a16b-37b8-4d44-8a12-e67775683415}, !- Inlet Port
  {d4b91a48-bb24-4ec7-a223-34b78e45f64a}; !- Outlet Port

OS:Connection,
  {0c51a16b-37b8-4d44-8a12-e67775683415}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  69,                                     !- Outlet Port
  {d3968a4d-4507-453f-9e18-e918b9bebce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b91a48-bb24-4ec7-a223-34b78e45f64a}, !- Handle
  {d3968a4d-4507-453f-9e18-e918b9bebce5}, !- Source Object
  3,                                      !- Outlet Port
  {1527e6e8-0773-4cc1-8da4-516b6d44c8e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52493128-6fbb-4018-9848-6b2ed3d338fb}, !- Handle
  {1527e6e8-0773-4cc1-8da4-516b6d44c8e9}, !- Source Object
  4,                                      !- Outlet Port
  {ded0bb36-c3f6-4a63-beb8-9f0158922217}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e8fa2e56-9046-4f15-817d-420a588accb3}, !- Handle
  Schedule Constant 133,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {09344033-876f-4e13-bd59-d26edf288781}, !- Handle
  Schedule Constant 134,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2a79728-55a4-4224-aa76-b2d8416153d4}, !- Handle
  Zone Outpatient PreOp B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {4347ec26-cbf9-4f91-9980-b3c9fcf8513c}, !- Air Inlet Node Name
  {173fc44d-7fab-4303-860d-0e47aec91699}, !- Air Outlet Node Name
  0.159786203353013;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5b31a2c-6d94-4efd-8911-cb8c13398ae1}, !- Handle
  Zone Outpatient PreOp B  - Story ground Air Terminal Outlet Air Node, !- Name
  {173fc44d-7fab-4303-860d-0e47aec91699}, !- Inlet Port
  {606c2820-a09f-4ea5-a681-0ba89f9c1073}; !- Outlet Port

OS:Node,
  {109c90ab-48e3-42f9-857d-af1982c29422}, !- Handle
  Zone Outpatient PreOp B  - Story ground Return Air Node, !- Name
  {30246f2a-c2df-4833-b0c1-ee77814bfaaf}, !- Inlet Port
  {581a585c-679b-4eca-b103-cec361d323d9}; !- Outlet Port

OS:Connection,
  {606c2820-a09f-4ea5-a681-0ba89f9c1073}, !- Handle
  {d5b31a2c-6d94-4efd-8911-cb8c13398ae1}, !- Source Object
  3,                                      !- Outlet Port
  {d393488a-a56e-4a7a-9f61-1214a5e71e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30246f2a-c2df-4833-b0c1-ee77814bfaaf}, !- Handle
  {27e46c98-104a-42ef-bd1c-6793bbe16ae2}, !- Source Object
  2,                                      !- Outlet Port
  {109c90ab-48e3-42f9-857d-af1982c29422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581a585c-679b-4eca-b103-cec361d323d9}, !- Handle
  {109c90ab-48e3-42f9-857d-af1982c29422}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  70;                                     !- Inlet Port

OS:Node,
  {72534789-4dd2-45b3-be5e-7be2c63fb612}, !- Handle
  Zone Outpatient PreOp B  - Story ground Air Terminal Inlet Air Node, !- Name
  {c8e49054-e115-4db4-8e12-58332f95fd24}, !- Inlet Port
  {4347ec26-cbf9-4f91-9980-b3c9fcf8513c}; !- Outlet Port

OS:Connection,
  {c8e49054-e115-4db4-8e12-58332f95fd24}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  70,                                     !- Outlet Port
  {72534789-4dd2-45b3-be5e-7be2c63fb612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4347ec26-cbf9-4f91-9980-b3c9fcf8513c}, !- Handle
  {72534789-4dd2-45b3-be5e-7be2c63fb612}, !- Source Object
  3,                                      !- Outlet Port
  {c2a79728-55a4-4224-aa76-b2d8416153d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {173fc44d-7fab-4303-860d-0e47aec91699}, !- Handle
  {c2a79728-55a4-4224-aa76-b2d8416153d4}, !- Source Object
  4,                                      !- Outlet Port
  {d5b31a2c-6d94-4efd-8911-cb8c13398ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {119f800f-a6e5-46ca-b724-48bbd55d0276}, !- Handle
  Schedule Constant 135,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a174bb2e-5d2a-442f-9400-d3c2bae7e76e}, !- Handle
  Schedule Constant 136,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fa62896-cbfd-4e44-a8ff-d1009c3a03a7}, !- Handle
  Zone Outpatient PreOp C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3ea86588-9c2c-46d5-bbf8-5b9ac2e70a28}, !- Air Inlet Node Name
  {cbefcd0b-82ad-4a6c-8020-1fe241bd2ffe}, !- Air Outlet Node Name
  0.0196491879349748;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d9e7b66-adc8-447e-866b-8427fa627e83}, !- Handle
  Zone Outpatient PreOp C  - Story ground Air Terminal Outlet Air Node, !- Name
  {cbefcd0b-82ad-4a6c-8020-1fe241bd2ffe}, !- Inlet Port
  {0ae00769-119d-4ab2-8418-cbfda4166c14}; !- Outlet Port

OS:Node,
  {d4ce15d9-cc71-470b-b6e1-112ee53ded53}, !- Handle
  Zone Outpatient PreOp C  - Story ground Return Air Node, !- Name
  {437639c7-9e8b-4d89-bc05-06ccb3dbe5e1}, !- Inlet Port
  {ae218968-24d7-4537-9065-1e38d9b3df56}; !- Outlet Port

OS:Connection,
  {0ae00769-119d-4ab2-8418-cbfda4166c14}, !- Handle
  {1d9e7b66-adc8-447e-866b-8427fa627e83}, !- Source Object
  3,                                      !- Outlet Port
  {f5c3143e-e0ea-42f4-8bb0-dff1a25ff6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437639c7-9e8b-4d89-bc05-06ccb3dbe5e1}, !- Handle
  {6f1035dc-cc22-49d9-967c-ff52742a3aa8}, !- Source Object
  2,                                      !- Outlet Port
  {d4ce15d9-cc71-470b-b6e1-112ee53ded53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae218968-24d7-4537-9065-1e38d9b3df56}, !- Handle
  {d4ce15d9-cc71-470b-b6e1-112ee53ded53}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  71;                                     !- Inlet Port

OS:Node,
  {c1ce3347-c10a-4ab3-b3a6-206f59f8f71d}, !- Handle
  Zone Outpatient PreOp C  - Story ground Air Terminal Inlet Air Node, !- Name
  {28cf6912-ee49-4209-b5f3-babf03112b23}, !- Inlet Port
  {3ea86588-9c2c-46d5-bbf8-5b9ac2e70a28}; !- Outlet Port

OS:Connection,
  {28cf6912-ee49-4209-b5f3-babf03112b23}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  71,                                     !- Outlet Port
  {c1ce3347-c10a-4ab3-b3a6-206f59f8f71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea86588-9c2c-46d5-bbf8-5b9ac2e70a28}, !- Handle
  {c1ce3347-c10a-4ab3-b3a6-206f59f8f71d}, !- Source Object
  3,                                      !- Outlet Port
  {0fa62896-cbfd-4e44-a8ff-d1009c3a03a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbefcd0b-82ad-4a6c-8020-1fe241bd2ffe}, !- Handle
  {0fa62896-cbfd-4e44-a8ff-d1009c3a03a7}, !- Source Object
  4,                                      !- Outlet Port
  {1d9e7b66-adc8-447e-866b-8427fa627e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {56c58c0a-bbf1-4488-98d5-224edde2de42}, !- Handle
  Schedule Constant 137,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {35377e2d-f5e4-48a6-83e1-9b600fda2c90}, !- Handle
  Schedule Constant 138,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aa5cfbfd-39b2-446a-842d-3550d30cc2aa}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {9cb69900-0700-4a35-9be5-db161fd147c9}, !- Air Inlet Node Name
  {805d3fd2-3307-4a69-aaca-7836be87377f}, !- Air Outlet Node Name
  0.0150489625220752;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a4084ab2-3ab0-4bdd-b7b4-2555e76aca66}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Air Terminal Outlet Air Node, !- Name
  {805d3fd2-3307-4a69-aaca-7836be87377f}, !- Inlet Port
  {43c11be1-bcc4-4c19-b74e-2cadafdf8a3a}; !- Outlet Port

OS:Node,
  {dbe09c5c-539d-4f17-b83e-3276e2a41899}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Return Air Node, !- Name
  {4fe173d6-a707-41eb-b442-f990cd6ee0eb}, !- Inlet Port
  {3b61a2ba-3f8b-44fa-9d10-3342fdbe060f}; !- Outlet Port

OS:Connection,
  {43c11be1-bcc4-4c19-b74e-2cadafdf8a3a}, !- Handle
  {a4084ab2-3ab0-4bdd-b7b4-2555e76aca66}, !- Source Object
  3,                                      !- Outlet Port
  {10a7b841-e562-45d6-816d-423f6187540a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe173d6-a707-41eb-b442-f990cd6ee0eb}, !- Handle
  {8991a4e2-b300-462a-b508-258baa802d83}, !- Source Object
  2,                                      !- Outlet Port
  {dbe09c5c-539d-4f17-b83e-3276e2a41899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b61a2ba-3f8b-44fa-9d10-3342fdbe060f}, !- Handle
  {dbe09c5c-539d-4f17-b83e-3276e2a41899}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  72;                                     !- Inlet Port

OS:Node,
  {17f70108-fc6c-48fc-8b29-b43ded26def2}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Air Terminal Inlet Air Node, !- Name
  {f0706e5f-e768-4c6d-95b8-48aca7fb09b7}, !- Inlet Port
  {9cb69900-0700-4a35-9be5-db161fd147c9}; !- Outlet Port

OS:Connection,
  {f0706e5f-e768-4c6d-95b8-48aca7fb09b7}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  72,                                     !- Outlet Port
  {17f70108-fc6c-48fc-8b29-b43ded26def2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb69900-0700-4a35-9be5-db161fd147c9}, !- Handle
  {17f70108-fc6c-48fc-8b29-b43ded26def2}, !- Source Object
  3,                                      !- Outlet Port
  {aa5cfbfd-39b2-446a-842d-3550d30cc2aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {805d3fd2-3307-4a69-aaca-7836be87377f}, !- Handle
  {aa5cfbfd-39b2-446a-842d-3550d30cc2aa}, !- Source Object
  4,                                      !- Outlet Port
  {a4084ab2-3ab0-4bdd-b7b4-2555e76aca66}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a27092a0-797e-465a-a706-4569083268e0}, !- Handle
  Schedule Constant 139,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {96aebdd5-8f2e-467c-9f22-b7606c3b70d0}, !- Handle
  Schedule Constant 140,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea90854b-2f74-4f62-b0bc-14c89d02d21a}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2b0aa72b-0f58-4a2b-8d84-5ca45db701b9}, !- Air Inlet Node Name
  {62845529-710f-4faa-ba69-100b742beab5}, !- Air Outlet Node Name
  0.122377402758925;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {791bc315-f829-47d4-9a65-70640d919300}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Air Terminal Outlet Air Node, !- Name
  {62845529-710f-4faa-ba69-100b742beab5}, !- Inlet Port
  {b87e044b-bf8b-42de-a9f7-50e2d5800dd7}; !- Outlet Port

OS:Node,
  {be390e2f-76ee-4056-b5c0-9b25efe575b1}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Return Air Node, !- Name
  {a1410a8d-9e0e-4cb2-94c9-933b8e95ade1}, !- Inlet Port
  {de5b7366-6384-4249-b8af-1de4d788c9cd}; !- Outlet Port

OS:Connection,
  {b87e044b-bf8b-42de-a9f7-50e2d5800dd7}, !- Handle
  {791bc315-f829-47d4-9a65-70640d919300}, !- Source Object
  3,                                      !- Outlet Port
  {2b162420-27cc-4608-b258-0c98fc7023c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1410a8d-9e0e-4cb2-94c9-933b8e95ade1}, !- Handle
  {712a4a7e-61a1-4093-a0c2-dca2417db6fe}, !- Source Object
  2,                                      !- Outlet Port
  {be390e2f-76ee-4056-b5c0-9b25efe575b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5b7366-6384-4249-b8af-1de4d788c9cd}, !- Handle
  {be390e2f-76ee-4056-b5c0-9b25efe575b1}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  73;                                     !- Inlet Port

OS:Node,
  {fe9fa3fb-9902-4df2-8e4f-f574eb1d949b}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Air Terminal Inlet Air Node, !- Name
  {1ef2abd3-65f4-470b-97e2-25906094ba60}, !- Inlet Port
  {2b0aa72b-0f58-4a2b-8d84-5ca45db701b9}; !- Outlet Port

OS:Connection,
  {1ef2abd3-65f4-470b-97e2-25906094ba60}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  73,                                     !- Outlet Port
  {fe9fa3fb-9902-4df2-8e4f-f574eb1d949b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0aa72b-0f58-4a2b-8d84-5ca45db701b9}, !- Handle
  {fe9fa3fb-9902-4df2-8e4f-f574eb1d949b}, !- Source Object
  3,                                      !- Outlet Port
  {ea90854b-2f74-4f62-b0bc-14c89d02d21a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62845529-710f-4faa-ba69-100b742beab5}, !- Handle
  {ea90854b-2f74-4f62-b0bc-14c89d02d21a}, !- Source Object
  4,                                      !- Outlet Port
  {791bc315-f829-47d4-9a65-70640d919300}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ba7df0cc-78c3-4ee4-9e99-baa682cd5b4c}, !- Handle
  Schedule Constant 141,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {61f76192-37ca-4608-86b6-7f582474a1a9}, !- Handle
  Schedule Constant 142,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2437b72-6a21-45cc-9cae-19098a5e3084}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3af9adc0-aedc-471a-8f87-5bdc1add90e9}, !- Air Inlet Node Name
  {e3e86cc2-141a-4734-bf51-1cee9f888b9c}, !- Air Outlet Node Name
  0.0150489625220754;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16cd12de-f2c5-4109-a897-17c4e6246239}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Air Terminal Outlet Air Node, !- Name
  {e3e86cc2-141a-4734-bf51-1cee9f888b9c}, !- Inlet Port
  {ee5058f1-f4a8-4b67-a458-3c8147e90e67}; !- Outlet Port

OS:Node,
  {a277ea3f-6572-4dd0-8ece-872730eecd69}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Return Air Node, !- Name
  {c1b5f26a-dbd6-4465-bff4-25740d65ba58}, !- Inlet Port
  {fd2ed887-3561-4762-9cee-951297a56320}; !- Outlet Port

OS:Connection,
  {ee5058f1-f4a8-4b67-a458-3c8147e90e67}, !- Handle
  {16cd12de-f2c5-4109-a897-17c4e6246239}, !- Source Object
  3,                                      !- Outlet Port
  {b8c6ff64-a402-4049-8f77-5742b630880f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b5f26a-dbd6-4465-bff4-25740d65ba58}, !- Handle
  {96f8a2f3-6d15-4e86-bfca-fa939a3b7728}, !- Source Object
  2,                                      !- Outlet Port
  {a277ea3f-6572-4dd0-8ece-872730eecd69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2ed887-3561-4762-9cee-951297a56320}, !- Handle
  {a277ea3f-6572-4dd0-8ece-872730eecd69}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  74;                                     !- Inlet Port

OS:Node,
  {c3b705d8-6feb-43d4-a402-bf65ab7c1bcd}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Air Terminal Inlet Air Node, !- Name
  {402b7f65-4003-44a4-99ec-7edc73ab65b2}, !- Inlet Port
  {3af9adc0-aedc-471a-8f87-5bdc1add90e9}; !- Outlet Port

OS:Connection,
  {402b7f65-4003-44a4-99ec-7edc73ab65b2}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  74,                                     !- Outlet Port
  {c3b705d8-6feb-43d4-a402-bf65ab7c1bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af9adc0-aedc-471a-8f87-5bdc1add90e9}, !- Handle
  {c3b705d8-6feb-43d4-a402-bf65ab7c1bcd}, !- Source Object
  3,                                      !- Outlet Port
  {c2437b72-6a21-45cc-9cae-19098a5e3084}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3e86cc2-141a-4734-bf51-1cee9f888b9c}, !- Handle
  {c2437b72-6a21-45cc-9cae-19098a5e3084}, !- Source Object
  4,                                      !- Outlet Port
  {16cd12de-f2c5-4109-a897-17c4e6246239}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6988f053-8226-40cd-9534-b5bf2a285b9c}, !- Handle
  Schedule Constant 143,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5b7fa331-2929-47bf-b5a7-c2ed44c95114}, !- Handle
  Schedule Constant 144,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3df4aa89-3628-4bca-87f5-6e50d52b0ef9}, !- Handle
  Zone Outpatient Reception A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c5cf3b32-0742-4c63-a414-e8959d7d84c0}, !- Air Inlet Node Name
  {93dae7d1-1a08-496b-9fee-ec5c4cbd4975}, !- Air Outlet Node Name
  0.0576114778470917;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c172d6e4-6eff-4dc8-b324-bcbfbdf54cfe}, !- Handle
  Zone Outpatient Reception A  - Story ground Air Terminal Outlet Air Node, !- Name
  {93dae7d1-1a08-496b-9fee-ec5c4cbd4975}, !- Inlet Port
  {1c43319c-f6eb-4642-a757-d0a599bd89dd}; !- Outlet Port

OS:Node,
  {27dddc37-0742-46a8-bf2b-759b55764547}, !- Handle
  Zone Outpatient Reception A  - Story ground Return Air Node, !- Name
  {18b63162-9789-4e94-98e0-d0c5432f4c76}, !- Inlet Port
  {eeb69944-9a5f-4012-8dc0-f045c8bb8d6e}; !- Outlet Port

OS:Connection,
  {1c43319c-f6eb-4642-a757-d0a599bd89dd}, !- Handle
  {c172d6e4-6eff-4dc8-b324-bcbfbdf54cfe}, !- Source Object
  3,                                      !- Outlet Port
  {0ef8831c-cdd7-47e7-9231-e5402d65e1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b63162-9789-4e94-98e0-d0c5432f4c76}, !- Handle
  {454c2c65-e23a-4f93-a211-008ddf3eb1ca}, !- Source Object
  2,                                      !- Outlet Port
  {27dddc37-0742-46a8-bf2b-759b55764547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb69944-9a5f-4012-8dc0-f045c8bb8d6e}, !- Handle
  {27dddc37-0742-46a8-bf2b-759b55764547}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  75;                                     !- Inlet Port

OS:Node,
  {9dd70933-a8a6-4c59-8c4e-8c3b44fe1aac}, !- Handle
  Zone Outpatient Reception A  - Story ground Air Terminal Inlet Air Node, !- Name
  {54e55516-b5e3-40f6-b54e-78bbf15902ec}, !- Inlet Port
  {c5cf3b32-0742-4c63-a414-e8959d7d84c0}; !- Outlet Port

OS:Connection,
  {54e55516-b5e3-40f6-b54e-78bbf15902ec}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  75,                                     !- Outlet Port
  {9dd70933-a8a6-4c59-8c4e-8c3b44fe1aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cf3b32-0742-4c63-a414-e8959d7d84c0}, !- Handle
  {9dd70933-a8a6-4c59-8c4e-8c3b44fe1aac}, !- Source Object
  3,                                      !- Outlet Port
  {3df4aa89-3628-4bca-87f5-6e50d52b0ef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93dae7d1-1a08-496b-9fee-ec5c4cbd4975}, !- Handle
  {3df4aa89-3628-4bca-87f5-6e50d52b0ef9}, !- Source Object
  4,                                      !- Outlet Port
  {c172d6e4-6eff-4dc8-b324-bcbfbdf54cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {218edfb0-3dc7-41b8-935f-0adbaf50b662}, !- Handle
  Schedule Constant 145,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c8ab08cb-469a-4402-beba-7aa81858b4ee}, !- Handle
  Schedule Constant 146,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47f0a52f-6dd0-42bb-a314-cfb5d15cc409}, !- Handle
  Zone Outpatient Reception B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {aa4ec74d-c32b-438b-9a9a-b691e3cba85b}, !- Air Inlet Node Name
  {f8055dd0-28cb-459c-ab0c-dacd50bc49d8}, !- Air Outlet Node Name
  0.592709795376928;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d64736bd-66b3-49ba-a678-11ee1f05b5ae}, !- Handle
  Zone Outpatient Reception B  - Story ground Air Terminal Outlet Air Node, !- Name
  {f8055dd0-28cb-459c-ab0c-dacd50bc49d8}, !- Inlet Port
  {9dd2fa17-30be-4efa-811c-5fbef3def5cf}; !- Outlet Port

OS:Node,
  {b5140f1f-bcb7-42d2-b0e6-41f76a275861}, !- Handle
  Zone Outpatient Reception B  - Story ground Return Air Node, !- Name
  {a308c0b5-216b-434a-b7fc-634a9c816951}, !- Inlet Port
  {ee1c9e75-d611-4d08-8fe9-2eb1d174a99e}; !- Outlet Port

OS:Connection,
  {9dd2fa17-30be-4efa-811c-5fbef3def5cf}, !- Handle
  {d64736bd-66b3-49ba-a678-11ee1f05b5ae}, !- Source Object
  3,                                      !- Outlet Port
  {f34d022a-5fa3-49db-a0f2-ea1e52c6b28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a308c0b5-216b-434a-b7fc-634a9c816951}, !- Handle
  {dd63aae8-3f7e-47b8-8fa5-01a426b2a062}, !- Source Object
  2,                                      !- Outlet Port
  {b5140f1f-bcb7-42d2-b0e6-41f76a275861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1c9e75-d611-4d08-8fe9-2eb1d174a99e}, !- Handle
  {b5140f1f-bcb7-42d2-b0e6-41f76a275861}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  76;                                     !- Inlet Port

OS:Node,
  {158f5a39-df57-4380-bf16-418efee8eb5a}, !- Handle
  Zone Outpatient Reception B  - Story ground Air Terminal Inlet Air Node, !- Name
  {28333440-a473-49f9-97d0-ca071209e566}, !- Inlet Port
  {aa4ec74d-c32b-438b-9a9a-b691e3cba85b}; !- Outlet Port

OS:Connection,
  {28333440-a473-49f9-97d0-ca071209e566}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  76,                                     !- Outlet Port
  {158f5a39-df57-4380-bf16-418efee8eb5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4ec74d-c32b-438b-9a9a-b691e3cba85b}, !- Handle
  {158f5a39-df57-4380-bf16-418efee8eb5a}, !- Source Object
  3,                                      !- Outlet Port
  {47f0a52f-6dd0-42bb-a314-cfb5d15cc409}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8055dd0-28cb-459c-ab0c-dacd50bc49d8}, !- Handle
  {47f0a52f-6dd0-42bb-a314-cfb5d15cc409}, !- Source Object
  4,                                      !- Outlet Port
  {d64736bd-66b3-49ba-a678-11ee1f05b5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {74540f9d-fdc9-4e87-99aa-820dac31da8c}, !- Handle
  Schedule Constant 147,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {54f30768-4d0d-47ff-8797-fbc317c9d1f9}, !- Handle
  Schedule Constant 148,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {597b1b12-bcce-48f1-a360-2aee3edf425a}, !- Handle
  Zone Outpatient Reception C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c993c3e2-ae77-4e5c-941f-70494ad29c9b}, !- Air Inlet Node Name
  {4cac0c9a-1cde-4809-b497-540cef8eacc4}, !- Air Outlet Node Name
  0.0576114778470918;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac3bdba6-bae6-4ec0-94d0-2e2e429901ed}, !- Handle
  Zone Outpatient Reception C  - Story ground Air Terminal Outlet Air Node, !- Name
  {4cac0c9a-1cde-4809-b497-540cef8eacc4}, !- Inlet Port
  {c55f65ed-186e-4e11-b711-20690ee42eac}; !- Outlet Port

OS:Node,
  {80f00ac5-f955-41c4-9e26-7dad8c6bb662}, !- Handle
  Zone Outpatient Reception C  - Story ground Return Air Node, !- Name
  {f4022f01-b404-496b-902e-8f5715527e20}, !- Inlet Port
  {2cc9dcd8-a5bf-418c-9885-d5cc305b6305}; !- Outlet Port

OS:Connection,
  {c55f65ed-186e-4e11-b711-20690ee42eac}, !- Handle
  {ac3bdba6-bae6-4ec0-94d0-2e2e429901ed}, !- Source Object
  3,                                      !- Outlet Port
  {0cccaa20-a420-41cd-b806-5eeb753bf331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4022f01-b404-496b-902e-8f5715527e20}, !- Handle
  {7e5299ba-b601-4fc0-b754-f4deb1f21476}, !- Source Object
  2,                                      !- Outlet Port
  {80f00ac5-f955-41c4-9e26-7dad8c6bb662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc9dcd8-a5bf-418c-9885-d5cc305b6305}, !- Handle
  {80f00ac5-f955-41c4-9e26-7dad8c6bb662}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  77;                                     !- Inlet Port

OS:Node,
  {332edff0-d1a1-48c2-b791-b0d945dc00d3}, !- Handle
  Zone Outpatient Reception C  - Story ground Air Terminal Inlet Air Node, !- Name
  {edb2023d-0b5b-44b7-b712-f8f783c3225b}, !- Inlet Port
  {c993c3e2-ae77-4e5c-941f-70494ad29c9b}; !- Outlet Port

OS:Connection,
  {edb2023d-0b5b-44b7-b712-f8f783c3225b}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  77,                                     !- Outlet Port
  {332edff0-d1a1-48c2-b791-b0d945dc00d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c993c3e2-ae77-4e5c-941f-70494ad29c9b}, !- Handle
  {332edff0-d1a1-48c2-b791-b0d945dc00d3}, !- Source Object
  3,                                      !- Outlet Port
  {597b1b12-bcce-48f1-a360-2aee3edf425a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cac0c9a-1cde-4809-b497-540cef8eacc4}, !- Handle
  {597b1b12-bcce-48f1-a360-2aee3edf425a}, !- Source Object
  4,                                      !- Outlet Port
  {ac3bdba6-bae6-4ec0-94d0-2e2e429901ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {758cde1e-ec55-4727-9a3b-6ce1e55e0c78}, !- Handle
  Schedule Constant 149,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0bc3f539-3760-400e-97f1-8486f9039fec}, !- Handle
  Schedule Constant 150,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7542972-2d43-4156-a168-9c448fa2c554}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {79a58422-55b3-4346-b331-915db330545e}, !- Air Inlet Node Name
  {4b0d302f-9572-49a4-9365-f9738a15ed77}, !- Air Outlet Node Name
  0.0223804145373894;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {837be7f1-e134-4183-9b2b-6b92bf31325c}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Air Terminal Outlet Air Node, !- Name
  {4b0d302f-9572-49a4-9365-f9738a15ed77}, !- Inlet Port
  {95b9feb6-bc69-44ab-9d16-a3e65ee29d3b}; !- Outlet Port

OS:Node,
  {dcead7d0-dafa-4790-abe6-900782338afa}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Return Air Node, !- Name
  {eada7f44-0df8-4999-99fc-9ee3985d7687}, !- Inlet Port
  {0068e1c7-ca20-4041-b424-42282cddaaa1}; !- Outlet Port

OS:Connection,
  {95b9feb6-bc69-44ab-9d16-a3e65ee29d3b}, !- Handle
  {837be7f1-e134-4183-9b2b-6b92bf31325c}, !- Source Object
  3,                                      !- Outlet Port
  {9b4871c3-385e-40a5-a88f-5e6b4583e407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eada7f44-0df8-4999-99fc-9ee3985d7687}, !- Handle
  {13171ee0-8b7f-40f8-b4d1-5f9145963a85}, !- Source Object
  2,                                      !- Outlet Port
  {dcead7d0-dafa-4790-abe6-900782338afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0068e1c7-ca20-4041-b424-42282cddaaa1}, !- Handle
  {dcead7d0-dafa-4790-abe6-900782338afa}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  78;                                     !- Inlet Port

OS:Node,
  {645eb54e-eaee-426c-a3cf-37bf44a6313a}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Air Terminal Inlet Air Node, !- Name
  {6c1fcd7c-88e5-49ac-87ff-41f0de60cc88}, !- Inlet Port
  {79a58422-55b3-4346-b331-915db330545e}; !- Outlet Port

OS:Connection,
  {6c1fcd7c-88e5-49ac-87ff-41f0de60cc88}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  78,                                     !- Outlet Port
  {645eb54e-eaee-426c-a3cf-37bf44a6313a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a58422-55b3-4346-b331-915db330545e}, !- Handle
  {645eb54e-eaee-426c-a3cf-37bf44a6313a}, !- Source Object
  3,                                      !- Outlet Port
  {f7542972-2d43-4156-a168-9c448fa2c554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b0d302f-9572-49a4-9365-f9738a15ed77}, !- Handle
  {f7542972-2d43-4156-a168-9c448fa2c554}, !- Source Object
  4,                                      !- Outlet Port
  {837be7f1-e134-4183-9b2b-6b92bf31325c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7aad8862-f6cc-410a-bbdc-d4f7674265da}, !- Handle
  Schedule Constant 151,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c66ab473-ac76-47d1-b3e3-35446a86b232}, !- Handle
  Schedule Constant 152,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e3224be8-5ef7-472f-997d-1d909021014e}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3dc2494c-ca8a-4fdf-8b9b-3097e50f5510}, !- Air Inlet Node Name
  {ae13e78a-0bba-4ee3-a672-3b00b91f3b99}, !- Air Outlet Node Name
  0.181996400066525;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f02c0bd6-1750-43aa-9a63-6be770e3fe31}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Air Terminal Outlet Air Node, !- Name
  {ae13e78a-0bba-4ee3-a672-3b00b91f3b99}, !- Inlet Port
  {8245f6dd-d198-429a-9959-28bd9b386241}; !- Outlet Port

OS:Node,
  {b2cfd881-5758-474b-8486-1de6b547ab14}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Return Air Node, !- Name
  {19553510-f8ec-4a73-ac59-941de3232190}, !- Inlet Port
  {a45fa7e6-9992-4dc9-88bc-84df38ce8dc0}; !- Outlet Port

OS:Connection,
  {8245f6dd-d198-429a-9959-28bd9b386241}, !- Handle
  {f02c0bd6-1750-43aa-9a63-6be770e3fe31}, !- Source Object
  3,                                      !- Outlet Port
  {795f8027-57b8-4abe-b36d-bf5a95b479e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19553510-f8ec-4a73-ac59-941de3232190}, !- Handle
  {45afc834-16cf-4322-aae9-ad8383687c2e}, !- Source Object
  2,                                      !- Outlet Port
  {b2cfd881-5758-474b-8486-1de6b547ab14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45fa7e6-9992-4dc9-88bc-84df38ce8dc0}, !- Handle
  {b2cfd881-5758-474b-8486-1de6b547ab14}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  79;                                     !- Inlet Port

OS:Node,
  {08dc4725-40e4-4f8e-a25f-c93792987b63}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Air Terminal Inlet Air Node, !- Name
  {e9b594d4-4977-4f94-963a-bab45c3e6177}, !- Inlet Port
  {3dc2494c-ca8a-4fdf-8b9b-3097e50f5510}; !- Outlet Port

OS:Connection,
  {e9b594d4-4977-4f94-963a-bab45c3e6177}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  79,                                     !- Outlet Port
  {08dc4725-40e4-4f8e-a25f-c93792987b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc2494c-ca8a-4fdf-8b9b-3097e50f5510}, !- Handle
  {08dc4725-40e4-4f8e-a25f-c93792987b63}, !- Source Object
  3,                                      !- Outlet Port
  {e3224be8-5ef7-472f-997d-1d909021014e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae13e78a-0bba-4ee3-a672-3b00b91f3b99}, !- Handle
  {e3224be8-5ef7-472f-997d-1d909021014e}, !- Source Object
  4,                                      !- Outlet Port
  {f02c0bd6-1750-43aa-9a63-6be770e3fe31}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {46474b0a-49be-4cf9-8880-95019506dd89}, !- Handle
  Schedule Constant 153,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ba74a39c-42bd-4f5a-aa93-014fcbb0a967}, !- Handle
  Schedule Constant 154,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0eaddf7a-c3f5-4a59-b423-2abc3ffa3987}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {457b393b-d719-4791-8af9-619117359b19}, !- Air Inlet Node Name
  {13e23505-3782-4455-9da2-baf084e32e3d}, !- Air Outlet Node Name
  0.0223804145373892;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79978298-2100-4910-ad54-94efe39225c0}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Air Terminal Outlet Air Node, !- Name
  {13e23505-3782-4455-9da2-baf084e32e3d}, !- Inlet Port
  {2fe44748-467e-4ddf-b6c2-6b348e72c8e4}; !- Outlet Port

OS:Node,
  {56f3b985-829b-49f8-b607-45be3187da18}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Return Air Node, !- Name
  {4b5f3f03-9642-4472-81f5-363cefee7edf}, !- Inlet Port
  {413feb80-1ab5-4091-b79b-e94aeacd5858}; !- Outlet Port

OS:Connection,
  {2fe44748-467e-4ddf-b6c2-6b348e72c8e4}, !- Handle
  {79978298-2100-4910-ad54-94efe39225c0}, !- Source Object
  3,                                      !- Outlet Port
  {0f710fea-085e-48ef-816c-284dc0664bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5f3f03-9642-4472-81f5-363cefee7edf}, !- Handle
  {ac6699d0-2ef7-4391-b486-91f5a48b6abc}, !- Source Object
  2,                                      !- Outlet Port
  {56f3b985-829b-49f8-b607-45be3187da18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413feb80-1ab5-4091-b79b-e94aeacd5858}, !- Handle
  {56f3b985-829b-49f8-b607-45be3187da18}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  80;                                     !- Inlet Port

OS:Node,
  {67ff8771-eb39-4f75-bd31-3867887fb505}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Air Terminal Inlet Air Node, !- Name
  {2ed8b415-ceff-4861-9645-95a4ef594486}, !- Inlet Port
  {457b393b-d719-4791-8af9-619117359b19}; !- Outlet Port

OS:Connection,
  {2ed8b415-ceff-4861-9645-95a4ef594486}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  80,                                     !- Outlet Port
  {67ff8771-eb39-4f75-bd31-3867887fb505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457b393b-d719-4791-8af9-619117359b19}, !- Handle
  {67ff8771-eb39-4f75-bd31-3867887fb505}, !- Source Object
  3,                                      !- Outlet Port
  {0eaddf7a-c3f5-4a59-b423-2abc3ffa3987}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13e23505-3782-4455-9da2-baf084e32e3d}, !- Handle
  {0eaddf7a-c3f5-4a59-b423-2abc3ffa3987}, !- Source Object
  4,                                      !- Outlet Port
  {79978298-2100-4910-ad54-94efe39225c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6e084280-29fd-4a7a-97eb-9783504dfb43}, !- Handle
  Schedule Constant 155,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {344fe712-2422-4da9-b200-54281e874644}, !- Handle
  Schedule Constant 156,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8317f38-8363-49a1-b0f2-6479fab7ec5a}, !- Handle
  Zone Outpatient Xray A  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c436f679-801d-41d1-bc5b-d44a46e41b03}, !- Air Inlet Node Name
  {9696216c-fe58-46b2-8b66-0b1268055123}, !- Air Outlet Node Name
  0.0301894080989998;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1be043e9-a349-4c30-ac68-1b7e251fb191}, !- Handle
  Zone Outpatient Xray A  - Story ground Air Terminal Outlet Air Node, !- Name
  {9696216c-fe58-46b2-8b66-0b1268055123}, !- Inlet Port
  {2fe920f8-6543-470e-93ae-c2def355f813}; !- Outlet Port

OS:Node,
  {4744299f-28c8-474a-8fe7-1928940655a0}, !- Handle
  Zone Outpatient Xray A  - Story ground Return Air Node, !- Name
  {f285c306-a19a-41b0-954c-fe02b0211d37}, !- Inlet Port
  {62c7779b-e18e-4622-a78e-d501feb682d8}; !- Outlet Port

OS:Connection,
  {2fe920f8-6543-470e-93ae-c2def355f813}, !- Handle
  {1be043e9-a349-4c30-ac68-1b7e251fb191}, !- Source Object
  3,                                      !- Outlet Port
  {c4d968cf-8147-49ad-adad-62afba2016ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f285c306-a19a-41b0-954c-fe02b0211d37}, !- Handle
  {d232cbb9-e969-4a9f-88d0-8d987bd5360e}, !- Source Object
  2,                                      !- Outlet Port
  {4744299f-28c8-474a-8fe7-1928940655a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c7779b-e18e-4622-a78e-d501feb682d8}, !- Handle
  {4744299f-28c8-474a-8fe7-1928940655a0}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  81;                                     !- Inlet Port

OS:Node,
  {2a0af425-84de-45a4-8442-9ed893e108d2}, !- Handle
  Zone Outpatient Xray A  - Story ground Air Terminal Inlet Air Node, !- Name
  {e06c8c18-7274-47cf-abff-4e374dadaf5e}, !- Inlet Port
  {c436f679-801d-41d1-bc5b-d44a46e41b03}; !- Outlet Port

OS:Connection,
  {e06c8c18-7274-47cf-abff-4e374dadaf5e}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  81,                                     !- Outlet Port
  {2a0af425-84de-45a4-8442-9ed893e108d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c436f679-801d-41d1-bc5b-d44a46e41b03}, !- Handle
  {2a0af425-84de-45a4-8442-9ed893e108d2}, !- Source Object
  3,                                      !- Outlet Port
  {e8317f38-8363-49a1-b0f2-6479fab7ec5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9696216c-fe58-46b2-8b66-0b1268055123}, !- Handle
  {e8317f38-8363-49a1-b0f2-6479fab7ec5a}, !- Source Object
  4,                                      !- Outlet Port
  {1be043e9-a349-4c30-ac68-1b7e251fb191}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {759c6ac9-15b7-4046-98ef-4c2765bcedbf}, !- Handle
  Schedule Constant 157,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {435bd13b-c8e7-4eb4-92c8-7adce3f24366}, !- Handle
  Schedule Constant 158,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73211993-2b4d-4a09-843b-0d02a666af22}, !- Handle
  Zone Outpatient Xray B  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {14da807b-bd4d-4626-8a30-1f53e169f361}, !- Air Inlet Node Name
  {d0d93ef5-f51e-4dcb-bfa0-5d6d8d5d25fd}, !- Air Outlet Node Name
  0.24549874109696;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {964a318e-9d62-403c-9a9d-a8bc94762320}, !- Handle
  Zone Outpatient Xray B  - Story ground Air Terminal Outlet Air Node, !- Name
  {d0d93ef5-f51e-4dcb-bfa0-5d6d8d5d25fd}, !- Inlet Port
  {abdb94be-743f-46f4-b097-3b2509d51651}; !- Outlet Port

OS:Node,
  {168aa423-a5a2-4890-a5fe-637182f3f5e7}, !- Handle
  Zone Outpatient Xray B  - Story ground Return Air Node, !- Name
  {e63abddb-29b9-4d2c-946e-8945bb9a2257}, !- Inlet Port
  {40936a79-823f-4302-9092-6377a4a1b1b2}; !- Outlet Port

OS:Connection,
  {abdb94be-743f-46f4-b097-3b2509d51651}, !- Handle
  {964a318e-9d62-403c-9a9d-a8bc94762320}, !- Source Object
  3,                                      !- Outlet Port
  {45a1ccd6-fc52-412a-b79c-67af6c62a56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63abddb-29b9-4d2c-946e-8945bb9a2257}, !- Handle
  {ebf16a79-11fb-4b3f-bf65-40ba4cc28796}, !- Source Object
  2,                                      !- Outlet Port
  {168aa423-a5a2-4890-a5fe-637182f3f5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40936a79-823f-4302-9092-6377a4a1b1b2}, !- Handle
  {168aa423-a5a2-4890-a5fe-637182f3f5e7}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  82;                                     !- Inlet Port

OS:Node,
  {68c7bae3-aa8d-4948-b124-030bf2702eab}, !- Handle
  Zone Outpatient Xray B  - Story ground Air Terminal Inlet Air Node, !- Name
  {bd863e45-9b17-4917-8d39-8a604bfa2df1}, !- Inlet Port
  {14da807b-bd4d-4626-8a30-1f53e169f361}; !- Outlet Port

OS:Connection,
  {bd863e45-9b17-4917-8d39-8a604bfa2df1}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  82,                                     !- Outlet Port
  {68c7bae3-aa8d-4948-b124-030bf2702eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14da807b-bd4d-4626-8a30-1f53e169f361}, !- Handle
  {68c7bae3-aa8d-4948-b124-030bf2702eab}, !- Source Object
  3,                                      !- Outlet Port
  {73211993-2b4d-4a09-843b-0d02a666af22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0d93ef5-f51e-4dcb-bfa0-5d6d8d5d25fd}, !- Handle
  {73211993-2b4d-4a09-843b-0d02a666af22}, !- Source Object
  4,                                      !- Outlet Port
  {964a318e-9d62-403c-9a9d-a8bc94762320}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {66252360-0ea3-4aa5-9ea6-ba402f352601}, !- Handle
  Schedule Constant 159,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f02efc45-c58a-4de8-905f-e0ac3ee1397e}, !- Handle
  Schedule Constant 160,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3eb87cf0-9e9f-4acb-8208-d633fba2b54c}, !- Handle
  Zone Outpatient Xray C  - Story ground Air Terminal, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {67dd63aa-aae3-4aec-be40-1c61a0702378}, !- Air Inlet Node Name
  {da6d2e28-6725-4eda-aafb-219b77256ac3}, !- Air Outlet Node Name
  0.0301894080989998;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b5fcc56e-f6c7-45f8-98fb-2ce6e1f470eb}, !- Handle
  Zone Outpatient Xray C  - Story ground Air Terminal Outlet Air Node, !- Name
  {da6d2e28-6725-4eda-aafb-219b77256ac3}, !- Inlet Port
  {8dcfc637-9adf-4aeb-969d-8109f91c0f94}; !- Outlet Port

OS:Node,
  {eeb9fca9-0483-463e-834c-3cb04294da80}, !- Handle
  Zone Outpatient Xray C  - Story ground Return Air Node, !- Name
  {44cda2ce-2705-4dbe-9d10-78a4602a9158}, !- Inlet Port
  {2c074bab-e9bc-4268-99b4-87e7884720e8}; !- Outlet Port

OS:Connection,
  {8dcfc637-9adf-4aeb-969d-8109f91c0f94}, !- Handle
  {b5fcc56e-f6c7-45f8-98fb-2ce6e1f470eb}, !- Source Object
  3,                                      !- Outlet Port
  {d2f868fb-ea1d-4156-abe0-674af0b04b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cda2ce-2705-4dbe-9d10-78a4602a9158}, !- Handle
  {1b07e3fd-09f6-4fa7-ad23-37ebe04a4d2e}, !- Source Object
  2,                                      !- Outlet Port
  {eeb9fca9-0483-463e-834c-3cb04294da80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c074bab-e9bc-4268-99b4-87e7884720e8}, !- Handle
  {eeb9fca9-0483-463e-834c-3cb04294da80}, !- Source Object
  3,                                      !- Outlet Port
  {6fac01d7-765e-408d-86c1-82500c69293a}, !- Target Object
  83;                                     !- Inlet Port

OS:Node,
  {a9604314-536d-4ba5-9e84-6354fc2a15c0}, !- Handle
  Zone Outpatient Xray C  - Story ground Air Terminal Inlet Air Node, !- Name
  {6bf12369-27c7-4578-8b72-5d003bd1e161}, !- Inlet Port
  {67dd63aa-aae3-4aec-be40-1c61a0702378}; !- Outlet Port

OS:Connection,
  {6bf12369-27c7-4578-8b72-5d003bd1e161}, !- Handle
  {5661f343-1e78-4166-9755-47c718f29ac5}, !- Source Object
  83,                                     !- Outlet Port
  {a9604314-536d-4ba5-9e84-6354fc2a15c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dd63aa-aae3-4aec-be40-1c61a0702378}, !- Handle
  {a9604314-536d-4ba5-9e84-6354fc2a15c0}, !- Source Object
  3,                                      !- Outlet Port
  {3eb87cf0-9e9f-4acb-8208-d633fba2b54c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da6d2e28-6725-4eda-aafb-219b77256ac3}, !- Handle
  {3eb87cf0-9e9f-4acb-8208-d633fba2b54c}, !- Source Object
  4,                                      !- Outlet Port
  {b5fcc56e-f6c7-45f8-98fb-2ce6e1f470eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4fe1b232-0e42-4aa3-ad9d-36ff1d6e51fd}, !- Handle
  Schedule Constant 161,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b5429267-1121-4f5b-9b38-a6fd53b3a54f}, !- Handle
  Schedule Constant 162,                  !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:PlantLoop,
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7c978ea8-a2df-42de-a6b1-9a08606a80cd}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.027519866392449,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  3.30238396709388,                       !- Plant Loop Volume {m3}
  {0807293f-aa9c-4d83-9377-d70a36abd526}, !- Plant Side Inlet Node Name
  {12ef182c-be4c-4e6e-b711-c1173fc7f039}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {06a391dc-12ae-4b94-a457-0149d4c9e3d8}, !- Demand Side Inlet Node Name
  {4254da11-9189-489e-90b9-dce6a00c1114}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {39da7f74-d8bf-4fb1-bbe3-08f7492e542c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Demand Mixer Name
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Demand Splitter Name
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Supply Mixer Name
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}; !- Supply Splitter Name

OS:Node,
  {fcee5714-8a8a-4826-8260-305f1ac0c4f8}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {0807293f-aa9c-4d83-9377-d70a36abd526}, !- Inlet Port
  {51b63e59-aa95-49ab-9074-b517c5a1cdb5}; !- Outlet Port

OS:Node,
  {7c978ea8-a2df-42de-a6b1-9a08606a80cd}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {d7c4d7ae-a894-47c9-97d8-ce3475bdafb6}, !- Inlet Port
  {12ef182c-be4c-4e6e-b711-c1173fc7f039}; !- Outlet Port

OS:Node,
  {f3b73da4-833b-4a16-b28e-67a2af4dc9c4}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Inlet Water Node, !- Name
  {ead0af92-ac55-46b6-971a-7fff60709d57}, !- Inlet Port
  {bff9df5c-0541-4eba-8708-59f8dcd49a09}; !- Outlet Port

OS:Connector:Mixer,
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Handle
  Connector Mixer 9,                      !- Name
  {a662a913-4546-4184-ba5c-a98b4f406a54}, !- Outlet Branch Name
  {b3b04d01-2f02-4a1d-8384-112aab3ecf99}, !- Inlet Branch Name 1
  {1fe6c9bf-0d79-4d10-980f-1b3a12229342}, !- Inlet Branch Name 2
  {7e5c3ab1-6789-4c40-8d2d-cf8af7356339}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}, !- Handle
  Connector Splitter 9,                   !- Name
  {3a7242ee-6564-4256-8ac0-93770ce91f7b}, !- Inlet Branch Name
  {ead0af92-ac55-46b6-971a-7fff60709d57}, !- Outlet Branch Name 1
  {5158db25-4af7-4233-913e-0f987aed99a2}, !- Outlet Branch Name 2
  {841c4719-38fc-44e2-b1a8-103f6c5da10a}; !- Outlet Branch Name 3

OS:Connection,
  {0807293f-aa9c-4d83-9377-d70a36abd526}, !- Handle
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Source Object
  14,                                     !- Outlet Port
  {fcee5714-8a8a-4826-8260-305f1ac0c4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead0af92-ac55-46b6-971a-7fff60709d57}, !- Handle
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}, !- Source Object
  3,                                      !- Outlet Port
  {f3b73da4-833b-4a16-b28e-67a2af4dc9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ef182c-be4c-4e6e-b711-c1173fc7f039}, !- Handle
  {7c978ea8-a2df-42de-a6b1-9a08606a80cd}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {827a5085-b426-474d-90f1-820f0b7c9f31}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {06a391dc-12ae-4b94-a457-0149d4c9e3d8}, !- Inlet Port
  {fe369bb1-09c8-4467-8cfd-8103200f8979}; !- Outlet Port

OS:Node,
  {99851e8a-e77c-4017-b6fc-21224e88125c}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {64b7d516-55a3-4808-b498-684e88effb7e}, !- Inlet Port
  {4254da11-9189-489e-90b9-dce6a00c1114}; !- Outlet Port

OS:Node,
  {5cf711d8-9bff-44d4-9ef2-94aa5b7b558e}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {fde61f30-a49d-49a7-a79e-99f684f7c22e}, !- Inlet Port
  {87b6ee63-6f20-49f8-9a2a-0c5c02f8388f}; !- Outlet Port

OS:Connector:Mixer,
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Handle
  Connector Mixer 10,                     !- Name
  {f50a0a70-7b21-4e44-b1a5-ac5ea55f7236}, !- Outlet Branch Name
  {f3b5ab8a-f62e-4e1f-bc51-d6af723d86b1}, !- Inlet Branch Name 1
  {1775adbd-9aba-45cc-94ea-a1f7e9cb1c84}, !- Inlet Branch Name 2
  {267f13c3-1a47-49b1-9d8c-3e7c4bc79cb7}, !- Inlet Branch Name 3
  {dc3e23b3-84a8-4a61-99f8-1c2f98585d01}, !- Inlet Branch Name 4
  {18786601-bc31-4ccf-b59d-2ed173d71e24}, !- Inlet Branch Name 5
  {e3c756c8-77f7-40d5-bf62-280a7226659e}, !- Inlet Branch Name 6
  {977f6e98-6468-42f1-8fae-178ee30637bc}, !- Inlet Branch Name 7
  {3ca4a7e3-7df4-485e-b2e1-9ffd51c2e83f}, !- Inlet Branch Name 8
  {1a01a42b-351e-4618-838b-9e2a2bbeadce}, !- Inlet Branch Name 9
  {10d56945-2d99-4e5a-8608-08df94744757}, !- Inlet Branch Name 10
  {7d5eeecc-52c3-435c-a3dc-272feb158b07}, !- Inlet Branch Name 11
  {adeb83a0-dbc8-4908-a249-16f8e130527c}, !- Inlet Branch Name 12
  {c9bcdc27-3bc1-46e2-866d-4d9f0c262173}, !- Inlet Branch Name 13
  {e6ed06fa-5692-47d6-b6d9-19b16800ec14}, !- Inlet Branch Name 14
  {e40937df-4f77-45c1-89c1-e53fa1cd4946}, !- Inlet Branch Name 15
  {e5c79728-9e47-4e02-94a2-aeb55b42be3c}, !- Inlet Branch Name 16
  {eb6a4618-a3ca-464e-9933-b444fce0e3a1}, !- Inlet Branch Name 17
  {ab0c5b47-a61a-40ab-a313-d28cc9f43abf}, !- Inlet Branch Name 18
  {46fdb60e-05f8-4a4d-ac17-baf8bbfe86d8}, !- Inlet Branch Name 19
  {9fe73771-f9e6-4135-b9ff-0fbe015ab199}, !- Inlet Branch Name 20
  {f84b7db2-07a8-48c6-bfdd-5f5f6df5d384}, !- Inlet Branch Name 21
  {bf3a4680-aabf-47d7-8de9-7e07e4376939}, !- Inlet Branch Name 22
  {f040d364-6eff-4548-97ad-d7197857261b}, !- Inlet Branch Name 23
  {762d1b25-717b-451a-a1c2-29f850a178e3}, !- Inlet Branch Name 24
  {94031b68-6f91-411f-b8ce-57953386a4d8}, !- Inlet Branch Name 25
  {8bb8691e-76be-4904-b865-51db6edac20b}, !- Inlet Branch Name 26
  {6020f815-a47a-421f-85e4-f6bf45e8a677}, !- Inlet Branch Name 27
  {1d3f45a0-57ab-413d-bc8e-295a83438240}, !- Inlet Branch Name 28
  {1fc5cc4d-395c-487f-b1f1-3012895922ee}, !- Inlet Branch Name 29
  {bc734f2e-303c-4cac-8328-7b8a35d14a02}, !- Inlet Branch Name 30
  {2322ee7c-080c-4e1c-82d1-4c14a5af8840}, !- Inlet Branch Name 31
  {caa9a66f-3770-4835-9021-a40a7c0ea3bf}, !- Inlet Branch Name 32
  {a48da232-0f65-43d2-9d08-6f1e21d9a43b}, !- Inlet Branch Name 33
  {2e516f8c-376f-477e-a1ba-658b3eb47513}, !- Inlet Branch Name 34
  {ebc65f40-2b1c-4790-b954-f769c94e0607}, !- Inlet Branch Name 35
  {a425a7bb-e4b6-499a-8230-a2ddd2c0e5c5}, !- Inlet Branch Name 36
  {c0e2e6bc-314b-4e96-9ccd-e9af17a89745}, !- Inlet Branch Name 37
  {973a2882-cf8e-4e49-98ac-aa728e817e87}, !- Inlet Branch Name 38
  {0821c510-3ae1-4398-802c-bafcd4e50a48}, !- Inlet Branch Name 39
  {b4824245-1e76-4761-a74d-d53fa81aee17}, !- Inlet Branch Name 40
  {ae6ca603-8b11-4284-ba7e-2900127b4d19}, !- Inlet Branch Name 41
  {7774f98e-2e66-4984-abf2-20ab74534cf8}, !- Inlet Branch Name 42
  {23c6a625-ac86-459a-be6c-c288feb6a726}, !- Inlet Branch Name 43
  {98b5a116-cf11-4a84-85cd-bc4f550f4ee7}, !- Inlet Branch Name 44
  {01392355-9c7c-4416-b537-354f18ac32f4}, !- Inlet Branch Name 45
  {e7eeadf9-37a6-400e-bc74-27eff53c6994}, !- Inlet Branch Name 46
  {e7039b8c-3ffb-4d39-894f-bd113194a549}, !- Inlet Branch Name 47
  {cf7bd0e0-0fa5-4e1a-a505-3e14db12c134}, !- Inlet Branch Name 48
  {a6d15b51-89dd-4d7b-a4a3-dd39e1267cf6}, !- Inlet Branch Name 49
  {3b6eb8d6-a76d-4470-b119-fa7c2f16595d}, !- Inlet Branch Name 50
  {6cc690cd-98b9-436d-b4b2-f729037dfa4c}, !- Inlet Branch Name 51
  {bc695c33-54dd-4961-8ccf-de3fa978217d}, !- Inlet Branch Name 52
  {ad8d89e0-5b1c-49be-939f-9dba78ce576d}, !- Inlet Branch Name 53
  {8710cb43-1a4d-4f9a-bd15-9f5921952c59}, !- Inlet Branch Name 54
  {6ba2080d-1702-4a7f-b80c-e8d7ea08e985}, !- Inlet Branch Name 55
  {f1b84b6e-4d04-4c75-a45a-a11bde9e9d77}, !- Inlet Branch Name 56
  {5450a5e2-319f-47f8-8310-2744f3eb2afa}, !- Inlet Branch Name 57
  {61fc8691-54b5-46c2-bd08-29fc10f8034f}, !- Inlet Branch Name 58
  {9e0d998f-5986-4e65-9915-505065afe846}, !- Inlet Branch Name 59
  {8b6f48fc-85f7-41ce-b94b-413dd8d1925f}, !- Inlet Branch Name 60
  {cc3570e7-7168-44f2-aa2f-a6aedef5c6f3}, !- Inlet Branch Name 61
  {1b229aa4-fa15-4c3d-a7af-e71dd38cdd5b}, !- Inlet Branch Name 62
  {ca51803e-147e-4bdf-96d6-ed5d2d9b3e50}, !- Inlet Branch Name 63
  {fee404eb-c7f0-4ab6-bb14-e049e61fb0b4}, !- Inlet Branch Name 64
  {52b9d6cb-ee15-481c-a1e2-7d3c59fa6f23}, !- Inlet Branch Name 65
  {096fc69a-49be-4ce4-8307-81fe123aa797}, !- Inlet Branch Name 66
  {72d455b8-da62-49cf-b59e-08b457ccc43b}, !- Inlet Branch Name 67
  {0d80c68b-91cb-4714-bcb7-846dfd13a71d}, !- Inlet Branch Name 68
  {dd1c8985-af74-4eba-ad53-fe56847846a5}, !- Inlet Branch Name 69
  {65e81982-5de6-4bc8-85b6-2491777c8698}, !- Inlet Branch Name 70
  {c6402fdd-0e25-44f2-a827-48c24a91024f}, !- Inlet Branch Name 71
  {6f33c3ac-7405-4ed6-91aa-b04e2efa4e16}, !- Inlet Branch Name 72
  {1af8323a-5033-441b-8d11-9b1295c07bcf}, !- Inlet Branch Name 73
  {dea9329a-f0ad-4fae-bf1a-989d37fc1043}, !- Inlet Branch Name 74
  {ae4ce054-af64-46fb-bb21-255fb2b9815f}, !- Inlet Branch Name 75
  {9176b1ff-1161-4b49-be19-97beca7a8083}, !- Inlet Branch Name 76
  {43cc17a6-004b-409b-87b1-153b9a7b0b7f}, !- Inlet Branch Name 77
  {f1c6a625-0869-4e79-9c81-e46324dbea5d}, !- Inlet Branch Name 78
  {3406f47f-e63c-48c7-8575-a1d0a679fbeb}, !- Inlet Branch Name 79
  {620fc827-d92f-4c42-a965-daba573f28dc}, !- Inlet Branch Name 80
  {255f2960-5a81-4396-8e8b-11ce64a2e5e4}, !- Inlet Branch Name 81
  {4895357f-8730-4f9a-a83f-dfc68e6e62e4}, !- Inlet Branch Name 82
  {3fb3bdcc-f83e-483f-923c-9542b203d73c}, !- Inlet Branch Name 83
  {0a3289a1-8f0e-4dfe-ad05-025f2b4274b8}, !- Inlet Branch Name 84
  {fd027660-9324-44eb-a252-ca5a3ee6229d}, !- Inlet Branch Name 85
  {c9cdbb95-2cc3-41b2-8efc-22a31a0acc60}, !- Inlet Branch Name 86
  {91de7f6f-e4ac-49db-89e6-27f682b2acda}, !- Inlet Branch Name 87
  {15ddc813-a60d-4296-86db-63fef43e4f35}, !- Inlet Branch Name 88
  {fd9c09e4-7189-4777-9d74-953b05754a42}, !- Inlet Branch Name 89
  {bc298491-fd12-42a6-acc5-a20b64367d06}, !- Inlet Branch Name 90
  {7143df97-5762-4cb8-97e2-beadf39e1446}, !- Inlet Branch Name 91
  {35053131-a4ae-4295-ac6e-11a52e3e8ba1}, !- Inlet Branch Name 92
  {db983727-32c4-4a81-919a-dd6e9b3a3adc}, !- Inlet Branch Name 93
  {40b61a3d-0d26-49fd-b104-c30a2a617291}, !- Inlet Branch Name 94
  {b648836c-7027-4d50-871c-4de6c682e336}, !- Inlet Branch Name 95
  {b800d292-ac59-40dc-9018-956cf31a7108}, !- Inlet Branch Name 96
  {3655b233-3890-477b-b855-76dde0bd6da7}, !- Inlet Branch Name 97
  {b5fdc52c-5000-402c-87d5-897d4b893bad}, !- Inlet Branch Name 98
  {692a4127-a53b-40ce-b12e-b3c54ac13f01}, !- Inlet Branch Name 99
  {1df93e2f-90e1-423b-8630-4344ce42e5d3}, !- Inlet Branch Name 100
  {7c013a05-330b-42bb-abe9-db3f97eca884}, !- Inlet Branch Name 101
  {f7903e2d-f713-4702-b47f-f018993cdb2a}, !- Inlet Branch Name 102
  {2b8d1b08-fbf6-496a-b699-9716fc4ff161}, !- Inlet Branch Name 103
  {42210beb-8397-4b9c-be0f-6562162baba5}, !- Inlet Branch Name 104
  {4e7b6de7-4153-4b1e-accc-3cdf6c9ac749}, !- Inlet Branch Name 105
  {d4919fb5-8b8a-4d4a-80d3-aef95a2547c5}, !- Inlet Branch Name 106
  {c0ad77c6-f51d-4494-aff3-abc20e15c51f}, !- Inlet Branch Name 107
  {878f21eb-284f-47fc-862e-5245a88d8613}, !- Inlet Branch Name 108
  {344a1228-53e5-44a1-be58-d28d7882da0a}, !- Inlet Branch Name 109
  {826b92d7-3ddf-44d3-aa0d-cc9b16e4616b}, !- Inlet Branch Name 110
  {fc0f5970-b937-4551-8ec4-9a453d3027ee}, !- Inlet Branch Name 111
  {483d2402-8a96-47e8-b7a3-2630e25206c5}, !- Inlet Branch Name 112
  {9df6dbc0-9fc8-4ed4-bfe4-ca6ceb466d10}, !- Inlet Branch Name 113
  {f7c93e86-cd61-4060-8798-36a94cad43ef}, !- Inlet Branch Name 114
  {9eed5302-b2a9-4542-822c-94721983a5e8}, !- Inlet Branch Name 115
  {90bfcbe9-839e-4cb7-99e6-eacb7a01c605}, !- Inlet Branch Name 116
  {6a61d6be-a8b8-40d2-91d3-946b7423cbab}, !- Inlet Branch Name 117
  {cc98b6bb-afda-465a-9733-8189612d103d}, !- Inlet Branch Name 118
  {74c865c8-084d-49ab-83ed-f233afce4ffc}, !- Inlet Branch Name 119
  {624a013b-cee2-41dc-bd5c-afbdb0365c2b}, !- Inlet Branch Name 120
  {24a39798-e136-4709-aecc-b62268ad1884}, !- Inlet Branch Name 121
  {e8f71c19-44f6-4103-a37d-c6c44fe9526a}, !- Inlet Branch Name 122
  {b264e404-31ad-46b2-8bd8-02e6d8adc7e8}, !- Inlet Branch Name 123
  {a8b488dd-6141-4b5d-a483-8ed15741eb8b}, !- Inlet Branch Name 124
  {dcb2a61c-c2c8-4dcb-96bf-a1754df6c2f6}, !- Inlet Branch Name 125
  {403bdaa3-a9f9-4a01-8f12-51cb1e77b932}, !- Inlet Branch Name 126
  {f37ce78d-e987-4413-8c5d-8b3d02595db4}, !- Inlet Branch Name 127
  {7e894538-3ca1-4f26-9e4e-35909f21f13d}, !- Inlet Branch Name 128
  {425c60cd-ba60-4095-b181-ff5aa7672cd8}, !- Inlet Branch Name 129
  {b0eb6954-83d2-4b4f-a349-bd56a8476ae8}, !- Inlet Branch Name 130
  {f3feb8d8-c86f-4fe6-a8f8-5e8ea72b867b}, !- Inlet Branch Name 131
  {b37f9b6c-23a0-42ed-9f63-4e02dc6f45a6}, !- Inlet Branch Name 132
  {e1c4e2b9-5b92-4249-b546-9922e4c7202a}, !- Inlet Branch Name 133
  {6b5df472-8a2b-4a65-9406-561a7f8739e7}, !- Inlet Branch Name 134
  {99d69577-7806-4e73-a1a9-81c0b224de5e}, !- Inlet Branch Name 135
  {1a3ef528-f051-42a8-9a2b-1b8eae6b7f13}, !- Inlet Branch Name 136
  {8fd237b0-77cd-4d99-8b14-5ee57346b511}, !- Inlet Branch Name 137
  {4a60629f-1110-4606-8d27-2182e700f47f}, !- Inlet Branch Name 138
  {6a5fc93b-146b-471e-814f-09f656a14eec}, !- Inlet Branch Name 139
  {a56b03c0-e1ae-4c32-a8ee-1a819a8428ed}, !- Inlet Branch Name 140
  {1027bb32-a64d-4385-a414-951d21369c4f}, !- Inlet Branch Name 141
  {0b25ceb1-3142-4b66-99d0-e9177260318a}, !- Inlet Branch Name 142
  {ae00b50a-11e1-464f-93fb-0aa38adebc39}, !- Inlet Branch Name 143
  {7345d30f-ca40-4cff-a20e-f0aa5fbd9791}, !- Inlet Branch Name 144
  {7feec148-1a0f-41d0-9650-8f603a686a34}, !- Inlet Branch Name 145
  {750fcc83-7d80-43ed-aa13-4b1718effbce}, !- Inlet Branch Name 146
  {62b7cc3c-ca82-44c1-96d4-f84e89037e9d}, !- Inlet Branch Name 147
  {0d7cc841-e1d9-48dc-b77c-f66935dce05c}, !- Inlet Branch Name 148
  {d60c3021-0e48-4b5e-a059-9df09338c3e2}, !- Inlet Branch Name 149
  {2a28714b-32b8-4e75-a41c-812d47b80b7f}, !- Inlet Branch Name 150
  {354671d3-8456-4b38-a4e6-ce952948a550}, !- Inlet Branch Name 151
  {00cbe801-7460-44b0-9429-843ffffadc69}, !- Inlet Branch Name 152
  {b4f4cc1f-b935-4a5c-be45-1e9b8ace965a}, !- Inlet Branch Name 153
  {fce4de10-6d77-464e-b690-d2bdb422e45e}, !- Inlet Branch Name 154
  {e80b7f74-a196-4028-a4b4-86586dab6072}, !- Inlet Branch Name 155
  {29086cd3-9790-4332-b7aa-c78af74a2dd5}, !- Inlet Branch Name 156
  {081597a9-6ac5-4cf6-b0ac-25a9f0927cb2}, !- Inlet Branch Name 157
  {ea76a6d1-c579-4e9d-b313-a64c4a1e8e10}, !- Inlet Branch Name 158
  {de9abb35-1777-41db-a73f-fc62ce2876c1}, !- Inlet Branch Name 159
  {3bbcb89f-95a2-40e4-81bf-4cde07daf574}, !- Inlet Branch Name 160
  {af32d11d-0c6b-4b9c-a4a1-dbe82001f39a}, !- Inlet Branch Name 161
  {56e72ecf-4a5a-45fe-a56e-6a06bc53d586}, !- Inlet Branch Name 162
  {206e4931-22de-41b2-865d-53204508ebef}, !- Inlet Branch Name 163
  {b76d6df4-a8e1-4c56-8bdd-77d121ebf5a0}, !- Inlet Branch Name 164
  {daf47e90-cd8c-46b8-827a-03b050aac28e}, !- Inlet Branch Name 165
  {4817aa5c-d57b-426c-bb24-15ce96d346a0}, !- Inlet Branch Name 166
  {286c476e-6ed1-4058-875b-d91d258de5cc}, !- Inlet Branch Name 167
  {ba693578-e818-4722-a56f-5c67a9857206}, !- Inlet Branch Name 168
  {e4149f04-5527-4ab5-9021-dc4b1f2097eb}, !- Inlet Branch Name 169
  {12954d6a-03e2-453e-b665-204b36f29c5d}, !- Inlet Branch Name 170
  {04571621-bbff-4774-8c07-cb056f1085e5}, !- Inlet Branch Name 171
  {c8ed0e42-2962-441c-8175-cf4f0f35ee15}, !- Inlet Branch Name 172
  {308ef414-f58f-4fc2-b68c-8a96b11d732a}, !- Inlet Branch Name 173
  {44d3c2cc-2879-4619-8477-f665c1782633}, !- Inlet Branch Name 174
  {c133415e-b595-413a-b5d7-9add67babcca}, !- Inlet Branch Name 175
  {f2e6ad7a-87cb-49ff-b1a3-d51653ca8132}, !- Inlet Branch Name 176
  {1b84907b-028b-47ee-a67d-d16692e698d5}, !- Inlet Branch Name 177
  {57d0dbf0-2dcc-4bb4-a8a0-0e5d1032d65a}, !- Inlet Branch Name 178
  {dcfeb3e6-e076-4662-ab13-ec17aa70db23}, !- Inlet Branch Name 179
  {f541c4f9-d08e-4645-a18b-1b2177ca69b6}, !- Inlet Branch Name 180
  {4babe7b1-ca32-4417-bc15-517c375bec5e}, !- Inlet Branch Name 181
  {f9c5586e-8c49-4cac-b908-71d790ae037e}, !- Inlet Branch Name 182
  {42f48ec6-20d3-416b-a145-3b05dd580506}, !- Inlet Branch Name 183
  {c00bfde7-1186-4f5c-93db-00715b4e4d6c}, !- Inlet Branch Name 184
  {69e56afd-a297-4500-8197-5285c8c873c7}, !- Inlet Branch Name 185
  {7b49cbaa-665c-447b-bca0-570305aaf22b}, !- Inlet Branch Name 186
  {e4bf2253-c778-4eb9-96f3-88529fc46552}, !- Inlet Branch Name 187
  {dfbefb7d-e4f8-4a28-92c0-c6af7567d74c}, !- Inlet Branch Name 188
  {8b658ef4-b5dd-467e-80ba-d2867a61561e}, !- Inlet Branch Name 189
  {9390408e-7159-46ca-82ee-2c160f3e0864}, !- Inlet Branch Name 190
  {02881b3e-4185-40f6-a215-2486224f6969}, !- Inlet Branch Name 191
  {0b55bc90-2a84-477b-a693-316049d37e74}, !- Inlet Branch Name 192
  {f5013310-dd76-4c8e-ae10-5b9561da602c}; !- Inlet Branch Name 193

OS:Connector:Splitter,
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Handle
  Connector Splitter 10,                  !- Name
  {0a03a69c-4c34-4446-9ac1-6434415ca844}, !- Inlet Branch Name
  {fde61f30-a49d-49a7-a79e-99f684f7c22e}, !- Outlet Branch Name 1
  {22279b11-01eb-49df-ba96-a90831edc9c8}, !- Outlet Branch Name 2
  {6448997a-5937-4cff-a5e2-e1a67ad05da0}, !- Outlet Branch Name 3
  {bf6b5f9c-747a-46a8-9e03-2d756f78c8c0}, !- Outlet Branch Name 4
  {f361fa52-85d7-4957-b1d3-12b46e91264f}, !- Outlet Branch Name 5
  {af51c9ca-2964-4375-8344-168fb16b60e2}, !- Outlet Branch Name 6
  {d78d2384-6378-4cc0-9d59-f3a41f7597b9}, !- Outlet Branch Name 7
  {e151129e-04a1-4b48-a4be-2d1dad907efb}, !- Outlet Branch Name 8
  {05012438-528e-4db1-89f1-ff2ed4855e3b}, !- Outlet Branch Name 9
  {a697147d-ef1b-46e2-84dd-065b6c292b67}, !- Outlet Branch Name 10
  {27fd1caf-00c1-4d46-8771-ee6a263afb26}, !- Outlet Branch Name 11
  {b225c41e-3464-44bd-a58b-15d535e98347}, !- Outlet Branch Name 12
  {3ab8b338-8a07-4a28-bab4-ba539deeefba}, !- Outlet Branch Name 13
  {c365aab0-63ae-422f-8ad7-7c024f55fc5d}, !- Outlet Branch Name 14
  {32187bec-5ab5-4083-bca2-f4b5e43f6057}, !- Outlet Branch Name 15
  {7bf143b2-49e1-4594-9404-a02c1b4eec09}, !- Outlet Branch Name 16
  {7d89084b-f63f-4780-b675-d7a56a6599e0}, !- Outlet Branch Name 17
  {7764a742-1004-4f27-a434-4929870263e5}, !- Outlet Branch Name 18
  {658ff3cb-dd4e-4f60-b8a6-9882084773af}, !- Outlet Branch Name 19
  {7c3c064f-9eb8-49f6-84a7-a1eda6a5c654}, !- Outlet Branch Name 20
  {488e2bd0-0f36-41fa-a24a-776499f24bdd}, !- Outlet Branch Name 21
  {f7c86a1b-bc24-4c3c-9a64-6d3b7fe214f4}, !- Outlet Branch Name 22
  {83770a37-3cba-4e33-9c12-b6bce9985f7e}, !- Outlet Branch Name 23
  {0a2ee802-01d6-43f2-a3a6-f5f7c2bda0c8}, !- Outlet Branch Name 24
  {4d1c0fab-e2e6-4989-965e-079182c69d43}, !- Outlet Branch Name 25
  {21c15324-fb63-4ca6-accb-fbdcda89740b}, !- Outlet Branch Name 26
  {bf7687ef-48cc-4417-ba81-9f2864754eea}, !- Outlet Branch Name 27
  {97226e8d-c407-4c9a-8431-f453875a9980}, !- Outlet Branch Name 28
  {e92456dc-9fbb-43f0-ac3e-c9ae19951cc1}, !- Outlet Branch Name 29
  {32b1473d-8cea-4565-9f36-92fb9adfcf3c}, !- Outlet Branch Name 30
  {b671d40b-ce90-4500-ad4a-1dcd0b99c1fa}, !- Outlet Branch Name 31
  {6924732d-b4b5-4cfe-8030-a9ef37d8dad4}, !- Outlet Branch Name 32
  {1cc08ae6-f159-4855-a185-f141b3f5389c}, !- Outlet Branch Name 33
  {f71be51a-9abf-42f7-927c-3f0bf8fba036}, !- Outlet Branch Name 34
  {34ea6475-4256-4390-86a5-e3717e66517c}, !- Outlet Branch Name 35
  {5b21bdd9-ba43-4c46-8af7-3150b01ff365}, !- Outlet Branch Name 36
  {14dca58e-ae0f-4b34-8e8d-2d94315789ea}, !- Outlet Branch Name 37
  {0c3b137c-0921-47a5-958c-90fa4e4c61b7}, !- Outlet Branch Name 38
  {22ee47e4-282c-42aa-865a-11ed7aed09ab}, !- Outlet Branch Name 39
  {3f200793-5175-413b-aee6-6363f8d4b564}, !- Outlet Branch Name 40
  {7259b5d0-de73-429f-962f-c88c59682935}, !- Outlet Branch Name 41
  {62f2a1fc-3ebc-4e90-9e88-701d6158743a}, !- Outlet Branch Name 42
  {727c1821-9fd5-4ef6-9fdb-b95c1a880351}, !- Outlet Branch Name 43
  {efc84e3e-4d70-417b-bd9d-0bf1b3a234c6}, !- Outlet Branch Name 44
  {d3dc5e36-6c31-4fd8-ae58-61b3ad0235b0}, !- Outlet Branch Name 45
  {f3cc2e24-9aea-43df-b656-5fc363e7d934}, !- Outlet Branch Name 46
  {bcfb64e6-f85e-46d2-8a23-5cabf29ffdff}, !- Outlet Branch Name 47
  {302b088b-b22f-4dc1-9621-c13184745bc7}, !- Outlet Branch Name 48
  {576159bd-2aee-4252-bb6e-21df70e6fcb0}, !- Outlet Branch Name 49
  {b3da6141-6d2c-4b64-8144-7f2eb3c39dd6}, !- Outlet Branch Name 50
  {a36c5def-e32a-4c14-8b59-a1b7f5680a1b}, !- Outlet Branch Name 51
  {683a41a0-479a-4968-994e-a3c0e681f096}, !- Outlet Branch Name 52
  {9b2e5be7-4218-4eb6-87ac-9aaec108e6fd}, !- Outlet Branch Name 53
  {95ef1375-46c7-47e2-bd7f-34a644df72dc}, !- Outlet Branch Name 54
  {28d5da8f-9cef-41ab-86e6-3a8e1236d65d}, !- Outlet Branch Name 55
  {88c15f55-8f05-4f91-9f48-aa2437ec1351}, !- Outlet Branch Name 56
  {20ff7fc5-1086-48bb-9d0b-1bf70b78eacf}, !- Outlet Branch Name 57
  {38987f51-830b-4251-8d0c-60d51c59c08a}, !- Outlet Branch Name 58
  {44308ad6-4627-4a6d-abb6-02b5b555d7ce}, !- Outlet Branch Name 59
  {70cc6d2a-ddca-4f99-a34f-83e4a863238d}, !- Outlet Branch Name 60
  {254c4d45-a76e-4551-979f-7f126999b734}, !- Outlet Branch Name 61
  {b6e3b557-d28c-4b36-b3ce-70c48c45ae25}, !- Outlet Branch Name 62
  {33102669-2ecd-4b96-9069-4732aedeaf1a}, !- Outlet Branch Name 63
  {a56a6e77-e03a-4944-bbc7-7bd4c1e5187f}, !- Outlet Branch Name 64
  {3b09fa9a-637f-4e47-99e7-fe0fe45d19c7}, !- Outlet Branch Name 65
  {e91b05ff-af6e-4163-9259-c043766da053}, !- Outlet Branch Name 66
  {6d22149e-7f80-44fc-b629-016a25d588de}, !- Outlet Branch Name 67
  {7d5008ab-96a1-46f8-a6cd-3f25a2680796}, !- Outlet Branch Name 68
  {93728f79-f121-43b1-a149-5f1491f5d5ea}, !- Outlet Branch Name 69
  {2f5233f8-0688-4357-a1e3-7c2789e91358}, !- Outlet Branch Name 70
  {a5e058a6-97f4-4288-8408-6b898f167186}, !- Outlet Branch Name 71
  {9c30e4a9-4b2f-4597-9faa-0163068ff411}, !- Outlet Branch Name 72
  {08487e15-9b68-4acb-9732-d38fb47c8eda}, !- Outlet Branch Name 73
  {b31d41be-48bd-4cec-9c4d-a7ec114c6398}, !- Outlet Branch Name 74
  {5081f31a-17ef-4836-a73a-ee973a6e5f13}, !- Outlet Branch Name 75
  {d4316481-4153-4df1-94bd-2b81d4994099}, !- Outlet Branch Name 76
  {0543849d-8147-41c4-8e9c-4290ac96a697}, !- Outlet Branch Name 77
  {3bf80fa7-6366-47af-94f9-60c6a2ffb8ac}, !- Outlet Branch Name 78
  {4e3b3802-b9ca-483c-b829-e4e52625acee}, !- Outlet Branch Name 79
  {d3c6482f-3f76-4797-9284-9192b0fe630f}, !- Outlet Branch Name 80
  {eae0c73a-cbab-4cd3-bdd4-0c73ca820f8c}, !- Outlet Branch Name 81
  {a2ecfc0b-5024-4ddc-b149-02c7d848b64d}, !- Outlet Branch Name 82
  {9173c465-c8b2-45fc-9437-4c3d414f50cf}, !- Outlet Branch Name 83
  {edd1d1b3-e8cf-4a50-bc2d-dba53c1f8d23}, !- Outlet Branch Name 84
  {0ca031ac-7b1b-432d-89e4-75d353549a19}, !- Outlet Branch Name 85
  {5a6d6588-e26b-489e-97f7-767c685bbe9d}, !- Outlet Branch Name 86
  {c248e77b-4033-4776-9bc8-64884d2ed319}, !- Outlet Branch Name 87
  {fb16bd47-8f3d-4fc0-adb8-a1435ae60499}, !- Outlet Branch Name 88
  {80b54db0-c40c-4ed4-967d-cceb267fceb3}, !- Outlet Branch Name 89
  {455a2aac-28b8-4fc8-8021-37254d8f8fe0}, !- Outlet Branch Name 90
  {653f840e-e383-4b58-bb1f-491ba6b7b8e0}, !- Outlet Branch Name 91
  {f0414b53-3464-49b3-b46b-adf85b4d193f}, !- Outlet Branch Name 92
  {e20311a6-bc27-4707-810f-52347024ed6a}, !- Outlet Branch Name 93
  {c7b1fb43-cb19-45dd-85b6-f8b7146679bb}, !- Outlet Branch Name 94
  {49dcff2d-23cc-4fc2-9930-ccc04208ca9e}, !- Outlet Branch Name 95
  {512bc3ea-fb27-4db5-8d48-1052335ab81e}, !- Outlet Branch Name 96
  {8c1861b1-c688-4c26-8c29-dd3679c9510d}, !- Outlet Branch Name 97
  {c7af149e-5197-41a9-8169-f442bc47dacb}, !- Outlet Branch Name 98
  {2a1e5b1a-323c-430c-89d8-58303b4df56a}, !- Outlet Branch Name 99
  {e2d99d71-52e4-416e-8c49-6dbf61758588}, !- Outlet Branch Name 100
  {ece0cb34-7073-4c24-8141-e9e13c1d46be}, !- Outlet Branch Name 101
  {a4a4471f-f337-4964-845f-f23c096c9a5a}, !- Outlet Branch Name 102
  {8f7c3875-17f7-4c83-976b-dc0458656571}, !- Outlet Branch Name 103
  {586822b9-2dbb-4bc6-95b5-086a466a5934}, !- Outlet Branch Name 104
  {38cf0b9c-d05c-4371-a1f1-ff0aff2ddaa7}, !- Outlet Branch Name 105
  {2d5820ab-4e2e-4460-b053-a66b86084189}, !- Outlet Branch Name 106
  {e48ada03-bbd2-4643-84a1-06ca274093da}, !- Outlet Branch Name 107
  {d4719bca-ffc1-4a53-9342-7460fe61ba39}, !- Outlet Branch Name 108
  {c548c106-2777-4133-b731-d5c4278f6999}, !- Outlet Branch Name 109
  {993297d4-888e-4b41-a194-0fca47cf13b9}, !- Outlet Branch Name 110
  {a6ab363f-03b0-4f37-9560-b848d73e6ef1}, !- Outlet Branch Name 111
  {bf98f96c-531c-437a-aa8b-bef620e83eb2}, !- Outlet Branch Name 112
  {6375dc05-3c2d-4a0f-a761-3c2e8c7504dc}, !- Outlet Branch Name 113
  {8f240b96-a32a-45dd-a776-00731ba19a27}, !- Outlet Branch Name 114
  {88958098-1fb5-4f4a-b40a-7ec953a226cb}, !- Outlet Branch Name 115
  {717921fa-40c6-4b67-8959-aba05ed2539d}, !- Outlet Branch Name 116
  {65b0277a-daf9-4f95-ad01-f71831776cc1}, !- Outlet Branch Name 117
  {e9bd7607-c159-447c-a54d-23c40e446c7b}, !- Outlet Branch Name 118
  {60e72b31-b727-4cdc-844c-cd8d918474d3}, !- Outlet Branch Name 119
  {37c461b7-c198-4d24-a73d-7b3c20ee46af}, !- Outlet Branch Name 120
  {e327e094-faa5-4acf-80ab-b58d975429e6}, !- Outlet Branch Name 121
  {dac57b54-7d8b-42e7-8cb0-b8fa8bcf01e5}, !- Outlet Branch Name 122
  {0458c943-ffe6-471a-bd7b-719e22ab20f2}, !- Outlet Branch Name 123
  {d25ede48-eb7c-4506-baef-476b84a06f52}, !- Outlet Branch Name 124
  {aa90e410-ce13-4bdc-bc6c-a4ca33bb57ac}, !- Outlet Branch Name 125
  {f7a72c5b-1863-44dd-93b1-d3f0c7496b5f}, !- Outlet Branch Name 126
  {bbc18611-3a9e-4e47-bed0-82809c21a453}, !- Outlet Branch Name 127
  {5692b641-5a8c-41f9-8100-bcdfd200d8a3}, !- Outlet Branch Name 128
  {eb9d2b75-4c9e-4ebb-a862-eafdca5e31f8}, !- Outlet Branch Name 129
  {03459db6-d5ef-4ee6-bb28-2619783a23ab}, !- Outlet Branch Name 130
  {471dfaad-e3ea-474f-a860-8fc1ff5d3590}, !- Outlet Branch Name 131
  {cb599cac-d40d-44ce-a9f9-fb98a1da5ba9}, !- Outlet Branch Name 132
  {89eb89c8-bb99-40a2-9c9f-bfb1219b4a17}, !- Outlet Branch Name 133
  {32623089-faba-4fd5-af37-57e180658f21}, !- Outlet Branch Name 134
  {98d1c6b2-42cd-4d8c-a40b-bdd57a17834d}, !- Outlet Branch Name 135
  {b33d5d05-d5f5-42e9-a619-93b014e4a15f}, !- Outlet Branch Name 136
  {3ef1a4bd-67b0-453d-8a98-0c81b1fcb475}, !- Outlet Branch Name 137
  {be59c1ee-4481-4216-ad8a-b5520f453cf8}, !- Outlet Branch Name 138
  {d45d343b-ed08-47c3-9694-3a9a35324516}, !- Outlet Branch Name 139
  {95999ee5-e202-4608-bfd4-1140d895cae0}, !- Outlet Branch Name 140
  {f85adb51-6b8b-4d6f-b06e-de7f4b25aeb2}, !- Outlet Branch Name 141
  {1fc5f957-018a-48c1-9c04-f044ddb5ebad}, !- Outlet Branch Name 142
  {3603db45-b0cd-49a8-b5ab-555089f46365}, !- Outlet Branch Name 143
  {ba264d28-a4ab-43bb-98d8-115042cdf7f8}, !- Outlet Branch Name 144
  {74196b0b-8443-404c-88ea-7607100385bb}, !- Outlet Branch Name 145
  {67af3875-e64a-4a9b-ab45-cef34ec63511}, !- Outlet Branch Name 146
  {0045113c-2d82-4b78-a400-f4f6a54c4de9}, !- Outlet Branch Name 147
  {9d65ea93-a43a-4c34-bc00-87bb95356a3e}, !- Outlet Branch Name 148
  {62764be0-6757-4987-8a7b-5307f71f909b}, !- Outlet Branch Name 149
  {3f6008c9-5e9c-43ad-b869-66ba52d5d1d8}, !- Outlet Branch Name 150
  {fb60e1e9-d1e9-42d3-9632-d68fee22a221}, !- Outlet Branch Name 151
  {f3b41255-f418-4f6f-a8a0-5a527ac70b25}, !- Outlet Branch Name 152
  {e5ee8b67-1475-4fbf-88ca-725bc794aa0c}, !- Outlet Branch Name 153
  {cda71317-44af-40fe-ab65-a7329575ddcb}, !- Outlet Branch Name 154
  {e65c64c0-f2f3-4362-a4cc-6e418ba7ed8e}, !- Outlet Branch Name 155
  {a0e4f7ce-3fd3-413e-866e-f3528a6f33c6}, !- Outlet Branch Name 156
  {f1323b8e-f890-44eb-9f14-087b430e047a}, !- Outlet Branch Name 157
  {4b42eb85-5cc6-45b2-9b39-18284c4a65c6}, !- Outlet Branch Name 158
  {fe9ef926-a0fd-4008-96c5-7a1abd05449a}, !- Outlet Branch Name 159
  {f1c0595b-c383-483c-9075-1405be93cf46}, !- Outlet Branch Name 160
  {79f7e769-f929-4139-aa60-33840e4c4b58}, !- Outlet Branch Name 161
  {b478d616-3ad3-4e63-a8ac-2ea5f0df3f45}, !- Outlet Branch Name 162
  {0c4d1c08-1347-4043-bc46-f1d4cfb6ce8c}, !- Outlet Branch Name 163
  {dbb5c07c-dc14-47b0-ae4f-4ef422609fc7}, !- Outlet Branch Name 164
  {e87b063c-aee5-473d-b787-965e8eadcc07}, !- Outlet Branch Name 165
  {9d1595df-b239-4838-8122-97a61657281a}, !- Outlet Branch Name 166
  {63fac9c8-59fc-421b-ac3e-9a8868a70152}, !- Outlet Branch Name 167
  {cee333a8-d7ff-4a04-acbe-943c13ca7a9a}, !- Outlet Branch Name 168
  {dd1e7509-cbf9-4ba2-9674-3b7ea4f88f7c}, !- Outlet Branch Name 169
  {533f172e-4c98-4e6a-923c-3c1051fda272}, !- Outlet Branch Name 170
  {407ac526-5a2d-40cd-b201-2935eab7d11d}, !- Outlet Branch Name 171
  {b40d99f5-3bb7-44f9-b6aa-09658d58364d}, !- Outlet Branch Name 172
  {b1d6f964-fb4b-4211-9226-eb70b1be3244}, !- Outlet Branch Name 173
  {496fd66d-3715-426d-961d-b04b192e6cd5}, !- Outlet Branch Name 174
  {35989bec-4cd6-4680-8823-ff476d8c59d5}, !- Outlet Branch Name 175
  {418114d3-652b-4d27-a499-f3c56bbaf066}, !- Outlet Branch Name 176
  {5e7562a4-d696-491d-8c22-98c15326c8cb}, !- Outlet Branch Name 177
  {61ab6683-dc27-4ac3-b8d4-9ece82c825b0}, !- Outlet Branch Name 178
  {2b48e94f-357a-4933-87b4-bb1bae136edd}, !- Outlet Branch Name 179
  {92d1250c-b773-4933-ae27-34a425584eb0}, !- Outlet Branch Name 180
  {a1d4a284-f94c-4926-939c-09e7ce8e4711}, !- Outlet Branch Name 181
  {1bd0b9ff-f2e2-4f49-b532-dc56074a24a0}, !- Outlet Branch Name 182
  {986c13a1-5c88-40c5-84ce-80229bb5965c}, !- Outlet Branch Name 183
  {aaa91df1-cb2c-4c59-bfd8-571dde3ee232}, !- Outlet Branch Name 184
  {6d19f5c9-8826-4320-921f-3b32e49230f2}, !- Outlet Branch Name 185
  {e4da714f-d30f-4ff1-900b-0c716b593a88}, !- Outlet Branch Name 186
  {f4eb4aee-2a85-430c-8c63-7234023eab0d}, !- Outlet Branch Name 187
  {4e95c1a1-8e33-4857-a2b4-a9b8ac4068da}, !- Outlet Branch Name 188
  {e9de403a-3a34-4357-86d2-5c9ab3b5a5ec}, !- Outlet Branch Name 189
  {7d07adfb-8466-4acc-b53d-467a95619904}, !- Outlet Branch Name 190
  {5c694d4b-e391-48e0-b8ee-cb6df7563a2c}, !- Outlet Branch Name 191
  {8cd93dc8-3a3f-469d-9d74-b3932e96ec62}, !- Outlet Branch Name 192
  {742e348f-18f4-4f7b-b088-65e9232f0dd6}; !- Outlet Branch Name 193

OS:Connection,
  {06a391dc-12ae-4b94-a457-0149d4c9e3d8}, !- Handle
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Source Object
  17,                                     !- Outlet Port
  {827a5085-b426-474d-90f1-820f0b7c9f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde61f30-a49d-49a7-a79e-99f684f7c22e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  3,                                      !- Outlet Port
  {5cf711d8-9bff-44d4-9ef2-94aa5b7b558e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4254da11-9189-489e-90b9-dce6a00c1114}, !- Handle
  {99851e8a-e77c-4017-b6fc-21224e88125c}, !- Source Object
  3,                                      !- Outlet Port
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cf17c435-f2ff-4741-b89c-4a922e7d69a2}, !- Handle
  {6d6fdcf0-42af-4c31-b7d0-50530525289f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {39da7f74-d8bf-4fb1-bbe3-08f7492e542c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {1d8b1296-c089-4413-b8e8-d1a95d581767}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {27efee9a-8efb-408a-a00a-2d6fea9f1b8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27efee9a-8efb-408a-a00a-2d6fea9f1b8f}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfbe742d-96f6-419f-96c5-3e24a368b5c6}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  {01bd5452-58ed-4055-85f0-d621f43842ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01bd5452-58ed-4055-85f0-d621f43842ab}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {cddca808-778e-4238-a651-7ad2181ef0f6}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {1d8b1296-c089-4413-b8e8-d1a95d581767}, !- High Setpoint Schedule Name
  {bfbe742d-96f6-419f-96c5-3e24a368b5c6}, !- Low Setpoint Schedule Name
  {7c978ea8-a2df-42de-a6b1-9a08606a80cd}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4bbbb9b7-fd1b-44fe-a59d-6b2913210a1b}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {51b63e59-aa95-49ab-9074-b517c5a1cdb5}, !- Inlet Node Name
  {bf8e9908-a93e-4e2b-aa12-18f00de0de08}, !- Outlet Node Name
  0.027519866392449,                      !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  7069.93745364837,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b5a48d83-32b2-42dc-b413-d200b6c835ab}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {bf8e9908-a93e-4e2b-aa12-18f00de0de08}, !- Inlet Port
  {3a7242ee-6564-4256-8ac0-93770ce91f7b}; !- Outlet Port

OS:Connection,
  {51b63e59-aa95-49ab-9074-b517c5a1cdb5}, !- Handle
  {fcee5714-8a8a-4826-8260-305f1ac0c4f8}, !- Source Object
  3,                                      !- Outlet Port
  {4bbbb9b7-fd1b-44fe-a59d-6b2913210a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8e9908-a93e-4e2b-aa12-18f00de0de08}, !- Handle
  {4bbbb9b7-fd1b-44fe-a59d-6b2913210a1b}, !- Source Object
  3,                                      !- Outlet Port
  {b5a48d83-32b2-42dc-b413-d200b6c835ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7242ee-6564-4256-8ac0-93770ce91f7b}, !- Handle
  {b5a48d83-32b2-42dc-b413-d200b6c835ab}, !- Source Object
  3,                                      !- Outlet Port
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {f5276e58-ce71-449e-bb91-c52dcc6b391a}, !- Handle
  Heat Pump Loop Cooling Tower Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {1d8b1296-c089-4413-b8e8-d1a95d581767}, !- High Setpoint Schedule Name
  {bfbe742d-96f6-419f-96c5-3e24a368b5c6}, !- Low Setpoint Schedule Name
  {777595c1-ddd2-44dc-9d56-89907559f20c}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {7e83bdac-da92-4084-9c9b-77d43ebdb517}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {bff9df5c-0541-4eba-8708-59f8dcd49a09}, !- Water Inlet Node Name
  {d3e2ec93-dc31-4343-a047-cf7896202684}, !- Water Outlet Node Name
  0.027519866392449,                      !- Design Water Flow Rate {m3/s}
  24.6497117552946,                       !- High Fan Speed Air Flow Rate {m3/s}
  9340.26800138415,                       !- High Fan Speed Fan Power {W}
  17170.0478334736,                       !- High Fan Speed U-Factor Times Area Value {W/K}
  12.3248558776473,                       !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  2802.08040041524,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  10302.0287000842,                       !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  2.4000000000001,                        !- Design Approach Temperature {deltaC}
  11,                                     !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {777595c1-ddd2-44dc-9d56-89907559f20c}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Outlet Water Node, !- Name
  {d3e2ec93-dc31-4343-a047-cf7896202684}, !- Inlet Port
  {b3b04d01-2f02-4a1d-8384-112aab3ecf99}; !- Outlet Port

OS:Connection,
  {bff9df5c-0541-4eba-8708-59f8dcd49a09}, !- Handle
  {f3b73da4-833b-4a16-b28e-67a2af4dc9c4}, !- Source Object
  3,                                      !- Outlet Port
  {7e83bdac-da92-4084-9c9b-77d43ebdb517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e2ec93-dc31-4343-a047-cf7896202684}, !- Handle
  {7e83bdac-da92-4084-9c9b-77d43ebdb517}, !- Source Object
  3,                                      !- Outlet Port
  {777595c1-ddd2-44dc-9d56-89907559f20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b04d01-2f02-4a1d-8384-112aab3ecf99}, !- Handle
  {777595c1-ddd2-44dc-9d56-89907559f20c}, !- Source Object
  3,                                      !- Outlet Port
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {ac5e1dc7-c6cb-4579-a835-858c64c5c444}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {1d8b1296-c089-4413-b8e8-d1a95d581767}, !- High Setpoint Schedule Name
  {bfbe742d-96f6-419f-96c5-3e24a368b5c6}, !- Low Setpoint Schedule Name
  {4d86b9d4-5452-4b0f-bf3a-8873696658ed}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {49275923-1aff-4c35-95ad-c4f5cc627297}, !- Handle
  Heat Pump Loop Supplemental Boiler 4172kBtu/hr 0.76 Thermal Eff 4636kBtu/hr 0.8 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1245593.51494687,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {353f28f4-9aae-45d9-931e-e142ef9ce700}, !- Normalized Boiler Efficiency Curve Name
  0.027519866392449,                      !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {a6aef231-f41f-43d4-ade4-7dfb16441158}, !- Boiler Water Inlet Node Name
  {40c07580-da1b-4d41-84ee-17cb5bfbf518}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {5940a75e-da79-4200-b298-aad038e07d80}, !- Handle
  Heat Pump Loop Supplemental Boiler Inlet Water Node, !- Name
  {5158db25-4af7-4233-913e-0f987aed99a2}, !- Inlet Port
  {a6aef231-f41f-43d4-ade4-7dfb16441158}; !- Outlet Port

OS:Connection,
  {5158db25-4af7-4233-913e-0f987aed99a2}, !- Handle
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}, !- Source Object
  4,                                      !- Outlet Port
  {5940a75e-da79-4200-b298-aad038e07d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d86b9d4-5452-4b0f-bf3a-8873696658ed}, !- Handle
  Heat Pump Loop Supplemental Boiler Outlet Water Node, !- Name
  {40c07580-da1b-4d41-84ee-17cb5bfbf518}, !- Inlet Port
  {1fe6c9bf-0d79-4d10-980f-1b3a12229342}; !- Outlet Port

OS:Connection,
  {a6aef231-f41f-43d4-ade4-7dfb16441158}, !- Handle
  {5940a75e-da79-4200-b298-aad038e07d80}, !- Source Object
  3,                                      !- Outlet Port
  {49275923-1aff-4c35-95ad-c4f5cc627297}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {40c07580-da1b-4d41-84ee-17cb5bfbf518}, !- Handle
  {49275923-1aff-4c35-95ad-c4f5cc627297}, !- Source Object
  12,                                     !- Outlet Port
  {4d86b9d4-5452-4b0f-bf3a-8873696658ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe6c9bf-0d79-4d10-980f-1b3a12229342}, !- Handle
  {4d86b9d4-5452-4b0f-bf3a-8873696658ed}, !- Source Object
  3,                                      !- Outlet Port
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b718673-427b-472f-b602-302b23409683}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {238c91a6-ae6d-42bb-8538-cad1a24b371e}, !- Inlet Node Name
  {6de52976-acf3-43ae-8b8e-3279fe85b9fd}; !- Outlet Node Name

OS:Node,
  {90bcc939-eb1c-47c1-8074-b330cebe655e}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {841c4719-38fc-44e2-b1a8-103f6c5da10a}, !- Inlet Port
  {238c91a6-ae6d-42bb-8538-cad1a24b371e}; !- Outlet Port

OS:Connection,
  {841c4719-38fc-44e2-b1a8-103f6c5da10a}, !- Handle
  {f67ce031-5221-4aea-8c0a-d6afd0fa53da}, !- Source Object
  5,                                      !- Outlet Port
  {90bcc939-eb1c-47c1-8074-b330cebe655e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea74c83f-e554-4913-8df1-c40a0364302f}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {6de52976-acf3-43ae-8b8e-3279fe85b9fd}, !- Inlet Port
  {7e5c3ab1-6789-4c40-8d2d-cf8af7356339}; !- Outlet Port

OS:Connection,
  {238c91a6-ae6d-42bb-8538-cad1a24b371e}, !- Handle
  {90bcc939-eb1c-47c1-8074-b330cebe655e}, !- Source Object
  3,                                      !- Outlet Port
  {0b718673-427b-472f-b602-302b23409683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de52976-acf3-43ae-8b8e-3279fe85b9fd}, !- Handle
  {0b718673-427b-472f-b602-302b23409683}, !- Source Object
  3,                                      !- Outlet Port
  {ea74c83f-e554-4913-8df1-c40a0364302f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5c3ab1-6789-4c40-8d2d-cf8af7356339}, !- Handle
  {ea74c83f-e554-4913-8df1-c40a0364302f}, !- Source Object
  3,                                      !- Outlet Port
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9607bb13-2032-4693-ac65-25037cc12637}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {87b6ee63-6f20-49f8-9a2a-0c5c02f8388f}, !- Inlet Node Name
  {2bbf8bd3-2ac6-4bd1-9644-61c14d698b4b}; !- Outlet Node Name

OS:Node,
  {82afa13c-e3e6-4a76-93c5-4b27aaa7e3cd}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {2bbf8bd3-2ac6-4bd1-9644-61c14d698b4b}, !- Inlet Port
  {f3b5ab8a-f62e-4e1f-bc51-d6af723d86b1}; !- Outlet Port

OS:Connection,
  {87b6ee63-6f20-49f8-9a2a-0c5c02f8388f}, !- Handle
  {5cf711d8-9bff-44d4-9ef2-94aa5b7b558e}, !- Source Object
  3,                                      !- Outlet Port
  {9607bb13-2032-4693-ac65-25037cc12637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbf8bd3-2ac6-4bd1-9644-61c14d698b4b}, !- Handle
  {9607bb13-2032-4693-ac65-25037cc12637}, !- Source Object
  3,                                      !- Outlet Port
  {82afa13c-e3e6-4a76-93c5-4b27aaa7e3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b5ab8a-f62e-4e1f-bc51-d6af723d86b1}, !- Handle
  {82afa13c-e3e6-4a76-93c5-4b27aaa7e3cd}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee417039-9257-44ea-8729-30e88d4ac9e8}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {4ebc8eac-543e-4b69-8086-1b9f72dbf460}, !- Inlet Node Name
  {d7c4d7ae-a894-47c9-97d8-ce3475bdafb6}; !- Outlet Node Name

OS:Node,
  {035f33c4-6963-46dc-b3b6-00e7f0ab8087}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {a662a913-4546-4184-ba5c-a98b4f406a54}, !- Inlet Port
  {4ebc8eac-543e-4b69-8086-1b9f72dbf460}; !- Outlet Port

OS:Connection,
  {a662a913-4546-4184-ba5c-a98b4f406a54}, !- Handle
  {857687be-8246-45d3-bda8-fb55c2989861}, !- Source Object
  2,                                      !- Outlet Port
  {035f33c4-6963-46dc-b3b6-00e7f0ab8087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebc8eac-543e-4b69-8086-1b9f72dbf460}, !- Handle
  {035f33c4-6963-46dc-b3b6-00e7f0ab8087}, !- Source Object
  3,                                      !- Outlet Port
  {ee417039-9257-44ea-8729-30e88d4ac9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7c4d7ae-a894-47c9-97d8-ce3475bdafb6}, !- Handle
  {ee417039-9257-44ea-8729-30e88d4ac9e8}, !- Source Object
  3,                                      !- Outlet Port
  {7c978ea8-a2df-42de-a6b1-9a08606a80cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af619d88-8ee1-44f5-870c-593fc7a99a35}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {fe369bb1-09c8-4467-8cfd-8103200f8979}, !- Inlet Node Name
  {94d3751b-ce94-4c5a-bd63-5acf422a1d8b}; !- Outlet Node Name

OS:Node,
  {d52495c9-6849-4430-8272-e55f832db658}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {94d3751b-ce94-4c5a-bd63-5acf422a1d8b}, !- Inlet Port
  {0a03a69c-4c34-4446-9ac1-6434415ca844}; !- Outlet Port

OS:Connection,
  {fe369bb1-09c8-4467-8cfd-8103200f8979}, !- Handle
  {827a5085-b426-474d-90f1-820f0b7c9f31}, !- Source Object
  3,                                      !- Outlet Port
  {af619d88-8ee1-44f5-870c-593fc7a99a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d3751b-ce94-4c5a-bd63-5acf422a1d8b}, !- Handle
  {af619d88-8ee1-44f5-870c-593fc7a99a35}, !- Source Object
  3,                                      !- Outlet Port
  {d52495c9-6849-4430-8272-e55f832db658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a03a69c-4c34-4446-9ac1-6434415ca844}, !- Handle
  {d52495c9-6849-4430-8272-e55f832db658}, !- Source Object
  3,                                      !- Outlet Port
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6b650f60-4520-47e6-a8b1-b48d886eb0c6}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {af5ff0bd-aa76-4a18-9870-f2afd4a9c235}, !- Inlet Node Name
  {64b7d516-55a3-4808-b498-684e88effb7e}; !- Outlet Node Name

OS:Node,
  {fdf7c236-5176-467b-afe3-684d606f0ce5}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {f50a0a70-7b21-4e44-b1a5-ac5ea55f7236}, !- Inlet Port
  {af5ff0bd-aa76-4a18-9870-f2afd4a9c235}; !- Outlet Port

OS:Connection,
  {f50a0a70-7b21-4e44-b1a5-ac5ea55f7236}, !- Handle
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Source Object
  2,                                      !- Outlet Port
  {fdf7c236-5176-467b-afe3-684d606f0ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5ff0bd-aa76-4a18-9870-f2afd4a9c235}, !- Handle
  {fdf7c236-5176-467b-afe3-684d606f0ce5}, !- Source Object
  3,                                      !- Outlet Port
  {6b650f60-4520-47e6-a8b1-b48d886eb0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b7d516-55a3-4808-b498-684e88effb7e}, !- Handle
  {6b650f60-4520-47e6-a8b1-b48d886eb0c6}, !- Source Object
  3,                                      !- Outlet Port
  {99851e8a-e77c-4017-b6fc-21224e88125c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dccf0630-b517-451a-b3c4-b13e8312f58b}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  271.776162912974,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fe99042e-e6c1-4617-98b0-a7b5eb2721bc}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {44c70a6e-36bf-4b70-9bcb-935dddb7cd34}, !- Water Inlet Node Name
  {492a474a-83a9-4e99-a458-42a8ade68bba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0117335474768466,                     !- Rated Air Flow Rate {m3/s}
  4.97217903871223e-06,                   !- Rated Water Flow Rate {m3/s}
  224.751077045605,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f0ee966d-9ba0-48a5-8607-13e80382493d}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {22279b11-01eb-49df-ba96-a90831edc9c8}, !- Inlet Port
  {44c70a6e-36bf-4b70-9bcb-935dddb7cd34}; !- Outlet Port

OS:Connection,
  {22279b11-01eb-49df-ba96-a90831edc9c8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  4,                                      !- Outlet Port
  {f0ee966d-9ba0-48a5-8607-13e80382493d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9b8a8a3-7fd6-4163-8739-321ed3cc2edc}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {492a474a-83a9-4e99-a458-42a8ade68bba}, !- Inlet Port
  {1775adbd-9aba-45cc-94ea-a1f7e9cb1c84}; !- Outlet Port

OS:Connection,
  {44c70a6e-36bf-4b70-9bcb-935dddb7cd34}, !- Handle
  {f0ee966d-9ba0-48a5-8607-13e80382493d}, !- Source Object
  3,                                      !- Outlet Port
  {fe99042e-e6c1-4617-98b0-a7b5eb2721bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492a474a-83a9-4e99-a458-42a8ade68bba}, !- Handle
  {fe99042e-e6c1-4617-98b0-a7b5eb2721bc}, !- Source Object
  3,                                      !- Outlet Port
  {d9b8a8a3-7fd6-4163-8739-321ed3cc2edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1775adbd-9aba-45cc-94ea-a1f7e9cb1c84}, !- Handle
  {d9b8a8a3-7fd6-4163-8739-321ed3cc2edc}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  4;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Handle
  Water to Air Heat Pump Heating Capacity Curve, !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Handle
  Water to Air Heat Pump Heating Power Consumption Curve, !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Handle
  Water to Air Heat Pump Part Load Fraction Correlation Curve, !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1cb112d3-b0cd-4304-96e8-f2759923e5a5}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {d8409049-c6d2-4fd8-b55e-e322f9df6a44}, !- Water Inlet Node Name
  {9244e10c-ad3e-4ee4-8ef5-de42a25bd41e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0117335474768466,                     !- Rated Air Flow Rate {m3/s}
  4.97217903871223e-06,                   !- Rated Water Flow Rate {m3/s}
  237.340141630728,                       !- Rated Total Cooling Capacity {W}
  159.700733494459,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ddbcd80d-51a6-4cb8-aac0-b8d1f7ca55fa}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6448997a-5937-4cff-a5e2-e1a67ad05da0}, !- Inlet Port
  {d8409049-c6d2-4fd8-b55e-e322f9df6a44}; !- Outlet Port

OS:Connection,
  {6448997a-5937-4cff-a5e2-e1a67ad05da0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  5,                                      !- Outlet Port
  {ddbcd80d-51a6-4cb8-aac0-b8d1f7ca55fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbe2c611-5a54-4189-ac22-3d7dd9213772}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {9244e10c-ad3e-4ee4-8ef5-de42a25bd41e}, !- Inlet Port
  {267f13c3-1a47-49b1-9d8c-3e7c4bc79cb7}; !- Outlet Port

OS:Connection,
  {d8409049-c6d2-4fd8-b55e-e322f9df6a44}, !- Handle
  {ddbcd80d-51a6-4cb8-aac0-b8d1f7ca55fa}, !- Source Object
  3,                                      !- Outlet Port
  {1cb112d3-b0cd-4304-96e8-f2759923e5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9244e10c-ad3e-4ee4-8ef5-de42a25bd41e}, !- Handle
  {1cb112d3-b0cd-4304-96e8-f2759923e5a5}, !- Source Object
  3,                                      !- Outlet Port
  {dbe2c611-5a54-4189-ac22-3d7dd9213772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267f13c3-1a47-49b1-9d8c-3e7c4bc79cb7}, !- Handle
  {dbe2c611-5a54-4189-ac22-3d7dd9213772}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:QuadLinear,
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Handle
  Water to Air Heat Pump Total Cooling Capacity Curve, !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Handle
  Water to Air Heat Pump Sensible Cooling Capacity Curve, !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Handle
  Water to Air Heat Pump Cooling Power Consumption Curve, !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Fan:OnOff,
  {3259f1c2-6685-4f51-aec6-54187e970b80}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0117335474768466,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29ef4f72-8c1b-45b8-9956-87ea6e00ecc0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44fba756-d08e-4f1d-93e3-8770f07723ba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29ef4f72-8c1b-45b8-9956-87ea6e00ecc0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44fba756-d08e-4f1d-93e3-8770f07723ba}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {342fd66b-8a9a-4b54-b8b7-70d8861fd4b7}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3a5d0046-7cdb-4cfe-9c2b-2c27cfeefcd0}, !- Air Inlet Node Name
  {c0fac565-c655-4089-af5e-e952d693cf74}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0117335474768466,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0117335474768466,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0117335474768466,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3259f1c2-6685-4f51-aec6-54187e970b80}, !- Supply Air Fan Name
  {fe99042e-e6c1-4617-98b0-a7b5eb2721bc}, !- Heating Coil Name
  {1cb112d3-b0cd-4304-96e8-f2759923e5a5}, !- Cooling Coil Name
  {dccf0630-b517-451a-b3c4-b13e8312f58b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {69730271-6f3c-4ccc-bedb-82b129a657b0}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground WSHP Inlet Air Node, !- Name
  {8cf42eb8-8e03-4522-82e2-785d8f4b70a2}, !- Inlet Port
  {3a5d0046-7cdb-4cfe-9c2b-2c27cfeefcd0}; !- Outlet Port

OS:Connection,
  {8cf42eb8-8e03-4522-82e2-785d8f4b70a2}, !- Handle
  {72751647-2588-468d-9d7f-6f3090793041}, !- Source Object
  3,                                      !- Outlet Port
  {69730271-6f3c-4ccc-bedb-82b129a657b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5d0046-7cdb-4cfe-9c2b-2c27cfeefcd0}, !- Handle
  {69730271-6f3c-4ccc-bedb-82b129a657b0}, !- Source Object
  3,                                      !- Outlet Port
  {342fd66b-8a9a-4b54-b8b7-70d8861fd4b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2dde3ee8-1ed0-45ac-9778-3ee8e6768b7c}, !- Handle
  Zone Outpatient Anesthesia A  - Story ground WSHP Outlet Air Node, !- Name
  {c0fac565-c655-4089-af5e-e952d693cf74}, !- Inlet Port
  {cb3ce3ff-abf4-4bad-84a6-b33f5281f930}; !- Outlet Port

OS:Connection,
  {cb3ce3ff-abf4-4bad-84a6-b33f5281f930}, !- Handle
  {2dde3ee8-1ed0-45ac-9778-3ee8e6768b7c}, !- Source Object
  3,                                      !- Outlet Port
  {f006732e-7d77-416e-b3f4-3f95eb618e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0fac565-c655-4089-af5e-e952d693cf74}, !- Handle
  {342fd66b-8a9a-4b54-b8b7-70d8861fd4b7}, !- Source Object
  4,                                      !- Outlet Port
  {2dde3ee8-1ed0-45ac-9778-3ee8e6768b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a05dcd2b-72c6-4885-ac5d-5634056dd323}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2122.49171758406,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6e3484b4-9e95-4654-ad3a-f58a17247d9e}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {8beeb473-11ad-4fbd-9d6c-6b3928502bc4}, !- Water Inlet Node Name
  {b0030a3f-c673-45b9-a9d5-eb653aaf7144}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0925432262619668,                     !- Rated Air Flow Rate {m3/s}
  4.04525623616338e-05,                   !- Rated Water Flow Rate {m3/s}
  1828.52566032827,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {e0cf3b5f-0650-4c0a-a3aa-059ecbb41e5a}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {bf6b5f9c-747a-46a8-9e03-2d756f78c8c0}, !- Inlet Port
  {8beeb473-11ad-4fbd-9d6c-6b3928502bc4}; !- Outlet Port

OS:Connection,
  {bf6b5f9c-747a-46a8-9e03-2d756f78c8c0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  6,                                      !- Outlet Port
  {e0cf3b5f-0650-4c0a-a3aa-059ecbb41e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fb54c8f-c0f6-440e-8059-add4a33acf6e}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b0030a3f-c673-45b9-a9d5-eb653aaf7144}, !- Inlet Port
  {dc3e23b3-84a8-4a61-99f8-1c2f98585d01}; !- Outlet Port

OS:Connection,
  {8beeb473-11ad-4fbd-9d6c-6b3928502bc4}, !- Handle
  {e0cf3b5f-0650-4c0a-a3aa-059ecbb41e5a}, !- Source Object
  3,                                      !- Outlet Port
  {6e3484b4-9e95-4654-ad3a-f58a17247d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0030a3f-c673-45b9-a9d5-eb653aaf7144}, !- Handle
  {6e3484b4-9e95-4654-ad3a-f58a17247d9e}, !- Source Object
  3,                                      !- Outlet Port
  {5fb54c8f-c0f6-440e-8059-add4a33acf6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3e23b3-84a8-4a61-99f8-1c2f98585d01}, !- Handle
  {5fb54c8f-c0f6-440e-8059-add4a33acf6e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6ba2b86c-1ccc-4f4f-bb48-c8833eb39885}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {3a5b9071-e8b6-4bb2-9c24-bb53539f51f8}, !- Water Inlet Node Name
  {cc449c63-db1d-4979-813b-f166ddb9f9eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0925432262619668,                     !- Rated Air Flow Rate {m3/s}
  4.04525623616338e-05,                   !- Rated Water Flow Rate {m3/s}
  1930.94753939565,                       !- Rated Total Cooling Capacity {W}
  1299.34493288152,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b4f20d73-d2d4-429d-a1c0-c566cd93ac84}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f361fa52-85d7-4957-b1d3-12b46e91264f}, !- Inlet Port
  {3a5b9071-e8b6-4bb2-9c24-bb53539f51f8}; !- Outlet Port

OS:Connection,
  {f361fa52-85d7-4957-b1d3-12b46e91264f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  7,                                      !- Outlet Port
  {b4f20d73-d2d4-429d-a1c0-c566cd93ac84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f87159c-db80-4e11-ab18-799558de134c}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cc449c63-db1d-4979-813b-f166ddb9f9eb}, !- Inlet Port
  {18786601-bc31-4ccf-b59d-2ed173d71e24}; !- Outlet Port

OS:Connection,
  {3a5b9071-e8b6-4bb2-9c24-bb53539f51f8}, !- Handle
  {b4f20d73-d2d4-429d-a1c0-c566cd93ac84}, !- Source Object
  3,                                      !- Outlet Port
  {6ba2b86c-1ccc-4f4f-bb48-c8833eb39885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc449c63-db1d-4979-813b-f166ddb9f9eb}, !- Handle
  {6ba2b86c-1ccc-4f4f-bb48-c8833eb39885}, !- Source Object
  3,                                      !- Outlet Port
  {7f87159c-db80-4e11-ab18-799558de134c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18786601-bc31-4ccf-b59d-2ed173d71e24}, !- Handle
  {7f87159c-db80-4e11-ab18-799558de134c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {dcaf0e38-345f-45a0-9ba3-df75a211c404}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0925432262619668,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95addf0c-8601-4a90-9ca6-7875c116af4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0aac28bb-9a14-4157-aba5-7e3a9d72ac3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95addf0c-8601-4a90-9ca6-7875c116af4d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0aac28bb-9a14-4157-aba5-7e3a9d72ac3d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ed049a6e-f48c-46a2-b533-19bc45045796}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {09a62395-1c68-4aed-b0bf-897766e9a7e1}, !- Air Inlet Node Name
  {cdb5dfbe-1028-4a2c-bc30-eb1dddae7b5d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0925432262619668,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0925432262619668,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0925432262619668,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dcaf0e38-345f-45a0-9ba3-df75a211c404}, !- Supply Air Fan Name
  {6e3484b4-9e95-4654-ad3a-f58a17247d9e}, !- Heating Coil Name
  {6ba2b86c-1ccc-4f4f-bb48-c8833eb39885}, !- Cooling Coil Name
  {a05dcd2b-72c6-4885-ac5d-5634056dd323}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {046815e0-8fa0-40d9-bb82-4a15fc6e7432}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground WSHP Inlet Air Node, !- Name
  {e22ea942-b058-4cad-93fd-da56ce5e9d99}, !- Inlet Port
  {09a62395-1c68-4aed-b0bf-897766e9a7e1}; !- Outlet Port

OS:Connection,
  {e22ea942-b058-4cad-93fd-da56ce5e9d99}, !- Handle
  {1609c903-5e63-43f3-bf6a-793d8763150b}, !- Source Object
  3,                                      !- Outlet Port
  {046815e0-8fa0-40d9-bb82-4a15fc6e7432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a62395-1c68-4aed-b0bf-897766e9a7e1}, !- Handle
  {046815e0-8fa0-40d9-bb82-4a15fc6e7432}, !- Source Object
  3,                                      !- Outlet Port
  {ed049a6e-f48c-46a2-b533-19bc45045796}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a7735b7-0a01-4455-b3e2-98a1d2ece73d}, !- Handle
  Zone Outpatient Anesthesia B  - Story ground WSHP Outlet Air Node, !- Name
  {cdb5dfbe-1028-4a2c-bc30-eb1dddae7b5d}, !- Inlet Port
  {0d3a7833-468f-4a25-81a6-5b698d3c0041}; !- Outlet Port

OS:Connection,
  {0d3a7833-468f-4a25-81a6-5b698d3c0041}, !- Handle
  {0a7735b7-0a01-4455-b3e2-98a1d2ece73d}, !- Source Object
  3,                                      !- Outlet Port
  {a31419b7-7a96-4c1d-9299-392563e67500}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdb5dfbe-1028-4a2c-bc30-eb1dddae7b5d}, !- Handle
  {ed049a6e-f48c-46a2-b533-19bc45045796}, !- Source Object
  4,                                      !- Outlet Port
  {0a7735b7-0a01-4455-b3e2-98a1d2ece73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a2e4d9f4-874e-41a5-bd21-85fcf8b49176}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  271.776162912925,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {82f6fad0-186b-476a-bae1-85513374ec63}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {cb2ed371-e06b-434d-9370-0b431f8984dd}, !- Water Inlet Node Name
  {ce620667-4e88-4d81-9309-45ff7249a50b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0117335474768445,                     !- Rated Air Flow Rate {m3/s}
  4.97217978363287e-06,                   !- Rated Water Flow Rate {m3/s}
  224.751110717304,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7442f0c4-fac6-4e98-91b4-5148fcb65dca}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {af51c9ca-2964-4375-8344-168fb16b60e2}, !- Inlet Port
  {cb2ed371-e06b-434d-9370-0b431f8984dd}; !- Outlet Port

OS:Connection,
  {af51c9ca-2964-4375-8344-168fb16b60e2}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  8,                                      !- Outlet Port
  {7442f0c4-fac6-4e98-91b4-5148fcb65dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36f5f892-94c5-422e-bae8-a14fcba9f739}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ce620667-4e88-4d81-9309-45ff7249a50b}, !- Inlet Port
  {e3c756c8-77f7-40d5-bf62-280a7226659e}; !- Outlet Port

OS:Connection,
  {cb2ed371-e06b-434d-9370-0b431f8984dd}, !- Handle
  {7442f0c4-fac6-4e98-91b4-5148fcb65dca}, !- Source Object
  3,                                      !- Outlet Port
  {82f6fad0-186b-476a-bae1-85513374ec63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce620667-4e88-4d81-9309-45ff7249a50b}, !- Handle
  {82f6fad0-186b-476a-bae1-85513374ec63}, !- Source Object
  3,                                      !- Outlet Port
  {36f5f892-94c5-422e-bae8-a14fcba9f739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c756c8-77f7-40d5-bf62-280a7226659e}, !- Handle
  {36f5f892-94c5-422e-bae8-a14fcba9f739}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d90010f-d314-41b6-b095-c9f4318c521f}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {f2a33f9b-cbe2-4e1b-80d5-e14da2b6985d}, !- Water Inlet Node Name
  {02a0b69d-a4c5-4df1-983c-7978ab11734c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0117335474768445,                     !- Rated Air Flow Rate {m3/s}
  4.97217978363287e-06,                   !- Rated Water Flow Rate {m3/s}
  237.340177188493,                       !- Rated Total Cooling Capacity {W}
  159.700763984441,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {715c99ff-d6f8-4026-bad9-c85ab65a141b}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d78d2384-6378-4cc0-9d59-f3a41f7597b9}, !- Inlet Port
  {f2a33f9b-cbe2-4e1b-80d5-e14da2b6985d}; !- Outlet Port

OS:Connection,
  {d78d2384-6378-4cc0-9d59-f3a41f7597b9}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  9,                                      !- Outlet Port
  {715c99ff-d6f8-4026-bad9-c85ab65a141b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d4af75-4f30-46e7-810a-4b98167bcf0f}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {02a0b69d-a4c5-4df1-983c-7978ab11734c}, !- Inlet Port
  {977f6e98-6468-42f1-8fae-178ee30637bc}; !- Outlet Port

OS:Connection,
  {f2a33f9b-cbe2-4e1b-80d5-e14da2b6985d}, !- Handle
  {715c99ff-d6f8-4026-bad9-c85ab65a141b}, !- Source Object
  3,                                      !- Outlet Port
  {1d90010f-d314-41b6-b095-c9f4318c521f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a0b69d-a4c5-4df1-983c-7978ab11734c}, !- Handle
  {1d90010f-d314-41b6-b095-c9f4318c521f}, !- Source Object
  3,                                      !- Outlet Port
  {79d4af75-4f30-46e7-810a-4b98167bcf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977f6e98-6468-42f1-8fae-178ee30637bc}, !- Handle
  {79d4af75-4f30-46e7-810a-4b98167bcf0f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {cf6d20d9-d0d0-4f23-8199-202d5ddda342}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0117335474768445,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {660f3db2-7420-42db-a919-b13d03ec5057}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3522fd1b-540f-4e10-b50b-5e2236464f63}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {660f3db2-7420-42db-a919-b13d03ec5057}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3522fd1b-540f-4e10-b50b-5e2236464f63}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5320bdab-b7da-4659-96ec-e26f7e7d5c19}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {964e86a7-8fbd-403f-821a-fe824b445d6e}, !- Air Inlet Node Name
  {19046c1c-5915-4c59-9d71-d7931de86f65}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0117335474768445,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0117335474768445,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0117335474768445,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf6d20d9-d0d0-4f23-8199-202d5ddda342}, !- Supply Air Fan Name
  {82f6fad0-186b-476a-bae1-85513374ec63}, !- Heating Coil Name
  {1d90010f-d314-41b6-b095-c9f4318c521f}, !- Cooling Coil Name
  {a2e4d9f4-874e-41a5-bd21-85fcf8b49176}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {09390cad-91bf-4ab9-9bdd-5f32681edc36}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground WSHP Inlet Air Node, !- Name
  {ce9fe401-4bcf-4c09-a366-0f4f054b191e}, !- Inlet Port
  {964e86a7-8fbd-403f-821a-fe824b445d6e}; !- Outlet Port

OS:Connection,
  {ce9fe401-4bcf-4c09-a366-0f4f054b191e}, !- Handle
  {bd005f58-a040-4219-9232-aab2a1775b25}, !- Source Object
  3,                                      !- Outlet Port
  {09390cad-91bf-4ab9-9bdd-5f32681edc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964e86a7-8fbd-403f-821a-fe824b445d6e}, !- Handle
  {09390cad-91bf-4ab9-9bdd-5f32681edc36}, !- Source Object
  3,                                      !- Outlet Port
  {5320bdab-b7da-4659-96ec-e26f7e7d5c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4711c2e-95b0-429f-8f1c-a97bf382182b}, !- Handle
  Zone Outpatient Anesthesia C  - Story ground WSHP Outlet Air Node, !- Name
  {19046c1c-5915-4c59-9d71-d7931de86f65}, !- Inlet Port
  {e6cdea03-c3b6-49cd-a657-8a66532d8eb0}; !- Outlet Port

OS:Connection,
  {e6cdea03-c3b6-49cd-a657-8a66532d8eb0}, !- Handle
  {c4711c2e-95b0-429f-8f1c-a97bf382182b}, !- Source Object
  3,                                      !- Outlet Port
  {4514ca83-cd5a-4551-8be9-148d3a4047b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19046c1c-5915-4c59-9d71-d7931de86f65}, !- Handle
  {5320bdab-b7da-4659-96ec-e26f7e7d5c19}, !- Source Object
  4,                                      !- Outlet Port
  {c4711c2e-95b0-429f-8f1c-a97bf382182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5435b16a-8b11-4342-be04-871f347689dc}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  289.95840738199,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5893b110-cc64-4011-afe1-9388c1148672}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {eb9086de-30dd-4529-81e5-5a5dd36b5724}, !- Water Inlet Node Name
  {49dd3442-7a7b-4a7e-ade7-c4dc1a6b5dcb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0125252446114448,                     !- Rated Air Flow Rate {m3/s}
  4.60743469181006e-06,                   !- Rated Water Flow Rate {m3/s}
  208.264002832406,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {31059ed1-731c-46fc-ad2e-3bfb85e97d8d}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e151129e-04a1-4b48-a4be-2d1dad907efb}, !- Inlet Port
  {eb9086de-30dd-4529-81e5-5a5dd36b5724}; !- Outlet Port

OS:Connection,
  {e151129e-04a1-4b48-a4be-2d1dad907efb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  10,                                     !- Outlet Port
  {31059ed1-731c-46fc-ad2e-3bfb85e97d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d0857e-4f40-4149-b1e0-1ec500b79d69}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {49dd3442-7a7b-4a7e-ade7-c4dc1a6b5dcb}, !- Inlet Port
  {3ca4a7e3-7df4-485e-b2e1-9ffd51c2e83f}; !- Outlet Port

OS:Connection,
  {eb9086de-30dd-4529-81e5-5a5dd36b5724}, !- Handle
  {31059ed1-731c-46fc-ad2e-3bfb85e97d8d}, !- Source Object
  3,                                      !- Outlet Port
  {5893b110-cc64-4011-afe1-9388c1148672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dd3442-7a7b-4a7e-ade7-c4dc1a6b5dcb}, !- Handle
  {5893b110-cc64-4011-afe1-9388c1148672}, !- Source Object
  3,                                      !- Outlet Port
  {79d0857e-4f40-4149-b1e0-1ec500b79d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca4a7e3-7df4-485e-b2e1-9ffd51c2e83f}, !- Handle
  {79d0857e-4f40-4149-b1e0-1ec500b79d69}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {96f19c95-0d4d-4182-a240-3519d9038b5c}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {ab2989ed-6283-4194-b335-03b5794b28c7}, !- Water Inlet Node Name
  {cc59050e-113c-42e5-a11c-738d4c6d6005}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0125252446114448,                     !- Rated Air Flow Rate {m3/s}
  4.60743469181006e-06,                   !- Rated Water Flow Rate {m3/s}
  219.929570877188,                       !- Rated Total Cooling Capacity {W}
  165.549244736447,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {71e4da42-c6c2-404d-a3bc-534b9b09b584}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {05012438-528e-4db1-89f1-ff2ed4855e3b}, !- Inlet Port
  {ab2989ed-6283-4194-b335-03b5794b28c7}; !- Outlet Port

OS:Connection,
  {05012438-528e-4db1-89f1-ff2ed4855e3b}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  11,                                     !- Outlet Port
  {71e4da42-c6c2-404d-a3bc-534b9b09b584}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34fcc9d3-879f-4cae-8c77-a815b56a84fd}, !- Handle
  Zone Outpatient BioHazard A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cc59050e-113c-42e5-a11c-738d4c6d6005}, !- Inlet Port
  {1a01a42b-351e-4618-838b-9e2a2bbeadce}; !- Outlet Port

OS:Connection,
  {ab2989ed-6283-4194-b335-03b5794b28c7}, !- Handle
  {71e4da42-c6c2-404d-a3bc-534b9b09b584}, !- Source Object
  3,                                      !- Outlet Port
  {96f19c95-0d4d-4182-a240-3519d9038b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc59050e-113c-42e5-a11c-738d4c6d6005}, !- Handle
  {96f19c95-0d4d-4182-a240-3519d9038b5c}, !- Source Object
  3,                                      !- Outlet Port
  {34fcc9d3-879f-4cae-8c77-a815b56a84fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a01a42b-351e-4618-838b-9e2a2bbeadce}, !- Handle
  {34fcc9d3-879f-4cae-8c77-a815b56a84fd}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {9425c474-053a-491d-ba08-19daa0cfbd2d}, !- Handle
  Zone Outpatient BioHazard A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0125252446114448,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1b137fa-6cdf-4bde-b11b-be4cbba070cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0676f5ea-4ccf-478f-8b92-f7ff391e6bec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a1b137fa-6cdf-4bde-b11b-be4cbba070cd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0676f5ea-4ccf-478f-8b92-f7ff391e6bec}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {461f29c6-2b36-459d-9862-6792230a2ac4}, !- Handle
  Zone Outpatient BioHazard A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2adfc782-dc2b-4eb0-add8-4cbec275537f}, !- Air Inlet Node Name
  {464dc799-d680-4ee4-83b4-004c44dcac1f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0125252446114448,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0125252446114448,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0125252446114448,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9425c474-053a-491d-ba08-19daa0cfbd2d}, !- Supply Air Fan Name
  {5893b110-cc64-4011-afe1-9388c1148672}, !- Heating Coil Name
  {96f19c95-0d4d-4182-a240-3519d9038b5c}, !- Cooling Coil Name
  {5435b16a-8b11-4342-be04-871f347689dc}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b693c9dc-b7de-4384-a806-a5e13327a25c}, !- Handle
  Zone Outpatient BioHazard A  - Story ground WSHP Inlet Air Node, !- Name
  {fb290fbe-ae96-4906-8aba-22c60a747636}, !- Inlet Port
  {2adfc782-dc2b-4eb0-add8-4cbec275537f}; !- Outlet Port

OS:Connection,
  {fb290fbe-ae96-4906-8aba-22c60a747636}, !- Handle
  {83cb2c5b-b7d2-4f9c-b34a-e241911b1a38}, !- Source Object
  2,                                      !- Outlet Port
  {b693c9dc-b7de-4384-a806-a5e13327a25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2adfc782-dc2b-4eb0-add8-4cbec275537f}, !- Handle
  {b693c9dc-b7de-4384-a806-a5e13327a25c}, !- Source Object
  3,                                      !- Outlet Port
  {461f29c6-2b36-459d-9862-6792230a2ac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3abc200a-c26e-48cc-971c-91f8eab561b0}, !- Handle
  Zone Outpatient BioHazard A  - Story ground WSHP Outlet Air Node, !- Name
  {464dc799-d680-4ee4-83b4-004c44dcac1f}, !- Inlet Port
  {eeeb4e69-f930-4f8f-8f37-f3b144e41ceb}; !- Outlet Port

OS:Connection,
  {eeeb4e69-f930-4f8f-8f37-f3b144e41ceb}, !- Handle
  {3abc200a-c26e-48cc-971c-91f8eab561b0}, !- Source Object
  3,                                      !- Outlet Port
  {25d74a51-df4c-4df1-b554-aed5ad29bc7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {464dc799-d680-4ee4-83b4-004c44dcac1f}, !- Handle
  {461f29c6-2b36-459d-9862-6792230a2ac4}, !- Source Object
  4,                                      !- Outlet Port
  {3abc200a-c26e-48cc-971c-91f8eab561b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ecf5b97e-d723-4eea-b4c7-a90164be3846}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2366.77778053914,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9e31792b-7771-49e6-96cb-7443719a1473}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {adb4141d-9f88-4507-8b96-7556399a95b0}, !- Water Inlet Node Name
  {c25af95a-c9b0-4ddc-b87d-5e102d95707f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.102236396641889,                      !- Rated Air Flow Rate {m3/s}
  3.76084696348574e-05,                   !- Rated Water Flow Rate {m3/s}
  1699.96775873547,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d09e7c9b-54c7-490d-9529-9e168a2dbfcb}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a697147d-ef1b-46e2-84dd-065b6c292b67}, !- Inlet Port
  {adb4141d-9f88-4507-8b96-7556399a95b0}; !- Outlet Port

OS:Connection,
  {a697147d-ef1b-46e2-84dd-065b6c292b67}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  12,                                     !- Outlet Port
  {d09e7c9b-54c7-490d-9529-9e168a2dbfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d556a3f-b473-42b2-9368-9a77408c3f1e}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c25af95a-c9b0-4ddc-b87d-5e102d95707f}, !- Inlet Port
  {10d56945-2d99-4e5a-8608-08df94744757}; !- Outlet Port

OS:Connection,
  {adb4141d-9f88-4507-8b96-7556399a95b0}, !- Handle
  {d09e7c9b-54c7-490d-9529-9e168a2dbfcb}, !- Source Object
  3,                                      !- Outlet Port
  {9e31792b-7771-49e6-96cb-7443719a1473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25af95a-c9b0-4ddc-b87d-5e102d95707f}, !- Handle
  {9e31792b-7771-49e6-96cb-7443719a1473}, !- Source Object
  3,                                      !- Outlet Port
  {4d556a3f-b473-42b2-9368-9a77408c3f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d56945-2d99-4e5a-8608-08df94744757}, !- Handle
  {4d556a3f-b473-42b2-9368-9a77408c3f1e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dad2289c-ed4d-40dc-8ba6-3c742d789914}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {13b76a3d-9c5d-402b-9e76-14a01efb9dcb}, !- Water Inlet Node Name
  {f9e1ed74-087f-4a3b-a336-1b39fc765a66}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.102236396641889,                      !- Rated Air Flow Rate {m3/s}
  3.76084696348574e-05,                   !- Rated Water Flow Rate {m3/s}
  1795.18867686707,                       !- Rated Total Cooling Capacity {W}
  1365.34942931416,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {eead8734-c8a9-42de-937d-efc4ede81c53}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {27fd1caf-00c1-4d46-8771-ee6a263afb26}, !- Inlet Port
  {13b76a3d-9c5d-402b-9e76-14a01efb9dcb}; !- Outlet Port

OS:Connection,
  {27fd1caf-00c1-4d46-8771-ee6a263afb26}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  13,                                     !- Outlet Port
  {eead8734-c8a9-42de-937d-efc4ede81c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d039558-2d27-4f27-b351-29f7436a69f1}, !- Handle
  Zone Outpatient BioHazard B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f9e1ed74-087f-4a3b-a336-1b39fc765a66}, !- Inlet Port
  {7d5eeecc-52c3-435c-a3dc-272feb158b07}; !- Outlet Port

OS:Connection,
  {13b76a3d-9c5d-402b-9e76-14a01efb9dcb}, !- Handle
  {eead8734-c8a9-42de-937d-efc4ede81c53}, !- Source Object
  3,                                      !- Outlet Port
  {dad2289c-ed4d-40dc-8ba6-3c742d789914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e1ed74-087f-4a3b-a336-1b39fc765a66}, !- Handle
  {dad2289c-ed4d-40dc-8ba6-3c742d789914}, !- Source Object
  3,                                      !- Outlet Port
  {1d039558-2d27-4f27-b351-29f7436a69f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5eeecc-52c3-435c-a3dc-272feb158b07}, !- Handle
  {1d039558-2d27-4f27-b351-29f7436a69f1}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {4b71a188-e5e4-4d95-b274-491c0263362c}, !- Handle
  Zone Outpatient BioHazard B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.102236396641889,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0b01a03e-2fc5-442c-b058-67e1a53dbcbe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ec504fb-486a-45bd-bd83-a8ea7f32f626}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0b01a03e-2fc5-442c-b058-67e1a53dbcbe}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ec504fb-486a-45bd-bd83-a8ea7f32f626}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {420dcf6a-a856-4c89-8d87-9f20fa532409}, !- Handle
  Zone Outpatient BioHazard B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e144b476-6aec-4207-9618-d11309a8bc05}, !- Air Inlet Node Name
  {6973ee17-e456-4b1a-9114-e9fd844e73cb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.102236396641889,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.102236396641889,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.102236396641889,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b71a188-e5e4-4d95-b274-491c0263362c}, !- Supply Air Fan Name
  {9e31792b-7771-49e6-96cb-7443719a1473}, !- Heating Coil Name
  {dad2289c-ed4d-40dc-8ba6-3c742d789914}, !- Cooling Coil Name
  {ecf5b97e-d723-4eea-b4c7-a90164be3846}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cc585434-98d5-422f-a931-ab8ebf354ad0}, !- Handle
  Zone Outpatient BioHazard B  - Story ground WSHP Inlet Air Node, !- Name
  {9fcd8eb0-8647-4db7-87e3-a98e64d3061c}, !- Inlet Port
  {e144b476-6aec-4207-9618-d11309a8bc05}; !- Outlet Port

OS:Connection,
  {9fcd8eb0-8647-4db7-87e3-a98e64d3061c}, !- Handle
  {83747aa1-cec8-4012-a406-6f19eeca3db3}, !- Source Object
  2,                                      !- Outlet Port
  {cc585434-98d5-422f-a931-ab8ebf354ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e144b476-6aec-4207-9618-d11309a8bc05}, !- Handle
  {cc585434-98d5-422f-a931-ab8ebf354ad0}, !- Source Object
  3,                                      !- Outlet Port
  {420dcf6a-a856-4c89-8d87-9f20fa532409}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4c41dd2-c124-4323-8edf-2132368cb33b}, !- Handle
  Zone Outpatient BioHazard B  - Story ground WSHP Outlet Air Node, !- Name
  {6973ee17-e456-4b1a-9114-e9fd844e73cb}, !- Inlet Port
  {fc4dcbca-10be-4d1e-87d9-cab73437e3f3}; !- Outlet Port

OS:Connection,
  {fc4dcbca-10be-4d1e-87d9-cab73437e3f3}, !- Handle
  {e4c41dd2-c124-4323-8edf-2132368cb33b}, !- Source Object
  3,                                      !- Outlet Port
  {a73cdb59-88a4-4efb-898a-a936b9d4532c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6973ee17-e456-4b1a-9114-e9fd844e73cb}, !- Handle
  {420dcf6a-a856-4c89-8d87-9f20fa532409}, !- Source Object
  4,                                      !- Outlet Port
  {e4c41dd2-c124-4323-8edf-2132368cb33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {33694c25-72eb-4cbe-ba7a-59aff9e4f7bf}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  289.958407381988,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a22b63c6-e39c-4658-a36a-fac1d772b009}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {c17cffa3-e3a3-4993-a842-32ff267a3f8b}, !- Water Inlet Node Name
  {ad3ffcb4-cdb4-4e5d-b539-da5b8f2cc763}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0125252446114447,                     !- Rated Air Flow Rate {m3/s}
  4.60743469181004e-06,                   !- Rated Water Flow Rate {m3/s}
  208.264002832406,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c60c41f9-2c5c-4583-b460-bbe6f424eacb}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b225c41e-3464-44bd-a58b-15d535e98347}, !- Inlet Port
  {c17cffa3-e3a3-4993-a842-32ff267a3f8b}; !- Outlet Port

OS:Connection,
  {b225c41e-3464-44bd-a58b-15d535e98347}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  14,                                     !- Outlet Port
  {c60c41f9-2c5c-4583-b460-bbe6f424eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7260c9d6-d7a4-483e-a71e-a96da6c907b9}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ad3ffcb4-cdb4-4e5d-b539-da5b8f2cc763}, !- Inlet Port
  {adeb83a0-dbc8-4908-a249-16f8e130527c}; !- Outlet Port

OS:Connection,
  {c17cffa3-e3a3-4993-a842-32ff267a3f8b}, !- Handle
  {c60c41f9-2c5c-4583-b460-bbe6f424eacb}, !- Source Object
  3,                                      !- Outlet Port
  {a22b63c6-e39c-4658-a36a-fac1d772b009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3ffcb4-cdb4-4e5d-b539-da5b8f2cc763}, !- Handle
  {a22b63c6-e39c-4658-a36a-fac1d772b009}, !- Source Object
  3,                                      !- Outlet Port
  {7260c9d6-d7a4-483e-a71e-a96da6c907b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeb83a0-dbc8-4908-a249-16f8e130527c}, !- Handle
  {7260c9d6-d7a4-483e-a71e-a96da6c907b9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6f579808-f39f-4791-ac2a-09f7cdc0a9b2}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {ab71db33-e2db-4c88-aad3-3188028176b8}, !- Water Inlet Node Name
  {69445bf5-ba66-43fd-8d1f-0b6d5a0885b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0125252446114447,                     !- Rated Air Flow Rate {m3/s}
  4.60743469181004e-06,                   !- Rated Water Flow Rate {m3/s}
  219.929570877187,                       !- Rated Total Cooling Capacity {W}
  165.549265861442,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {1a069db2-1265-4939-85ab-2c2f5c3a2cf4}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3ab8b338-8a07-4a28-bab4-ba539deeefba}, !- Inlet Port
  {ab71db33-e2db-4c88-aad3-3188028176b8}; !- Outlet Port

OS:Connection,
  {3ab8b338-8a07-4a28-bab4-ba539deeefba}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  15,                                     !- Outlet Port
  {1a069db2-1265-4939-85ab-2c2f5c3a2cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0fa607-fc14-4b98-8a59-fb0d0e4a09e0}, !- Handle
  Zone Outpatient BioHazard C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {69445bf5-ba66-43fd-8d1f-0b6d5a0885b6}, !- Inlet Port
  {c9bcdc27-3bc1-46e2-866d-4d9f0c262173}; !- Outlet Port

OS:Connection,
  {ab71db33-e2db-4c88-aad3-3188028176b8}, !- Handle
  {1a069db2-1265-4939-85ab-2c2f5c3a2cf4}, !- Source Object
  3,                                      !- Outlet Port
  {6f579808-f39f-4791-ac2a-09f7cdc0a9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69445bf5-ba66-43fd-8d1f-0b6d5a0885b6}, !- Handle
  {6f579808-f39f-4791-ac2a-09f7cdc0a9b2}, !- Source Object
  3,                                      !- Outlet Port
  {4d0fa607-fc14-4b98-8a59-fb0d0e4a09e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bcdc27-3bc1-46e2-866d-4d9f0c262173}, !- Handle
  {4d0fa607-fc14-4b98-8a59-fb0d0e4a09e0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {0a66af4f-7556-4fe9-90ca-77d4f2576aaf}, !- Handle
  Zone Outpatient BioHazard C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0125252446114447,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d5c9f6c-b9b9-47de-8414-f8601acabd38}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {febff5b9-f962-4674-a503-1c96819fb2ab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d5c9f6c-b9b9-47de-8414-f8601acabd38}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {febff5b9-f962-4674-a503-1c96819fb2ab}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {628a97ac-94da-47a7-b55a-7639a3423514}, !- Handle
  Zone Outpatient BioHazard C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {03762b51-8630-41ff-a4ed-07ff74738100}, !- Air Inlet Node Name
  {04f86a07-4d4b-4a4d-864e-1d116bad50db}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0125252446114447,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0125252446114447,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0125252446114447,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a66af4f-7556-4fe9-90ca-77d4f2576aaf}, !- Supply Air Fan Name
  {a22b63c6-e39c-4658-a36a-fac1d772b009}, !- Heating Coil Name
  {6f579808-f39f-4791-ac2a-09f7cdc0a9b2}, !- Cooling Coil Name
  {33694c25-72eb-4cbe-ba7a-59aff9e4f7bf}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ba0aeddb-b7e1-4446-a981-13362bd45f05}, !- Handle
  Zone Outpatient BioHazard C  - Story ground WSHP Inlet Air Node, !- Name
  {dcf5b2d3-7c2d-4fff-ae9a-6062955016eb}, !- Inlet Port
  {03762b51-8630-41ff-a4ed-07ff74738100}; !- Outlet Port

OS:Connection,
  {dcf5b2d3-7c2d-4fff-ae9a-6062955016eb}, !- Handle
  {a063b08f-99b2-4bc4-8b1f-afc215c1bc33}, !- Source Object
  2,                                      !- Outlet Port
  {ba0aeddb-b7e1-4446-a981-13362bd45f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03762b51-8630-41ff-a4ed-07ff74738100}, !- Handle
  {ba0aeddb-b7e1-4446-a981-13362bd45f05}, !- Source Object
  3,                                      !- Outlet Port
  {628a97ac-94da-47a7-b55a-7639a3423514}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6651aa8-de45-4eaa-9382-a6162b561f63}, !- Handle
  Zone Outpatient BioHazard C  - Story ground WSHP Outlet Air Node, !- Name
  {04f86a07-4d4b-4a4d-864e-1d116bad50db}, !- Inlet Port
  {958d4f44-1c4b-44ea-a996-b0dcc318211e}; !- Outlet Port

OS:Connection,
  {958d4f44-1c4b-44ea-a996-b0dcc318211e}, !- Handle
  {c6651aa8-de45-4eaa-9382-a6162b561f63}, !- Source Object
  3,                                      !- Outlet Port
  {518cf85b-e755-4a02-9a70-9b71a7295f27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04f86a07-4d4b-4a4d-864e-1d116bad50db}, !- Handle
  {628a97ac-94da-47a7-b55a-7639a3423514}, !- Source Object
  4,                                      !- Outlet Port
  {c6651aa8-de45-4eaa-9382-a6162b561f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {03343e0c-dae2-41cd-9ec8-5974fe851754}, !- Handle
  Zone Outpatient Cafe A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2030.55731348064,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6dfc85ce-b2c3-4887-86e6-2566961dbd61}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {3eae1660-ba63-451c-9fed-195f7f010bd2}, !- Water Inlet Node Name
  {1f47132a-ca73-4626-a4d1-cac1dccd13ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.121414018943315,                      !- Rated Air Flow Rate {m3/s}
  6.14100941536183e-05,                   !- Rated Water Flow Rate {m3/s}
  2775.84228062559,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ab392712-9bb5-4b4b-8a3f-9dd2f69c744e}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c365aab0-63ae-422f-8ad7-7c024f55fc5d}, !- Inlet Port
  {3eae1660-ba63-451c-9fed-195f7f010bd2}; !- Outlet Port

OS:Connection,
  {c365aab0-63ae-422f-8ad7-7c024f55fc5d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  16,                                     !- Outlet Port
  {ab392712-9bb5-4b4b-8a3f-9dd2f69c744e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85eb6517-e258-4feb-a189-7e03df08e77c}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1f47132a-ca73-4626-a4d1-cac1dccd13ec}, !- Inlet Port
  {e6ed06fa-5692-47d6-b6d9-19b16800ec14}; !- Outlet Port

OS:Connection,
  {3eae1660-ba63-451c-9fed-195f7f010bd2}, !- Handle
  {ab392712-9bb5-4b4b-8a3f-9dd2f69c744e}, !- Source Object
  3,                                      !- Outlet Port
  {6dfc85ce-b2c3-4887-86e6-2566961dbd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f47132a-ca73-4626-a4d1-cac1dccd13ec}, !- Handle
  {6dfc85ce-b2c3-4887-86e6-2566961dbd61}, !- Source Object
  3,                                      !- Outlet Port
  {85eb6517-e258-4feb-a189-7e03df08e77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ed06fa-5692-47d6-b6d9-19b16800ec14}, !- Handle
  {85eb6517-e258-4feb-a189-7e03df08e77c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {100cdc1b-3f99-45d2-86b4-7045dc37f621}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {b53f3a83-51a5-4f32-ba33-101a0baafa59}, !- Water Inlet Node Name
  {e7475cbd-0095-4893-ab70-2227f5f1f305}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.121414018943315,                      !- Rated Air Flow Rate {m3/s}
  6.14100941536183e-05,                   !- Rated Water Flow Rate {m3/s}
  2931.3265533075,                        !- Rated Total Cooling Capacity {W}
  1896.06405127747,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {26d90c68-c213-4a97-80df-5ef3a0d06243}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {32187bec-5ab5-4083-bca2-f4b5e43f6057}, !- Inlet Port
  {b53f3a83-51a5-4f32-ba33-101a0baafa59}; !- Outlet Port

OS:Connection,
  {32187bec-5ab5-4083-bca2-f4b5e43f6057}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  17,                                     !- Outlet Port
  {26d90c68-c213-4a97-80df-5ef3a0d06243}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {230e5839-d460-4a7d-9006-1f8fcf069236}, !- Handle
  Zone Outpatient Cafe A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e7475cbd-0095-4893-ab70-2227f5f1f305}, !- Inlet Port
  {e40937df-4f77-45c1-89c1-e53fa1cd4946}; !- Outlet Port

OS:Connection,
  {b53f3a83-51a5-4f32-ba33-101a0baafa59}, !- Handle
  {26d90c68-c213-4a97-80df-5ef3a0d06243}, !- Source Object
  3,                                      !- Outlet Port
  {100cdc1b-3f99-45d2-86b4-7045dc37f621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7475cbd-0095-4893-ab70-2227f5f1f305}, !- Handle
  {100cdc1b-3f99-45d2-86b4-7045dc37f621}, !- Source Object
  3,                                      !- Outlet Port
  {230e5839-d460-4a7d-9006-1f8fcf069236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40937df-4f77-45c1-89c1-e53fa1cd4946}, !- Handle
  {230e5839-d460-4a7d-9006-1f8fcf069236}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {56625dac-ff6d-4ebe-8c3a-1acd24f1e389}, !- Handle
  Zone Outpatient Cafe A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.121414018943315,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f74e2aca-a5e8-489d-a2bf-1b50e28a5684}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1bd71fc2-9dc5-47f2-b555-a7568f72bf85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f74e2aca-a5e8-489d-a2bf-1b50e28a5684}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1bd71fc2-9dc5-47f2-b555-a7568f72bf85}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {79f11f40-4b81-4757-bd64-5afd85cb2a2e}, !- Handle
  Zone Outpatient Cafe A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {f953ed73-ab54-459f-9de4-4b000d66050e}, !- Air Inlet Node Name
  {e7285de5-8b8f-49a1-b1bf-a9b029618bde}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.121414018943315,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.121414018943315,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.121414018943315,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56625dac-ff6d-4ebe-8c3a-1acd24f1e389}, !- Supply Air Fan Name
  {6dfc85ce-b2c3-4887-86e6-2566961dbd61}, !- Heating Coil Name
  {100cdc1b-3f99-45d2-86b4-7045dc37f621}, !- Cooling Coil Name
  {03343e0c-dae2-41cd-9ec8-5974fe851754}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c299173e-937f-414f-a9f5-18cdc319c3e9}, !- Handle
  Zone Outpatient Cafe A  - Story ground WSHP Inlet Air Node, !- Name
  {e24777af-df27-4b66-92a3-e34ed0ba5237}, !- Inlet Port
  {f953ed73-ab54-459f-9de4-4b000d66050e}; !- Outlet Port

OS:Connection,
  {e24777af-df27-4b66-92a3-e34ed0ba5237}, !- Handle
  {5d42a31f-a471-4233-a28b-fc8bd5158fde}, !- Source Object
  2,                                      !- Outlet Port
  {c299173e-937f-414f-a9f5-18cdc319c3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f953ed73-ab54-459f-9de4-4b000d66050e}, !- Handle
  {c299173e-937f-414f-a9f5-18cdc319c3e9}, !- Source Object
  3,                                      !- Outlet Port
  {79f11f40-4b81-4757-bd64-5afd85cb2a2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be802e88-5be1-47c4-a009-c7910ee7f7b3}, !- Handle
  Zone Outpatient Cafe A  - Story ground WSHP Outlet Air Node, !- Name
  {e7285de5-8b8f-49a1-b1bf-a9b029618bde}, !- Inlet Port
  {9ef787ca-93bd-4ea0-ad89-38d9295e2526}; !- Outlet Port

OS:Connection,
  {9ef787ca-93bd-4ea0-ad89-38d9295e2526}, !- Handle
  {be802e88-5be1-47c4-a009-c7910ee7f7b3}, !- Source Object
  3,                                      !- Outlet Port
  {4ae69b1f-dadb-49ae-874f-a10896cd3d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7285de5-8b8f-49a1-b1bf-a9b029618bde}, !- Handle
  {79f11f40-4b81-4757-bd64-5afd85cb2a2e}, !- Source Object
  4,                                      !- Outlet Port
  {be802e88-5be1-47c4-a009-c7910ee7f7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {274dcddd-7407-4493-8e9d-23b7eab35b47}, !- Handle
  Zone Outpatient Cafe B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  16514.1173243508,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2e8710d9-e534-4f9e-b113-483050d8bf82}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Htg Coil 81 Clg kBtu/hr 4.2COPH, !- Name
  {529ef65d-de70-40bf-a576-31825fb51a4a}, !- Water Inlet Node Name
  {b7fdcfd8-b354-49e8-a5e6-e65291efe9c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.988340498077929,                      !- Rated Air Flow Rate {m3/s}
  0.000499733584664456,                   !- Rated Water Flow Rate {m3/s}
  22588.820819752,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
