  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {38a927c0-4635-4f96-9b33-5124bf36c081}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7bf143b2-49e1-4594-9404-a02c1b4eec09}, !- Inlet Port
  {529ef65d-de70-40bf-a576-31825fb51a4a}; !- Outlet Port

OS:Connection,
  {7bf143b2-49e1-4594-9404-a02c1b4eec09}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  18,                                     !- Outlet Port
  {38a927c0-4635-4f96-9b33-5124bf36c081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a190f2a8-6577-4310-9c2e-ff73809c4b46}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b7fdcfd8-b354-49e8-a5e6-e65291efe9c4}, !- Inlet Port
  {e5c79728-9e47-4e02-94a2-aeb55b42be3c}; !- Outlet Port

OS:Connection,
  {529ef65d-de70-40bf-a576-31825fb51a4a}, !- Handle
  {38a927c0-4635-4f96-9b33-5124bf36c081}, !- Source Object
  3,                                      !- Outlet Port
  {2e8710d9-e534-4f9e-b113-483050d8bf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fdcfd8-b354-49e8-a5e6-e65291efe9c4}, !- Handle
  {2e8710d9-e534-4f9e-b113-483050d8bf82}, !- Source Object
  3,                                      !- Outlet Port
  {a190f2a8-6577-4310-9c2e-ff73809c4b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c79728-9e47-4e02-94a2-aeb55b42be3c}, !- Handle
  {a190f2a8-6577-4310-9c2e-ff73809c4b46}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {67524a2a-fdee-4874-ada5-08a21f4dc1a5}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Clg Coil 81kBtu/hr 12.0EER, !- Name
  {c9fd57d6-cef4-4ecc-90d6-7c4963402cf0}, !- Water Inlet Node Name
  {746b7677-7466-48e0-bd3e-a02a4b364845}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.988340498077929,                      !- Rated Air Flow Rate {m3/s}
  0.000499733584664456,                   !- Rated Water Flow Rate {m3/s}
  23854.0967327299,                       !- Rated Total Cooling Capacity {W}
  15430.4458081759,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {3bb2b85d-9740-46cd-a866-0323c4376224}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7d89084b-f63f-4780-b675-d7a56a6599e0}, !- Inlet Port
  {c9fd57d6-cef4-4ecc-90d6-7c4963402cf0}; !- Outlet Port

OS:Connection,
  {7d89084b-f63f-4780-b675-d7a56a6599e0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  19,                                     !- Outlet Port
  {3bb2b85d-9740-46cd-a866-0323c4376224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {696022e2-2d2c-4f4f-af24-9bf1ff6eb906}, !- Handle
  Zone Outpatient Cafe B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {746b7677-7466-48e0-bd3e-a02a4b364845}, !- Inlet Port
  {eb6a4618-a3ca-464e-9933-b444fce0e3a1}; !- Outlet Port

OS:Connection,
  {c9fd57d6-cef4-4ecc-90d6-7c4963402cf0}, !- Handle
  {3bb2b85d-9740-46cd-a866-0323c4376224}, !- Source Object
  3,                                      !- Outlet Port
  {67524a2a-fdee-4874-ada5-08a21f4dc1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746b7677-7466-48e0-bd3e-a02a4b364845}, !- Handle
  {67524a2a-fdee-4874-ada5-08a21f4dc1a5}, !- Source Object
  3,                                      !- Outlet Port
  {696022e2-2d2c-4f4f-af24-9bf1ff6eb906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6a4618-a3ca-464e-9933-b444fce0e3a1}, !- Handle
  {696022e2-2d2c-4f4f-af24-9bf1ff6eb906}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {56800399-f81a-4a40-b1f4-d817c3967a75}, !- Handle
  Zone Outpatient Cafe B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.988340498077929,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51e13877-6c2e-49e0-9e29-2ca460d4f290}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85671e17-7b8d-48df-aec9-ea6070f11fb3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51e13877-6c2e-49e0-9e29-2ca460d4f290}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85671e17-7b8d-48df-aec9-ea6070f11fb3}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0e0092c5-ed15-41b3-bd45-6108f2a274c6}, !- Handle
  Zone Outpatient Cafe B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3ec6003a-46bc-407b-9b08-9c963d0ae481}, !- Air Inlet Node Name
  {5c2d3893-c3c4-4a63-a5f0-1fdb130cc36c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.988340498077929,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.988340498077929,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.988340498077929,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56800399-f81a-4a40-b1f4-d817c3967a75}, !- Supply Air Fan Name
  {2e8710d9-e534-4f9e-b113-483050d8bf82}, !- Heating Coil Name
  {67524a2a-fdee-4874-ada5-08a21f4dc1a5}, !- Cooling Coil Name
  {274dcddd-7407-4493-8e9d-23b7eab35b47}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {36dcd606-94de-444e-8169-9e0a628ed334}, !- Handle
  Zone Outpatient Cafe B  - Story ground WSHP Inlet Air Node, !- Name
  {00723ba3-c60b-44c6-ae2b-e07715504255}, !- Inlet Port
  {3ec6003a-46bc-407b-9b08-9c963d0ae481}; !- Outlet Port

OS:Connection,
  {00723ba3-c60b-44c6-ae2b-e07715504255}, !- Handle
  {3a2ceb51-1c84-4375-a785-3d13c1346809}, !- Source Object
  2,                                      !- Outlet Port
  {36dcd606-94de-444e-8169-9e0a628ed334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec6003a-46bc-407b-9b08-9c963d0ae481}, !- Handle
  {36dcd606-94de-444e-8169-9e0a628ed334}, !- Source Object
  3,                                      !- Outlet Port
  {0e0092c5-ed15-41b3-bd45-6108f2a274c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {285be503-5c15-4bee-b12c-2448a5946684}, !- Handle
  Zone Outpatient Cafe B  - Story ground WSHP Outlet Air Node, !- Name
  {5c2d3893-c3c4-4a63-a5f0-1fdb130cc36c}, !- Inlet Port
  {e87fd713-5911-4fea-a32c-49f8909d92f3}; !- Outlet Port

OS:Connection,
  {e87fd713-5911-4fea-a32c-49f8909d92f3}, !- Handle
  {285be503-5c15-4bee-b12c-2448a5946684}, !- Source Object
  3,                                      !- Outlet Port
  {05e9dc6e-6c8a-4d5a-b4b1-27a97e5e6f91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c2d3893-c3c4-4a63-a5f0-1fdb130cc36c}, !- Handle
  {0e0092c5-ed15-41b3-bd45-6108f2a274c6}, !- Source Object
  4,                                      !- Outlet Port
  {285be503-5c15-4bee-b12c-2448a5946684}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b55ce657-1b2a-47ea-8e21-b6eab66c2955}, !- Handle
  Zone Outpatient Cafe C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2030.55731348063,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {50826e03-20af-4824-95e9-7ffc017a3e66}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {0f236b1c-dbb8-4615-bc9e-5672e2c3ac85}, !- Water Inlet Node Name
  {411073c7-3f43-4612-8161-8552a637c420}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.121414018943423,                      !- Rated Air Flow Rate {m3/s}
  6.14100941536599e-05,                   !- Rated Water Flow Rate {m3/s}
  2775.84228062747,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {66f6bc36-7127-46ed-ae33-9f26597a14a5}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7764a742-1004-4f27-a434-4929870263e5}, !- Inlet Port
  {0f236b1c-dbb8-4615-bc9e-5672e2c3ac85}; !- Outlet Port

OS:Connection,
  {7764a742-1004-4f27-a434-4929870263e5}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  20,                                     !- Outlet Port
  {66f6bc36-7127-46ed-ae33-9f26597a14a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15a0f970-bd74-456b-9786-295d97a73691}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {411073c7-3f43-4612-8161-8552a637c420}, !- Inlet Port
  {ab0c5b47-a61a-40ab-a313-d28cc9f43abf}; !- Outlet Port

OS:Connection,
  {0f236b1c-dbb8-4615-bc9e-5672e2c3ac85}, !- Handle
  {66f6bc36-7127-46ed-ae33-9f26597a14a5}, !- Source Object
  3,                                      !- Outlet Port
  {50826e03-20af-4824-95e9-7ffc017a3e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411073c7-3f43-4612-8161-8552a637c420}, !- Handle
  {50826e03-20af-4824-95e9-7ffc017a3e66}, !- Source Object
  3,                                      !- Outlet Port
  {15a0f970-bd74-456b-9786-295d97a73691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0c5b47-a61a-40ab-a313-d28cc9f43abf}, !- Handle
  {15a0f970-bd74-456b-9786-295d97a73691}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5c5d68bc-25a3-4ba0-9c0c-ab3737a8b66e}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {5bc3e920-01a7-4c4f-b02c-dcbc0d2202cb}, !- Water Inlet Node Name
  {3c3c8b0b-9faf-4a1e-82be-ad27e6eea272}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.121414018943423,                      !- Rated Air Flow Rate {m3/s}
  6.14100941536599e-05,                   !- Rated Water Flow Rate {m3/s}
  2931.32655330949,                       !- Rated Total Cooling Capacity {W}
  1896.06405127916,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {550dde89-a315-4847-982e-448cf7e17681}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {658ff3cb-dd4e-4f60-b8a6-9882084773af}, !- Inlet Port
  {5bc3e920-01a7-4c4f-b02c-dcbc0d2202cb}; !- Outlet Port

OS:Connection,
  {658ff3cb-dd4e-4f60-b8a6-9882084773af}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  21,                                     !- Outlet Port
  {550dde89-a315-4847-982e-448cf7e17681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5049271a-c711-4749-ba89-d9faca04685f}, !- Handle
  Zone Outpatient Cafe C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3c3c8b0b-9faf-4a1e-82be-ad27e6eea272}, !- Inlet Port
  {46fdb60e-05f8-4a4d-ac17-baf8bbfe86d8}; !- Outlet Port

OS:Connection,
  {5bc3e920-01a7-4c4f-b02c-dcbc0d2202cb}, !- Handle
  {550dde89-a315-4847-982e-448cf7e17681}, !- Source Object
  3,                                      !- Outlet Port
  {5c5d68bc-25a3-4ba0-9c0c-ab3737a8b66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3c8b0b-9faf-4a1e-82be-ad27e6eea272}, !- Handle
  {5c5d68bc-25a3-4ba0-9c0c-ab3737a8b66e}, !- Source Object
  3,                                      !- Outlet Port
  {5049271a-c711-4749-ba89-d9faca04685f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fdb60e-05f8-4a4d-ac17-baf8bbfe86d8}, !- Handle
  {5049271a-c711-4749-ba89-d9faca04685f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {275b196b-1b21-49cb-9a8c-9dc5b4785619}, !- Handle
  Zone Outpatient Cafe C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.121414018943423,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cd2e8ad-f434-4394-98aa-be1898b80e11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff941913-9684-4acf-96df-5e180fab28b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cd2e8ad-f434-4394-98aa-be1898b80e11}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff941913-9684-4acf-96df-5e180fab28b9}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f733a838-7f14-4970-9748-5f4051b5fa05}, !- Handle
  Zone Outpatient Cafe C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e8b172e3-2f41-48b6-bc80-629bc1206bde}, !- Air Inlet Node Name
  {cf465e11-ad48-4a03-84a9-ca2034655edc}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.121414018943423,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.121414018943423,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.121414018943423,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {275b196b-1b21-49cb-9a8c-9dc5b4785619}, !- Supply Air Fan Name
  {50826e03-20af-4824-95e9-7ffc017a3e66}, !- Heating Coil Name
  {5c5d68bc-25a3-4ba0-9c0c-ab3737a8b66e}, !- Cooling Coil Name
  {b55ce657-1b2a-47ea-8e21-b6eab66c2955}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {36de7e97-3a87-41e5-a759-d9ecf54d4992}, !- Handle
  Zone Outpatient Cafe C  - Story ground WSHP Inlet Air Node, !- Name
  {18509cb4-639e-4e4b-bb43-a7f0534f05ed}, !- Inlet Port
  {e8b172e3-2f41-48b6-bc80-629bc1206bde}; !- Outlet Port

OS:Connection,
  {18509cb4-639e-4e4b-bb43-a7f0534f05ed}, !- Handle
  {fd81b137-b3fb-4a11-9c2e-e6b1d6f8a374}, !- Source Object
  2,                                      !- Outlet Port
  {36de7e97-3a87-41e5-a759-d9ecf54d4992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b172e3-2f41-48b6-bc80-629bc1206bde}, !- Handle
  {36de7e97-3a87-41e5-a759-d9ecf54d4992}, !- Source Object
  3,                                      !- Outlet Port
  {f733a838-7f14-4970-9748-5f4051b5fa05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f54e78b-86bc-4316-a11a-f199d26636fa}, !- Handle
  Zone Outpatient Cafe C  - Story ground WSHP Outlet Air Node, !- Name
  {cf465e11-ad48-4a03-84a9-ca2034655edc}, !- Inlet Port
  {9de4ddcf-6a3a-400b-8e91-f52e4b04ef76}; !- Outlet Port

OS:Connection,
  {9de4ddcf-6a3a-400b-8e91-f52e4b04ef76}, !- Handle
  {3f54e78b-86bc-4316-a11a-f199d26636fa}, !- Source Object
  3,                                      !- Outlet Port
  {83954003-466a-484e-9f70-fb7b315aef8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf465e11-ad48-4a03-84a9-ca2034655edc}, !- Handle
  {f733a838-7f14-4970-9748-5f4051b5fa05}, !- Source Object
  4,                                      !- Outlet Port
  {3f54e78b-86bc-4316-a11a-f199d26636fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9c9558c4-800f-415e-af16-1959e4749e4a}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  487.126035502914,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {77a77103-3110-47b2-a6bb-246c61b2eb65}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {ebe7c95a-81a1-4207-820b-87ce6f28f2b8}, !- Water Inlet Node Name
  {fc342197-c28c-4fb3-8ae0-67bb4b2e74dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0451351442508465,                     !- Rated Air Flow Rate {m3/s}
  1.82010947581322e-05,                   !- Rated Water Flow Rate {m3/s}
  822.720907362742,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ee286df1-6f3f-4068-94e1-6a10b0653aa0}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7c3c064f-9eb8-49f6-84a7-a1eda6a5c654}, !- Inlet Port
  {ebe7c95a-81a1-4207-820b-87ce6f28f2b8}; !- Outlet Port

OS:Connection,
  {7c3c064f-9eb8-49f6-84a7-a1eda6a5c654}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  22,                                     !- Outlet Port
  {ee286df1-6f3f-4068-94e1-6a10b0653aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed464f47-69ab-4771-a335-ad4a82ca8670}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fc342197-c28c-4fb3-8ae0-67bb4b2e74dc}, !- Inlet Port
  {9fe73771-f9e6-4135-b9ff-0fbe015ab199}; !- Outlet Port

OS:Connection,
  {ebe7c95a-81a1-4207-820b-87ce6f28f2b8}, !- Handle
  {ee286df1-6f3f-4068-94e1-6a10b0653aa0}, !- Source Object
  3,                                      !- Outlet Port
  {77a77103-3110-47b2-a6bb-246c61b2eb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc342197-c28c-4fb3-8ae0-67bb4b2e74dc}, !- Handle
  {77a77103-3110-47b2-a6bb-246c61b2eb65}, !- Source Object
  3,                                      !- Outlet Port
  {ed464f47-69ab-4771-a335-ad4a82ca8670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe73771-f9e6-4135-b9ff-0fbe015ab199}, !- Handle
  {ed464f47-69ab-4771-a335-ad4a82ca8670}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2e246199-d012-4eb2-ba9c-5b56fd79a9ab}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {5a4b514c-a8f3-4f30-9287-993c878a4dff}, !- Water Inlet Node Name
  {82490b03-1f1c-4597-8d3c-9c0842e079d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0451351442508465,                     !- Rated Air Flow Rate {m3/s}
  1.82010947581322e-05,                   !- Rated Water Flow Rate {m3/s}
  868.804275569335,                       !- Rated Total Cooling Capacity {W}
  603.968943894895,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {afd5848a-3431-485c-9ca7-c48c24d7c64d}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {488e2bd0-0f36-41fa-a24a-776499f24bdd}, !- Inlet Port
  {5a4b514c-a8f3-4f30-9287-993c878a4dff}; !- Outlet Port

OS:Connection,
  {488e2bd0-0f36-41fa-a24a-776499f24bdd}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  23,                                     !- Outlet Port
  {afd5848a-3431-485c-9ca7-c48c24d7c64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {422b7680-24bc-4a85-9d54-376ac2dbbbf9}, !- Handle
  Zone Outpatient CleanWork A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {82490b03-1f1c-4597-8d3c-9c0842e079d9}, !- Inlet Port
  {f84b7db2-07a8-48c6-bfdd-5f5f6df5d384}; !- Outlet Port

OS:Connection,
  {5a4b514c-a8f3-4f30-9287-993c878a4dff}, !- Handle
  {afd5848a-3431-485c-9ca7-c48c24d7c64d}, !- Source Object
  3,                                      !- Outlet Port
  {2e246199-d012-4eb2-ba9c-5b56fd79a9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82490b03-1f1c-4597-8d3c-9c0842e079d9}, !- Handle
  {2e246199-d012-4eb2-ba9c-5b56fd79a9ab}, !- Source Object
  3,                                      !- Outlet Port
  {422b7680-24bc-4a85-9d54-376ac2dbbbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84b7db2-07a8-48c6-bfdd-5f5f6df5d384}, !- Handle
  {422b7680-24bc-4a85-9d54-376ac2dbbbf9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {8bb91058-d6ca-48cc-ab09-9bde3e26c2a6}, !- Handle
  Zone Outpatient CleanWork A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0451351442508465,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fbac2cc-6d10-46e1-95e1-611b9fb5312a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6c50dc4-7dfd-40fc-894f-fea4f84cf5da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4fbac2cc-6d10-46e1-95e1-611b9fb5312a}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6c50dc4-7dfd-40fc-894f-fea4f84cf5da}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {062eaa5a-cfde-4c94-a9a9-41219cf2bf05}, !- Handle
  Zone Outpatient CleanWork A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {77e77158-feac-4c05-ba01-4dca0e899037}, !- Air Inlet Node Name
  {27cae8df-eea3-420b-8dda-e2b2eb49dd00}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0451351442508465,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0451351442508465,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0451351442508465,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8bb91058-d6ca-48cc-ab09-9bde3e26c2a6}, !- Supply Air Fan Name
  {77a77103-3110-47b2-a6bb-246c61b2eb65}, !- Heating Coil Name
  {2e246199-d012-4eb2-ba9c-5b56fd79a9ab}, !- Cooling Coil Name
  {9c9558c4-800f-415e-af16-1959e4749e4a}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1797d972-db8f-4b9f-8cbd-aebfdf3b41bf}, !- Handle
  Zone Outpatient CleanWork A  - Story ground WSHP Inlet Air Node, !- Name
  {67ac1e81-46ee-4137-bc71-6d6a5365f48f}, !- Inlet Port
  {77e77158-feac-4c05-ba01-4dca0e899037}; !- Outlet Port

OS:Connection,
  {67ac1e81-46ee-4137-bc71-6d6a5365f48f}, !- Handle
  {bb32c984-c148-44fe-b405-229e4aab4059}, !- Source Object
  2,                                      !- Outlet Port
  {1797d972-db8f-4b9f-8cbd-aebfdf3b41bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e77158-feac-4c05-ba01-4dca0e899037}, !- Handle
  {1797d972-db8f-4b9f-8cbd-aebfdf3b41bf}, !- Source Object
  3,                                      !- Outlet Port
  {062eaa5a-cfde-4c94-a9a9-41219cf2bf05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c03fa937-d987-46c7-bcf0-986a0c9630db}, !- Handle
  Zone Outpatient CleanWork A  - Story ground WSHP Outlet Air Node, !- Name
  {27cae8df-eea3-420b-8dda-e2b2eb49dd00}, !- Inlet Port
  {c2b0aa31-0a01-48a6-8709-abfb170c7234}; !- Outlet Port

OS:Connection,
  {c2b0aa31-0a01-48a6-8709-abfb170c7234}, !- Handle
  {c03fa937-d987-46c7-bcf0-986a0c9630db}, !- Source Object
  3,                                      !- Outlet Port
  {e862de05-130b-4f54-a644-a8ec575ab301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27cae8df-eea3-420b-8dda-e2b2eb49dd00}, !- Handle
  {062eaa5a-cfde-4c94-a9a9-41219cf2bf05}, !- Source Object
  4,                                      !- Outlet Port
  {c03fa937-d987-46c7-bcf0-986a0c9630db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {91f04ac5-fbad-4193-a0e9-6018676d05ac}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3684.43110555425,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fe1e2835-dbfc-4e68-8185-26bf1752c8f9}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH, !- Name
  {d33371cd-1437-4898-ad23-6038a888471a}, !- Water Inlet Node Name
  {055b188b-976a-41ac-9319-eddd399d4616}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.362273600726501,                      !- Rated Air Flow Rate {m3/s}
  0.000146441973826528,                   !- Rated Water Flow Rate {m3/s}
  6619.43004987218,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {24a3e5c1-100b-4701-880a-a6c9ffae68c8}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f7c86a1b-bc24-4c3c-9a64-6d3b7fe214f4}, !- Inlet Port
  {d33371cd-1437-4898-ad23-6038a888471a}; !- Outlet Port

OS:Connection,
  {f7c86a1b-bc24-4c3c-9a64-6d3b7fe214f4}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  24,                                     !- Outlet Port
  {24a3e5c1-100b-4701-880a-a6c9ffae68c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fe36743-0f1c-4a3f-8c4f-46c275c67ba5}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {055b188b-976a-41ac-9319-eddd399d4616}, !- Inlet Port
  {bf3a4680-aabf-47d7-8de9-7e07e4376939}; !- Outlet Port

OS:Connection,
  {d33371cd-1437-4898-ad23-6038a888471a}, !- Handle
  {24a3e5c1-100b-4701-880a-a6c9ffae68c8}, !- Source Object
  3,                                      !- Outlet Port
  {fe1e2835-dbfc-4e68-8185-26bf1752c8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055b188b-976a-41ac-9319-eddd399d4616}, !- Handle
  {fe1e2835-dbfc-4e68-8185-26bf1752c8f9}, !- Source Object
  3,                                      !- Outlet Port
  {7fe36743-0f1c-4a3f-8c4f-46c275c67ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3a4680-aabf-47d7-8de9-7e07e4376939}, !- Handle
  {7fe36743-0f1c-4a3f-8c4f-46c275c67ba5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f60d0e46-d34e-41ed-8479-ae7e9e033b0e}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER, !- Name
  {1ae883e8-20d3-4556-be77-43e792444cc4}, !- Water Inlet Node Name
  {296d5767-65aa-4aac-8a98-b3a9fae620ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.362273600726501,                      !- Rated Air Flow Rate {m3/s}
  0.000146441973826528,                   !- Rated Water Flow Rate {m3/s}
  6990.20661526163,                       !- Rated Total Cooling Capacity {W}
  4854.20676763701,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {57370e5b-9dba-4e6e-b698-d6cf11fe83bd}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {83770a37-3cba-4e33-9c12-b6bce9985f7e}, !- Inlet Port
  {1ae883e8-20d3-4556-be77-43e792444cc4}; !- Outlet Port

OS:Connection,
  {83770a37-3cba-4e33-9c12-b6bce9985f7e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  25,                                     !- Outlet Port
  {57370e5b-9dba-4e6e-b698-d6cf11fe83bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e99ab74-0cbc-4f0c-9f35-4cfb8f2ae9ba}, !- Handle
  Zone Outpatient CleanWork B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {296d5767-65aa-4aac-8a98-b3a9fae620ee}, !- Inlet Port
  {f040d364-6eff-4548-97ad-d7197857261b}; !- Outlet Port

OS:Connection,
  {1ae883e8-20d3-4556-be77-43e792444cc4}, !- Handle
  {57370e5b-9dba-4e6e-b698-d6cf11fe83bd}, !- Source Object
  3,                                      !- Outlet Port
  {f60d0e46-d34e-41ed-8479-ae7e9e033b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296d5767-65aa-4aac-8a98-b3a9fae620ee}, !- Handle
  {f60d0e46-d34e-41ed-8479-ae7e9e033b0e}, !- Source Object
  3,                                      !- Outlet Port
  {6e99ab74-0cbc-4f0c-9f35-4cfb8f2ae9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f040d364-6eff-4548-97ad-d7197857261b}, !- Handle
  {6e99ab74-0cbc-4f0c-9f35-4cfb8f2ae9ba}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {311139f0-01f9-42df-8288-c8be70eaa6d0}, !- Handle
  Zone Outpatient CleanWork B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.362273600726501,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd676be9-e900-4f4d-972d-cc8571044d65}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d2401aa-1a13-405c-a82b-c2c450897745}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd676be9-e900-4f4d-972d-cc8571044d65}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d2401aa-1a13-405c-a82b-c2c450897745}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {27f33618-31c1-445b-a847-81fbd346767a}, !- Handle
  Zone Outpatient CleanWork B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a13477c8-676a-4b3d-80d8-d1308a780672}, !- Air Inlet Node Name
  {4406876a-3f4d-416c-822c-c7bbb337db98}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.362273600726501,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.362273600726501,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.362273600726501,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {311139f0-01f9-42df-8288-c8be70eaa6d0}, !- Supply Air Fan Name
  {fe1e2835-dbfc-4e68-8185-26bf1752c8f9}, !- Heating Coil Name
  {f60d0e46-d34e-41ed-8479-ae7e9e033b0e}, !- Cooling Coil Name
  {91f04ac5-fbad-4193-a0e9-6018676d05ac}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cb37b555-61c8-40f0-802b-741b72832680}, !- Handle
  Zone Outpatient CleanWork B  - Story ground WSHP Inlet Air Node, !- Name
  {aafc3186-a49c-4926-adc0-4f940c37b7b7}, !- Inlet Port
  {a13477c8-676a-4b3d-80d8-d1308a780672}; !- Outlet Port

OS:Connection,
  {aafc3186-a49c-4926-adc0-4f940c37b7b7}, !- Handle
  {2e285365-01cd-44c2-ab86-2795c4759913}, !- Source Object
  2,                                      !- Outlet Port
  {cb37b555-61c8-40f0-802b-741b72832680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13477c8-676a-4b3d-80d8-d1308a780672}, !- Handle
  {cb37b555-61c8-40f0-802b-741b72832680}, !- Source Object
  3,                                      !- Outlet Port
  {27f33618-31c1-445b-a847-81fbd346767a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {917f218e-cb34-44d6-b07e-89b813dfd417}, !- Handle
  Zone Outpatient CleanWork B  - Story ground WSHP Outlet Air Node, !- Name
  {4406876a-3f4d-416c-822c-c7bbb337db98}, !- Inlet Port
  {9aaddbc2-9508-49cf-a9c6-1ca2ef637694}; !- Outlet Port

OS:Connection,
  {9aaddbc2-9508-49cf-a9c6-1ca2ef637694}, !- Handle
  {917f218e-cb34-44d6-b07e-89b813dfd417}, !- Source Object
  3,                                      !- Outlet Port
  {e8255693-cf46-459b-9a6e-1cd23e09d5d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4406876a-3f4d-416c-822c-c7bbb337db98}, !- Handle
  {27f33618-31c1-445b-a847-81fbd346767a}, !- Source Object
  4,                                      !- Outlet Port
  {917f218e-cb34-44d6-b07e-89b813dfd417}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {df16f0aa-0f79-44b6-ac32-31b8eedc200d}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  487.126035502735,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5bad7dd5-d6a1-48f7-ba40-9cbd3a0fc130}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {2907984b-f756-4963-857a-95684e942a42}, !- Water Inlet Node Name
  {980e134b-9d44-4268-9b9d-17cf3d374f31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0451351442738076,                     !- Rated Air Flow Rate {m3/s}
  1.8201094765405e-05,                    !- Rated Water Flow Rate {m3/s}
  822.720907691484,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6fad1ac1-2e6a-4b58-a6e3-59e7eadde561}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0a2ee802-01d6-43f2-a3a6-f5f7c2bda0c8}, !- Inlet Port
  {2907984b-f756-4963-857a-95684e942a42}; !- Outlet Port

OS:Connection,
  {0a2ee802-01d6-43f2-a3a6-f5f7c2bda0c8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  26,                                     !- Outlet Port
  {6fad1ac1-2e6a-4b58-a6e3-59e7eadde561}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01c74df6-b16f-4515-a366-2f8618b054b4}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {980e134b-9d44-4268-9b9d-17cf3d374f31}, !- Inlet Port
  {762d1b25-717b-451a-a1c2-29f850a178e3}; !- Outlet Port

OS:Connection,
  {2907984b-f756-4963-857a-95684e942a42}, !- Handle
  {6fad1ac1-2e6a-4b58-a6e3-59e7eadde561}, !- Source Object
  3,                                      !- Outlet Port
  {5bad7dd5-d6a1-48f7-ba40-9cbd3a0fc130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980e134b-9d44-4268-9b9d-17cf3d374f31}, !- Handle
  {5bad7dd5-d6a1-48f7-ba40-9cbd3a0fc130}, !- Source Object
  3,                                      !- Outlet Port
  {01c74df6-b16f-4515-a366-2f8618b054b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762d1b25-717b-451a-a1c2-29f850a178e3}, !- Handle
  {01c74df6-b16f-4515-a366-2f8618b054b4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8e980de6-4ca5-4890-b1ad-943aa82a0ce3}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {3d8e4ab2-d27b-415d-a73e-c7b7f36644f8}, !- Water Inlet Node Name
  {285b1a6e-747b-470f-8489-5061467a8e9c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0451351442738076,                     !- Rated Air Flow Rate {m3/s}
  1.8201094765405e-05,                    !- Rated Water Flow Rate {m3/s}
  868.804275916491,                       !- Rated Total Cooling Capacity {W}
  603.968944202064,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6cd6caea-ae61-41c7-88bd-9ba24b833244}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4d1c0fab-e2e6-4989-965e-079182c69d43}, !- Inlet Port
  {3d8e4ab2-d27b-415d-a73e-c7b7f36644f8}; !- Outlet Port

OS:Connection,
  {4d1c0fab-e2e6-4989-965e-079182c69d43}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  27,                                     !- Outlet Port
  {6cd6caea-ae61-41c7-88bd-9ba24b833244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {160cbc65-ed59-466f-829d-f1d1f7b7001a}, !- Handle
  Zone Outpatient CleanWork C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {285b1a6e-747b-470f-8489-5061467a8e9c}, !- Inlet Port
  {94031b68-6f91-411f-b8ce-57953386a4d8}; !- Outlet Port

OS:Connection,
  {3d8e4ab2-d27b-415d-a73e-c7b7f36644f8}, !- Handle
  {6cd6caea-ae61-41c7-88bd-9ba24b833244}, !- Source Object
  3,                                      !- Outlet Port
  {8e980de6-4ca5-4890-b1ad-943aa82a0ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285b1a6e-747b-470f-8489-5061467a8e9c}, !- Handle
  {8e980de6-4ca5-4890-b1ad-943aa82a0ce3}, !- Source Object
  3,                                      !- Outlet Port
  {160cbc65-ed59-466f-829d-f1d1f7b7001a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94031b68-6f91-411f-b8ce-57953386a4d8}, !- Handle
  {160cbc65-ed59-466f-829d-f1d1f7b7001a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {deeae6a0-e4e8-467d-aee7-c47a3362f449}, !- Handle
  Zone Outpatient CleanWork C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0451351442738076,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d17c892-99f3-4e02-8ebb-83ced6c519b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf758b8c-32f6-4643-ace9-a641d2c42144}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d17c892-99f3-4e02-8ebb-83ced6c519b4}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf758b8c-32f6-4643-ace9-a641d2c42144}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a731cbf3-9cc2-4b70-adc0-5c84d6d8e7fa}, !- Handle
  Zone Outpatient CleanWork C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a2d51e91-3ce4-440e-ab19-0bff61910a27}, !- Air Inlet Node Name
  {8fae5029-3425-478b-8af2-5d6833179a60}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0451351442738076,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0451351442738076,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0451351442738076,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {deeae6a0-e4e8-467d-aee7-c47a3362f449}, !- Supply Air Fan Name
  {5bad7dd5-d6a1-48f7-ba40-9cbd3a0fc130}, !- Heating Coil Name
  {8e980de6-4ca5-4890-b1ad-943aa82a0ce3}, !- Cooling Coil Name
  {df16f0aa-0f79-44b6-ac32-31b8eedc200d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cd033a0a-4987-4351-8181-be3974a86fa2}, !- Handle
  Zone Outpatient CleanWork C  - Story ground WSHP Inlet Air Node, !- Name
  {006f7508-aade-45a6-8d31-4e2881a5e62a}, !- Inlet Port
  {a2d51e91-3ce4-440e-ab19-0bff61910a27}; !- Outlet Port

OS:Connection,
  {006f7508-aade-45a6-8d31-4e2881a5e62a}, !- Handle
  {e9b4df6c-e9d4-46f9-bb86-1c669d3af64e}, !- Source Object
  2,                                      !- Outlet Port
  {cd033a0a-4987-4351-8181-be3974a86fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d51e91-3ce4-440e-ab19-0bff61910a27}, !- Handle
  {cd033a0a-4987-4351-8181-be3974a86fa2}, !- Source Object
  3,                                      !- Outlet Port
  {a731cbf3-9cc2-4b70-adc0-5c84d6d8e7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bfe4e8be-b02f-4574-90dc-ef565dcd4713}, !- Handle
  Zone Outpatient CleanWork C  - Story ground WSHP Outlet Air Node, !- Name
  {8fae5029-3425-478b-8af2-5d6833179a60}, !- Inlet Port
  {21bb61c4-5e90-4ecc-8b4b-cb32dbad3541}; !- Outlet Port

OS:Connection,
  {21bb61c4-5e90-4ecc-8b4b-cb32dbad3541}, !- Handle
  {bfe4e8be-b02f-4574-90dc-ef565dcd4713}, !- Source Object
  3,                                      !- Outlet Port
  {a476ca78-06e6-4281-b7dc-b8e19656fff7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fae5029-3425-478b-8af2-5d6833179a60}, !- Handle
  {a731cbf3-9cc2-4b70-adc0-5c84d6d8e7fa}, !- Source Object
  4,                                      !- Outlet Port
  {bfe4e8be-b02f-4574-90dc-ef565dcd4713}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf0346f4-7e59-4551-93a5-18f42e01c9a1}, !- Handle
  Zone Outpatient Conference A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  807.672150172893,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {36ff21fa-fdaf-4cce-a919-4706ea24309d}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {0c918b1d-2d83-4833-a133-dae771648591}, !- Water Inlet Node Name
  {677cbcee-d750-4f9e-9f42-1474443fe9e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0561898211231893,                     !- Rated Air Flow Rate {m3/s}
  2.76056076101536e-05,                   !- Rated Water Flow Rate {m3/s}
  1247.82112521983,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {557a6660-8ea9-41c4-a369-3dbc75c421a1}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {21c15324-fb63-4ca6-accb-fbdcda89740b}, !- Inlet Port
  {0c918b1d-2d83-4833-a133-dae771648591}; !- Outlet Port

OS:Connection,
  {21c15324-fb63-4ca6-accb-fbdcda89740b}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  28,                                     !- Outlet Port
  {557a6660-8ea9-41c4-a369-3dbc75c421a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c5c3b9c-9a19-4e47-995d-b0737562c4bb}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {677cbcee-d750-4f9e-9f42-1474443fe9e0}, !- Inlet Port
  {8bb8691e-76be-4904-b865-51db6edac20b}; !- Outlet Port

OS:Connection,
  {0c918b1d-2d83-4833-a133-dae771648591}, !- Handle
  {557a6660-8ea9-41c4-a369-3dbc75c421a1}, !- Source Object
  3,                                      !- Outlet Port
  {36ff21fa-fdaf-4cce-a919-4706ea24309d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677cbcee-d750-4f9e-9f42-1474443fe9e0}, !- Handle
  {36ff21fa-fdaf-4cce-a919-4706ea24309d}, !- Source Object
  3,                                      !- Outlet Port
  {5c5c3b9c-9a19-4e47-995d-b0737562c4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bb8691e-76be-4904-b865-51db6edac20b}, !- Handle
  {5c5c3b9c-9a19-4e47-995d-b0737562c4bb}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ff9d6951-e4c9-488d-80dc-2f478fbb5b44}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {8a9abfac-e139-4a91-b22c-4972e93e7a49}, !- Water Inlet Node Name
  {086c8c5d-b8a3-4f35-ac4a-c4cfc1e3ef7c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0561898211231893,                     !- Rated Air Flow Rate {m3/s}
  2.76056076101536e-05,                   !- Rated Water Flow Rate {m3/s}
  1317.71578798439,                       !- Rated Total Cooling Capacity {W}
  857.03578203817,                        !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6795c102-762c-405a-b27b-cafa92069873}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bf7687ef-48cc-4417-ba81-9f2864754eea}, !- Inlet Port
  {8a9abfac-e139-4a91-b22c-4972e93e7a49}; !- Outlet Port

OS:Connection,
  {bf7687ef-48cc-4417-ba81-9f2864754eea}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  29,                                     !- Outlet Port
  {6795c102-762c-405a-b27b-cafa92069873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af12c36c-08f4-4ce4-ad70-9052271c78ff}, !- Handle
  Zone Outpatient Conference A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {086c8c5d-b8a3-4f35-ac4a-c4cfc1e3ef7c}, !- Inlet Port
  {6020f815-a47a-421f-85e4-f6bf45e8a677}; !- Outlet Port

OS:Connection,
  {8a9abfac-e139-4a91-b22c-4972e93e7a49}, !- Handle
  {6795c102-762c-405a-b27b-cafa92069873}, !- Source Object
  3,                                      !- Outlet Port
  {ff9d6951-e4c9-488d-80dc-2f478fbb5b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086c8c5d-b8a3-4f35-ac4a-c4cfc1e3ef7c}, !- Handle
  {ff9d6951-e4c9-488d-80dc-2f478fbb5b44}, !- Source Object
  3,                                      !- Outlet Port
  {af12c36c-08f4-4ce4-ad70-9052271c78ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6020f815-a47a-421f-85e4-f6bf45e8a677}, !- Handle
  {af12c36c-08f4-4ce4-ad70-9052271c78ff}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {8185e410-0ec0-4cbd-a486-6646fca8b57d}, !- Handle
  Zone Outpatient Conference A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0561898211231893,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99f168b1-c800-4c36-a2a9-f8193c36a537}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {492668a9-be85-46e7-90b0-880ee96e5d4a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99f168b1-c800-4c36-a2a9-f8193c36a537}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {492668a9-be85-46e7-90b0-880ee96e5d4a}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1f73d072-f4aa-4ecb-a601-c9a7c54e86f6}, !- Handle
  Zone Outpatient Conference A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {0a5671be-8032-4826-98da-e015973ffc12}, !- Air Inlet Node Name
  {fd769caa-f0bb-47ce-a7f7-bb950aac2d64}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0561898211231893,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0561898211231893,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0561898211231893,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8185e410-0ec0-4cbd-a486-6646fca8b57d}, !- Supply Air Fan Name
  {36ff21fa-fdaf-4cce-a919-4706ea24309d}, !- Heating Coil Name
  {ff9d6951-e4c9-488d-80dc-2f478fbb5b44}, !- Cooling Coil Name
  {bf0346f4-7e59-4551-93a5-18f42e01c9a1}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {90f70ee7-bcf2-4e33-a7a8-9832c98c0547}, !- Handle
  Zone Outpatient Conference A  - Story ground WSHP Inlet Air Node, !- Name
  {11e071d7-4ad1-49bd-a7aa-92c0cf257f14}, !- Inlet Port
  {0a5671be-8032-4826-98da-e015973ffc12}; !- Outlet Port

OS:Connection,
  {11e071d7-4ad1-49bd-a7aa-92c0cf257f14}, !- Handle
  {08dcfd3b-7fa5-4651-85ec-78d6c5faba61}, !- Source Object
  2,                                      !- Outlet Port
  {90f70ee7-bcf2-4e33-a7a8-9832c98c0547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5671be-8032-4826-98da-e015973ffc12}, !- Handle
  {90f70ee7-bcf2-4e33-a7a8-9832c98c0547}, !- Source Object
  3,                                      !- Outlet Port
  {1f73d072-f4aa-4ecb-a601-c9a7c54e86f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5028977f-5968-4799-8c93-218e02164d84}, !- Handle
  Zone Outpatient Conference A  - Story ground WSHP Outlet Air Node, !- Name
  {fd769caa-f0bb-47ce-a7f7-bb950aac2d64}, !- Inlet Port
  {3e43790b-e0fb-48c1-a8ca-2b3366a67483}; !- Outlet Port

OS:Connection,
  {3e43790b-e0fb-48c1-a8ca-2b3366a67483}, !- Handle
  {5028977f-5968-4799-8c93-218e02164d84}, !- Source Object
  3,                                      !- Outlet Port
  {d8094532-a9d4-4c02-9d69-22e1cfeb16b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd769caa-f0bb-47ce-a7f7-bb950aac2d64}, !- Handle
  {1f73d072-f4aa-4ecb-a601-c9a7c54e86f6}, !- Source Object
  4,                                      !- Outlet Port
  {5028977f-5968-4799-8c93-218e02164d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f4f8ecce-4a2e-4c68-96d6-19c5668eda00}, !- Handle
  Zone Outpatient Conference B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6568.4033665469,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {611667d5-c47a-4472-87f8-6a56b1040841}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Htg Coil 38 Clg kBtu/hr 4.2COPH, !- Name
  {bb9a02b0-6768-4d9e-b0f3-f452a68a9b82}, !- Water Inlet Node Name
  {ada7ed70-3f4e-4db6-bd7d-1c9a9a5e787d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.45067536801327,                       !- Rated Air Flow Rate {m3/s}
  0.000222029925591544,                   !- Rated Water Flow Rate {m3/s}
  10036.135972686,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7dbd4bce-b0e4-4e73-a02b-0f0823b8a0b2}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {97226e8d-c407-4c9a-8431-f453875a9980}, !- Inlet Port
  {bb9a02b0-6768-4d9e-b0f3-f452a68a9b82}; !- Outlet Port

OS:Connection,
  {97226e8d-c407-4c9a-8431-f453875a9980}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  30,                                     !- Outlet Port
  {7dbd4bce-b0e4-4e73-a02b-0f0823b8a0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f349544d-ac1a-4d05-9a48-14d71918f382}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ada7ed70-3f4e-4db6-bd7d-1c9a9a5e787d}, !- Inlet Port
  {1d3f45a0-57ab-413d-bc8e-295a83438240}; !- Outlet Port

OS:Connection,
  {bb9a02b0-6768-4d9e-b0f3-f452a68a9b82}, !- Handle
  {7dbd4bce-b0e4-4e73-a02b-0f0823b8a0b2}, !- Source Object
  3,                                      !- Outlet Port
  {611667d5-c47a-4472-87f8-6a56b1040841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada7ed70-3f4e-4db6-bd7d-1c9a9a5e787d}, !- Handle
  {611667d5-c47a-4472-87f8-6a56b1040841}, !- Source Object
  3,                                      !- Outlet Port
  {f349544d-ac1a-4d05-9a48-14d71918f382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d3f45a0-57ab-413d-bc8e-295a83438240}, !- Handle
  {f349544d-ac1a-4d05-9a48-14d71918f382}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4f481a0a-f73c-4094-a626-c5cd3fcf5cf4}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Clg Coil 38kBtu/hr 12.0EER, !- Name
  {20d467be-1cde-4111-af86-22cbe4bd75a4}, !- Water Inlet Node Name
  {82b88ba0-170b-42ad-b17e-7373f60da889}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.45067536801327,                       !- Rated Air Flow Rate {m3/s}
  0.000222029925591544,                   !- Rated Water Flow Rate {m3/s}
  10598.2937412096,                       !- Rated Total Cooling Capacity {W}
  6889.05929388743,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {d3c45f22-0834-43f3-9932-bf2461418b93}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e92456dc-9fbb-43f0-ac3e-c9ae19951cc1}, !- Inlet Port
  {20d467be-1cde-4111-af86-22cbe4bd75a4}; !- Outlet Port

OS:Connection,
  {e92456dc-9fbb-43f0-ac3e-c9ae19951cc1}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  31,                                     !- Outlet Port
  {d3c45f22-0834-43f3-9932-bf2461418b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {155a0b76-fa87-41ee-9814-6cb5eceeb7e9}, !- Handle
  Zone Outpatient Conference B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {82b88ba0-170b-42ad-b17e-7373f60da889}, !- Inlet Port
  {1fc5cc4d-395c-487f-b1f1-3012895922ee}; !- Outlet Port

OS:Connection,
  {20d467be-1cde-4111-af86-22cbe4bd75a4}, !- Handle
  {d3c45f22-0834-43f3-9932-bf2461418b93}, !- Source Object
  3,                                      !- Outlet Port
  {4f481a0a-f73c-4094-a626-c5cd3fcf5cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b88ba0-170b-42ad-b17e-7373f60da889}, !- Handle
  {4f481a0a-f73c-4094-a626-c5cd3fcf5cf4}, !- Source Object
  3,                                      !- Outlet Port
  {155a0b76-fa87-41ee-9814-6cb5eceeb7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc5cc4d-395c-487f-b1f1-3012895922ee}, !- Handle
  {155a0b76-fa87-41ee-9814-6cb5eceeb7e9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {937a2d54-54a4-4c5d-b08b-b8389e0670c6}, !- Handle
  Zone Outpatient Conference B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.45067536801327,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02771555-3300-47a3-a155-26cd82d0b1a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {576ada56-d90a-4a94-9d80-64ed71699d0c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02771555-3300-47a3-a155-26cd82d0b1a5}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {576ada56-d90a-4a94-9d80-64ed71699d0c}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {937a8fa9-5553-46a3-9734-bf40a723fe52}, !- Handle
  Zone Outpatient Conference B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {9b9d13a9-349f-4d0e-b5e9-6da2b59727de}, !- Air Inlet Node Name
  {cf89549c-9997-4f28-83eb-1ef672868353}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.45067536801327,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.45067536801327,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.45067536801327,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {937a2d54-54a4-4c5d-b08b-b8389e0670c6}, !- Supply Air Fan Name
  {611667d5-c47a-4472-87f8-6a56b1040841}, !- Heating Coil Name
  {4f481a0a-f73c-4094-a626-c5cd3fcf5cf4}, !- Cooling Coil Name
  {f4f8ecce-4a2e-4c68-96d6-19c5668eda00}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {069c6432-e84e-4d98-9b2c-2aee7ec2f3c4}, !- Handle
  Zone Outpatient Conference B  - Story ground WSHP Inlet Air Node, !- Name
  {20ac3eab-c6b0-4a7c-8192-31d34cab252a}, !- Inlet Port
  {9b9d13a9-349f-4d0e-b5e9-6da2b59727de}; !- Outlet Port

OS:Connection,
  {20ac3eab-c6b0-4a7c-8192-31d34cab252a}, !- Handle
  {4c3b582a-5d34-4d82-83cf-67dd69e5f74e}, !- Source Object
  2,                                      !- Outlet Port
  {069c6432-e84e-4d98-9b2c-2aee7ec2f3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9d13a9-349f-4d0e-b5e9-6da2b59727de}, !- Handle
  {069c6432-e84e-4d98-9b2c-2aee7ec2f3c4}, !- Source Object
  3,                                      !- Outlet Port
  {937a8fa9-5553-46a3-9734-bf40a723fe52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b01d4cd-1827-40a0-96e0-5b323c61bec0}, !- Handle
  Zone Outpatient Conference B  - Story ground WSHP Outlet Air Node, !- Name
  {cf89549c-9997-4f28-83eb-1ef672868353}, !- Inlet Port
  {e1c3d8f3-a2c0-48d0-a319-d67f2457b142}; !- Outlet Port

OS:Connection,
  {e1c3d8f3-a2c0-48d0-a319-d67f2457b142}, !- Handle
  {0b01d4cd-1827-40a0-96e0-5b323c61bec0}, !- Source Object
  3,                                      !- Outlet Port
  {6099d2ce-cf6b-4005-bd57-cd4a03421938}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf89549c-9997-4f28-83eb-1ef672868353}, !- Handle
  {937a8fa9-5553-46a3-9734-bf40a723fe52}, !- Source Object
  4,                                      !- Outlet Port
  {0b01d4cd-1827-40a0-96e0-5b323c61bec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5b4c68fb-2760-4760-ad16-542cb3fe6d7b}, !- Handle
  Zone Outpatient Conference C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  807.672150172894,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2689782c-5673-44c7-a8b2-0e736e71ae25}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {590f3950-b074-45ea-8790-008875e90b67}, !- Water Inlet Node Name
  {7d464808-9a03-4e49-8248-ff236c7c0a11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0561898211276622,                     !- Rated Air Flow Rate {m3/s}
  2.76056076118176e-05,                   !- Rated Water Flow Rate {m3/s}
  1247.82112529505,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6c473b35-91fb-4234-8489-42669455549a}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {32b1473d-8cea-4565-9f36-92fb9adfcf3c}, !- Inlet Port
  {590f3950-b074-45ea-8790-008875e90b67}; !- Outlet Port

OS:Connection,
  {32b1473d-8cea-4565-9f36-92fb9adfcf3c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  32,                                     !- Outlet Port
  {6c473b35-91fb-4234-8489-42669455549a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d22765f-8e9f-4ad3-aa2c-7fe1aea11d40}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7d464808-9a03-4e49-8248-ff236c7c0a11}, !- Inlet Port
  {bc734f2e-303c-4cac-8328-7b8a35d14a02}; !- Outlet Port

OS:Connection,
  {590f3950-b074-45ea-8790-008875e90b67}, !- Handle
  {6c473b35-91fb-4234-8489-42669455549a}, !- Source Object
  3,                                      !- Outlet Port
  {2689782c-5673-44c7-a8b2-0e736e71ae25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d464808-9a03-4e49-8248-ff236c7c0a11}, !- Handle
  {2689782c-5673-44c7-a8b2-0e736e71ae25}, !- Source Object
  3,                                      !- Outlet Port
  {4d22765f-8e9f-4ad3-aa2c-7fe1aea11d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc734f2e-303c-4cac-8328-7b8a35d14a02}, !- Handle
  {4d22765f-8e9f-4ad3-aa2c-7fe1aea11d40}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ffd4b658-2fed-4747-90f7-ecfcb7a6d7c7}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {6212e6e0-cde5-4d6c-a2f8-8b84bd908ebb}, !- Water Inlet Node Name
  {6a3da585-8506-45bb-9ee5-2d75b3314480}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0561898211276622,                     !- Rated Air Flow Rate {m3/s}
  2.76056076118176e-05,                   !- Rated Water Flow Rate {m3/s}
  1317.71578806382,                       !- Rated Total Cooling Capacity {W}
  857.035782106372,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b9016739-55ef-4eee-b9de-c5f5b203b5c2}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b671d40b-ce90-4500-ad4a-1dcd0b99c1fa}, !- Inlet Port
  {6212e6e0-cde5-4d6c-a2f8-8b84bd908ebb}; !- Outlet Port

OS:Connection,
  {b671d40b-ce90-4500-ad4a-1dcd0b99c1fa}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  33,                                     !- Outlet Port
  {b9016739-55ef-4eee-b9de-c5f5b203b5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d65d314-9297-4f65-a133-01916f819f40}, !- Handle
  Zone Outpatient Conference C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6a3da585-8506-45bb-9ee5-2d75b3314480}, !- Inlet Port
  {2322ee7c-080c-4e1c-82d1-4c14a5af8840}; !- Outlet Port

OS:Connection,
  {6212e6e0-cde5-4d6c-a2f8-8b84bd908ebb}, !- Handle
  {b9016739-55ef-4eee-b9de-c5f5b203b5c2}, !- Source Object
  3,                                      !- Outlet Port
  {ffd4b658-2fed-4747-90f7-ecfcb7a6d7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3da585-8506-45bb-9ee5-2d75b3314480}, !- Handle
  {ffd4b658-2fed-4747-90f7-ecfcb7a6d7c7}, !- Source Object
  3,                                      !- Outlet Port
  {5d65d314-9297-4f65-a133-01916f819f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2322ee7c-080c-4e1c-82d1-4c14a5af8840}, !- Handle
  {5d65d314-9297-4f65-a133-01916f819f40}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  33;                                     !- Inlet Port

OS:Fan:OnOff,
  {eb403991-c9ea-4e14-85cc-3ae3644bdab3}, !- Handle
  Zone Outpatient Conference C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0561898211276622,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b4dccf2-cb3c-4df1-bf52-b0d6009986ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f9390c7-b5a7-4b2b-a0a9-21e25f1a54ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b4dccf2-cb3c-4df1-bf52-b0d6009986ae}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f9390c7-b5a7-4b2b-a0a9-21e25f1a54ee}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b4ec4a33-af4e-48de-8f03-bd9de2627f5a}, !- Handle
  Zone Outpatient Conference C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {53cdce86-4294-477b-b109-7f3869c33d7f}, !- Air Inlet Node Name
  {151cc94a-dd26-467e-adf0-2277080fbff7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0561898211276622,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0561898211276622,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0561898211276622,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eb403991-c9ea-4e14-85cc-3ae3644bdab3}, !- Supply Air Fan Name
  {2689782c-5673-44c7-a8b2-0e736e71ae25}, !- Heating Coil Name
  {ffd4b658-2fed-4747-90f7-ecfcb7a6d7c7}, !- Cooling Coil Name
  {5b4c68fb-2760-4760-ad16-542cb3fe6d7b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {cea8ffe8-57fe-410c-bb4b-d96612dafad7}, !- Handle
  Zone Outpatient Conference C  - Story ground WSHP Inlet Air Node, !- Name
  {9cfe01b8-4926-4a9d-9fd3-cc1d20b7882c}, !- Inlet Port
  {53cdce86-4294-477b-b109-7f3869c33d7f}; !- Outlet Port

OS:Connection,
  {9cfe01b8-4926-4a9d-9fd3-cc1d20b7882c}, !- Handle
  {df207a82-c629-43fc-97dc-f03ab6265394}, !- Source Object
  2,                                      !- Outlet Port
  {cea8ffe8-57fe-410c-bb4b-d96612dafad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cdce86-4294-477b-b109-7f3869c33d7f}, !- Handle
  {cea8ffe8-57fe-410c-bb4b-d96612dafad7}, !- Source Object
  3,                                      !- Outlet Port
  {b4ec4a33-af4e-48de-8f03-bd9de2627f5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf53aabb-9c38-43a9-8491-a5a019c9c44a}, !- Handle
  Zone Outpatient Conference C  - Story ground WSHP Outlet Air Node, !- Name
  {151cc94a-dd26-467e-adf0-2277080fbff7}, !- Inlet Port
  {faf7a613-022f-4147-a55d-fa12dd5dfef4}; !- Outlet Port

OS:Connection,
  {faf7a613-022f-4147-a55d-fa12dd5dfef4}, !- Handle
  {cf53aabb-9c38-43a9-8491-a5a019c9c44a}, !- Source Object
  3,                                      !- Outlet Port
  {eca4e934-9ddb-4181-bed5-89b7c4f37a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {151cc94a-dd26-467e-adf0-2277080fbff7}, !- Handle
  {b4ec4a33-af4e-48de-8f03-bd9de2627f5a}, !- Source Object
  4,                                      !- Outlet Port
  {cf53aabb-9c38-43a9-8491-a5a019c9c44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c691a75-7f86-42c1-8309-bf9b4726d776}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  229.289977394092,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {96c0904c-6e86-41f9-aa8b-574265e481fc}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {846c12a1-62d7-4572-b10e-27cf379baacd}, !- Water Inlet Node Name
  {c28c8e92-296e-497a-ba67-3c14be177ed5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00990394259104223,                    !- Rated Air Flow Rate {m3/s}
  3.6569003078885e-06,                    !- Rated Water Flow Rate {m3/s}
  165.298207576051,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ef4b7aa5-0d58-455d-9c04-9107207c1a3b}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6924732d-b4b5-4cfe-8030-a9ef37d8dad4}, !- Inlet Port
  {846c12a1-62d7-4572-b10e-27cf379baacd}; !- Outlet Port

OS:Connection,
  {6924732d-b4b5-4cfe-8030-a9ef37d8dad4}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  34,                                     !- Outlet Port
  {ef4b7aa5-0d58-455d-9c04-9107207c1a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {451e50df-bf30-4028-8c31-0b675e25ec6f}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c28c8e92-296e-497a-ba67-3c14be177ed5}, !- Inlet Port
  {caa9a66f-3770-4835-9021-a40a7c0ea3bf}; !- Outlet Port

OS:Connection,
  {846c12a1-62d7-4572-b10e-27cf379baacd}, !- Handle
  {ef4b7aa5-0d58-455d-9c04-9107207c1a3b}, !- Source Object
  3,                                      !- Outlet Port
  {96c0904c-6e86-41f9-aa8b-574265e481fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28c8e92-296e-497a-ba67-3c14be177ed5}, !- Handle
  {96c0904c-6e86-41f9-aa8b-574265e481fc}, !- Source Object
  3,                                      !- Outlet Port
  {451e50df-bf30-4028-8c31-0b675e25ec6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa9a66f-3770-4835-9021-a40a7c0ea3bf}, !- Handle
  {451e50df-bf30-4028-8c31-0b675e25ec6f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  34;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6e5f7d10-dd88-4d7d-90f0-96dd072c745a}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {484222c0-93b0-43ef-a233-00f0e0302c4e}, !- Water Inlet Node Name
  {bdd67cd9-edda-41d5-be61-cf4c1cf30d48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00990394259104223,                    !- Rated Air Flow Rate {m3/s}
  3.6569003078885e-06,                    !- Rated Water Flow Rate {m3/s}
  174.55711675831,                        !- Rated Total Cooling Capacity {W}
  128.203991763665,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0da78d4e-b93c-4034-9f29-2c8fd64e9eef}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {1cc08ae6-f159-4855-a185-f141b3f5389c}, !- Inlet Port
  {484222c0-93b0-43ef-a233-00f0e0302c4e}; !- Outlet Port

OS:Connection,
  {1cc08ae6-f159-4855-a185-f141b3f5389c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  35,                                     !- Outlet Port
  {0da78d4e-b93c-4034-9f29-2c8fd64e9eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41fbfe80-4095-4959-8c2e-eec9e56b193e}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bdd67cd9-edda-41d5-be61-cf4c1cf30d48}, !- Inlet Port
  {a48da232-0f65-43d2-9d08-6f1e21d9a43b}; !- Outlet Port

OS:Connection,
  {484222c0-93b0-43ef-a233-00f0e0302c4e}, !- Handle
  {0da78d4e-b93c-4034-9f29-2c8fd64e9eef}, !- Source Object
  3,                                      !- Outlet Port
  {6e5f7d10-dd88-4d7d-90f0-96dd072c745a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd67cd9-edda-41d5-be61-cf4c1cf30d48}, !- Handle
  {6e5f7d10-dd88-4d7d-90f0-96dd072c745a}, !- Source Object
  3,                                      !- Outlet Port
  {41fbfe80-4095-4959-8c2e-eec9e56b193e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48da232-0f65-43d2-9d08-6f1e21d9a43b}, !- Handle
  {41fbfe80-4095-4959-8c2e-eec9e56b193e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  35;                                     !- Inlet Port

OS:Fan:OnOff,
  {5dc161f2-29fa-4ee4-a941-2694fe815f48}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00990394259104223,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77aa2254-3241-4c63-b561-db575c62f465}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b309b67-cf7b-43af-95cd-0fbc134a7ca7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77aa2254-3241-4c63-b561-db575c62f465}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b309b67-cf7b-43af-95cd-0fbc134a7ca7}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {745b3d59-c161-4e76-be5f-6ae567af0dec}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {542d4521-f10e-44b3-9a70-1fd1d6c7f272}, !- Air Inlet Node Name
  {83fac9c7-a181-45e2-be8a-098de9ad01b0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00990394259104223,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00990394259104223,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00990394259104223,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5dc161f2-29fa-4ee4-a941-2694fe815f48}, !- Supply Air Fan Name
  {96c0904c-6e86-41f9-aa8b-574265e481fc}, !- Heating Coil Name
  {6e5f7d10-dd88-4d7d-90f0-96dd072c745a}, !- Cooling Coil Name
  {5c691a75-7f86-42c1-8309-bf9b4726d776}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {43e72fc2-581e-487b-a2bc-044460cd3b53}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground WSHP Inlet Air Node, !- Name
  {3188afb2-6d40-4430-a5ed-60f88aed9303}, !- Inlet Port
  {542d4521-f10e-44b3-9a70-1fd1d6c7f272}; !- Outlet Port

OS:Connection,
  {3188afb2-6d40-4430-a5ed-60f88aed9303}, !- Handle
  {e6faf9c1-b5f7-4183-a1c2-91f74aa18485}, !- Source Object
  2,                                      !- Outlet Port
  {43e72fc2-581e-487b-a2bc-044460cd3b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542d4521-f10e-44b3-9a70-1fd1d6c7f272}, !- Handle
  {43e72fc2-581e-487b-a2bc-044460cd3b53}, !- Source Object
  3,                                      !- Outlet Port
  {745b3d59-c161-4e76-be5f-6ae567af0dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17818dfb-6cf3-4dc3-814b-5c33d543b357}, !- Handle
  Zone Outpatient DressingRoom A  - Story ground WSHP Outlet Air Node, !- Name
  {83fac9c7-a181-45e2-be8a-098de9ad01b0}, !- Inlet Port
  {52cf622c-2f76-44ca-a289-2f2abc942ebc}; !- Outlet Port

OS:Connection,
  {52cf622c-2f76-44ca-a289-2f2abc942ebc}, !- Handle
  {17818dfb-6cf3-4dc3-814b-5c33d543b357}, !- Source Object
  3,                                      !- Outlet Port
  {1888e77d-428c-42d1-a754-d3eb3ea20582}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83fac9c7-a181-45e2-be8a-098de9ad01b0}, !- Handle
  {745b3d59-c161-4e76-be5f-6ae567af0dec}, !- Source Object
  4,                                      !- Outlet Port
  {17818dfb-6cf3-4dc3-814b-5c33d543b357}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b09e50b-dcee-4f0c-b883-af3dc0857f45}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1797.69086911401,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {26b7bd7c-64fe-4474-8d6d-7c9eba313f8b}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {2fa9acae-ccf4-40c0-863d-d6a0384f2995}, !- Water Inlet Node Name
  {87c9e495-c316-4651-b222-106af3fc2736}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0776486366857271,                     !- Rated Air Flow Rate {m3/s}
  2.86719921978368e-05,                   !- Rated Water Flow Rate {m3/s}
  1296.02354970226,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {98c01b0f-579f-4cd0-b768-d00505e08a8d}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f71be51a-9abf-42f7-927c-3f0bf8fba036}, !- Inlet Port
  {2fa9acae-ccf4-40c0-863d-d6a0384f2995}; !- Outlet Port

OS:Connection,
  {f71be51a-9abf-42f7-927c-3f0bf8fba036}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  36,                                     !- Outlet Port
  {98c01b0f-579f-4cd0-b768-d00505e08a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ebbbe26-cda1-4e8a-b2b0-4a63e30ed491}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {87c9e495-c316-4651-b222-106af3fc2736}, !- Inlet Port
  {2e516f8c-376f-477e-a1ba-658b3eb47513}; !- Outlet Port

OS:Connection,
  {2fa9acae-ccf4-40c0-863d-d6a0384f2995}, !- Handle
  {98c01b0f-579f-4cd0-b768-d00505e08a8d}, !- Source Object
  3,                                      !- Outlet Port
  {26b7bd7c-64fe-4474-8d6d-7c9eba313f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c9e495-c316-4651-b222-106af3fc2736}, !- Handle
  {26b7bd7c-64fe-4474-8d6d-7c9eba313f8b}, !- Source Object
  3,                                      !- Outlet Port
  {8ebbbe26-cda1-4e8a-b2b0-4a63e30ed491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e516f8c-376f-477e-a1ba-658b3eb47513}, !- Handle
  {8ebbbe26-cda1-4e8a-b2b0-4a63e30ed491}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  36;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c6b70d96-1d8d-4d38-ad9f-fe789bdeeeb0}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {5b985b28-3c61-4e26-a457-740e5179a271}, !- Water Inlet Node Name
  {f0e77b34-e609-430f-bd46-9a9bafc86325}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0776486366857271,                     !- Rated Air Flow Rate {m3/s}
  2.86719921978368e-05,                   !- Rated Water Flow Rate {m3/s}
  1368.61819256456,                       !- Rated Total Cooling Capacity {W}
  1006.23468223503,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ea89a6f8-f2d5-46d9-a07c-099223413dbc}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {34ea6475-4256-4390-86a5-e3717e66517c}, !- Inlet Port
  {5b985b28-3c61-4e26-a457-740e5179a271}; !- Outlet Port

OS:Connection,
  {34ea6475-4256-4390-86a5-e3717e66517c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  37,                                     !- Outlet Port
  {ea89a6f8-f2d5-46d9-a07c-099223413dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fef80f3-5563-4252-a14a-1637ef7f3cc6}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f0e77b34-e609-430f-bd46-9a9bafc86325}, !- Inlet Port
  {ebc65f40-2b1c-4790-b954-f769c94e0607}; !- Outlet Port

OS:Connection,
  {5b985b28-3c61-4e26-a457-740e5179a271}, !- Handle
  {ea89a6f8-f2d5-46d9-a07c-099223413dbc}, !- Source Object
  3,                                      !- Outlet Port
  {c6b70d96-1d8d-4d38-ad9f-fe789bdeeeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e77b34-e609-430f-bd46-9a9bafc86325}, !- Handle
  {c6b70d96-1d8d-4d38-ad9f-fe789bdeeeb0}, !- Source Object
  3,                                      !- Outlet Port
  {9fef80f3-5563-4252-a14a-1637ef7f3cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc65f40-2b1c-4790-b954-f769c94e0607}, !- Handle
  {9fef80f3-5563-4252-a14a-1637ef7f3cc6}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  37;                                     !- Inlet Port

OS:Fan:OnOff,
  {b2ffc5ba-2c64-453e-a24f-eafd93590814}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0776486366857271,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dafe0a3e-6484-4596-83a6-3e6106f90069}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8679fce-7108-44e9-a027-6ba2b4342f63}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dafe0a3e-6484-4596-83a6-3e6106f90069}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8679fce-7108-44e9-a027-6ba2b4342f63}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cd2fc895-2edc-47bd-89e7-e540caf1f042}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3f7dc997-501f-4234-bfad-61af884178c5}, !- Air Inlet Node Name
  {6df3c11b-0368-42d1-ae54-480351810a7d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0776486366857271,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0776486366857271,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0776486366857271,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b2ffc5ba-2c64-453e-a24f-eafd93590814}, !- Supply Air Fan Name
  {26b7bd7c-64fe-4474-8d6d-7c9eba313f8b}, !- Heating Coil Name
  {c6b70d96-1d8d-4d38-ad9f-fe789bdeeeb0}, !- Cooling Coil Name
  {2b09e50b-dcee-4f0c-b883-af3dc0857f45}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d719b563-8ea3-4d33-aef8-3ae36bd99f41}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground WSHP Inlet Air Node, !- Name
  {27ef7b83-13b4-4e76-ae0f-d523d23f1b7a}, !- Inlet Port
  {3f7dc997-501f-4234-bfad-61af884178c5}; !- Outlet Port

OS:Connection,
  {27ef7b83-13b4-4e76-ae0f-d523d23f1b7a}, !- Handle
  {532e0dee-b083-4064-a83b-b67179ff5c2a}, !- Source Object
  2,                                      !- Outlet Port
  {d719b563-8ea3-4d33-aef8-3ae36bd99f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7dc997-501f-4234-bfad-61af884178c5}, !- Handle
  {d719b563-8ea3-4d33-aef8-3ae36bd99f41}, !- Source Object
  3,                                      !- Outlet Port
  {cd2fc895-2edc-47bd-89e7-e540caf1f042}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba51fe94-020b-47e6-af11-0b5f86aa493f}, !- Handle
  Zone Outpatient DressingRoom B  - Story ground WSHP Outlet Air Node, !- Name
  {6df3c11b-0368-42d1-ae54-480351810a7d}, !- Inlet Port
  {d12652b6-5a17-4b28-9ba9-8e7b17e11423}; !- Outlet Port

OS:Connection,
  {d12652b6-5a17-4b28-9ba9-8e7b17e11423}, !- Handle
  {ba51fe94-020b-47e6-af11-0b5f86aa493f}, !- Source Object
  3,                                      !- Outlet Port
  {4ed58ed7-fb25-4149-9d2e-3ec685b14c84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6df3c11b-0368-42d1-ae54-480351810a7d}, !- Handle
  {cd2fc895-2edc-47bd-89e7-e540caf1f042}, !- Source Object
  4,                                      !- Outlet Port
  {ba51fe94-020b-47e6-af11-0b5f86aa493f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d46f7e26-74b1-484c-b896-cbcfc4402df0}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  229.289977394067,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {62c769a8-a3e5-464f-9dbf-aaadff3a60e6}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {7e17aa8e-4be2-485d-819b-04a6095143b2}, !- Water Inlet Node Name
  {2f3e15e0-5bca-4796-979b-a7f7dcc1fa8f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00990394259104115,                    !- Rated Air Flow Rate {m3/s}
  3.6569003078881e-06,                    !- Rated Water Flow Rate {m3/s}
  165.298207576033,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {6d937435-e4d2-46bd-b79e-f0615198d02d}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5b21bdd9-ba43-4c46-8af7-3150b01ff365}, !- Inlet Port
  {7e17aa8e-4be2-485d-819b-04a6095143b2}; !- Outlet Port

OS:Connection,
  {5b21bdd9-ba43-4c46-8af7-3150b01ff365}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  38,                                     !- Outlet Port
  {6d937435-e4d2-46bd-b79e-f0615198d02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7a9adfb-82a2-4c87-ab3d-98f254eaedee}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2f3e15e0-5bca-4796-979b-a7f7dcc1fa8f}, !- Inlet Port
  {a425a7bb-e4b6-499a-8230-a2ddd2c0e5c5}; !- Outlet Port

OS:Connection,
  {7e17aa8e-4be2-485d-819b-04a6095143b2}, !- Handle
  {6d937435-e4d2-46bd-b79e-f0615198d02d}, !- Source Object
  3,                                      !- Outlet Port
  {62c769a8-a3e5-464f-9dbf-aaadff3a60e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3e15e0-5bca-4796-979b-a7f7dcc1fa8f}, !- Handle
  {62c769a8-a3e5-464f-9dbf-aaadff3a60e6}, !- Source Object
  3,                                      !- Outlet Port
  {a7a9adfb-82a2-4c87-ab3d-98f254eaedee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a425a7bb-e4b6-499a-8230-a2ddd2c0e5c5}, !- Handle
  {a7a9adfb-82a2-4c87-ab3d-98f254eaedee}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  38;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3bdf28e7-7a85-44ce-a152-d37878c2d3c6}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {271c923f-3cf4-464d-941d-851ea37d4e07}, !- Water Inlet Node Name
  {3b4073f4-7a4f-441b-b76d-e40cd318fadd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00990394259104115,                    !- Rated Air Flow Rate {m3/s}
  3.6569003078881e-06,                    !- Rated Water Flow Rate {m3/s}
  174.557116758291,                       !- Rated Total Cooling Capacity {W}
  128.204021813558,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {5e378934-29f0-49ba-95b1-6926f156f1af}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {14dca58e-ae0f-4b34-8e8d-2d94315789ea}, !- Inlet Port
  {271c923f-3cf4-464d-941d-851ea37d4e07}; !- Outlet Port

OS:Connection,
  {14dca58e-ae0f-4b34-8e8d-2d94315789ea}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  39,                                     !- Outlet Port
  {5e378934-29f0-49ba-95b1-6926f156f1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df808bd2-1884-4a02-9852-5aa632cb4be9}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3b4073f4-7a4f-441b-b76d-e40cd318fadd}, !- Inlet Port
  {c0e2e6bc-314b-4e96-9ccd-e9af17a89745}; !- Outlet Port

OS:Connection,
  {271c923f-3cf4-464d-941d-851ea37d4e07}, !- Handle
  {5e378934-29f0-49ba-95b1-6926f156f1af}, !- Source Object
  3,                                      !- Outlet Port
  {3bdf28e7-7a85-44ce-a152-d37878c2d3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4073f4-7a4f-441b-b76d-e40cd318fadd}, !- Handle
  {3bdf28e7-7a85-44ce-a152-d37878c2d3c6}, !- Source Object
  3,                                      !- Outlet Port
  {df808bd2-1884-4a02-9852-5aa632cb4be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e2e6bc-314b-4e96-9ccd-e9af17a89745}, !- Handle
  {df808bd2-1884-4a02-9852-5aa632cb4be9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  39;                                     !- Inlet Port

OS:Fan:OnOff,
  {12b8aa88-e251-421b-9657-04afab5b25fe}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00990394259104115,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80368051-bf0b-4e82-ae55-20a7b1a2293a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43d52bab-37d7-4ff1-885e-3ff7d0c3c812}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80368051-bf0b-4e82-ae55-20a7b1a2293a}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43d52bab-37d7-4ff1-885e-3ff7d0c3c812}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {134ab194-1381-40e8-94dd-f19b2160eb76}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {563e6194-089e-4491-a680-940436ecf0d3}, !- Air Inlet Node Name
  {a36667ac-c0fb-4dc8-9211-58e9ebf93bb0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00990394259104115,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00990394259104115,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00990394259104115,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12b8aa88-e251-421b-9657-04afab5b25fe}, !- Supply Air Fan Name
  {62c769a8-a3e5-464f-9dbf-aaadff3a60e6}, !- Heating Coil Name
  {3bdf28e7-7a85-44ce-a152-d37878c2d3c6}, !- Cooling Coil Name
  {d46f7e26-74b1-484c-b896-cbcfc4402df0}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {eaff08d4-e2a1-4e9f-a756-29bc352c67ec}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground WSHP Inlet Air Node, !- Name
  {b54f458b-1d61-4e5f-ba07-28ca8bcd8715}, !- Inlet Port
  {563e6194-089e-4491-a680-940436ecf0d3}; !- Outlet Port

OS:Connection,
  {b54f458b-1d61-4e5f-ba07-28ca8bcd8715}, !- Handle
  {2ee084ab-3c57-4ec8-90f4-a3d0ff72af81}, !- Source Object
  2,                                      !- Outlet Port
  {eaff08d4-e2a1-4e9f-a756-29bc352c67ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563e6194-089e-4491-a680-940436ecf0d3}, !- Handle
  {eaff08d4-e2a1-4e9f-a756-29bc352c67ec}, !- Source Object
  3,                                      !- Outlet Port
  {134ab194-1381-40e8-94dd-f19b2160eb76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7eb702c5-6b8b-44b9-b3a9-517d0ec3e97e}, !- Handle
  Zone Outpatient DressingRoom C  - Story ground WSHP Outlet Air Node, !- Name
  {a36667ac-c0fb-4dc8-9211-58e9ebf93bb0}, !- Inlet Port
  {9fc25b2a-9907-4a22-8f7a-7c7b1c9f182b}; !- Outlet Port

OS:Connection,
  {9fc25b2a-9907-4a22-8f7a-7c7b1c9f182b}, !- Handle
  {7eb702c5-6b8b-44b9-b3a9-517d0ec3e97e}, !- Source Object
  3,                                      !- Outlet Port
  {597c798b-1791-4fd7-a153-75782f8330ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a36667ac-c0fb-4dc8-9211-58e9ebf93bb0}, !- Handle
  {134ab194-1381-40e8-94dd-f19b2160eb76}, !- Source Object
  4,                                      !- Outlet Port
  {7eb702c5-6b8b-44b9-b3a9-517d0ec3e97e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cf20e604-6629-4a3c-b82f-2cbd88ad2ddf}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  429.115090936364,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f03d1e23-1fa4-42f6-b97d-cd7c8b13758d}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {7fcc8017-be5e-48ba-a629-5cfefe0a43d8}, !- Water Inlet Node Name
  {545e5262-6a40-4437-b133-e05dba29c347}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.111325127875165,                      !- Rated Air Flow Rate {m3/s}
  3.42955294739409e-05,                   !- Rated Water Flow Rate {m3/s}
  1550.21714365173,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {2c7f399f-74f8-4d72-82da-5aef28549294}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {0c3b137c-0921-47a5-958c-90fa4e4c61b7}, !- Inlet Port
  {7fcc8017-be5e-48ba-a629-5cfefe0a43d8}; !- Outlet Port

OS:Connection,
  {0c3b137c-0921-47a5-958c-90fa4e4c61b7}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  40,                                     !- Outlet Port
  {2c7f399f-74f8-4d72-82da-5aef28549294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aec9a15-6faf-4f63-a1b8-82ecf9a5675a}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {545e5262-6a40-4437-b133-e05dba29c347}, !- Inlet Port
  {973a2882-cf8e-4e49-98ac-aa728e817e87}; !- Outlet Port

OS:Connection,
  {7fcc8017-be5e-48ba-a629-5cfefe0a43d8}, !- Handle
  {2c7f399f-74f8-4d72-82da-5aef28549294}, !- Source Object
  3,                                      !- Outlet Port
  {f03d1e23-1fa4-42f6-b97d-cd7c8b13758d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545e5262-6a40-4437-b133-e05dba29c347}, !- Handle
  {f03d1e23-1fa4-42f6-b97d-cd7c8b13758d}, !- Source Object
  3,                                      !- Outlet Port
  {0aec9a15-6faf-4f63-a1b8-82ecf9a5675a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973a2882-cf8e-4e49-98ac-aa728e817e87}, !- Handle
  {0aec9a15-6faf-4f63-a1b8-82ecf9a5675a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e91a9d2a-90ed-4c8a-bb2c-423863eb5b8b}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {504a2dc7-ea62-4042-b8bc-6dc4bb08964d}, !- Water Inlet Node Name
  {6a914464-4caa-430d-8e42-bb57f1055365}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.111325127875165,                      !- Rated Air Flow Rate {m3/s}
  3.42955294739409e-05,                   !- Rated Water Flow Rate {m3/s}
  1637.0500256069,                        !- Rated Total Cooling Capacity {W}
  1318.49123732173,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7ccdfe10-c2a0-4037-86f3-bffb73a11444}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {22ee47e4-282c-42aa-865a-11ed7aed09ab}, !- Inlet Port
  {504a2dc7-ea62-4042-b8bc-6dc4bb08964d}; !- Outlet Port

OS:Connection,
  {22ee47e4-282c-42aa-865a-11ed7aed09ab}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  41,                                     !- Outlet Port
  {7ccdfe10-c2a0-4037-86f3-bffb73a11444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9717c8f-0b44-4d80-af6a-2c2037adfafc}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6a914464-4caa-430d-8e42-bb57f1055365}, !- Inlet Port
  {0821c510-3ae1-4398-802c-bafcd4e50a48}; !- Outlet Port

OS:Connection,
  {504a2dc7-ea62-4042-b8bc-6dc4bb08964d}, !- Handle
  {7ccdfe10-c2a0-4037-86f3-bffb73a11444}, !- Source Object
  3,                                      !- Outlet Port
  {e91a9d2a-90ed-4c8a-bb2c-423863eb5b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a914464-4caa-430d-8e42-bb57f1055365}, !- Handle
  {e91a9d2a-90ed-4c8a-bb2c-423863eb5b8b}, !- Source Object
  3,                                      !- Outlet Port
  {f9717c8f-0b44-4d80-af6a-2c2037adfafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0821c510-3ae1-4398-802c-bafcd4e50a48}, !- Handle
  {f9717c8f-0b44-4d80-af6a-2c2037adfafc}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  41;                                     !- Inlet Port

OS:Fan:OnOff,
  {1a654bc7-e0e9-43aa-9e7b-7fdcf2b2c95b}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.111325127875165,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94788d93-58f0-4578-8328-ef4c65d3dbcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ba33804-4310-4544-8636-9e21e558ce75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94788d93-58f0-4578-8328-ef4c65d3dbcf}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ba33804-4310-4544-8636-9e21e558ce75}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a478067c-298f-4689-bc8e-90698e6d1477}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {fb9f118f-ee3c-4f2b-b66d-c5ce8b7c811f}, !- Air Inlet Node Name
  {4f1e9bb2-8d6a-4542-9e9f-11d4eca39fed}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.111325127875165,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.111325127875165,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.111325127875165,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a654bc7-e0e9-43aa-9e7b-7fdcf2b2c95b}, !- Supply Air Fan Name
  {f03d1e23-1fa4-42f6-b97d-cd7c8b13758d}, !- Heating Coil Name
  {e91a9d2a-90ed-4c8a-bb2c-423863eb5b8b}, !- Cooling Coil Name
  {cf20e604-6629-4a3c-b82f-2cbd88ad2ddf}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {3aa8d5f7-ea76-435f-bd8f-d42520731715}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground WSHP Inlet Air Node, !- Name
  {811f97d3-d76c-4603-ac58-a1be5d34e28d}, !- Inlet Port
  {fb9f118f-ee3c-4f2b-b66d-c5ce8b7c811f}; !- Outlet Port

OS:Connection,
  {811f97d3-d76c-4603-ac58-a1be5d34e28d}, !- Handle
  {bc8a77d5-f80e-419b-91af-d587c7c70be0}, !- Source Object
  2,                                      !- Outlet Port
  {3aa8d5f7-ea76-435f-bd8f-d42520731715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9f118f-ee3c-4f2b-b66d-c5ce8b7c811f}, !- Handle
  {3aa8d5f7-ea76-435f-bd8f-d42520731715}, !- Source Object
  3,                                      !- Outlet Port
  {a478067c-298f-4689-bc8e-90698e6d1477}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {972842f0-388d-4d55-bce1-71591ec03445}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story ground WSHP Outlet Air Node, !- Name
  {4f1e9bb2-8d6a-4542-9e9f-11d4eca39fed}, !- Inlet Port
  {6ee9ac32-e9d5-4145-b95a-76bc3995a679}; !- Outlet Port

OS:Connection,
  {6ee9ac32-e9d5-4145-b95a-76bc3995a679}, !- Handle
  {972842f0-388d-4d55-bce1-71591ec03445}, !- Source Object
  3,                                      !- Outlet Port
  {e798e5a1-224e-4b80-bcf5-a38950908bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1e9bb2-8d6a-4542-9e9f-11d4eca39fed}, !- Handle
  {a478067c-298f-4689-bc8e-90698e6d1477}, !- Source Object
  4,                                      !- Outlet Port
  {972842f0-388d-4d55-bce1-71591ec03445}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {abd23a8d-e8ea-4f72-a284-fffe167c306a}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3167.07621794706,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {345a99e6-ded6-477d-83fe-091dcb220517}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Htg Coil 42 Clg kBtu/hr 4.2COPH, !- Name
  {d4b9b5a4-fd56-4686-954b-95ccd99795eb}, !- Water Inlet Node Name
  {7346a310-39b7-4ba0-a307-44a99c02291b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.904356435615193,                      !- Rated Air Flow Rate {m3/s}
  0.000278603624405757,                   !- Rated Water Flow Rate {m3/s}
  12593.364833906,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {43925f39-377f-4a37-8802-44af93ce1ec3}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {3f200793-5175-413b-aee6-6363f8d4b564}, !- Inlet Port
  {d4b9b5a4-fd56-4686-954b-95ccd99795eb}; !- Outlet Port

OS:Connection,
  {3f200793-5175-413b-aee6-6363f8d4b564}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  42,                                     !- Outlet Port
  {43925f39-377f-4a37-8802-44af93ce1ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5477940-9d02-4e76-80f6-6eb0b6b66528}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {7346a310-39b7-4ba0-a307-44a99c02291b}, !- Inlet Port
  {b4824245-1e76-4761-a74d-d53fa81aee17}; !- Outlet Port

OS:Connection,
  {d4b9b5a4-fd56-4686-954b-95ccd99795eb}, !- Handle
  {43925f39-377f-4a37-8802-44af93ce1ec3}, !- Source Object
  3,                                      !- Outlet Port
  {345a99e6-ded6-477d-83fe-091dcb220517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7346a310-39b7-4ba0-a307-44a99c02291b}, !- Handle
  {345a99e6-ded6-477d-83fe-091dcb220517}, !- Source Object
  3,                                      !- Outlet Port
  {c5477940-9d02-4e76-80f6-6eb0b6b66528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4824245-1e76-4761-a74d-d53fa81aee17}, !- Handle
  {c5477940-9d02-4e76-80f6-6eb0b6b66528}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  42;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {25254fc2-9350-44dc-be68-b3b91c925aa6}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Clg Coil 42kBtu/hr 12.0EER, !- Name
  {21f36cd6-29a2-49dc-9cdd-0e9684707dea}, !- Water Inlet Node Name
  {d8fa2604-c14f-435e-87d6-41ee1317848f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.904356435615193,                      !- Rated Air Flow Rate {m3/s}
  0.000278603624405757,                   !- Rated Water Flow Rate {m3/s}
  13298.7616013969,                       !- Rated Total Cooling Capacity {W}
  10710.8606521332,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {226152c5-36a7-4cfa-9df8-892ade4de661}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7259b5d0-de73-429f-962f-c88c59682935}, !- Inlet Port
  {21f36cd6-29a2-49dc-9cdd-0e9684707dea}; !- Outlet Port

OS:Connection,
  {7259b5d0-de73-429f-962f-c88c59682935}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  43,                                     !- Outlet Port
  {226152c5-36a7-4cfa-9df8-892ade4de661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67a77a9-1111-49f5-b1b9-f8130fec14d1}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d8fa2604-c14f-435e-87d6-41ee1317848f}, !- Inlet Port
  {ae6ca603-8b11-4284-ba7e-2900127b4d19}; !- Outlet Port

OS:Connection,
  {21f36cd6-29a2-49dc-9cdd-0e9684707dea}, !- Handle
  {226152c5-36a7-4cfa-9df8-892ade4de661}, !- Source Object
  3,                                      !- Outlet Port
  {25254fc2-9350-44dc-be68-b3b91c925aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fa2604-c14f-435e-87d6-41ee1317848f}, !- Handle
  {25254fc2-9350-44dc-be68-b3b91c925aa6}, !- Source Object
  3,                                      !- Outlet Port
  {b67a77a9-1111-49f5-b1b9-f8130fec14d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6ca603-8b11-4284-ba7e-2900127b4d19}, !- Handle
  {b67a77a9-1111-49f5-b1b9-f8130fec14d1}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  43;                                     !- Inlet Port

OS:Fan:OnOff,
  {ca4726b9-eb4f-4b93-bf2f-49ec2c61320f}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.904356435615193,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dfb79650-5495-4545-9d1a-62b7e6c0914b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {72aff522-1666-4610-97f1-6c45e0fa8748}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dfb79650-5495-4545-9d1a-62b7e6c0914b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {72aff522-1666-4610-97f1-6c45e0fa8748}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {84a5d4c6-09ae-4dd8-abce-ca580638a2be}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {8126a183-d39d-49c5-8b58-659548cbd995}, !- Air Inlet Node Name
  {6fbac684-1bc4-4085-9f38-3ea333fe7ced}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.904356435615193,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.904356435615193,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.904356435615193,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ca4726b9-eb4f-4b93-bf2f-49ec2c61320f}, !- Supply Air Fan Name
  {345a99e6-ded6-477d-83fe-091dcb220517}, !- Heating Coil Name
  {25254fc2-9350-44dc-be68-b3b91c925aa6}, !- Cooling Coil Name
  {abd23a8d-e8ea-4f72-a284-fffe167c306a}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {96f24dec-0ec6-45dd-8958-c6e0b331d9a7}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground WSHP Inlet Air Node, !- Name
  {1032c88e-d73c-4238-885a-7b9e9b1cb9b3}, !- Inlet Port
  {8126a183-d39d-49c5-8b58-659548cbd995}; !- Outlet Port

OS:Connection,
  {1032c88e-d73c-4238-885a-7b9e9b1cb9b3}, !- Handle
  {b7a8e24b-ecc3-4e1f-93ed-bd18e0fef15a}, !- Source Object
  2,                                      !- Outlet Port
  {96f24dec-0ec6-45dd-8958-c6e0b331d9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8126a183-d39d-49c5-8b58-659548cbd995}, !- Handle
  {96f24dec-0ec6-45dd-8958-c6e0b331d9a7}, !- Source Object
  3,                                      !- Outlet Port
  {84a5d4c6-09ae-4dd8-abce-ca580638a2be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9bebeaa-c559-41fd-8d86-ff567168f53f}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story ground WSHP Outlet Air Node, !- Name
  {6fbac684-1bc4-4085-9f38-3ea333fe7ced}, !- Inlet Port
  {7a495320-75a8-429c-956e-804fefec1d25}; !- Outlet Port

OS:Connection,
  {7a495320-75a8-429c-956e-804fefec1d25}, !- Handle
  {d9bebeaa-c559-41fd-8d86-ff567168f53f}, !- Source Object
  3,                                      !- Outlet Port
  {5b0c1ee4-c460-44c5-aadc-9d8220435c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbac684-1bc4-4085-9f38-3ea333fe7ced}, !- Handle
  {84a5d4c6-09ae-4dd8-abce-ca580638a2be}, !- Source Object
  4,                                      !- Outlet Port
  {d9bebeaa-c559-41fd-8d86-ff567168f53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {441a2362-8806-4ac8-a3b5-9b8e3d1b712d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  429.11509093695,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e30e3943-d1f4-4434-9d58-93b0dcf29e16}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {2a65bbd7-f4b1-438d-bf33-1f504bab7d0f}, !- Water Inlet Node Name
  {1bb6fca4-cde2-4c27-ad16-570bbb7132b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.111325127875202,                      !- Rated Air Flow Rate {m3/s}
  3.42955294739521e-05,                   !- Rated Water Flow Rate {m3/s}
  1550.21714365224,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {23afbebd-4886-439d-baf7-09359187e868}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {62f2a1fc-3ebc-4e90-9e88-701d6158743a}, !- Inlet Port
  {2a65bbd7-f4b1-438d-bf33-1f504bab7d0f}; !- Outlet Port

OS:Connection,
  {62f2a1fc-3ebc-4e90-9e88-701d6158743a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  44,                                     !- Outlet Port
  {23afbebd-4886-439d-baf7-09359187e868}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a16c7fc6-43a2-4132-84c4-b6580f412846}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1bb6fca4-cde2-4c27-ad16-570bbb7132b4}, !- Inlet Port
  {7774f98e-2e66-4984-abf2-20ab74534cf8}; !- Outlet Port

OS:Connection,
  {2a65bbd7-f4b1-438d-bf33-1f504bab7d0f}, !- Handle
  {23afbebd-4886-439d-baf7-09359187e868}, !- Source Object
  3,                                      !- Outlet Port
  {e30e3943-d1f4-4434-9d58-93b0dcf29e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb6fca4-cde2-4c27-ad16-570bbb7132b4}, !- Handle
  {e30e3943-d1f4-4434-9d58-93b0dcf29e16}, !- Source Object
  3,                                      !- Outlet Port
  {a16c7fc6-43a2-4132-84c4-b6580f412846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7774f98e-2e66-4984-abf2-20ab74534cf8}, !- Handle
  {a16c7fc6-43a2-4132-84c4-b6580f412846}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  44;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8daff037-30e1-4de8-8983-a3527a97bcd9}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {6777ed4e-6e06-4818-ab1a-6afe9339e3fd}, !- Water Inlet Node Name
  {90747b5a-11b2-41b6-8303-ce50834c054d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.111325127875202,                      !- Rated Air Flow Rate {m3/s}
  3.42955294739521e-05,                   !- Rated Water Flow Rate {m3/s}
  1637.05002560743,                       !- Rated Total Cooling Capacity {W}
  1318.49123732217,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {f5e988fc-bb4e-4194-9c75-f5c29830e9a6}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {727c1821-9fd5-4ef6-9fdb-b95c1a880351}, !- Inlet Port
  {6777ed4e-6e06-4818-ab1a-6afe9339e3fd}; !- Outlet Port

OS:Connection,
  {727c1821-9fd5-4ef6-9fdb-b95c1a880351}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  45,                                     !- Outlet Port
  {f5e988fc-bb4e-4194-9c75-f5c29830e9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {415a9bb3-ae85-4cca-ae7e-7e958089d4f4}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {90747b5a-11b2-41b6-8303-ce50834c054d}, !- Inlet Port
  {23c6a625-ac86-459a-be6c-c288feb6a726}; !- Outlet Port

OS:Connection,
  {6777ed4e-6e06-4818-ab1a-6afe9339e3fd}, !- Handle
  {f5e988fc-bb4e-4194-9c75-f5c29830e9a6}, !- Source Object
  3,                                      !- Outlet Port
  {8daff037-30e1-4de8-8983-a3527a97bcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90747b5a-11b2-41b6-8303-ce50834c054d}, !- Handle
  {8daff037-30e1-4de8-8983-a3527a97bcd9}, !- Source Object
  3,                                      !- Outlet Port
  {415a9bb3-ae85-4cca-ae7e-7e958089d4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c6a625-ac86-459a-be6c-c288feb6a726}, !- Handle
  {415a9bb3-ae85-4cca-ae7e-7e958089d4f4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  45;                                     !- Inlet Port

OS:Fan:OnOff,
  {3d4c6158-8d89-4a30-bb2e-6287448e5fb1}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.111325127875202,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {124ea1fd-6a40-49c6-b5a2-227ae83ec70b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b9d674f6-7cec-48bf-b7fd-0d3036d516b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {124ea1fd-6a40-49c6-b5a2-227ae83ec70b}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9d674f6-7cec-48bf-b7fd-0d3036d516b1}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c1f90c93-9c96-4dd1-a856-5b60724d608c}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {5613831f-39d5-457a-927e-333af32ae273}, !- Air Inlet Node Name
  {c260e7dc-e5f5-4162-b571-b0678e917310}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.111325127875202,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.111325127875202,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.111325127875202,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d4c6158-8d89-4a30-bb2e-6287448e5fb1}, !- Supply Air Fan Name
  {e30e3943-d1f4-4434-9d58-93b0dcf29e16}, !- Heating Coil Name
  {8daff037-30e1-4de8-8983-a3527a97bcd9}, !- Cooling Coil Name
  {441a2362-8806-4ac8-a3b5-9b8e3d1b712d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7c8c4435-0a91-4cb4-8e70-bfa8b0c832d3}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground WSHP Inlet Air Node, !- Name
  {04bd3b21-37d9-4f88-a0b5-f3ae4f9ecfca}, !- Inlet Port
  {5613831f-39d5-457a-927e-333af32ae273}; !- Outlet Port

OS:Connection,
  {04bd3b21-37d9-4f88-a0b5-f3ae4f9ecfca}, !- Handle
  {698b8230-49b0-43e7-8313-8e9bf1b7d77f}, !- Source Object
  2,                                      !- Outlet Port
  {7c8c4435-0a91-4cb4-8e70-bfa8b0c832d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5613831f-39d5-457a-927e-333af32ae273}, !- Handle
  {7c8c4435-0a91-4cb4-8e70-bfa8b0c832d3}, !- Source Object
  3,                                      !- Outlet Port
  {c1f90c93-9c96-4dd1-a856-5b60724d608c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d5a143d-531b-4d1e-a68b-9ff9bc3c352a}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story ground WSHP Outlet Air Node, !- Name
  {c260e7dc-e5f5-4162-b571-b0678e917310}, !- Inlet Port
  {a8f64e0b-de30-4ab3-b917-ecceb4303160}; !- Outlet Port

OS:Connection,
  {a8f64e0b-de30-4ab3-b917-ecceb4303160}, !- Handle
  {9d5a143d-531b-4d1e-a68b-9ff9bc3c352a}, !- Source Object
  3,                                      !- Outlet Port
  {d7edc832-ccf0-4de5-a1cd-8a5f9d428ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c260e7dc-e5f5-4162-b571-b0678e917310}, !- Handle
  {c1f90c93-9c96-4dd1-a856-5b60724d608c}, !- Source Object
  4,                                      !- Outlet Port
  {9d5a143d-531b-4d1e-a68b-9ff9bc3c352a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c39da408-b39d-4e8d-9604-61703aa9bf98}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  225.546263754697,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {020d8cf9-ce7c-4100-aa16-6874ded40da9}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {7d3b607b-5ece-42cf-9e2d-7e6850afab1e}, !- Water Inlet Node Name
  {aee84f3e-2068-474b-adfa-f82d9a7114a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00974405645366266,                    !- Rated Air Flow Rate {m3/s}
  3.59378718107474e-06,                   !- Rated Water Flow Rate {m3/s}
  162.445385278891,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7283738e-dae6-4df4-8405-fc1e1b3aee09}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {efc84e3e-4d70-417b-bd9d-0bf1b3a234c6}, !- Inlet Port
  {7d3b607b-5ece-42cf-9e2d-7e6850afab1e}; !- Outlet Port

OS:Connection,
  {efc84e3e-4d70-417b-bd9d-0bf1b3a234c6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  46,                                     !- Outlet Port
  {7283738e-dae6-4df4-8405-fc1e1b3aee09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bff80607-aa6d-4a0c-90e1-73d8fe80c4f6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {aee84f3e-2068-474b-adfa-f82d9a7114a1}, !- Inlet Port
  {98b5a116-cf11-4a84-85cd-bc4f550f4ee7}; !- Outlet Port

OS:Connection,
  {7d3b607b-5ece-42cf-9e2d-7e6850afab1e}, !- Handle
  {7283738e-dae6-4df4-8405-fc1e1b3aee09}, !- Source Object
  3,                                      !- Outlet Port
  {020d8cf9-ce7c-4100-aa16-6874ded40da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee84f3e-2068-474b-adfa-f82d9a7114a1}, !- Handle
  {020d8cf9-ce7c-4100-aa16-6874ded40da9}, !- Source Object
  3,                                      !- Outlet Port
  {bff80607-aa6d-4a0c-90e1-73d8fe80c4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b5a116-cf11-4a84-85cd-bc4f550f4ee7}, !- Handle
  {bff80607-aa6d-4a0c-90e1-73d8fe80c4f6}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  46;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8cc03395-9024-40e5-97e5-4b373931c9fe}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {ef851d94-ac31-4097-8507-993035b84caf}, !- Water Inlet Node Name
  {7b16f48d-9701-4ca7-a31c-292efc0b1441}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00974405645366266,                    !- Rated Air Flow Rate {m3/s}
  3.59378718107474e-06,                   !- Rated Water Flow Rate {m3/s}
  171.544498278542,                       !- Rated Total Cooling Capacity {W}
  136.628212550778,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {46c6a0da-dca8-4ff8-a1e0-d3b4838ccef6}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d3dc5e36-6c31-4fd8-ae58-61b3ad0235b0}, !- Inlet Port
  {ef851d94-ac31-4097-8507-993035b84caf}; !- Outlet Port

OS:Connection,
  {d3dc5e36-6c31-4fd8-ae58-61b3ad0235b0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  47,                                     !- Outlet Port
  {46c6a0da-dca8-4ff8-a1e0-d3b4838ccef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f21bbf88-19f4-4114-9e0d-ade8d1d1c83e}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7b16f48d-9701-4ca7-a31c-292efc0b1441}, !- Inlet Port
  {01392355-9c7c-4416-b537-354f18ac32f4}; !- Outlet Port

OS:Connection,
  {ef851d94-ac31-4097-8507-993035b84caf}, !- Handle
  {46c6a0da-dca8-4ff8-a1e0-d3b4838ccef6}, !- Source Object
  3,                                      !- Outlet Port
  {8cc03395-9024-40e5-97e5-4b373931c9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b16f48d-9701-4ca7-a31c-292efc0b1441}, !- Handle
  {8cc03395-9024-40e5-97e5-4b373931c9fe}, !- Source Object
  3,                                      !- Outlet Port
  {f21bbf88-19f4-4114-9e0d-ade8d1d1c83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01392355-9c7c-4416-b537-354f18ac32f4}, !- Handle
  {f21bbf88-19f4-4114-9e0d-ade8d1d1c83e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  47;                                     !- Inlet Port

OS:Fan:OnOff,
  {d96dca85-8157-4f60-ab39-c84b50ece408}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00974405645366266,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec485d75-4242-4a35-abdf-6c8b74ebee37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fe408a4-5a18-481a-909e-fbc3606f16a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec485d75-4242-4a35-abdf-6c8b74ebee37}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fe408a4-5a18-481a-909e-fbc3606f16a6}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a0779969-a04c-4a31-addf-8392f6b995e8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2d7a15f1-4098-40f3-8f8a-4586eddbde4e}, !- Air Inlet Node Name
  {be5989d8-aef9-419c-9464-2f39ab9bd5d2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00974405645366266,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00974405645366266,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00974405645366266,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d96dca85-8157-4f60-ab39-c84b50ece408}, !- Supply Air Fan Name
  {020d8cf9-ce7c-4100-aa16-6874ded40da9}, !- Heating Coil Name
  {8cc03395-9024-40e5-97e5-4b373931c9fe}, !- Cooling Coil Name
  {c39da408-b39d-4e8d-9604-61703aa9bf98}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {97bdcb28-5d37-43ec-9e7c-fc33217d841a}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground WSHP Inlet Air Node, !- Name
  {6fe8fa27-d4b8-4da9-b4b8-28f8f394d425}, !- Inlet Port
  {2d7a15f1-4098-40f3-8f8a-4586eddbde4e}; !- Outlet Port

OS:Connection,
  {6fe8fa27-d4b8-4da9-b4b8-28f8f394d425}, !- Handle
  {ef500ae1-ae33-435c-9a25-2aa5b9e750e6}, !- Source Object
  2,                                      !- Outlet Port
  {97bdcb28-5d37-43ec-9e7c-fc33217d841a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7a15f1-4098-40f3-8f8a-4586eddbde4e}, !- Handle
  {97bdcb28-5d37-43ec-9e7c-fc33217d841a}, !- Source Object
  3,                                      !- Outlet Port
  {a0779969-a04c-4a31-addf-8392f6b995e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d655b02a-5738-4818-a22c-69ebe0f78664}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story ground WSHP Outlet Air Node, !- Name
  {be5989d8-aef9-419c-9464-2f39ab9bd5d2}, !- Inlet Port
  {ac2ef52c-7afe-48ba-a4b2-247231a7da3d}; !- Outlet Port

OS:Connection,
  {ac2ef52c-7afe-48ba-a4b2-247231a7da3d}, !- Handle
  {d655b02a-5738-4818-a22c-69ebe0f78664}, !- Source Object
  3,                                      !- Outlet Port
  {b7a791a2-22c5-42e1-8437-706e115e60ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5989d8-aef9-419c-9464-2f39ab9bd5d2}, !- Handle
  {a0779969-a04c-4a31-addf-8392f6b995e8}, !- Source Object
  4,                                      !- Outlet Port
  {d655b02a-5738-4818-a22c-69ebe0f78664}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ecc668ee-3758-4a0c-ad3e-872f4d2b7488}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1759.8211407391,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {dd4c30a9-ee12-4e5a-bd16-350440990e7e}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {1b13744e-8e72-4d97-b769-e41816ae8d7f}, !- Water Inlet Node Name
  {d1092b06-758c-4b98-bf10-615b94f3c512}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0760275509372124,                     !- Rated Air Flow Rate {m3/s}
  2.80405009356183e-05,                   !- Rated Water Flow Rate {m3/s}
  1267.47905437668,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {5340cad9-3005-4309-822d-c4d672287911}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f3cc2e24-9aea-43df-b656-5fc363e7d934}, !- Inlet Port
  {1b13744e-8e72-4d97-b769-e41816ae8d7f}; !- Outlet Port

OS:Connection,
  {f3cc2e24-9aea-43df-b656-5fc363e7d934}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  48,                                     !- Outlet Port
  {5340cad9-3005-4309-822d-c4d672287911}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {995d8d04-ebca-47ec-b58a-d8e577630cac}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d1092b06-758c-4b98-bf10-615b94f3c512}, !- Inlet Port
  {e7eeadf9-37a6-400e-bc74-27eff53c6994}; !- Outlet Port

OS:Connection,
  {1b13744e-8e72-4d97-b769-e41816ae8d7f}, !- Handle
  {5340cad9-3005-4309-822d-c4d672287911}, !- Source Object
  3,                                      !- Outlet Port
  {dd4c30a9-ee12-4e5a-bd16-350440990e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1092b06-758c-4b98-bf10-615b94f3c512}, !- Handle
  {dd4c30a9-ee12-4e5a-bd16-350440990e7e}, !- Source Object
  3,                                      !- Outlet Port
  {995d8d04-ebca-47ec-b58a-d8e577630cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7eeadf9-37a6-400e-bc74-27eff53c6994}, !- Handle
  {995d8d04-ebca-47ec-b58a-d8e577630cac}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  48;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {539cb565-3872-4ac4-9253-ddcaf50bdd01}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {1ea5e2a8-00d9-4441-a387-87b8b6df2605}, !- Water Inlet Node Name
  {548defed-3052-48e4-b2f3-626e17e2f0e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0760275509372124,                     !- Rated Air Flow Rate {m3/s}
  2.80405009356183e-05,                   !- Rated Water Flow Rate {m3/s}
  1338.47482394356,                       !- Rated Total Cooling Capacity {W}
  1066.43812759385,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dd2e87d2-e726-4742-b992-df5a92f538b6}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bcfb64e6-f85e-46d2-8a23-5cabf29ffdff}, !- Inlet Port
  {1ea5e2a8-00d9-4441-a387-87b8b6df2605}; !- Outlet Port

OS:Connection,
  {bcfb64e6-f85e-46d2-8a23-5cabf29ffdff}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  49,                                     !- Outlet Port
  {dd2e87d2-e726-4742-b992-df5a92f538b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61c6c018-27a7-4c97-bcbd-90b355e7fe82}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {548defed-3052-48e4-b2f3-626e17e2f0e8}, !- Inlet Port
  {e7039b8c-3ffb-4d39-894f-bd113194a549}; !- Outlet Port

OS:Connection,
  {1ea5e2a8-00d9-4441-a387-87b8b6df2605}, !- Handle
  {dd2e87d2-e726-4742-b992-df5a92f538b6}, !- Source Object
  3,                                      !- Outlet Port
  {539cb565-3872-4ac4-9253-ddcaf50bdd01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548defed-3052-48e4-b2f3-626e17e2f0e8}, !- Handle
  {539cb565-3872-4ac4-9253-ddcaf50bdd01}, !- Source Object
  3,                                      !- Outlet Port
  {61c6c018-27a7-4c97-bcbd-90b355e7fe82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7039b8c-3ffb-4d39-894f-bd113194a549}, !- Handle
  {61c6c018-27a7-4c97-bcbd-90b355e7fe82}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  49;                                     !- Inlet Port

OS:Fan:OnOff,
  {753cf5f0-37f9-458d-9bf8-9de75195f0ac}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0760275509372124,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a9a4297-ef97-438e-beb8-fcf706ad8a62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b176132-8b2c-43a2-90a1-c16d67b7e05c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a9a4297-ef97-438e-beb8-fcf706ad8a62}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b176132-8b2c-43a2-90a1-c16d67b7e05c}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {29540e1e-8806-445d-a302-7896081a81b5}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {819f03ab-e9e7-4e57-b916-d4d5a4e43036}, !- Air Inlet Node Name
  {7185d6d2-e8c3-4376-b45d-8d10007fd5b8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0760275509372124,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0760275509372124,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0760275509372124,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {753cf5f0-37f9-458d-9bf8-9de75195f0ac}, !- Supply Air Fan Name
  {dd4c30a9-ee12-4e5a-bd16-350440990e7e}, !- Heating Coil Name
  {539cb565-3872-4ac4-9253-ddcaf50bdd01}, !- Cooling Coil Name
  {ecc668ee-3758-4a0c-ad3e-872f4d2b7488}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8792f703-5b0b-4d89-85a8-bcc2777875b0}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground WSHP Inlet Air Node, !- Name
  {8a824c9d-2b66-4e8b-bd59-8e229666ee2f}, !- Inlet Port
  {819f03ab-e9e7-4e57-b916-d4d5a4e43036}; !- Outlet Port

OS:Connection,
  {8a824c9d-2b66-4e8b-bd59-8e229666ee2f}, !- Handle
  {f98e1fcd-6c39-4ac6-80bf-c4f4bb3cb08d}, !- Source Object
  2,                                      !- Outlet Port
  {8792f703-5b0b-4d89-85a8-bcc2777875b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819f03ab-e9e7-4e57-b916-d4d5a4e43036}, !- Handle
  {8792f703-5b0b-4d89-85a8-bcc2777875b0}, !- Source Object
  3,                                      !- Outlet Port
  {29540e1e-8806-445d-a302-7896081a81b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f09a1510-b4e5-4254-941a-fdd2522836b2}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story ground WSHP Outlet Air Node, !- Name
  {7185d6d2-e8c3-4376-b45d-8d10007fd5b8}, !- Inlet Port
  {738627df-e027-4318-8d24-f0e21f4f133b}; !- Outlet Port

OS:Connection,
  {738627df-e027-4318-8d24-f0e21f4f133b}, !- Handle
  {f09a1510-b4e5-4254-941a-fdd2522836b2}, !- Source Object
  3,                                      !- Outlet Port
  {9ca080a4-0f4e-494f-bd71-08ca7e0312d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7185d6d2-e8c3-4376-b45d-8d10007fd5b8}, !- Handle
  {29540e1e-8806-445d-a302-7896081a81b5}, !- Source Object
  4,                                      !- Outlet Port
  {f09a1510-b4e5-4254-941a-fdd2522836b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {609cd0c6-0519-4900-ad0b-cb25428acc11}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  225.546263754734,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a7374b37-7c63-4681-8e9a-0d4e3e6213b2}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {e8b4e0f9-df3c-44af-9ee6-d82b6a42b1ac}, !- Water Inlet Node Name
  {de69dd1c-ec3c-49ed-b726-ed48541ea8d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00974405645366424,                    !- Rated Air Flow Rate {m3/s}
  3.59378718107532e-06,                   !- Rated Water Flow Rate {m3/s}
  162.445385278918,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3966179c-a143-4cd3-a15b-be5c4ddf351e}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {302b088b-b22f-4dc1-9621-c13184745bc7}, !- Inlet Port
  {e8b4e0f9-df3c-44af-9ee6-d82b6a42b1ac}; !- Outlet Port

OS:Connection,
  {302b088b-b22f-4dc1-9621-c13184745bc7}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  50,                                     !- Outlet Port
  {3966179c-a143-4cd3-a15b-be5c4ddf351e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f977c596-0c73-401f-8966-ad51711c66a5}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {de69dd1c-ec3c-49ed-b726-ed48541ea8d6}, !- Inlet Port
  {cf7bd0e0-0fa5-4e1a-a505-3e14db12c134}; !- Outlet Port

OS:Connection,
  {e8b4e0f9-df3c-44af-9ee6-d82b6a42b1ac}, !- Handle
  {3966179c-a143-4cd3-a15b-be5c4ddf351e}, !- Source Object
  3,                                      !- Outlet Port
  {a7374b37-7c63-4681-8e9a-0d4e3e6213b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de69dd1c-ec3c-49ed-b726-ed48541ea8d6}, !- Handle
  {a7374b37-7c63-4681-8e9a-0d4e3e6213b2}, !- Source Object
  3,                                      !- Outlet Port
  {f977c596-0c73-401f-8966-ad51711c66a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7bd0e0-0fa5-4e1a-a505-3e14db12c134}, !- Handle
  {f977c596-0c73-401f-8966-ad51711c66a5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  50;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9435113e-4462-42e8-bc1e-73687cd95692}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {3e86077d-cb24-4c7d-9593-6800436f786a}, !- Water Inlet Node Name
  {f03e7d69-ecf5-4553-ba7c-d176afc3d274}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00974405645366424,                    !- Rated Air Flow Rate {m3/s}
  3.59378718107532e-06,                   !- Rated Water Flow Rate {m3/s}
  171.54449827857,                        !- Rated Total Cooling Capacity {W}
  136.628215410078,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {d0a1321f-d75e-441c-b263-d8c975f95b7c}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {576159bd-2aee-4252-bb6e-21df70e6fcb0}, !- Inlet Port
  {3e86077d-cb24-4c7d-9593-6800436f786a}; !- Outlet Port

OS:Connection,
  {576159bd-2aee-4252-bb6e-21df70e6fcb0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  51,                                     !- Outlet Port
  {d0a1321f-d75e-441c-b263-d8c975f95b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e45b1626-6dcf-404b-a0a3-5a5b93cad2d4}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f03e7d69-ecf5-4553-ba7c-d176afc3d274}, !- Inlet Port
  {a6d15b51-89dd-4d7b-a4a3-dd39e1267cf6}; !- Outlet Port

OS:Connection,
  {3e86077d-cb24-4c7d-9593-6800436f786a}, !- Handle
  {d0a1321f-d75e-441c-b263-d8c975f95b7c}, !- Source Object
  3,                                      !- Outlet Port
  {9435113e-4462-42e8-bc1e-73687cd95692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03e7d69-ecf5-4553-ba7c-d176afc3d274}, !- Handle
  {9435113e-4462-42e8-bc1e-73687cd95692}, !- Source Object
  3,                                      !- Outlet Port
  {e45b1626-6dcf-404b-a0a3-5a5b93cad2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d15b51-89dd-4d7b-a4a3-dd39e1267cf6}, !- Handle
  {e45b1626-6dcf-404b-a0a3-5a5b93cad2d4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  51;                                     !- Inlet Port

OS:Fan:OnOff,
  {b1eb0498-3804-40ef-a85f-dc354a062567}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00974405645366424,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef894091-8472-4df5-9f4d-6cb20207d335}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {242c7383-d718-46df-88f5-f188b3e15dbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef894091-8472-4df5-9f4d-6cb20207d335}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {242c7383-d718-46df-88f5-f188b3e15dbf}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {51d708cb-6a28-455b-9942-874c6b4e9874}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {028bae8e-e05c-4246-b5a4-5c1a04a58cba}, !- Air Inlet Node Name
  {f9eef94e-6d81-4a7a-8bad-b2077dcdd12f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00974405645366424,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00974405645366424,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00974405645366424,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1eb0498-3804-40ef-a85f-dc354a062567}, !- Supply Air Fan Name
  {a7374b37-7c63-4681-8e9a-0d4e3e6213b2}, !- Heating Coil Name
  {9435113e-4462-42e8-bc1e-73687cd95692}, !- Cooling Coil Name
  {609cd0c6-0519-4900-ad0b-cb25428acc11}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1cccf1ba-ce23-495b-9a05-ad66cab76cf6}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground WSHP Inlet Air Node, !- Name
  {be7582e8-6adc-4222-b3d7-c0ce9987561b}, !- Inlet Port
  {028bae8e-e05c-4246-b5a4-5c1a04a58cba}; !- Outlet Port

OS:Connection,
  {be7582e8-6adc-4222-b3d7-c0ce9987561b}, !- Handle
  {a3a5fc13-da83-439b-8be3-46252e1300a4}, !- Source Object
  2,                                      !- Outlet Port
  {1cccf1ba-ce23-495b-9a05-ad66cab76cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028bae8e-e05c-4246-b5a4-5c1a04a58cba}, !- Handle
  {1cccf1ba-ce23-495b-9a05-ad66cab76cf6}, !- Source Object
  3,                                      !- Outlet Port
  {51d708cb-6a28-455b-9942-874c6b4e9874}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {551754c9-cb0e-4445-9d5a-af57b4dd8cd1}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story ground WSHP Outlet Air Node, !- Name
  {f9eef94e-6d81-4a7a-8bad-b2077dcdd12f}, !- Inlet Port
  {c95bac51-d36a-426c-bdbd-ce59eb28985b}; !- Outlet Port

OS:Connection,
  {c95bac51-d36a-426c-bdbd-ce59eb28985b}, !- Handle
  {551754c9-cb0e-4445-9d5a-af57b4dd8cd1}, !- Source Object
  3,                                      !- Outlet Port
  {5e8675e4-a5b3-4078-a59a-9b0dff44ab0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eef94e-6d81-4a7a-8bad-b2077dcdd12f}, !- Handle
  {51d708cb-6a28-455b-9942-874c6b4e9874}, !- Source Object
  4,                                      !- Outlet Port
  {551754c9-cb0e-4445-9d5a-af57b4dd8cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a34e1216-11fd-48ce-9684-e45c18df8217}, !- Handle
  Zone Outpatient Exam A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  45468.2616474045,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {83a8aa47-a546-4aac-9867-4cecbd6c1f2d}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Htg Coil 318 Clg kBtu/hr 4.2COPH, !- Name
  {5357a9d7-0e92-4325-add6-cf41a482d267}, !- Water Inlet Node Name
  {90e3f67b-13fc-42df-b9f7-5cdefc9a8dec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.54159057099659,                       !- Rated Air Flow Rate {m3/s}
  0.00200697984939143,                    !- Rated Water Flow Rate {m3/s}
  90718.9542547879,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {a73779f0-a7f7-4e1a-8950-b05343213620}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b3da6141-6d2c-4b64-8144-7f2eb3c39dd6}, !- Inlet Port
  {5357a9d7-0e92-4325-add6-cf41a482d267}; !- Outlet Port

OS:Connection,
  {b3da6141-6d2c-4b64-8144-7f2eb3c39dd6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  52,                                     !- Outlet Port
  {a73779f0-a7f7-4e1a-8950-b05343213620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce897d5d-123d-4744-8e29-9e0266a5afbb}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {90e3f67b-13fc-42df-b9f7-5cdefc9a8dec}, !- Inlet Port
  {3b6eb8d6-a76d-4470-b119-fa7c2f16595d}; !- Outlet Port

OS:Connection,
  {5357a9d7-0e92-4325-add6-cf41a482d267}, !- Handle
  {a73779f0-a7f7-4e1a-8950-b05343213620}, !- Source Object
  3,                                      !- Outlet Port
  {83a8aa47-a546-4aac-9867-4cecbd6c1f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e3f67b-13fc-42df-b9f7-5cdefc9a8dec}, !- Handle
  {83a8aa47-a546-4aac-9867-4cecbd6c1f2d}, !- Source Object
  3,                                      !- Outlet Port
  {ce897d5d-123d-4744-8e29-9e0266a5afbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6eb8d6-a76d-4470-b119-fa7c2f16595d}, !- Handle
  {ce897d5d-123d-4744-8e29-9e0266a5afbb}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2c7546dc-ada6-45c3-8da7-14d37f467b83}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Clg Coil, !- Name
  {b1dc7ed9-11bf-4207-97f9-66a20f340d12}, !- Water Inlet Node Name
  {a00343ae-2e3f-4adc-b640-52227497e119}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.54159057099659,                       !- Rated Air Flow Rate {m3/s}
  0.00200697984939143,                    !- Rated Water Flow Rate {m3/s}
  95800.4283425701,                       !- Rated Total Cooling Capacity {W}
  70187.6869345554,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ca2fe107-118f-4816-87d2-8e693382bec2}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a36c5def-e32a-4c14-8b59-a1b7f5680a1b}, !- Inlet Port
  {b1dc7ed9-11bf-4207-97f9-66a20f340d12}; !- Outlet Port

OS:Connection,
  {a36c5def-e32a-4c14-8b59-a1b7f5680a1b}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  53,                                     !- Outlet Port
  {ca2fe107-118f-4816-87d2-8e693382bec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1f1f51f-4383-4e0d-bd26-e8884c59c5e9}, !- Handle
  Zone Outpatient Exam A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a00343ae-2e3f-4adc-b640-52227497e119}, !- Inlet Port
  {6cc690cd-98b9-436d-b4b2-f729037dfa4c}; !- Outlet Port

OS:Connection,
  {b1dc7ed9-11bf-4207-97f9-66a20f340d12}, !- Handle
  {ca2fe107-118f-4816-87d2-8e693382bec2}, !- Source Object
  3,                                      !- Outlet Port
  {2c7546dc-ada6-45c3-8da7-14d37f467b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a00343ae-2e3f-4adc-b640-52227497e119}, !- Handle
  {2c7546dc-ada6-45c3-8da7-14d37f467b83}, !- Source Object
  3,                                      !- Outlet Port
  {d1f1f51f-4383-4e0d-bd26-e8884c59c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc690cd-98b9-436d-b4b2-f729037dfa4c}, !- Handle
  {d1f1f51f-4383-4e0d-bd26-e8884c59c5e9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  53;                                     !- Inlet Port

OS:Fan:OnOff,
  {5fa83c7c-94d0-44e4-b198-e532ab5374ae}, !- Handle
  Zone Outpatient Exam A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  5.54159057099659,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe0b8b2d-d2d2-4b99-b915-11fdceab8bea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5010439a-7717-4817-bfba-32ee3c1b67fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe0b8b2d-d2d2-4b99-b915-11fdceab8bea}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5010439a-7717-4817-bfba-32ee3c1b67fd}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f9534619-78e9-416e-980b-e00717538ca2}, !- Handle
  Zone Outpatient Exam A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b757a0ea-895a-4ad6-b140-c8b82e18e2dd}, !- Air Inlet Node Name
  {07656e82-f9a7-4f41-99d6-12fc902e503f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  5.54159057099659,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  5.54159057099659,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  5.54159057099659,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5fa83c7c-94d0-44e4-b198-e532ab5374ae}, !- Supply Air Fan Name
  {83a8aa47-a546-4aac-9867-4cecbd6c1f2d}, !- Heating Coil Name
  {2c7546dc-ada6-45c3-8da7-14d37f467b83}, !- Cooling Coil Name
  {a34e1216-11fd-48ce-9684-e45c18df8217}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {208a45ab-988a-4eac-a691-1a51fe40cf84}, !- Handle
  Zone Outpatient Exam A  - Story ground WSHP Inlet Air Node, !- Name
  {f8dbac76-c823-4ecd-9bca-108f2e03a1c0}, !- Inlet Port
  {b757a0ea-895a-4ad6-b140-c8b82e18e2dd}; !- Outlet Port

OS:Connection,
  {f8dbac76-c823-4ecd-9bca-108f2e03a1c0}, !- Handle
  {daf1944c-c26e-4e1d-afc5-c579ac524b27}, !- Source Object
  2,                                      !- Outlet Port
  {208a45ab-988a-4eac-a691-1a51fe40cf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b757a0ea-895a-4ad6-b140-c8b82e18e2dd}, !- Handle
  {208a45ab-988a-4eac-a691-1a51fe40cf84}, !- Source Object
  3,                                      !- Outlet Port
  {f9534619-78e9-416e-980b-e00717538ca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {870917e7-a4b0-45d8-885c-c48dd1455d75}, !- Handle
  Zone Outpatient Exam A  - Story ground WSHP Outlet Air Node, !- Name
  {07656e82-f9a7-4f41-99d6-12fc902e503f}, !- Inlet Port
  {2ceb3acf-12e4-4e14-a1d1-5b4f1375343a}; !- Outlet Port

OS:Connection,
  {2ceb3acf-12e4-4e14-a1d1-5b4f1375343a}, !- Handle
  {870917e7-a4b0-45d8-885c-c48dd1455d75}, !- Source Object
  3,                                      !- Outlet Port
  {b87b26d2-d5fc-425e-97ec-f13ece7878a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07656e82-f9a7-4f41-99d6-12fc902e503f}, !- Handle
  {f9534619-78e9-416e-980b-e00717538ca2}, !- Source Object
  4,                                      !- Outlet Port
  {870917e7-a4b0-45d8-885c-c48dd1455d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d99dc439-6ffb-4e5d-b3b4-793a23f8e19c}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8978.48013460277,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {85af4873-198e-4e70-a5e9-e57ff1a6817d}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Htg Coil 55 Clg kBtu/hr 4.2COPH, !- Name
  {128bec2b-5d09-48f3-bf05-b00f51250e64}, !- Water Inlet Node Name
  {1b5894ce-ec9b-42b8-a246-938693415ed3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.03032796218986,                       !- Rated Air Flow Rate {m3/s}
  0.000352189675011828,                   !- Rated Water Flow Rate {m3/s}
  15919.5813680415,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {77f9dfbd-3b6d-4b25-90d6-9a790998100a}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {683a41a0-479a-4968-994e-a3c0e681f096}, !- Inlet Port
  {128bec2b-5d09-48f3-bf05-b00f51250e64}; !- Outlet Port

OS:Connection,
  {683a41a0-479a-4968-994e-a3c0e681f096}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  54,                                     !- Outlet Port
  {77f9dfbd-3b6d-4b25-90d6-9a790998100a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f924ac-4a6e-4998-b438-f026b2b18548}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1b5894ce-ec9b-42b8-a246-938693415ed3}, !- Inlet Port
  {bc695c33-54dd-4961-8ccf-de3fa978217d}; !- Outlet Port

OS:Connection,
  {128bec2b-5d09-48f3-bf05-b00f51250e64}, !- Handle
  {77f9dfbd-3b6d-4b25-90d6-9a790998100a}, !- Source Object
  3,                                      !- Outlet Port
  {85af4873-198e-4e70-a5e9-e57ff1a6817d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5894ce-ec9b-42b8-a246-938693415ed3}, !- Handle
  {85af4873-198e-4e70-a5e9-e57ff1a6817d}, !- Source Object
  3,                                      !- Outlet Port
  {b0f924ac-4a6e-4998-b438-f026b2b18548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc695c33-54dd-4961-8ccf-de3fa978217d}, !- Handle
  {b0f924ac-4a6e-4998-b438-f026b2b18548}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  54;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8ac688cb-b2bd-4ff3-991f-a28458a01a91}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Clg Coil 55kBtu/hr 12.0EER, !- Name
  {5fa7b06b-f336-4037-846c-d0cc4a50351c}, !- Water Inlet Node Name
  {0679899b-3abc-46d7-8829-f42547fdda2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.03032796218986,                       !- Rated Air Flow Rate {m3/s}
  0.000352189675011828,                   !- Rated Water Flow Rate {m3/s}
  16811.2907233196,                       !- Rated Total Cooling Capacity {W}
  12715.7273944977,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {8726179b-7d51-4552-9d13-4822c4b74383}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9b2e5be7-4218-4eb6-87ac-9aaec108e6fd}, !- Inlet Port
  {5fa7b06b-f336-4037-846c-d0cc4a50351c}; !- Outlet Port

OS:Connection,
  {9b2e5be7-4218-4eb6-87ac-9aaec108e6fd}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  55,                                     !- Outlet Port
  {8726179b-7d51-4552-9d13-4822c4b74383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67b27fb7-1be2-4b8b-a201-c318f7f1df1e}, !- Handle
  Zone Outpatient Exam A end_a - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0679899b-3abc-46d7-8829-f42547fdda2d}, !- Inlet Port
  {ad8d89e0-5b1c-49be-939f-9dba78ce576d}; !- Outlet Port

OS:Connection,
  {5fa7b06b-f336-4037-846c-d0cc4a50351c}, !- Handle
  {8726179b-7d51-4552-9d13-4822c4b74383}, !- Source Object
  3,                                      !- Outlet Port
  {8ac688cb-b2bd-4ff3-991f-a28458a01a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0679899b-3abc-46d7-8829-f42547fdda2d}, !- Handle
  {8ac688cb-b2bd-4ff3-991f-a28458a01a91}, !- Source Object
  3,                                      !- Outlet Port
  {67b27fb7-1be2-4b8b-a201-c318f7f1df1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8d89e0-5b1c-49be-939f-9dba78ce576d}, !- Handle
  {67b27fb7-1be2-4b8b-a201-c318f7f1df1e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  55;                                     !- Inlet Port

OS:Fan:OnOff,
  {191e3619-3815-4481-90ba-3c9fd7a45887}, !- Handle
  Zone Outpatient Exam A end_a - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.03032796218986,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f19a8c9e-39de-4173-9cfb-bcf990c48163}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13c765f9-66ad-4ae2-bf33-b971b5883a50}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f19a8c9e-39de-4173-9cfb-bcf990c48163}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13c765f9-66ad-4ae2-bf33-b971b5883a50}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {905f873d-72b1-45af-8816-08983838bef1}, !- Handle
  Zone Outpatient Exam A end_a - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {bada3077-73a8-4f8e-9a67-a6abac7c0e83}, !- Air Inlet Node Name
  {fe4b347c-9fb0-4a01-bf71-fe95b76979f4}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.03032796218986,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.03032796218986,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.03032796218986,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {191e3619-3815-4481-90ba-3c9fd7a45887}, !- Supply Air Fan Name
  {85af4873-198e-4e70-a5e9-e57ff1a6817d}, !- Heating Coil Name
  {8ac688cb-b2bd-4ff3-991f-a28458a01a91}, !- Cooling Coil Name
  {d99dc439-6ffb-4e5d-b3b4-793a23f8e19c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {506f31ee-28b6-4497-a4a6-fd93d2cb43b5}, !- Handle
  Zone Outpatient Exam A end_a - Story ground WSHP Inlet Air Node, !- Name
  {d24a844d-c288-47c3-a729-13b91d28a70a}, !- Inlet Port
  {bada3077-73a8-4f8e-9a67-a6abac7c0e83}; !- Outlet Port

OS:Connection,
  {d24a844d-c288-47c3-a729-13b91d28a70a}, !- Handle
  {90e9b5c9-c684-4ca8-98dc-3794a89612ff}, !- Source Object
  2,                                      !- Outlet Port
  {506f31ee-28b6-4497-a4a6-fd93d2cb43b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bada3077-73a8-4f8e-9a67-a6abac7c0e83}, !- Handle
  {506f31ee-28b6-4497-a4a6-fd93d2cb43b5}, !- Source Object
  3,                                      !- Outlet Port
  {905f873d-72b1-45af-8816-08983838bef1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99f55831-88d1-4cf2-94d5-284c7002d25e}, !- Handle
  Zone Outpatient Exam A end_a - Story ground WSHP Outlet Air Node, !- Name
  {fe4b347c-9fb0-4a01-bf71-fe95b76979f4}, !- Inlet Port
  {9bf08da6-eb1d-4519-bf5b-9c2834cf71c5}; !- Outlet Port

OS:Connection,
  {9bf08da6-eb1d-4519-bf5b-9c2834cf71c5}, !- Handle
  {99f55831-88d1-4cf2-94d5-284c7002d25e}, !- Source Object
  3,                                      !- Outlet Port
  {e88a7202-c631-49b3-aca4-cb418a5eb612}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe4b347c-9fb0-4a01-bf71-fe95b76979f4}, !- Handle
  {905f873d-72b1-45af-8816-08983838bef1}, !- Source Object
  4,                                      !- Outlet Port
  {99f55831-88d1-4cf2-94d5-284c7002d25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f0f98b8f-2132-4069-85e6-164254634e5e}, !- Handle
  Zone Outpatient Exam C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  45552.0250720538,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2f0437c0-cad4-4dd7-874f-575bdfd4f497}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Htg Coil 243 Clg kBtu/hr 4.2COPH, !- Name
  {a28402e9-64d0-458d-9d3e-909d96377b00}, !- Water Inlet Node Name
  {d073430c-de3f-4f9e-acf4-140a20e111d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  3.90912631233192,                       !- Rated Air Flow Rate {m3/s}
  0.00149977951910832,                    !- Rated Water Flow Rate {m3/s}
  67792.6236416933,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {81b01c76-3a78-464d-88b7-e5f238ef8c2a}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {95ef1375-46c7-47e2-bd7f-34a644df72dc}, !- Inlet Port
  {a28402e9-64d0-458d-9d3e-909d96377b00}; !- Outlet Port

OS:Connection,
  {95ef1375-46c7-47e2-bd7f-34a644df72dc}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  56,                                     !- Outlet Port
  {81b01c76-3a78-464d-88b7-e5f238ef8c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb9cf3e3-b2d9-4a9e-8c72-b3b680aa1f0b}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d073430c-de3f-4f9e-acf4-140a20e111d4}, !- Inlet Port
  {8710cb43-1a4d-4f9a-bd15-9f5921952c59}; !- Outlet Port

OS:Connection,
  {a28402e9-64d0-458d-9d3e-909d96377b00}, !- Handle
  {81b01c76-3a78-464d-88b7-e5f238ef8c2a}, !- Source Object
  3,                                      !- Outlet Port
  {2f0437c0-cad4-4dd7-874f-575bdfd4f497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d073430c-de3f-4f9e-acf4-140a20e111d4}, !- Handle
  {2f0437c0-cad4-4dd7-874f-575bdfd4f497}, !- Source Object
  3,                                      !- Outlet Port
  {bb9cf3e3-b2d9-4a9e-8c72-b3b680aa1f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8710cb43-1a4d-4f9a-bd15-9f5921952c59}, !- Handle
  {bb9cf3e3-b2d9-4a9e-8c72-b3b680aa1f0b}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  56;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d6f19afd-9c9e-4bb0-97b1-44223c85db77}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Clg Coil, !- Name
  {41ae0cbc-37ad-4d3b-b157-0ec6a7f3382e}, !- Water Inlet Node Name
  {1b58bff6-f4aa-4662-9bfa-8ae745d3bcfb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  3.90912631233192,                       !- Rated Air Flow Rate {m3/s}
  0.00149977951910832,                    !- Rated Water Flow Rate {m3/s}
  71589.9167565427,                       !- Rated Total Cooling Capacity {W}
  50932.5524686014,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6b8bb35b-8b1f-49cd-9bab-1721b1a63961}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {28d5da8f-9cef-41ab-86e6-3a8e1236d65d}, !- Inlet Port
  {41ae0cbc-37ad-4d3b-b157-0ec6a7f3382e}; !- Outlet Port

OS:Connection,
  {28d5da8f-9cef-41ab-86e6-3a8e1236d65d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  57,                                     !- Outlet Port
  {6b8bb35b-8b1f-49cd-9bab-1721b1a63961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f1101d1-884e-4006-90ff-f012f936574d}, !- Handle
  Zone Outpatient Exam C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {1b58bff6-f4aa-4662-9bfa-8ae745d3bcfb}, !- Inlet Port
  {6ba2080d-1702-4a7f-b80c-e8d7ea08e985}; !- Outlet Port

OS:Connection,
  {41ae0cbc-37ad-4d3b-b157-0ec6a7f3382e}, !- Handle
  {6b8bb35b-8b1f-49cd-9bab-1721b1a63961}, !- Source Object
  3,                                      !- Outlet Port
  {d6f19afd-9c9e-4bb0-97b1-44223c85db77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b58bff6-f4aa-4662-9bfa-8ae745d3bcfb}, !- Handle
  {d6f19afd-9c9e-4bb0-97b1-44223c85db77}, !- Source Object
  3,                                      !- Outlet Port
  {1f1101d1-884e-4006-90ff-f012f936574d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba2080d-1702-4a7f-b80c-e8d7ea08e985}, !- Handle
  {1f1101d1-884e-4006-90ff-f012f936574d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  57;                                     !- Inlet Port

OS:Fan:OnOff,
  {ba8b9dbb-228f-4963-bfd2-c31c65cbddae}, !- Handle
  Zone Outpatient Exam C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  3.90912631233192,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24b6d3f3-c141-4a64-8902-80b7ae8e132f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a364e5b8-eba1-436d-a6be-764fce169c3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24b6d3f3-c141-4a64-8902-80b7ae8e132f}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a364e5b8-eba1-436d-a6be-764fce169c3b}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ed283ccc-af9d-4907-aef0-e089b8f8fff9}, !- Handle
  Zone Outpatient Exam C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {9673e56c-0571-4176-80fd-2d1b1490bbac}, !- Air Inlet Node Name
  {0c2decde-2dab-4174-859c-8dbffbe165ea}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  3.90912631233192,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  3.90912631233192,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  3.90912631233192,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ba8b9dbb-228f-4963-bfd2-c31c65cbddae}, !- Supply Air Fan Name
  {2f0437c0-cad4-4dd7-874f-575bdfd4f497}, !- Heating Coil Name
  {d6f19afd-9c9e-4bb0-97b1-44223c85db77}, !- Cooling Coil Name
  {f0f98b8f-2132-4069-85e6-164254634e5e}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8ed0d13d-3477-435b-a4bd-1620187370ac}, !- Handle
  Zone Outpatient Exam C  - Story ground WSHP Inlet Air Node, !- Name
  {1269aba1-32d8-45ea-9d02-bff1c957c799}, !- Inlet Port
  {9673e56c-0571-4176-80fd-2d1b1490bbac}; !- Outlet Port

OS:Connection,
  {1269aba1-32d8-45ea-9d02-bff1c957c799}, !- Handle
  {a67d20bc-14ae-4799-b916-70ece9134835}, !- Source Object
  2,                                      !- Outlet Port
  {8ed0d13d-3477-435b-a4bd-1620187370ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9673e56c-0571-4176-80fd-2d1b1490bbac}, !- Handle
  {8ed0d13d-3477-435b-a4bd-1620187370ac}, !- Source Object
  3,                                      !- Outlet Port
  {ed283ccc-af9d-4907-aef0-e089b8f8fff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa49a453-70a2-4494-bd8a-94379004c718}, !- Handle
  Zone Outpatient Exam C  - Story ground WSHP Outlet Air Node, !- Name
  {0c2decde-2dab-4174-859c-8dbffbe165ea}, !- Inlet Port
  {16bc7598-fab8-4dc2-a73d-11cdf3829e47}; !- Outlet Port

OS:Connection,
  {16bc7598-fab8-4dc2-a73d-11cdf3829e47}, !- Handle
  {fa49a453-70a2-4494-bd8a-94379004c718}, !- Source Object
  3,                                      !- Outlet Port
  {040db27d-47bd-476d-8019-9a2b9c1b383a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c2decde-2dab-4174-859c-8dbffbe165ea}, !- Handle
  {ed283ccc-af9d-4907-aef0-e089b8f8fff9}, !- Source Object
  4,                                      !- Outlet Port
  {fa49a453-70a2-4494-bd8a-94379004c718}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3099c7ed-5603-4881-911c-93d63e6e9ed6}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8986.5237521317,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {07b7e94d-aeda-4fb6-8bc4-d19bb83cdc1b}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH, !- Name
  {af7b287e-1b09-4fc5-8011-395491186f37}, !- Water Inlet Node Name
  {53e4d564-14b4-4d29-849a-d03bd9f64272}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.857581473772007,                      !- Rated Air Flow Rate {m3/s}
  0.000298870050838177,                   !- Rated Water Flow Rate {m3/s}
  13509.4422987536,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7b2a322a-640b-4775-8375-7a7f1d4d4cdf}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {88c15f55-8f05-4f91-9f48-aa2437ec1351}, !- Inlet Port
  {af7b287e-1b09-4fc5-8011-395491186f37}; !- Outlet Port

OS:Connection,
  {88c15f55-8f05-4f91-9f48-aa2437ec1351}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  58,                                     !- Outlet Port
  {7b2a322a-640b-4775-8375-7a7f1d4d4cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdc0654c-45e8-4ea1-95fa-2ce80eb11fee}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {53e4d564-14b4-4d29-849a-d03bd9f64272}, !- Inlet Port
  {f1b84b6e-4d04-4c75-a45a-a11bde9e9d77}; !- Outlet Port

OS:Connection,
  {af7b287e-1b09-4fc5-8011-395491186f37}, !- Handle
  {7b2a322a-640b-4775-8375-7a7f1d4d4cdf}, !- Source Object
  3,                                      !- Outlet Port
  {07b7e94d-aeda-4fb6-8bc4-d19bb83cdc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e4d564-14b4-4d29-849a-d03bd9f64272}, !- Handle
  {07b7e94d-aeda-4fb6-8bc4-d19bb83cdc1b}, !- Source Object
  3,                                      !- Outlet Port
  {fdc0654c-45e8-4ea1-95fa-2ce80eb11fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b84b6e-4d04-4c75-a45a-a11bde9e9d77}, !- Handle
  {fdc0654c-45e8-4ea1-95fa-2ce80eb11fee}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  58;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {baeb1c3a-80f4-4895-8835-ca10e2425816}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER, !- Name
  {09791b05-dff3-470c-86e3-0fb4c84e9105}, !- Water Inlet Node Name
  {2e998442-fd46-4292-9435-56aeb27b806f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.857581473772007,                      !- Rated Air Flow Rate {m3/s}
  0.000298870050838177,                   !- Rated Water Flow Rate {m3/s}
  14266.1516495769,                       !- Rated Total Cooling Capacity {W}
  10673.5786212123,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {fe9f20fb-d303-4d85-a0ed-6982bab7d161}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {20ff7fc5-1086-48bb-9d0b-1bf70b78eacf}, !- Inlet Port
  {09791b05-dff3-470c-86e3-0fb4c84e9105}; !- Outlet Port

OS:Connection,
  {20ff7fc5-1086-48bb-9d0b-1bf70b78eacf}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  59,                                     !- Outlet Port
  {fe9f20fb-d303-4d85-a0ed-6982bab7d161}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac82dfd7-d16c-42c9-b8bf-185586efc69c}, !- Handle
  Zone Outpatient Exam C end_a - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {2e998442-fd46-4292-9435-56aeb27b806f}, !- Inlet Port
  {5450a5e2-319f-47f8-8310-2744f3eb2afa}; !- Outlet Port

OS:Connection,
  {09791b05-dff3-470c-86e3-0fb4c84e9105}, !- Handle
  {fe9f20fb-d303-4d85-a0ed-6982bab7d161}, !- Source Object
  3,                                      !- Outlet Port
  {baeb1c3a-80f4-4895-8835-ca10e2425816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e998442-fd46-4292-9435-56aeb27b806f}, !- Handle
  {baeb1c3a-80f4-4895-8835-ca10e2425816}, !- Source Object
  3,                                      !- Outlet Port
  {ac82dfd7-d16c-42c9-b8bf-185586efc69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5450a5e2-319f-47f8-8310-2744f3eb2afa}, !- Handle
  {ac82dfd7-d16c-42c9-b8bf-185586efc69c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  59;                                     !- Inlet Port

OS:Fan:OnOff,
  {df9d0850-6b6b-42ef-8a45-2b5c70cd1209}, !- Handle
  Zone Outpatient Exam C end_a - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.857581473772007,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b4c280e-4d91-43fb-af79-e25b0d5b7188}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa715488-41b8-4250-9b19-a805c92f22c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b4c280e-4d91-43fb-af79-e25b0d5b7188}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa715488-41b8-4250-9b19-a805c92f22c8}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ae1eeabd-bfd1-4a0b-ad98-5da1cd86879e}, !- Handle
  Zone Outpatient Exam C end_a - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {d27a5455-980f-44b0-b83d-463380528c9b}, !- Air Inlet Node Name
  {be34850b-4d56-4dfb-897e-3990e86e222d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.857581473772007,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.857581473772007,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.857581473772007,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df9d0850-6b6b-42ef-8a45-2b5c70cd1209}, !- Supply Air Fan Name
  {07b7e94d-aeda-4fb6-8bc4-d19bb83cdc1b}, !- Heating Coil Name
  {baeb1c3a-80f4-4895-8835-ca10e2425816}, !- Cooling Coil Name
  {3099c7ed-5603-4881-911c-93d63e6e9ed6}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4028bff1-2e56-480d-b5f8-73d97d1562ca}, !- Handle
  Zone Outpatient Exam C end_a - Story ground WSHP Inlet Air Node, !- Name
  {d70ab58f-5d4c-410b-b1cf-9613487a6136}, !- Inlet Port
  {d27a5455-980f-44b0-b83d-463380528c9b}; !- Outlet Port

OS:Connection,
  {d70ab58f-5d4c-410b-b1cf-9613487a6136}, !- Handle
  {a09973ca-8bb7-4c49-9554-b66883f41309}, !- Source Object
  2,                                      !- Outlet Port
  {4028bff1-2e56-480d-b5f8-73d97d1562ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27a5455-980f-44b0-b83d-463380528c9b}, !- Handle
  {4028bff1-2e56-480d-b5f8-73d97d1562ca}, !- Source Object
  3,                                      !- Outlet Port
  {ae1eeabd-bfd1-4a0b-ad98-5da1cd86879e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39f1b925-e7f6-4864-b14a-29c2e7511e93}, !- Handle
  Zone Outpatient Exam C end_a - Story ground WSHP Outlet Air Node, !- Name
  {be34850b-4d56-4dfb-897e-3990e86e222d}, !- Inlet Port
  {fe019cdc-6277-4397-b02d-9737ca68477b}; !- Outlet Port

OS:Connection,
  {fe019cdc-6277-4397-b02d-9737ca68477b}, !- Handle
  {39f1b925-e7f6-4864-b14a-29c2e7511e93}, !- Source Object
  3,                                      !- Outlet Port
  {f6c4c369-8269-45fc-b416-50a81132052a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be34850b-4d56-4dfb-897e-3990e86e222d}, !- Handle
  {ae1eeabd-bfd1-4a0b-ad98-5da1cd86879e}, !- Source Object
  4,                                      !- Outlet Port
  {39f1b925-e7f6-4864-b14a-29c2e7511e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {aad3550a-9c57-4863-a00a-5a1a75bb3fed}, !- Handle
  Zone Outpatient Hall B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  81491.2493082533,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ee104eeb-b3dc-4019-a65d-ac53e7d7e3b3}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Htg Coil 274 Clg kBtu/hr 4.2COPH, !- Name
  {88ff85e0-7a2b-49b2-8538-70d32144f4b4}, !- Water Inlet Node Name
  {d1c404e1-77d4-4810-91ad-f1e8d8cb6db1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.09158715402576,                       !- Rated Air Flow Rate {m3/s}
  0.00175506842164109,                    !- Rated Water Flow Rate {m3/s}
  79332.1227939384,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {10ac0055-c931-4a06-930e-41c2111bb0a0}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {38987f51-830b-4251-8d0c-60d51c59c08a}, !- Inlet Port
  {88ff85e0-7a2b-49b2-8538-70d32144f4b4}; !- Outlet Port

OS:Connection,
  {38987f51-830b-4251-8d0c-60d51c59c08a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  60,                                     !- Outlet Port
  {10ac0055-c931-4a06-930e-41c2111bb0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e0f29d2-442a-4b6d-a077-7892b3559067}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d1c404e1-77d4-4810-91ad-f1e8d8cb6db1}, !- Inlet Port
  {61fc8691-54b5-46c2-bd08-29fc10f8034f}; !- Outlet Port

OS:Connection,
  {88ff85e0-7a2b-49b2-8538-70d32144f4b4}, !- Handle
  {10ac0055-c931-4a06-930e-41c2111bb0a0}, !- Source Object
  3,                                      !- Outlet Port
  {ee104eeb-b3dc-4019-a65d-ac53e7d7e3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c404e1-77d4-4810-91ad-f1e8d8cb6db1}, !- Handle
  {ee104eeb-b3dc-4019-a65d-ac53e7d7e3b3}, !- Source Object
  3,                                      !- Outlet Port
  {9e0f29d2-442a-4b6d-a077-7892b3559067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fc8691-54b5-46c2-bd08-29fc10f8034f}, !- Handle
  {9e0f29d2-442a-4b6d-a077-7892b3559067}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  60;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6560220d-7f1c-449b-a717-ca0f0ebf5072}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Clg Coil, !- Name
  {9dfcbc61-994f-4fe0-89f3-c1f87295e78f}, !- Water Inlet Node Name
  {28dca283-ab99-45c4-96f5-7505272589c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.09158715402576,                       !- Rated Air Flow Rate {m3/s}
  0.00175506842164109,                    !- Rated Water Flow Rate {m3/s}
  83775.7821109756,                       !- Rated Total Cooling Capacity {W}
  63071.8602185888,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {c8dc3545-5711-46fd-a53b-f020bace092c}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {44308ad6-4627-4a6d-abb6-02b5b555d7ce}, !- Inlet Port
  {9dfcbc61-994f-4fe0-89f3-c1f87295e78f}; !- Outlet Port

OS:Connection,
  {44308ad6-4627-4a6d-abb6-02b5b555d7ce}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  61,                                     !- Outlet Port
  {c8dc3545-5711-46fd-a53b-f020bace092c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6602858-b7ac-48d2-aeda-01b1b021df48}, !- Handle
  Zone Outpatient Hall B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {28dca283-ab99-45c4-96f5-7505272589c5}, !- Inlet Port
  {9e0d998f-5986-4e65-9915-505065afe846}; !- Outlet Port

OS:Connection,
  {9dfcbc61-994f-4fe0-89f3-c1f87295e78f}, !- Handle
  {c8dc3545-5711-46fd-a53b-f020bace092c}, !- Source Object
  3,                                      !- Outlet Port
  {6560220d-7f1c-449b-a717-ca0f0ebf5072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28dca283-ab99-45c4-96f5-7505272589c5}, !- Handle
  {6560220d-7f1c-449b-a717-ca0f0ebf5072}, !- Source Object
  3,                                      !- Outlet Port
  {b6602858-b7ac-48d2-aeda-01b1b021df48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0d998f-5986-4e65-9915-505065afe846}, !- Handle
  {b6602858-b7ac-48d2-aeda-01b1b021df48}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  61;                                     !- Inlet Port

OS:Fan:OnOff,
  {8d8f0bac-e22f-4961-8534-f682e8442681}, !- Handle
  Zone Outpatient Hall B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  5.09158715402576,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcb6fa08-667f-4eae-963b-0b65f88154fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb717e26-e9fe-454f-8c4e-d62d00a43ef1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcb6fa08-667f-4eae-963b-0b65f88154fe}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb717e26-e9fe-454f-8c4e-d62d00a43ef1}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4e68c34e-c319-4036-86a8-f3ae09e2112e}, !- Handle
  Zone Outpatient Hall B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {66e73b9e-b199-4dbf-be25-2a8da61792b7}, !- Air Inlet Node Name
  {855d8eee-6777-499e-adab-83077cc0ec7e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  5.09158715402576,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  5.09158715402576,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  5.09158715402576,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d8f0bac-e22f-4961-8534-f682e8442681}, !- Supply Air Fan Name
  {ee104eeb-b3dc-4019-a65d-ac53e7d7e3b3}, !- Heating Coil Name
  {6560220d-7f1c-449b-a717-ca0f0ebf5072}, !- Cooling Coil Name
  {aad3550a-9c57-4863-a00a-5a1a75bb3fed}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a251c69b-f8d8-480e-92d2-b10f411f0845}, !- Handle
  Zone Outpatient Hall B  - Story ground WSHP Inlet Air Node, !- Name
  {5b807492-40b9-4f76-b6cc-27a651d76361}, !- Inlet Port
  {66e73b9e-b199-4dbf-be25-2a8da61792b7}; !- Outlet Port

OS:Connection,
  {5b807492-40b9-4f76-b6cc-27a651d76361}, !- Handle
  {6f4157f8-3c7e-418e-8ea8-e39bc0e49b70}, !- Source Object
  2,                                      !- Outlet Port
  {a251c69b-f8d8-480e-92d2-b10f411f0845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e73b9e-b199-4dbf-be25-2a8da61792b7}, !- Handle
  {a251c69b-f8d8-480e-92d2-b10f411f0845}, !- Source Object
  3,                                      !- Outlet Port
  {4e68c34e-c319-4036-86a8-f3ae09e2112e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00dba462-10d3-44c4-9310-d891108b77ba}, !- Handle
  Zone Outpatient Hall B  - Story ground WSHP Outlet Air Node, !- Name
  {855d8eee-6777-499e-adab-83077cc0ec7e}, !- Inlet Port
  {aba15370-d8ea-44a9-993e-c58615d1d6ce}; !- Outlet Port

OS:Connection,
  {aba15370-d8ea-44a9-993e-c58615d1d6ce}, !- Handle
  {00dba462-10d3-44c4-9310-d891108b77ba}, !- Source Object
  3,                                      !- Outlet Port
  {550a7d97-ea54-4014-86e3-b00783f75b61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {855d8eee-6777-499e-adab-83077cc0ec7e}, !- Handle
  {4e68c34e-c319-4036-86a8-f3ae09e2112e}, !- Source Object
  4,                                      !- Outlet Port
  {00dba462-10d3-44c4-9310-d891108b77ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1a497a41-4292-4ac7-9204-e1d2ce085363}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  25021.879361987,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6750a9d3-cbee-4ef6-8595-8b37408d5ce7}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Htg Coil 120 Clg kBtu/hr 4.2COPH, !- Name
  {b7bd9862-8ac4-4892-a5d6-fad1babbbdf0}, !- Water Inlet Node Name
  {8f07607b-8787-4602-b94e-4a068e22a010}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.51787485775316,                       !- Rated Air Flow Rate {m3/s}
  0.000794159470096845,                   !- Rated Water Flow Rate {m3/s}
  35897.3791692868,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f9911f99-3f8b-4633-a079-73c94d1d7654}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {70cc6d2a-ddca-4f99-a34f-83e4a863238d}, !- Inlet Port
  {b7bd9862-8ac4-4892-a5d6-fad1babbbdf0}; !- Outlet Port

OS:Connection,
  {70cc6d2a-ddca-4f99-a34f-83e4a863238d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  62,                                     !- Outlet Port
  {f9911f99-3f8b-4633-a079-73c94d1d7654}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2b5128e-06d3-4d9c-aaf7-a0460b25d154}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8f07607b-8787-4602-b94e-4a068e22a010}, !- Inlet Port
  {8b6f48fc-85f7-41ce-b94b-413dd8d1925f}; !- Outlet Port

OS:Connection,
  {b7bd9862-8ac4-4892-a5d6-fad1babbbdf0}, !- Handle
  {f9911f99-3f8b-4633-a079-73c94d1d7654}, !- Source Object
  3,                                      !- Outlet Port
  {6750a9d3-cbee-4ef6-8595-8b37408d5ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f07607b-8787-4602-b94e-4a068e22a010}, !- Handle
  {6750a9d3-cbee-4ef6-8595-8b37408d5ce7}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5128e-06d3-4d9c-aaf7-a0460b25d154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6f48fc-85f7-41ce-b94b-413dd8d1925f}, !- Handle
  {d2b5128e-06d3-4d9c-aaf7-a0460b25d154}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {29f0bda9-a711-40aa-97bc-b8eae915be67}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Clg Coil 120kBtu/hr 12.0EER, !- Name
  {63355940-6a24-48bd-b645-68e8bb9949a0}, !- Water Inlet Node Name
  {bc0e4bda-448d-4394-90ee-271086e5c6a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.51787485775316,                       !- Rated Air Flow Rate {m3/s}
  0.000794159470096845,                   !- Rated Water Flow Rate {m3/s}
  37908.1122466954,                       !- Rated Total Cooling Capacity {W}
  30084.1283368078,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6bc0ba2f-d7a3-45e6-819c-eee4d01914aa}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {254c4d45-a76e-4551-979f-7f126999b734}, !- Inlet Port
  {63355940-6a24-48bd-b645-68e8bb9949a0}; !- Outlet Port

OS:Connection,
  {254c4d45-a76e-4551-979f-7f126999b734}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  63,                                     !- Outlet Port
  {6bc0ba2f-d7a3-45e6-819c-eee4d01914aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6703e09b-feef-4278-ab78-4dd177d7bec2}, !- Handle
  Zone Outpatient Hall B end_a - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bc0e4bda-448d-4394-90ee-271086e5c6a6}, !- Inlet Port
  {cc3570e7-7168-44f2-aa2f-a6aedef5c6f3}; !- Outlet Port

OS:Connection,
  {63355940-6a24-48bd-b645-68e8bb9949a0}, !- Handle
  {6bc0ba2f-d7a3-45e6-819c-eee4d01914aa}, !- Source Object
  3,                                      !- Outlet Port
  {29f0bda9-a711-40aa-97bc-b8eae915be67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0e4bda-448d-4394-90ee-271086e5c6a6}, !- Handle
  {29f0bda9-a711-40aa-97bc-b8eae915be67}, !- Source Object
  3,                                      !- Outlet Port
  {6703e09b-feef-4278-ab78-4dd177d7bec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3570e7-7168-44f2-aa2f-a6aedef5c6f3}, !- Handle
  {6703e09b-feef-4278-ab78-4dd177d7bec2}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  63;                                     !- Inlet Port

OS:Fan:OnOff,
  {1b77767b-55dc-4ebf-a738-24957acb4d84}, !- Handle
  Zone Outpatient Hall B end_a - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.51787485775316,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {196dd8c9-2ccd-40d6-ba2e-a5dddf4d2010}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4869dfaf-d3b4-437a-878b-8a5c05acf6e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {196dd8c9-2ccd-40d6-ba2e-a5dddf4d2010}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4869dfaf-d3b4-437a-878b-8a5c05acf6e4}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4e7569e8-159e-4800-a29a-6414a4281378}, !- Handle
  Zone Outpatient Hall B end_a - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {4490d4bd-dfbb-4475-96b0-9ba3b1193ea9}, !- Air Inlet Node Name
  {f54d4a76-42dd-49d4-892b-379171dd36f0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  2.51787485775316,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.51787485775316,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.51787485775316,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b77767b-55dc-4ebf-a738-24957acb4d84}, !- Supply Air Fan Name
  {6750a9d3-cbee-4ef6-8595-8b37408d5ce7}, !- Heating Coil Name
  {29f0bda9-a711-40aa-97bc-b8eae915be67}, !- Cooling Coil Name
  {1a497a41-4292-4ac7-9204-e1d2ce085363}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {432f7f71-ba80-4cdd-9459-26c2129abb7d}, !- Handle
  Zone Outpatient Hall B end_a - Story ground WSHP Inlet Air Node, !- Name
  {d145f710-3eb1-4971-bdf7-cf48da4c6f46}, !- Inlet Port
  {4490d4bd-dfbb-4475-96b0-9ba3b1193ea9}; !- Outlet Port

OS:Connection,
  {d145f710-3eb1-4971-bdf7-cf48da4c6f46}, !- Handle
  {c297e94b-e6aa-4fba-a5c0-7aece9946b6e}, !- Source Object
  2,                                      !- Outlet Port
  {432f7f71-ba80-4cdd-9459-26c2129abb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4490d4bd-dfbb-4475-96b0-9ba3b1193ea9}, !- Handle
  {432f7f71-ba80-4cdd-9459-26c2129abb7d}, !- Source Object
  3,                                      !- Outlet Port
  {4e7569e8-159e-4800-a29a-6414a4281378}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {922ab7c4-50ea-4515-b125-f505527c4814}, !- Handle
  Zone Outpatient Hall B end_a - Story ground WSHP Outlet Air Node, !- Name
  {f54d4a76-42dd-49d4-892b-379171dd36f0}, !- Inlet Port
  {ad52bdab-9ed6-4109-811e-1f4dab0e1b0b}; !- Outlet Port

OS:Connection,
  {ad52bdab-9ed6-4109-811e-1f4dab0e1b0b}, !- Handle
  {922ab7c4-50ea-4515-b125-f505527c4814}, !- Source Object
  3,                                      !- Outlet Port
  {eda8d083-a741-4031-bbeb-49a63073c96c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f54d4a76-42dd-49d4-892b-379171dd36f0}, !- Handle
  {4e7569e8-159e-4800-a29a-6414a4281378}, !- Source Object
  4,                                      !- Outlet Port
  {922ab7c4-50ea-4515-b125-f505527c4814}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {803be08c-7a9d-4936-a9bb-59d856c88662}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  247.887710383005,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bdf2a775-f3ad-4835-9086-785af8ff394a}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {f30a4cde-b86e-4452-8884-6e684d7854f1}, !- Water Inlet Node Name
  {1aa34bae-9fe4-4158-8f52-aca93984eca4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0126386469297767,                     !- Rated Air Flow Rate {m3/s}
  4.47611824069188e-06,                   !- Rated Water Flow Rate {m3/s}
  202.328272523254,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {bf055832-e21b-4ee1-9071-d5aad6ca14b0}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b6e3b557-d28c-4b36-b3ce-70c48c45ae25}, !- Inlet Port
  {f30a4cde-b86e-4452-8884-6e684d7854f1}; !- Outlet Port

OS:Connection,
  {b6e3b557-d28c-4b36-b3ce-70c48c45ae25}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  64,                                     !- Outlet Port
  {bf055832-e21b-4ee1-9071-d5aad6ca14b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e7ebcf-5779-4185-b926-83e6342d7516}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1aa34bae-9fe4-4158-8f52-aca93984eca4}, !- Inlet Port
  {1b229aa4-fa15-4c3d-a7af-e71dd38cdd5b}; !- Outlet Port

OS:Connection,
  {f30a4cde-b86e-4452-8884-6e684d7854f1}, !- Handle
  {bf055832-e21b-4ee1-9071-d5aad6ca14b0}, !- Source Object
  3,                                      !- Outlet Port
  {bdf2a775-f3ad-4835-9086-785af8ff394a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa34bae-9fe4-4158-8f52-aca93984eca4}, !- Handle
  {bdf2a775-f3ad-4835-9086-785af8ff394a}, !- Source Object
  3,                                      !- Outlet Port
  {48e7ebcf-5779-4185-b926-83e6342d7516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b229aa4-fa15-4c3d-a7af-e71dd38cdd5b}, !- Handle
  {48e7ebcf-5779-4185-b926-83e6342d7516}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  64;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d34acb56-3ea8-4feb-bce3-d573fcfd0f8a}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {3e9ae686-b559-4a68-bef1-e848e7e2a47d}, !- Water Inlet Node Name
  {75e72ceb-b5f2-4a8b-8397-244f456eb657}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0126386469297767,                     !- Rated Air Flow Rate {m3/s}
  4.47611824069188e-06,                   !- Rated Water Flow Rate {m3/s}
  213.661360327211,                       !- Rated Total Cooling Capacity {W}
  158.452568738363,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7a6b04ae-9b87-47c3-83c5-4eed933f0193}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {33102669-2ecd-4b96-9069-4732aedeaf1a}, !- Inlet Port
  {3e9ae686-b559-4a68-bef1-e848e7e2a47d}; !- Outlet Port

OS:Connection,
  {33102669-2ecd-4b96-9069-4732aedeaf1a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  65,                                     !- Outlet Port
  {7a6b04ae-9b87-47c3-83c5-4eed933f0193}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {798849ed-1e03-4458-8503-2f51cb94a5c6}, !- Handle
  Zone Outpatient IT_Room A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {75e72ceb-b5f2-4a8b-8397-244f456eb657}, !- Inlet Port
  {ca51803e-147e-4bdf-96d6-ed5d2d9b3e50}; !- Outlet Port

OS:Connection,
  {3e9ae686-b559-4a68-bef1-e848e7e2a47d}, !- Handle
  {7a6b04ae-9b87-47c3-83c5-4eed933f0193}, !- Source Object
  3,                                      !- Outlet Port
  {d34acb56-3ea8-4feb-bce3-d573fcfd0f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e72ceb-b5f2-4a8b-8397-244f456eb657}, !- Handle
  {d34acb56-3ea8-4feb-bce3-d573fcfd0f8a}, !- Source Object
  3,                                      !- Outlet Port
  {798849ed-1e03-4458-8503-2f51cb94a5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca51803e-147e-4bdf-96d6-ed5d2d9b3e50}, !- Handle
  {798849ed-1e03-4458-8503-2f51cb94a5c6}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  65;                                     !- Inlet Port

OS:Fan:OnOff,
  {1540a1c7-52df-4794-bb0b-cb39e9ca7896}, !- Handle
  Zone Outpatient IT_Room A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0126386469297767,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fed90083-3e13-4a39-b2e7-d5e9d6845839}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40917e7a-7899-4151-9f1a-e12d3dd3da71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fed90083-3e13-4a39-b2e7-d5e9d6845839}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40917e7a-7899-4151-9f1a-e12d3dd3da71}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1d482285-af36-4eaf-9b2d-3661375dd7bb}, !- Handle
  Zone Outpatient IT_Room A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {6c276931-61d8-4e87-9d25-959c7ac3e786}, !- Air Inlet Node Name
  {483a35d1-0f5a-48b7-801a-4fd7e4273f1b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0126386469297767,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0126386469297767,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0126386469297767,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1540a1c7-52df-4794-bb0b-cb39e9ca7896}, !- Supply Air Fan Name
  {bdf2a775-f3ad-4835-9086-785af8ff394a}, !- Heating Coil Name
  {d34acb56-3ea8-4feb-bce3-d573fcfd0f8a}, !- Cooling Coil Name
  {803be08c-7a9d-4936-a9bb-59d856c88662}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {05236f7d-e943-4a9e-9aa3-6286b0263367}, !- Handle
  Zone Outpatient IT_Room A  - Story ground WSHP Inlet Air Node, !- Name
  {2e4655dc-de68-4ee3-9eda-8df6602c97c3}, !- Inlet Port
  {6c276931-61d8-4e87-9d25-959c7ac3e786}; !- Outlet Port

OS:Connection,
  {2e4655dc-de68-4ee3-9eda-8df6602c97c3}, !- Handle
  {cde8e11f-4a3d-4465-8145-c58fef87bad2}, !- Source Object
  2,                                      !- Outlet Port
  {05236f7d-e943-4a9e-9aa3-6286b0263367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c276931-61d8-4e87-9d25-959c7ac3e786}, !- Handle
  {05236f7d-e943-4a9e-9aa3-6286b0263367}, !- Source Object
  3,                                      !- Outlet Port
  {1d482285-af36-4eaf-9b2d-3661375dd7bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae886470-a707-4bd4-8aef-edb85f049d71}, !- Handle
  Zone Outpatient IT_Room A  - Story ground WSHP Outlet Air Node, !- Name
  {483a35d1-0f5a-48b7-801a-4fd7e4273f1b}, !- Inlet Port
  {ca1bdbbd-fc0c-4b96-abaa-4fc87c8cc726}; !- Outlet Port

OS:Connection,
  {ca1bdbbd-fc0c-4b96-abaa-4fc87c8cc726}, !- Handle
  {ae886470-a707-4bd4-8aef-edb85f049d71}, !- Source Object
  3,                                      !- Outlet Port
  {b50b2a81-4121-4ee8-b7ba-3d9147e7a831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {483a35d1-0f5a-48b7-801a-4fd7e4273f1b}, !- Handle
  {1d482285-af36-4eaf-9b2d-3661375dd7bb}, !- Source Object
  4,                                      !- Outlet Port
  {ae886470-a707-4bd4-8aef-edb85f049d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a376423f-0642-4000-99c5-ce954068183c}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1923.80085213649,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8fc81787-5f98-4494-b8b3-54508668fe36}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {a04f2128-7892-403d-a6bb-ec8396a9b48d}, !- Water Inlet Node Name
  {2f5efe32-8364-43bd-b013-b91eb775baa3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.103549652493258,                      !- Rated Air Flow Rate {m3/s}
  3.66398934334003e-05,                   !- Rated Water Flow Rate {m3/s}
  1656.18644217721,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {152853d4-bb1c-450a-b68d-3e9bda6c1239}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a56a6e77-e03a-4944-bbc7-7bd4c1e5187f}, !- Inlet Port
  {a04f2128-7892-403d-a6bb-ec8396a9b48d}; !- Outlet Port

OS:Connection,
  {a56a6e77-e03a-4944-bbc7-7bd4c1e5187f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  66,                                     !- Outlet Port
  {152853d4-bb1c-450a-b68d-3e9bda6c1239}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffa39a28-abcd-4c2e-814e-9c1d276bbfbf}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2f5efe32-8364-43bd-b013-b91eb775baa3}, !- Inlet Port
  {fee404eb-c7f0-4ab6-bb14-e049e61fb0b4}; !- Outlet Port

OS:Connection,
  {a04f2128-7892-403d-a6bb-ec8396a9b48d}, !- Handle
  {152853d4-bb1c-450a-b68d-3e9bda6c1239}, !- Source Object
  3,                                      !- Outlet Port
  {8fc81787-5f98-4494-b8b3-54508668fe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f5efe32-8364-43bd-b013-b91eb775baa3}, !- Handle
  {8fc81787-5f98-4494-b8b3-54508668fe36}, !- Source Object
  3,                                      !- Outlet Port
  {ffa39a28-abcd-4c2e-814e-9c1d276bbfbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee404eb-c7f0-4ab6-bb14-e049e61fb0b4}, !- Handle
  {ffa39a28-abcd-4c2e-814e-9c1d276bbfbf}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ca2019b7-9d93-4628-acaf-09976ba7e54c}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {57dfb584-688e-4b19-a618-f5de30f1a5d8}, !- Water Inlet Node Name
  {8500929d-138a-49fb-93f0-3e72e2775e43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.103549652493258,                      !- Rated Air Flow Rate {m3/s}
  3.66398934334003e-05,                   !- Rated Water Flow Rate {m3/s}
  1748.95502135222,                       !- Rated Total Cooling Capacity {W}
  1297.680007393,                         !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b7da8cb0-5f32-4e09-b201-17471ac08444}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3b09fa9a-637f-4e47-99e7-fe0fe45d19c7}, !- Inlet Port
  {57dfb584-688e-4b19-a618-f5de30f1a5d8}; !- Outlet Port

OS:Connection,
  {3b09fa9a-637f-4e47-99e7-fe0fe45d19c7}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  67,                                     !- Outlet Port
  {b7da8cb0-5f32-4e09-b201-17471ac08444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faafa886-91d7-4775-9e2e-63aeaa97a3a3}, !- Handle
  Zone Outpatient IT_Room B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8500929d-138a-49fb-93f0-3e72e2775e43}, !- Inlet Port
  {52b9d6cb-ee15-481c-a1e2-7d3c59fa6f23}; !- Outlet Port

OS:Connection,
  {57dfb584-688e-4b19-a618-f5de30f1a5d8}, !- Handle
  {b7da8cb0-5f32-4e09-b201-17471ac08444}, !- Source Object
  3,                                      !- Outlet Port
  {ca2019b7-9d93-4628-acaf-09976ba7e54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8500929d-138a-49fb-93f0-3e72e2775e43}, !- Handle
  {ca2019b7-9d93-4628-acaf-09976ba7e54c}, !- Source Object
  3,                                      !- Outlet Port
  {faafa886-91d7-4775-9e2e-63aeaa97a3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b9d6cb-ee15-481c-a1e2-7d3c59fa6f23}, !- Handle
  {faafa886-91d7-4775-9e2e-63aeaa97a3a3}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  67;                                     !- Inlet Port

OS:Fan:OnOff,
  {405b11a1-9c0c-4e85-b767-3ae1076d26b3}, !- Handle
  Zone Outpatient IT_Room B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.103549652493258,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8858dca2-fbf0-4c95-a2a5-ee29237a576f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40429fd0-5a0a-4379-a967-fafc99fadd53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8858dca2-fbf0-4c95-a2a5-ee29237a576f}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40429fd0-5a0a-4379-a967-fafc99fadd53}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f42ce8e4-0a5a-4c78-ac05-566a017110ea}, !- Handle
  Zone Outpatient IT_Room B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {831f7add-0ea3-4bec-a1c2-65b81a72031b}, !- Air Inlet Node Name
  {e42e2eec-3a74-4ac4-aaf5-417290dc8e25}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.103549652493258,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103549652493258,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103549652493258,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {405b11a1-9c0c-4e85-b767-3ae1076d26b3}, !- Supply Air Fan Name
  {8fc81787-5f98-4494-b8b3-54508668fe36}, !- Heating Coil Name
  {ca2019b7-9d93-4628-acaf-09976ba7e54c}, !- Cooling Coil Name
  {a376423f-0642-4000-99c5-ce954068183c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2bc408ce-5bae-44d6-947c-6e21132d302a}, !- Handle
  Zone Outpatient IT_Room B  - Story ground WSHP Inlet Air Node, !- Name
  {2c2a2376-78a5-4774-9a83-70246ef8a986}, !- Inlet Port
  {831f7add-0ea3-4bec-a1c2-65b81a72031b}; !- Outlet Port

OS:Connection,
  {2c2a2376-78a5-4774-9a83-70246ef8a986}, !- Handle
  {25711b08-0f4d-466a-a4fe-ed97774baf05}, !- Source Object
  2,                                      !- Outlet Port
  {2bc408ce-5bae-44d6-947c-6e21132d302a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831f7add-0ea3-4bec-a1c2-65b81a72031b}, !- Handle
  {2bc408ce-5bae-44d6-947c-6e21132d302a}, !- Source Object
  3,                                      !- Outlet Port
  {f42ce8e4-0a5a-4c78-ac05-566a017110ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {578889a5-2966-4fce-b433-a4ee7bd6e53e}, !- Handle
  Zone Outpatient IT_Room B  - Story ground WSHP Outlet Air Node, !- Name
  {e42e2eec-3a74-4ac4-aaf5-417290dc8e25}, !- Inlet Port
  {074f2a27-1468-4ecf-b54c-3c2fbdfe3116}; !- Outlet Port

OS:Connection,
  {074f2a27-1468-4ecf-b54c-3c2fbdfe3116}, !- Handle
  {578889a5-2966-4fce-b433-a4ee7bd6e53e}, !- Source Object
  3,                                      !- Outlet Port
  {af3cd633-f5cc-4983-96ae-059e3d8683ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e42e2eec-3a74-4ac4-aaf5-417290dc8e25}, !- Handle
  {f42ce8e4-0a5a-4c78-ac05-566a017110ea}, !- Source Object
  4,                                      !- Outlet Port
  {578889a5-2966-4fce-b433-a4ee7bd6e53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dcc16cf1-8fba-4336-9544-8ad35f490326}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  247.887710382956,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6d288619-5e9d-4bc6-96da-89bef187a53e}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {9fc81df8-67fa-4e5d-b6ee-5b35a3b29fba}, !- Water Inlet Node Name
  {2ed99a33-83ce-449c-af8a-719516dfa0e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0126386477458614,                     !- Rated Air Flow Rate {m3/s}
  4.47611848984542e-06,                   !- Rated Water Flow Rate {m3/s}
  202.328283785424,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {e59a7bfa-1239-4971-9f84-e62262f21772}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e91b05ff-af6e-4163-9259-c043766da053}, !- Inlet Port
  {9fc81df8-67fa-4e5d-b6ee-5b35a3b29fba}; !- Outlet Port

OS:Connection,
  {e91b05ff-af6e-4163-9259-c043766da053}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  68,                                     !- Outlet Port
  {e59a7bfa-1239-4971-9f84-e62262f21772}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71361778-ab7c-4e25-8e33-1e2be9d8c658}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2ed99a33-83ce-449c-af8a-719516dfa0e2}, !- Inlet Port
  {096fc69a-49be-4ce4-8307-81fe123aa797}; !- Outlet Port

OS:Connection,
  {9fc81df8-67fa-4e5d-b6ee-5b35a3b29fba}, !- Handle
  {e59a7bfa-1239-4971-9f84-e62262f21772}, !- Source Object
  3,                                      !- Outlet Port
  {6d288619-5e9d-4bc6-96da-89bef187a53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed99a33-83ce-449c-af8a-719516dfa0e2}, !- Handle
  {6d288619-5e9d-4bc6-96da-89bef187a53e}, !- Source Object
  3,                                      !- Outlet Port
  {71361778-ab7c-4e25-8e33-1e2be9d8c658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096fc69a-49be-4ce4-8307-81fe123aa797}, !- Handle
  {71361778-ab7c-4e25-8e33-1e2be9d8c658}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  68;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f7ee257b-943b-48bd-91a4-aa9669210cc1}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {23122256-2e2c-4277-b041-8b5e40af161a}, !- Water Inlet Node Name
  {7feb77d3-901f-4724-bd0c-44b1336b3944}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0126386477458614,                     !- Rated Air Flow Rate {m3/s}
  4.47611848984542e-06,                   !- Rated Water Flow Rate {m3/s}
  213.661372220213,                       !- Rated Total Cooling Capacity {W}
  158.452578968266,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {61776fe6-be1e-451b-9da3-0dc823bdf26a}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6d22149e-7f80-44fc-b629-016a25d588de}, !- Inlet Port
  {23122256-2e2c-4277-b041-8b5e40af161a}; !- Outlet Port

OS:Connection,
  {6d22149e-7f80-44fc-b629-016a25d588de}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  69,                                     !- Outlet Port
  {61776fe6-be1e-451b-9da3-0dc823bdf26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd5bf89c-ff96-4165-a6ec-94d067059623}, !- Handle
  Zone Outpatient IT_Room C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7feb77d3-901f-4724-bd0c-44b1336b3944}, !- Inlet Port
  {72d455b8-da62-49cf-b59e-08b457ccc43b}; !- Outlet Port

OS:Connection,
  {23122256-2e2c-4277-b041-8b5e40af161a}, !- Handle
  {61776fe6-be1e-451b-9da3-0dc823bdf26a}, !- Source Object
  3,                                      !- Outlet Port
  {f7ee257b-943b-48bd-91a4-aa9669210cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feb77d3-901f-4724-bd0c-44b1336b3944}, !- Handle
  {f7ee257b-943b-48bd-91a4-aa9669210cc1}, !- Source Object
  3,                                      !- Outlet Port
  {bd5bf89c-ff96-4165-a6ec-94d067059623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d455b8-da62-49cf-b59e-08b457ccc43b}, !- Handle
  {bd5bf89c-ff96-4165-a6ec-94d067059623}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  69;                                     !- Inlet Port

OS:Fan:OnOff,
  {9e561438-1d66-4f6a-9a6c-d713335c95b3}, !- Handle
  Zone Outpatient IT_Room C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0126386477458614,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e2180f8-8009-4afc-a13e-50171bfb00ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1bcd4d5-2ef6-44ca-bece-4b759c61e816}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e2180f8-8009-4afc-a13e-50171bfb00ca}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1bcd4d5-2ef6-44ca-bece-4b759c61e816}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2bad5b27-82b2-4496-b168-b4d8921b0327}, !- Handle
  Zone Outpatient IT_Room C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {5f1f222a-6347-4c41-8547-2c4ec3363c76}, !- Air Inlet Node Name
  {f9bb1d78-8a61-4937-8eb8-27c9336c0cf2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0126386477458614,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0126386477458614,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0126386477458614,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e561438-1d66-4f6a-9a6c-d713335c95b3}, !- Supply Air Fan Name
  {6d288619-5e9d-4bc6-96da-89bef187a53e}, !- Heating Coil Name
  {f7ee257b-943b-48bd-91a4-aa9669210cc1}, !- Cooling Coil Name
  {dcc16cf1-8fba-4336-9544-8ad35f490326}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8463db46-c4a8-4c5e-b534-377057ab1ae9}, !- Handle
  Zone Outpatient IT_Room C  - Story ground WSHP Inlet Air Node, !- Name
  {03e1225e-fa52-4dc9-b3b3-0958b1c91174}, !- Inlet Port
  {5f1f222a-6347-4c41-8547-2c4ec3363c76}; !- Outlet Port

OS:Connection,
  {03e1225e-fa52-4dc9-b3b3-0958b1c91174}, !- Handle
  {cecf28a8-f809-4e1b-bfe8-bc383f5a1e14}, !- Source Object
  2,                                      !- Outlet Port
  {8463db46-c4a8-4c5e-b534-377057ab1ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1f222a-6347-4c41-8547-2c4ec3363c76}, !- Handle
  {8463db46-c4a8-4c5e-b534-377057ab1ae9}, !- Source Object
  3,                                      !- Outlet Port
  {2bad5b27-82b2-4496-b168-b4d8921b0327}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9aa5da56-54c3-4054-ad82-c769a9ef4394}, !- Handle
  Zone Outpatient IT_Room C  - Story ground WSHP Outlet Air Node, !- Name
  {f9bb1d78-8a61-4937-8eb8-27c9336c0cf2}, !- Inlet Port
  {ab76f24f-0c8b-4d18-b5b1-877d0cfcaa05}; !- Outlet Port

OS:Connection,
  {ab76f24f-0c8b-4d18-b5b1-877d0cfcaa05}, !- Handle
  {9aa5da56-54c3-4054-ad82-c769a9ef4394}, !- Source Object
  3,                                      !- Outlet Port
  {2b250855-5e0c-4fda-9ab4-696c9c4bc3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9bb1d78-8a61-4937-8eb8-27c9336c0cf2}, !- Handle
  {2bad5b27-82b2-4496-b168-b4d8921b0327}, !- Source Object
  4,                                      !- Outlet Port
  {9aa5da56-54c3-4054-ad82-c769a9ef4394}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {20e5e9a7-0080-48b9-96ee-9462acf6b1c8}, !- Handle
  Zone Outpatient Janitor A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7561.26105551767,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {71e22477-9748-4d43-ad50-6242881501ed}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Htg Coil 47 Clg kBtu/hr 4.2COPH, !- Name
  {7924789f-3ab6-485c-95f6-38681ecf5766}, !- Water Inlet Node Name
  {d0722279-6f81-4ef5-9a40-b47ecabc68d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.00855377626562,                       !- Rated Air Flow Rate {m3/s}
  0.00030986619087322,                    !- Rated Water Flow Rate {m3/s}
  14006.4868132368,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {0004f550-dd04-454e-acd7-d520456b7a34}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7d5008ab-96a1-46f8-a6cd-3f25a2680796}, !- Inlet Port
  {7924789f-3ab6-485c-95f6-38681ecf5766}; !- Outlet Port

OS:Connection,
  {7d5008ab-96a1-46f8-a6cd-3f25a2680796}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  70,                                     !- Outlet Port
  {0004f550-dd04-454e-acd7-d520456b7a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1af88089-68fb-4804-ac2f-d1955fa22ac3}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d0722279-6f81-4ef5-9a40-b47ecabc68d8}, !- Inlet Port
  {0d80c68b-91cb-4714-bcb7-846dfd13a71d}; !- Outlet Port

OS:Connection,
  {7924789f-3ab6-485c-95f6-38681ecf5766}, !- Handle
  {0004f550-dd04-454e-acd7-d520456b7a34}, !- Source Object
  3,                                      !- Outlet Port
  {71e22477-9748-4d43-ad50-6242881501ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0722279-6f81-4ef5-9a40-b47ecabc68d8}, !- Handle
  {71e22477-9748-4d43-ad50-6242881501ed}, !- Source Object
  3,                                      !- Outlet Port
  {1af88089-68fb-4804-ac2f-d1955fa22ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d80c68b-91cb-4714-bcb7-846dfd13a71d}, !- Handle
  {1af88089-68fb-4804-ac2f-d1955fa22ac3}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  70;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ad8c47c5-6d6e-496e-b4a3-96a42e43dc3d}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Clg Coil 47kBtu/hr 12.0EER, !- Name
  {e925c7b7-59ba-4470-a848-1183246e5fa9}, !- Water Inlet Node Name
  {921fac3c-994d-4339-9eb1-e3d3257da2cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.00855377626562,                       !- Rated Air Flow Rate {m3/s}
  0.00030986619087322,                    !- Rated Water Flow Rate {m3/s}
  14791.0373009158,                       !- Rated Total Cooling Capacity {W}
  11933.0932441185,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {30fab18a-e655-4fa5-b32c-6de42c0f60c3}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {93728f79-f121-43b1-a149-5f1491f5d5ea}, !- Inlet Port
  {e925c7b7-59ba-4470-a848-1183246e5fa9}; !- Outlet Port

OS:Connection,
  {93728f79-f121-43b1-a149-5f1491f5d5ea}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  71,                                     !- Outlet Port
  {30fab18a-e655-4fa5-b32c-6de42c0f60c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f28fbca-9749-4805-ad37-5f35d112175d}, !- Handle
  Zone Outpatient Janitor A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {921fac3c-994d-4339-9eb1-e3d3257da2cc}, !- Inlet Port
  {dd1c8985-af74-4eba-ad53-fe56847846a5}; !- Outlet Port

OS:Connection,
  {e925c7b7-59ba-4470-a848-1183246e5fa9}, !- Handle
  {30fab18a-e655-4fa5-b32c-6de42c0f60c3}, !- Source Object
  3,                                      !- Outlet Port
  {ad8c47c5-6d6e-496e-b4a3-96a42e43dc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921fac3c-994d-4339-9eb1-e3d3257da2cc}, !- Handle
  {ad8c47c5-6d6e-496e-b4a3-96a42e43dc3d}, !- Source Object
  3,                                      !- Outlet Port
  {2f28fbca-9749-4805-ad37-5f35d112175d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd1c8985-af74-4eba-ad53-fe56847846a5}, !- Handle
  {2f28fbca-9749-4805-ad37-5f35d112175d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  71;                                     !- Inlet Port

OS:Fan:OnOff,
  {97c2fd7b-017d-4e4f-9175-f01c43a7b945}, !- Handle
  Zone Outpatient Janitor A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.00855377626562,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {227bc1b8-0f18-4d02-bd42-fa8462247741}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff6ad57c-a02d-4172-af0e-1ccf21e87bdf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {227bc1b8-0f18-4d02-bd42-fa8462247741}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff6ad57c-a02d-4172-af0e-1ccf21e87bdf}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f597979b-d238-4dab-bd27-462e8322d000}, !- Handle
  Zone Outpatient Janitor A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e4e89a6d-79b9-46f2-becf-64bccb25335d}, !- Air Inlet Node Name
  {f8e103c2-f3e1-472c-ae33-fce6585f172d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.00855377626562,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.00855377626562,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.00855377626562,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97c2fd7b-017d-4e4f-9175-f01c43a7b945}, !- Supply Air Fan Name
  {71e22477-9748-4d43-ad50-6242881501ed}, !- Heating Coil Name
  {ad8c47c5-6d6e-496e-b4a3-96a42e43dc3d}, !- Cooling Coil Name
  {20e5e9a7-0080-48b9-96ee-9462acf6b1c8}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2cc23329-98e2-448c-a70c-d7049101af70}, !- Handle
  Zone Outpatient Janitor A  - Story ground WSHP Inlet Air Node, !- Name
  {04db8e7d-182c-4ff3-9cd8-45d7f0337d81}, !- Inlet Port
  {e4e89a6d-79b9-46f2-becf-64bccb25335d}; !- Outlet Port

OS:Connection,
  {04db8e7d-182c-4ff3-9cd8-45d7f0337d81}, !- Handle
  {26a2abbd-9a83-43ee-8fbc-f21fd4e9e401}, !- Source Object
  2,                                      !- Outlet Port
  {2cc23329-98e2-448c-a70c-d7049101af70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e89a6d-79b9-46f2-becf-64bccb25335d}, !- Handle
  {2cc23329-98e2-448c-a70c-d7049101af70}, !- Source Object
  3,                                      !- Outlet Port
  {f597979b-d238-4dab-bd27-462e8322d000}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {77d31b0c-9337-456d-b4f6-a4a394b528c3}, !- Handle
  Zone Outpatient Janitor A  - Story ground WSHP Outlet Air Node, !- Name
  {f8e103c2-f3e1-472c-ae33-fce6585f172d}, !- Inlet Port
  {9dd24a58-2243-4133-a031-059045862710}; !- Outlet Port

OS:Connection,
  {9dd24a58-2243-4133-a031-059045862710}, !- Handle
  {77d31b0c-9337-456d-b4f6-a4a394b528c3}, !- Source Object
  3,                                      !- Outlet Port
  {6242fee2-5d68-433f-83e1-05853da6bc48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e103c2-f3e1-472c-ae33-fce6585f172d}, !- Handle
  {f597979b-d238-4dab-bd27-462e8322d000}, !- Source Object
  4,                                      !- Outlet Port
  {77d31b0c-9337-456d-b4f6-a4a394b528c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d9657bd-1cca-4486-b90f-9af1ea5d1c12}, !- Handle
  Zone Outpatient Janitor B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26843.4736104707,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a48fb6e8-db7e-4dee-97d9-cb77ec95bb57}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Htg Coil 79 Clg kBtu/hr 4.2COPH, !- Name
  {01de0a17-a199-4445-a2a2-32128c02fe47}, !- Water Inlet Node Name
  {6f397581-1db4-47e4-8bcf-2fb83c06a209}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43539132840887,                       !- Rated Air Flow Rate {m3/s}
  0.000452845616480012,                   !- Rated Water Flow Rate {m3/s}
  20469.4037054674,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {42dfb7e5-262b-4b2a-b0e4-792c0fe1763a}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {2f5233f8-0688-4357-a1e3-7c2789e91358}, !- Inlet Port
  {01de0a17-a199-4445-a2a2-32128c02fe47}; !- Outlet Port

OS:Connection,
  {2f5233f8-0688-4357-a1e3-7c2789e91358}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  72,                                     !- Outlet Port
  {42dfb7e5-262b-4b2a-b0e4-792c0fe1763a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70487bfb-2044-4ff4-b31d-b84d65904c61}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6f397581-1db4-47e4-8bcf-2fb83c06a209}, !- Inlet Port
  {65e81982-5de6-4bc8-85b6-2491777c8698}; !- Outlet Port

OS:Connection,
  {01de0a17-a199-4445-a2a2-32128c02fe47}, !- Handle
  {42dfb7e5-262b-4b2a-b0e4-792c0fe1763a}, !- Source Object
  3,                                      !- Outlet Port
  {a48fb6e8-db7e-4dee-97d9-cb77ec95bb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f397581-1db4-47e4-8bcf-2fb83c06a209}, !- Handle
  {a48fb6e8-db7e-4dee-97d9-cb77ec95bb57}, !- Source Object
  3,                                      !- Outlet Port
  {70487bfb-2044-4ff4-b31d-b84d65904c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e81982-5de6-4bc8-85b6-2491777c8698}, !- Handle
  {70487bfb-2044-4ff4-b31d-b84d65904c61}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  72;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dbb9f753-5928-4772-a808-53e5b45d82d3}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Clg Coil 79kBtu/hr 12.0EER, !- Name
  {f015cd95-38d9-4fd7-8355-e9bcfeebf7e0}, !- Water Inlet Node Name
  {5b8097ca-efdd-4e22-85fd-c38dce2ae5ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43539132840887,                       !- Rated Air Flow Rate {m3/s}
  0.000452845616480012,                   !- Rated Water Flow Rate {m3/s}
  21615.9639295806,                       !- Rated Total Cooling Capacity {W}
  17152.1821810231,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6013daca-78e0-4a63-abe0-da55511a588d}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a5e058a6-97f4-4288-8408-6b898f167186}, !- Inlet Port
  {f015cd95-38d9-4fd7-8355-e9bcfeebf7e0}; !- Outlet Port

OS:Connection,
  {a5e058a6-97f4-4288-8408-6b898f167186}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  73,                                     !- Outlet Port
  {6013daca-78e0-4a63-abe0-da55511a588d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f48849e9-3aa9-4af6-a505-e91135803ed4}, !- Handle
  Zone Outpatient Janitor B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5b8097ca-efdd-4e22-85fd-c38dce2ae5ac}, !- Inlet Port
  {c6402fdd-0e25-44f2-a827-48c24a91024f}; !- Outlet Port

OS:Connection,
  {f015cd95-38d9-4fd7-8355-e9bcfeebf7e0}, !- Handle
  {6013daca-78e0-4a63-abe0-da55511a588d}, !- Source Object
  3,                                      !- Outlet Port
  {dbb9f753-5928-4772-a808-53e5b45d82d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b8097ca-efdd-4e22-85fd-c38dce2ae5ac}, !- Handle
  {dbb9f753-5928-4772-a808-53e5b45d82d3}, !- Source Object
  3,                                      !- Outlet Port
  {f48849e9-3aa9-4af6-a505-e91135803ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6402fdd-0e25-44f2-a827-48c24a91024f}, !- Handle
  {f48849e9-3aa9-4af6-a505-e91135803ed4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  73;                                     !- Inlet Port

OS:Fan:OnOff,
  {9ebd1cbb-87a7-4f29-878e-296be84aa2d6}, !- Handle
  Zone Outpatient Janitor B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.43539132840887,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b896a4f-939c-439a-beb0-4c7f179d0f29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2938f58c-15f1-4065-848d-b18586475268}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b896a4f-939c-439a-beb0-4c7f179d0f29}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2938f58c-15f1-4065-848d-b18586475268}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {07b088ca-b162-4092-bbe4-e435394f34de}, !- Handle
  Zone Outpatient Janitor B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {f5928ed2-b60b-4f22-b7c8-80fb6da4d8bc}, !- Air Inlet Node Name
  {43dde6c7-a4f2-4986-917a-fda5559fe9b0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.43539132840887,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.43539132840887,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.43539132840887,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ebd1cbb-87a7-4f29-878e-296be84aa2d6}, !- Supply Air Fan Name
  {a48fb6e8-db7e-4dee-97d9-cb77ec95bb57}, !- Heating Coil Name
  {dbb9f753-5928-4772-a808-53e5b45d82d3}, !- Cooling Coil Name
  {5d9657bd-1cca-4486-b90f-9af1ea5d1c12}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {820f5f8d-da16-477b-9836-9310909378f9}, !- Handle
  Zone Outpatient Janitor B  - Story ground WSHP Inlet Air Node, !- Name
  {7b4f2d99-9746-45b6-8db7-ea9612b00daa}, !- Inlet Port
  {f5928ed2-b60b-4f22-b7c8-80fb6da4d8bc}; !- Outlet Port

OS:Connection,
  {7b4f2d99-9746-45b6-8db7-ea9612b00daa}, !- Handle
  {6fd73158-61db-4808-bd9c-759a6d80a3f0}, !- Source Object
  2,                                      !- Outlet Port
  {820f5f8d-da16-477b-9836-9310909378f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5928ed2-b60b-4f22-b7c8-80fb6da4d8bc}, !- Handle
  {820f5f8d-da16-477b-9836-9310909378f9}, !- Source Object
  3,                                      !- Outlet Port
  {07b088ca-b162-4092-bbe4-e435394f34de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e241874e-3d4d-4e79-ab08-a748078159a2}, !- Handle
  Zone Outpatient Janitor B  - Story ground WSHP Outlet Air Node, !- Name
  {43dde6c7-a4f2-4986-917a-fda5559fe9b0}, !- Inlet Port
  {10b3e482-89d3-4bec-a315-0fcd65bc7348}; !- Outlet Port

OS:Connection,
  {10b3e482-89d3-4bec-a315-0fcd65bc7348}, !- Handle
  {e241874e-3d4d-4e79-ab08-a748078159a2}, !- Source Object
  3,                                      !- Outlet Port
  {4d847b15-9e52-4fdf-9cb0-5b36c4486115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dde6c7-a4f2-4986-917a-fda5559fe9b0}, !- Handle
  {07b088ca-b162-4092-bbe4-e435394f34de}, !- Source Object
  4,                                      !- Outlet Port
  {e241874e-3d4d-4e79-ab08-a748078159a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a22e056c-ba1f-4cd2-8342-a25b1a3d0241}, !- Handle
  Zone Outpatient Janitor C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7581.02799363384,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7039687c-a2f2-438d-b312-2df62315d707}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Htg Coil 30 Clg kBtu/hr 4.2COPH, !- Name
  {e73af2ae-6c0e-45af-8dec-b754534de579}, !- Water Inlet Node Name
  {6f3f5dad-676a-45c3-8d4f-c48b7840b0e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.61802249903948,                       !- Rated Air Flow Rate {m3/s}
  0.000189667274101578,                   !- Rated Water Flow Rate {m3/s}
  8573.28825103491,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c219e483-6013-45b4-9e67-1b5d55e7b5c7}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9c30e4a9-4b2f-4597-9faa-0163068ff411}, !- Inlet Port
  {e73af2ae-6c0e-45af-8dec-b754534de579}; !- Outlet Port

OS:Connection,
  {9c30e4a9-4b2f-4597-9faa-0163068ff411}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  74,                                     !- Outlet Port
  {c219e483-6013-45b4-9e67-1b5d55e7b5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb254b3c-c594-4e86-88e5-f64de619189d}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6f3f5dad-676a-45c3-8d4f-c48b7840b0e8}, !- Inlet Port
  {6f33c3ac-7405-4ed6-91aa-b04e2efa4e16}; !- Outlet Port

OS:Connection,
  {e73af2ae-6c0e-45af-8dec-b754534de579}, !- Handle
  {c219e483-6013-45b4-9e67-1b5d55e7b5c7}, !- Source Object
  3,                                      !- Outlet Port
  {7039687c-a2f2-438d-b312-2df62315d707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3f5dad-676a-45c3-8d4f-c48b7840b0e8}, !- Handle
  {7039687c-a2f2-438d-b312-2df62315d707}, !- Source Object
  3,                                      !- Outlet Port
  {bb254b3c-c594-4e86-88e5-f64de619189d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f33c3ac-7405-4ed6-91aa-b04e2efa4e16}, !- Handle
  {bb254b3c-c594-4e86-88e5-f64de619189d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  74;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {711ff0e7-0166-4306-811e-ae7009353364}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER, !- Name
  {f45da401-5bea-4fe3-8032-9d41a63e19d1}, !- Water Inlet Node Name
  {573b65c7-2eb5-429f-b174-47b27852df11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.61802249903948,                       !- Rated Air Flow Rate {m3/s}
  0.000189667274101578,                   !- Rated Water Flow Rate {m3/s}
  9053.50699311132,                       !- Rated Total Cooling Capacity {W}
  7309.41019041256,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {528e7b4b-f0a8-40a7-a0dc-773eb63d6a48}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {08487e15-9b68-4acb-9732-d38fb47c8eda}, !- Inlet Port
  {f45da401-5bea-4fe3-8032-9d41a63e19d1}; !- Outlet Port

OS:Connection,
  {08487e15-9b68-4acb-9732-d38fb47c8eda}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  75,                                     !- Outlet Port
  {528e7b4b-f0a8-40a7-a0dc-773eb63d6a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3fb7ab9-4889-4fb8-9acf-5daca5cca766}, !- Handle
  Zone Outpatient Janitor C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {573b65c7-2eb5-429f-b174-47b27852df11}, !- Inlet Port
  {1af8323a-5033-441b-8d11-9b1295c07bcf}; !- Outlet Port

OS:Connection,
  {f45da401-5bea-4fe3-8032-9d41a63e19d1}, !- Handle
  {528e7b4b-f0a8-40a7-a0dc-773eb63d6a48}, !- Source Object
  3,                                      !- Outlet Port
  {711ff0e7-0166-4306-811e-ae7009353364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573b65c7-2eb5-429f-b174-47b27852df11}, !- Handle
  {711ff0e7-0166-4306-811e-ae7009353364}, !- Source Object
  3,                                      !- Outlet Port
  {d3fb7ab9-4889-4fb8-9acf-5daca5cca766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af8323a-5033-441b-8d11-9b1295c07bcf}, !- Handle
  {d3fb7ab9-4889-4fb8-9acf-5daca5cca766}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  75;                                     !- Inlet Port

OS:Fan:OnOff,
  {b0fb6419-4cc1-4fe9-8c89-753d779b2bd0}, !- Handle
  Zone Outpatient Janitor C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.61802249903948,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {644498e9-686e-4cb3-b642-f6fb91249f7c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14947142-fc07-4deb-b018-134b2ee8acb8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {644498e9-686e-4cb3-b642-f6fb91249f7c}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14947142-fc07-4deb-b018-134b2ee8acb8}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b1b0f052-29f0-4ee7-80d8-9c7681626bd9}, !- Handle
  Zone Outpatient Janitor C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2e9f96c4-8203-4bd7-8362-f7905f1841d2}, !- Air Inlet Node Name
  {5116290a-3948-482d-9dc4-387883aa5050}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.61802249903948,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.61802249903948,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.61802249903948,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0fb6419-4cc1-4fe9-8c89-753d779b2bd0}, !- Supply Air Fan Name
  {7039687c-a2f2-438d-b312-2df62315d707}, !- Heating Coil Name
  {711ff0e7-0166-4306-811e-ae7009353364}, !- Cooling Coil Name
  {a22e056c-ba1f-4cd2-8342-a25b1a3d0241}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6c92576b-eb86-4f73-bdd8-15fb74515338}, !- Handle
  Zone Outpatient Janitor C  - Story ground WSHP Inlet Air Node, !- Name
  {8ae66bc0-c848-4ef8-a2d0-a1dbb41d9bda}, !- Inlet Port
  {2e9f96c4-8203-4bd7-8362-f7905f1841d2}; !- Outlet Port

OS:Connection,
  {8ae66bc0-c848-4ef8-a2d0-a1dbb41d9bda}, !- Handle
  {8486af39-77ba-4c13-8cb6-a1a3d702143e}, !- Source Object
  2,                                      !- Outlet Port
  {6c92576b-eb86-4f73-bdd8-15fb74515338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9f96c4-8203-4bd7-8362-f7905f1841d2}, !- Handle
  {6c92576b-eb86-4f73-bdd8-15fb74515338}, !- Source Object
  3,                                      !- Outlet Port
  {b1b0f052-29f0-4ee7-80d8-9c7681626bd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35dedcf3-f2fb-45de-80e3-c41f9e5f9a98}, !- Handle
  Zone Outpatient Janitor C  - Story ground WSHP Outlet Air Node, !- Name
  {5116290a-3948-482d-9dc4-387883aa5050}, !- Inlet Port
  {c6edd939-9cc9-4022-b2e2-adff4a32e215}; !- Outlet Port

OS:Connection,
  {c6edd939-9cc9-4022-b2e2-adff4a32e215}, !- Handle
  {35dedcf3-f2fb-45de-80e3-c41f9e5f9a98}, !- Source Object
  3,                                      !- Outlet Port
  {a9203c58-4318-4f4f-9041-773060bfe7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5116290a-3948-482d-9dc4-387883aa5050}, !- Handle
  {b1b0f052-29f0-4ee7-80d8-9c7681626bd9}, !- Source Object
  4,                                      !- Outlet Port
  {35dedcf3-f2fb-45de-80e3-c41f9e5f9a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {98cbe607-3635-4ba6-8167-3b29e05dcb11}, !- Handle
  Zone Outpatient Lobby A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1045.03588206247,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bd102099-b872-4fb8-b344-febfef086559}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {c51596e9-65b4-4eef-9c53-1c00d5afaa1f}, !- Water Inlet Node Name
  {a573e8bc-eb3c-4766-98fb-aec7bf75cad6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0823436616151485,                     !- Rated Air Flow Rate {m3/s}
  3.67453101759632e-05,                   !- Rated Water Flow Rate {m3/s}
  1660.95146094367,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {679aacde-935c-4659-9912-45a7520caa81}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b31d41be-48bd-4cec-9c4d-a7ec114c6398}, !- Inlet Port
  {c51596e9-65b4-4eef-9c53-1c00d5afaa1f}; !- Outlet Port

OS:Connection,
  {b31d41be-48bd-4cec-9c4d-a7ec114c6398}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  76,                                     !- Outlet Port
  {679aacde-935c-4659-9912-45a7520caa81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2474d990-0c88-4580-bc93-297e0f036ca8}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a573e8bc-eb3c-4766-98fb-aec7bf75cad6}, !- Inlet Port
  {dea9329a-f0ad-4fae-bf1a-989d37fc1043}; !- Outlet Port

OS:Connection,
  {c51596e9-65b4-4eef-9c53-1c00d5afaa1f}, !- Handle
  {679aacde-935c-4659-9912-45a7520caa81}, !- Source Object
  3,                                      !- Outlet Port
  {bd102099-b872-4fb8-b344-febfef086559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a573e8bc-eb3c-4766-98fb-aec7bf75cad6}, !- Handle
  {bd102099-b872-4fb8-b344-febfef086559}, !- Source Object
  3,                                      !- Outlet Port
  {2474d990-0c88-4580-bc93-297e0f036ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea9329a-f0ad-4fae-bf1a-989d37fc1043}, !- Handle
  {2474d990-0c88-4580-bc93-297e0f036ca8}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  76;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c286de4d-692f-42de-b862-85681d412ddf}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {7099b776-ea30-45c1-9161-5fd0f6ccc4cc}, !- Water Inlet Node Name
  {078d1090-735a-4ffb-8caf-de43c86e6ac1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0823436616151485,                     !- Rated Air Flow Rate {m3/s}
  3.67453101759632e-05,                   !- Rated Water Flow Rate {m3/s}
  1753.98694486409,                       !- Rated Total Cooling Capacity {W}
  1171.72046024636,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7fbeae02-c42f-4faa-9c00-48befbbc72bb}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {5081f31a-17ef-4836-a73a-ee973a6e5f13}, !- Inlet Port
  {7099b776-ea30-45c1-9161-5fd0f6ccc4cc}; !- Outlet Port

OS:Connection,
  {5081f31a-17ef-4836-a73a-ee973a6e5f13}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  77,                                     !- Outlet Port
  {7fbeae02-c42f-4faa-9c00-48befbbc72bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c680b90-080b-4720-825b-1312ba6d4ae7}, !- Handle
  Zone Outpatient Lobby A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {078d1090-735a-4ffb-8caf-de43c86e6ac1}, !- Inlet Port
  {ae4ce054-af64-46fb-bb21-255fb2b9815f}; !- Outlet Port

OS:Connection,
  {7099b776-ea30-45c1-9161-5fd0f6ccc4cc}, !- Handle
  {7fbeae02-c42f-4faa-9c00-48befbbc72bb}, !- Source Object
  3,                                      !- Outlet Port
  {c286de4d-692f-42de-b862-85681d412ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078d1090-735a-4ffb-8caf-de43c86e6ac1}, !- Handle
  {c286de4d-692f-42de-b862-85681d412ddf}, !- Source Object
  3,                                      !- Outlet Port
  {4c680b90-080b-4720-825b-1312ba6d4ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4ce054-af64-46fb-bb21-255fb2b9815f}, !- Handle
  {4c680b90-080b-4720-825b-1312ba6d4ae7}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  77;                                     !- Inlet Port

OS:Fan:OnOff,
  {36429855-c3c4-475d-806c-612806632dda}, !- Handle
  Zone Outpatient Lobby A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0823436616151485,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0b8bce6-cd56-4ad8-b9c2-4a5a005ca7a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e321cc3e-9220-4c56-9921-b1683df93bc9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0b8bce6-cd56-4ad8-b9c2-4a5a005ca7a6}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e321cc3e-9220-4c56-9921-b1683df93bc9}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a4173c7d-eca7-44b7-8385-830bbb449064}, !- Handle
  Zone Outpatient Lobby A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {69534b30-43a4-4ea0-b4c3-20b274d41ffb}, !- Air Inlet Node Name
  {723a3088-a457-40c6-bf87-be14c2f0dabb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0823436616151485,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0823436616151485,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0823436616151485,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36429855-c3c4-475d-806c-612806632dda}, !- Supply Air Fan Name
  {bd102099-b872-4fb8-b344-febfef086559}, !- Heating Coil Name
  {c286de4d-692f-42de-b862-85681d412ddf}, !- Cooling Coil Name
  {98cbe607-3635-4ba6-8167-3b29e05dcb11}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {259f78c0-c16b-4a19-acdf-9eccac20b17b}, !- Handle
  Zone Outpatient Lobby A  - Story ground WSHP Inlet Air Node, !- Name
  {e5a610d1-518b-4ed3-9217-7c518a278311}, !- Inlet Port
  {69534b30-43a4-4ea0-b4c3-20b274d41ffb}; !- Outlet Port

OS:Connection,
  {e5a610d1-518b-4ed3-9217-7c518a278311}, !- Handle
  {0e0d0360-93f5-4eec-9cf7-7d0e9bb4dc49}, !- Source Object
  2,                                      !- Outlet Port
  {259f78c0-c16b-4a19-acdf-9eccac20b17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69534b30-43a4-4ea0-b4c3-20b274d41ffb}, !- Handle
  {259f78c0-c16b-4a19-acdf-9eccac20b17b}, !- Source Object
  3,                                      !- Outlet Port
  {a4173c7d-eca7-44b7-8385-830bbb449064}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d79b81e-3479-455d-966d-d47742ec9b66}, !- Handle
  Zone Outpatient Lobby A  - Story ground WSHP Outlet Air Node, !- Name
  {723a3088-a457-40c6-bf87-be14c2f0dabb}, !- Inlet Port
  {8e8047d7-db00-4d72-9ecc-269975d04296}; !- Outlet Port

OS:Connection,
  {8e8047d7-db00-4d72-9ecc-269975d04296}, !- Handle
  {8d79b81e-3479-455d-966d-d47742ec9b66}, !- Source Object
  3,                                      !- Outlet Port
  {24ab798d-4ba6-47ca-960f-4dbfe7ac0b2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {723a3088-a457-40c6-bf87-be14c2f0dabb}, !- Handle
  {a4173c7d-eca7-44b7-8385-830bbb449064}, !- Source Object
  4,                                      !- Outlet Port
  {8d79b81e-3479-455d-966d-d47742ec9b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f6a5280c-427c-4934-9a25-8c188395bfb1}, !- Handle
  Zone Outpatient Lobby B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7887.29449444118,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {380354bc-be58-4480-b50d-f7415d13bdd9}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Htg Coil 49 Clg kBtu/hr 4.2COPH, !- Name
  {5b5061b5-b742-4614-94b1-c5d689a2c73e}, !- Water Inlet Node Name
  {dd18007b-f29f-4d58-98f2-56271193ac1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.65350432666458,                       !- Rated Air Flow Rate {m3/s}
  0.000293117315385396,                   !- Rated Water Flow Rate {m3/s}
  13249.4087241569,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4b4d545a-42a3-40bc-b0f7-009bf0a0e0d6}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d4316481-4153-4df1-94bd-2b81d4994099}, !- Inlet Port
  {5b5061b5-b742-4614-94b1-c5d689a2c73e}; !- Outlet Port

OS:Connection,
  {d4316481-4153-4df1-94bd-2b81d4994099}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  78,                                     !- Outlet Port
  {4b4d545a-42a3-40bc-b0f7-009bf0a0e0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c1eb0ae-cf18-481f-b538-a4769d08c25d}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {dd18007b-f29f-4d58-98f2-56271193ac1a}, !- Inlet Port
  {9176b1ff-1161-4b49-be19-97beca7a8083}; !- Outlet Port

OS:Connection,
  {5b5061b5-b742-4614-94b1-c5d689a2c73e}, !- Handle
  {4b4d545a-42a3-40bc-b0f7-009bf0a0e0d6}, !- Source Object
  3,                                      !- Outlet Port
  {380354bc-be58-4480-b50d-f7415d13bdd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd18007b-f29f-4d58-98f2-56271193ac1a}, !- Handle
  {380354bc-be58-4480-b50d-f7415d13bdd9}, !- Source Object
  3,                                      !- Outlet Port
  {1c1eb0ae-cf18-481f-b538-a4769d08c25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9176b1ff-1161-4b49-be19-97beca7a8083}, !- Handle
  {1c1eb0ae-cf18-481f-b538-a4769d08c25d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  78;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {abcb915f-0b82-48da-98ee-d6f6679a85a1}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Clg Coil 49kBtu/hr 12.0EER, !- Name
  {40e5cbde-0074-4f2e-9af3-183a14957427}, !- Water Inlet Node Name
  {21282354-9a63-4863-8f51-ec9a019e4f00}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.65350432666458,                       !- Rated Air Flow Rate {m3/s}
  0.000293117315385396,                   !- Rated Water Flow Rate {m3/s}
  13991.5527189075,                       !- Rated Total Cooling Capacity {W}
  9330.740788975,                         !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {489c25fa-64b6-4a4e-8706-7709d468c9de}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0543849d-8147-41c4-8e9c-4290ac96a697}, !- Inlet Port
  {40e5cbde-0074-4f2e-9af3-183a14957427}; !- Outlet Port

OS:Connection,
  {0543849d-8147-41c4-8e9c-4290ac96a697}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  79,                                     !- Outlet Port
  {489c25fa-64b6-4a4e-8706-7709d468c9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c54bde8-2f69-4797-9a40-d25ca6a8f38a}, !- Handle
  Zone Outpatient Lobby B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {21282354-9a63-4863-8f51-ec9a019e4f00}, !- Inlet Port
  {43cc17a6-004b-409b-87b1-153b9a7b0b7f}; !- Outlet Port

OS:Connection,
  {40e5cbde-0074-4f2e-9af3-183a14957427}, !- Handle
  {489c25fa-64b6-4a4e-8706-7709d468c9de}, !- Source Object
  3,                                      !- Outlet Port
  {abcb915f-0b82-48da-98ee-d6f6679a85a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21282354-9a63-4863-8f51-ec9a019e4f00}, !- Handle
  {abcb915f-0b82-48da-98ee-d6f6679a85a1}, !- Source Object
  3,                                      !- Outlet Port
  {0c54bde8-2f69-4797-9a40-d25ca6a8f38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cc17a6-004b-409b-87b1-153b9a7b0b7f}, !- Handle
  {0c54bde8-2f69-4797-9a40-d25ca6a8f38a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  79;                                     !- Inlet Port

OS:Fan:OnOff,
  {954fe4e6-f80b-421b-8113-48ac05723a25}, !- Handle
  Zone Outpatient Lobby B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.65350432666458,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6bb5cb4b-8a9a-4b6d-a74a-d29252905065}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c633ff96-2b20-4d73-b1c0-19607a65cd42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6bb5cb4b-8a9a-4b6d-a74a-d29252905065}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c633ff96-2b20-4d73-b1c0-19607a65cd42}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cc8f4361-a382-4578-b0db-fbc3eac54fe8}, !- Handle
  Zone Outpatient Lobby B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {effce4ad-c84a-4c17-b5a2-630f88b08000}, !- Air Inlet Node Name
  {f06d81a5-45b3-4be1-9ac8-87d250e1e1a9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.65350432666458,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.65350432666458,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.65350432666458,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {954fe4e6-f80b-421b-8113-48ac05723a25}, !- Supply Air Fan Name
  {380354bc-be58-4480-b50d-f7415d13bdd9}, !- Heating Coil Name
  {abcb915f-0b82-48da-98ee-d6f6679a85a1}, !- Cooling Coil Name
  {f6a5280c-427c-4934-9a25-8c188395bfb1}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {32cd00a7-4d5c-412c-b55d-17a494d59d56}, !- Handle
  Zone Outpatient Lobby B  - Story ground WSHP Inlet Air Node, !- Name
  {bc56d3c7-580d-4038-8a91-f69ce8bddbae}, !- Inlet Port
  {effce4ad-c84a-4c17-b5a2-630f88b08000}; !- Outlet Port

OS:Connection,
  {bc56d3c7-580d-4038-8a91-f69ce8bddbae}, !- Handle
  {02dfd0e4-975b-4cc3-bf87-00da2f558ada}, !- Source Object
  2,                                      !- Outlet Port
  {32cd00a7-4d5c-412c-b55d-17a494d59d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effce4ad-c84a-4c17-b5a2-630f88b08000}, !- Handle
  {32cd00a7-4d5c-412c-b55d-17a494d59d56}, !- Source Object
  3,                                      !- Outlet Port
  {cc8f4361-a382-4578-b0db-fbc3eac54fe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b56af26c-05e0-4f6e-b5d1-25985df47028}, !- Handle
  Zone Outpatient Lobby B  - Story ground WSHP Outlet Air Node, !- Name
  {f06d81a5-45b3-4be1-9ac8-87d250e1e1a9}, !- Inlet Port
  {932d5586-cec3-4328-96ba-5d806a03d995}; !- Outlet Port

OS:Connection,
  {932d5586-cec3-4328-96ba-5d806a03d995}, !- Handle
  {b56af26c-05e0-4f6e-b5d1-25985df47028}, !- Source Object
  3,                                      !- Outlet Port
  {f52a2963-36bd-4ac8-a7c1-8fcca792a838}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f06d81a5-45b3-4be1-9ac8-87d250e1e1a9}, !- Handle
  {cc8f4361-a382-4578-b0db-fbc3eac54fe8}, !- Source Object
  4,                                      !- Outlet Port
  {b56af26c-05e0-4f6e-b5d1-25985df47028}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2bacfd50-a851-40f1-9bf6-fd523077a84e}, !- Handle
  Zone Outpatient Lobby C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
