  1,                                      !- Efficiency
  1045.03588206208,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6c951273-65f5-4b38-90e3-bd0266101532}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {cabaf2fd-a947-4942-b32f-3d9f1f315938}, !- Water Inlet Node Name
  {280f57c9-f438-46c6-849a-aef944a6a52d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0823436616151912,                     !- Rated Air Flow Rate {m3/s}
  3.67453101759776e-05,                   !- Rated Water Flow Rate {m3/s}
  1660.95146094432,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {269fde8b-e4ba-424d-89f2-1930bcad8c04}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {3bf80fa7-6366-47af-94f9-60c6a2ffb8ac}, !- Inlet Port
  {cabaf2fd-a947-4942-b32f-3d9f1f315938}; !- Outlet Port

OS:Connection,
  {3bf80fa7-6366-47af-94f9-60c6a2ffb8ac}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  80,                                     !- Outlet Port
  {269fde8b-e4ba-424d-89f2-1930bcad8c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0366956-b8d8-4bf8-98d7-07b4d720678e}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {280f57c9-f438-46c6-849a-aef944a6a52d}, !- Inlet Port
  {f1c6a625-0869-4e79-9c81-e46324dbea5d}; !- Outlet Port

OS:Connection,
  {cabaf2fd-a947-4942-b32f-3d9f1f315938}, !- Handle
  {269fde8b-e4ba-424d-89f2-1930bcad8c04}, !- Source Object
  3,                                      !- Outlet Port
  {6c951273-65f5-4b38-90e3-bd0266101532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280f57c9-f438-46c6-849a-aef944a6a52d}, !- Handle
  {6c951273-65f5-4b38-90e3-bd0266101532}, !- Source Object
  3,                                      !- Outlet Port
  {b0366956-b8d8-4bf8-98d7-07b4d720678e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c6a625-0869-4e79-9c81-e46324dbea5d}, !- Handle
  {b0366956-b8d8-4bf8-98d7-07b4d720678e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  80;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fef4f85a-94c6-483a-abfa-2d0783cf012c}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {4c62cabd-670c-4993-93b5-ff270ece3443}, !- Water Inlet Node Name
  {b847a940-53b6-49f9-8245-42565e3423b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0823436616151912,                     !- Rated Air Flow Rate {m3/s}
  3.67453101759776e-05,                   !- Rated Water Flow Rate {m3/s}
  1753.98694486478,                       !- Rated Total Cooling Capacity {W}
  1171.72046024697,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {6bf32ea2-686c-4097-9a96-ea45ede56cae}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {4e3b3802-b9ca-483c-b829-e4e52625acee}, !- Inlet Port
  {4c62cabd-670c-4993-93b5-ff270ece3443}; !- Outlet Port

OS:Connection,
  {4e3b3802-b9ca-483c-b829-e4e52625acee}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  81,                                     !- Outlet Port
  {6bf32ea2-686c-4097-9a96-ea45ede56cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ffb9d20-6b29-466a-bab6-ed6d0e064758}, !- Handle
  Zone Outpatient Lobby C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b847a940-53b6-49f9-8245-42565e3423b3}, !- Inlet Port
  {3406f47f-e63c-48c7-8575-a1d0a679fbeb}; !- Outlet Port

OS:Connection,
  {4c62cabd-670c-4993-93b5-ff270ece3443}, !- Handle
  {6bf32ea2-686c-4097-9a96-ea45ede56cae}, !- Source Object
  3,                                      !- Outlet Port
  {fef4f85a-94c6-483a-abfa-2d0783cf012c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b847a940-53b6-49f9-8245-42565e3423b3}, !- Handle
  {fef4f85a-94c6-483a-abfa-2d0783cf012c}, !- Source Object
  3,                                      !- Outlet Port
  {0ffb9d20-6b29-466a-bab6-ed6d0e064758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3406f47f-e63c-48c7-8575-a1d0a679fbeb}, !- Handle
  {0ffb9d20-6b29-466a-bab6-ed6d0e064758}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  81;                                     !- Inlet Port

OS:Fan:OnOff,
  {e02b5f55-2d7e-4e5f-84fa-d6e161e76b8e}, !- Handle
  Zone Outpatient Lobby C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0823436616151912,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fd0ff7e-d803-44c1-be6c-e609edaf9ef3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4f31acc-7f1f-4780-81aa-b48d6e2e2047}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1fd0ff7e-d803-44c1-be6c-e609edaf9ef3}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4f31acc-7f1f-4780-81aa-b48d6e2e2047}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3016a937-e497-46e0-b3d6-714a4fa45465}, !- Handle
  Zone Outpatient Lobby C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {da8163bc-0442-4b48-947b-003364816405}, !- Air Inlet Node Name
  {e1435345-f300-4859-8948-7c96453b062e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0823436616151912,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0823436616151912,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0823436616151912,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e02b5f55-2d7e-4e5f-84fa-d6e161e76b8e}, !- Supply Air Fan Name
  {6c951273-65f5-4b38-90e3-bd0266101532}, !- Heating Coil Name
  {fef4f85a-94c6-483a-abfa-2d0783cf012c}, !- Cooling Coil Name
  {2bacfd50-a851-40f1-9bf6-fd523077a84e}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8b328e90-02af-484a-9375-77129671d314}, !- Handle
  Zone Outpatient Lobby C  - Story ground WSHP Inlet Air Node, !- Name
  {b47e5d9c-44c4-41a3-a360-e94dc1d3a6ff}, !- Inlet Port
  {da8163bc-0442-4b48-947b-003364816405}; !- Outlet Port

OS:Connection,
  {b47e5d9c-44c4-41a3-a360-e94dc1d3a6ff}, !- Handle
  {8a3eec05-ce0c-46cc-acd6-2a3545003d2e}, !- Source Object
  2,                                      !- Outlet Port
  {8b328e90-02af-484a-9375-77129671d314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8163bc-0442-4b48-947b-003364816405}, !- Handle
  {8b328e90-02af-484a-9375-77129671d314}, !- Source Object
  3,                                      !- Outlet Port
  {3016a937-e497-46e0-b3d6-714a4fa45465}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5d318ea-8aa5-468b-8f36-2dd7cc82a3e1}, !- Handle
  Zone Outpatient Lobby C  - Story ground WSHP Outlet Air Node, !- Name
  {e1435345-f300-4859-8948-7c96453b062e}, !- Inlet Port
  {e788f2d7-f3ce-407e-8125-60a9cb2611a3}; !- Outlet Port

OS:Connection,
  {e788f2d7-f3ce-407e-8125-60a9cb2611a3}, !- Handle
  {b5d318ea-8aa5-468b-8f36-2dd7cc82a3e1}, !- Source Object
  3,                                      !- Outlet Port
  {7d51cc16-b194-497f-8910-058d8ba8d1fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1435345-f300-4859-8948-7c96453b062e}, !- Handle
  {3016a937-e497-46e0-b3d6-714a4fa45465}, !- Source Object
  4,                                      !- Outlet Port
  {b5d318ea-8aa5-468b-8f36-2dd7cc82a3e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e95dba7-f921-46c3-a55c-a093cc49be1c}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  972.748433940678,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b5f34f83-2da1-4306-b341-8d367d67527a}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {9ca5be2e-e5cf-40b2-bbf2-d1f46f739843}, !- Water Inlet Node Name
  {653ecc23-fb92-4f86-a8f5-fbe6c74c1dc1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.12312177669536,                       !- Rated Air Flow Rate {m3/s}
  4.67379619419261e-05,                   !- Rated Water Flow Rate {m3/s}
  2112.63657313614,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {735708cc-ce98-4069-bf35-cf9b6a157073}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d3c6482f-3f76-4797-9284-9192b0fe630f}, !- Inlet Port
  {9ca5be2e-e5cf-40b2-bbf2-d1f46f739843}; !- Outlet Port

OS:Connection,
  {d3c6482f-3f76-4797-9284-9192b0fe630f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  82,                                     !- Outlet Port
  {735708cc-ce98-4069-bf35-cf9b6a157073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b580e73a-e145-48c1-b812-51d7b7691797}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {653ecc23-fb92-4f86-a8f5-fbe6c74c1dc1}, !- Inlet Port
  {620fc827-d92f-4c42-a965-daba573f28dc}; !- Outlet Port

OS:Connection,
  {9ca5be2e-e5cf-40b2-bbf2-d1f46f739843}, !- Handle
  {735708cc-ce98-4069-bf35-cf9b6a157073}, !- Source Object
  3,                                      !- Outlet Port
  {b5f34f83-2da1-4306-b341-8d367d67527a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653ecc23-fb92-4f86-a8f5-fbe6c74c1dc1}, !- Handle
  {b5f34f83-2da1-4306-b341-8d367d67527a}, !- Source Object
  3,                                      !- Outlet Port
  {b580e73a-e145-48c1-b812-51d7b7691797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620fc827-d92f-4c42-a965-daba573f28dc}, !- Handle
  {b580e73a-e145-48c1-b812-51d7b7691797}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  82;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7985afc3-2080-4077-b2ca-b54df81c805b}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {e0401c62-0e4b-4b4c-8ab7-e5705aa48feb}, !- Water Inlet Node Name
  {9fbce117-9e03-42ab-916a-3420262a917a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.12312177669536,                       !- Rated Air Flow Rate {m3/s}
  4.67379619419261e-05,                   !- Rated Water Flow Rate {m3/s}
  2230.97246106031,                       !- Rated Total Cooling Capacity {W}
  1595.57985902508,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {02a33f35-9517-4e27-ae36-dad00f9fb1a7}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {eae0c73a-cbab-4cd3-bdd4-0c73ca820f8c}, !- Inlet Port
  {e0401c62-0e4b-4b4c-8ab7-e5705aa48feb}; !- Outlet Port

OS:Connection,
  {eae0c73a-cbab-4cd3-bdd4-0c73ca820f8c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  83,                                     !- Outlet Port
  {02a33f35-9517-4e27-ae36-dad00f9fb1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d369352e-0ef3-42af-80ec-28423de5d9f4}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {9fbce117-9e03-42ab-916a-3420262a917a}, !- Inlet Port
  {255f2960-5a81-4396-8e8b-11ce64a2e5e4}; !- Outlet Port

OS:Connection,
  {e0401c62-0e4b-4b4c-8ab7-e5705aa48feb}, !- Handle
  {02a33f35-9517-4e27-ae36-dad00f9fb1a7}, !- Source Object
  3,                                      !- Outlet Port
  {7985afc3-2080-4077-b2ca-b54df81c805b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbce117-9e03-42ab-916a-3420262a917a}, !- Handle
  {7985afc3-2080-4077-b2ca-b54df81c805b}, !- Source Object
  3,                                      !- Outlet Port
  {d369352e-0ef3-42af-80ec-28423de5d9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255f2960-5a81-4396-8e8b-11ce64a2e5e4}, !- Handle
  {d369352e-0ef3-42af-80ec-28423de5d9f4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  83;                                     !- Inlet Port

OS:Fan:OnOff,
  {7b533b1c-71d0-4dba-966e-5f7b7b1cb332}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.12312177669536,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae571541-de29-467b-9ddc-9f2210f123a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75f171d0-282d-4f4b-85aa-ff838fc42c5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ae571541-de29-467b-9ddc-9f2210f123a6}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75f171d0-282d-4f4b-85aa-ff838fc42c5d}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2ab5197b-e987-4332-8279-7997628377b2}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e9547875-5291-4e2c-9f24-11d5a1c28def}, !- Air Inlet Node Name
  {d529122e-39db-4f97-93e1-4e516c35df5b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.12312177669536,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.12312177669536,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.12312177669536,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7b533b1c-71d0-4dba-966e-5f7b7b1cb332}, !- Supply Air Fan Name
  {b5f34f83-2da1-4306-b341-8d367d67527a}, !- Heating Coil Name
  {7985afc3-2080-4077-b2ca-b54df81c805b}, !- Cooling Coil Name
  {4e95dba7-f921-46c3-a55c-a093cc49be1c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9dfd79b1-3cde-40f0-83ac-6f785d77289a}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground WSHP Inlet Air Node, !- Name
  {8bc95fb4-8801-4deb-82b5-6d8662a6ca53}, !- Inlet Port
  {e9547875-5291-4e2c-9f24-11d5a1c28def}; !- Outlet Port

OS:Connection,
  {8bc95fb4-8801-4deb-82b5-6d8662a6ca53}, !- Handle
  {f33f21ef-4e74-4903-8eda-0ee5647c489d}, !- Source Object
  2,                                      !- Outlet Port
  {9dfd79b1-3cde-40f0-83ac-6f785d77289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9547875-5291-4e2c-9f24-11d5a1c28def}, !- Handle
  {9dfd79b1-3cde-40f0-83ac-6f785d77289a}, !- Source Object
  3,                                      !- Outlet Port
  {2ab5197b-e987-4332-8279-7997628377b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9755b795-d204-41dc-82d2-56746a919b47}, !- Handle
  Zone Outpatient LockerRoom A  - Story ground WSHP Outlet Air Node, !- Name
  {d529122e-39db-4f97-93e1-4e516c35df5b}, !- Inlet Port
  {92c764c3-982a-42f0-9821-dda891d3876c}; !- Outlet Port

OS:Connection,
  {92c764c3-982a-42f0-9821-dda891d3876c}, !- Handle
  {9755b795-d204-41dc-82d2-56746a919b47}, !- Source Object
  3,                                      !- Outlet Port
  {65568e6d-ea84-4a3b-a2d1-d1d8a373b253}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d529122e-39db-4f97-93e1-4e516c35df5b}, !- Handle
  {2ab5197b-e987-4332-8279-7997628377b2}, !- Source Object
  4,                                      !- Outlet Port
  {9755b795-d204-41dc-82d2-56746a919b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {92f9f507-33bd-423e-a40b-3b76bdfd1aea}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7225.78667409257,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5ccf2b65-ee08-47a0-bec1-59febba4e3ea}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Htg Coil 59 Clg kBtu/hr 4.2COPH, !- Name
  {7a0ac13d-e598-4055-abf3-397584754b45}, !- Water Inlet Node Name
  {e63e20f7-8d4f-478d-8d9a-af85dfb5978f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.97197608112361,                       !- Rated Air Flow Rate {m3/s}
  0.000370737261800554,                   !- Rated Water Flow Rate {m3/s}
  16757.9643134076,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ee15a26b-2be5-402b-8525-ffc4b3ff799f}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a2ecfc0b-5024-4ddc-b149-02c7d848b64d}, !- Inlet Port
  {7a0ac13d-e598-4055-abf3-397584754b45}; !- Outlet Port

OS:Connection,
  {a2ecfc0b-5024-4ddc-b149-02c7d848b64d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  84,                                     !- Outlet Port
  {ee15a26b-2be5-402b-8525-ffc4b3ff799f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b46a412-d48b-4196-9de7-f33d199a1ddf}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e63e20f7-8d4f-478d-8d9a-af85dfb5978f}, !- Inlet Port
  {4895357f-8730-4f9a-a83f-dfc68e6e62e4}; !- Outlet Port

OS:Connection,
  {7a0ac13d-e598-4055-abf3-397584754b45}, !- Handle
  {ee15a26b-2be5-402b-8525-ffc4b3ff799f}, !- Source Object
  3,                                      !- Outlet Port
  {5ccf2b65-ee08-47a0-bec1-59febba4e3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63e20f7-8d4f-478d-8d9a-af85dfb5978f}, !- Handle
  {5ccf2b65-ee08-47a0-bec1-59febba4e3ea}, !- Source Object
  3,                                      !- Outlet Port
  {4b46a412-d48b-4196-9de7-f33d199a1ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4895357f-8730-4f9a-a83f-dfc68e6e62e4}, !- Handle
  {4b46a412-d48b-4196-9de7-f33d199a1ddf}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  84;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {97aff8b1-3f0c-4e05-b42b-71a7b6548c7d}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Clg Coil 59kBtu/hr 12.0EER, !- Name
  {4a8c3bdd-8cd5-4e59-98a3-c9928d985921}, !- Water Inlet Node Name
  {f4fb3b02-3786-44a2-87aa-a9259c7d4a93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.97197608112361,                       !- Rated Air Flow Rate {m3/s}
  0.000370737261800554,                   !- Rated Water Flow Rate {m3/s}
  17696.6343203766,                       !- Rated Total Cooling Capacity {W}
  12626.6574391008,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7e9c336e-f284-4798-b5d7-17581340f4f2}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {9173c465-c8b2-45fc-9437-4c3d414f50cf}, !- Inlet Port
  {4a8c3bdd-8cd5-4e59-98a3-c9928d985921}; !- Outlet Port

OS:Connection,
  {9173c465-c8b2-45fc-9437-4c3d414f50cf}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  85,                                     !- Outlet Port
  {7e9c336e-f284-4798-b5d7-17581340f4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72e1725a-7164-49aa-8aba-f9611703594d}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f4fb3b02-3786-44a2-87aa-a9259c7d4a93}, !- Inlet Port
  {3fb3bdcc-f83e-483f-923c-9542b203d73c}; !- Outlet Port

OS:Connection,
  {4a8c3bdd-8cd5-4e59-98a3-c9928d985921}, !- Handle
  {7e9c336e-f284-4798-b5d7-17581340f4f2}, !- Source Object
  3,                                      !- Outlet Port
  {97aff8b1-3f0c-4e05-b42b-71a7b6548c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fb3b02-3786-44a2-87aa-a9259c7d4a93}, !- Handle
  {97aff8b1-3f0c-4e05-b42b-71a7b6548c7d}, !- Source Object
  3,                                      !- Outlet Port
  {72e1725a-7164-49aa-8aba-f9611703594d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb3bdcc-f83e-483f-923c-9542b203d73c}, !- Handle
  {72e1725a-7164-49aa-8aba-f9611703594d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  85;                                     !- Inlet Port

OS:Fan:OnOff,
  {ba487626-baf8-4e43-a892-1bd8bd7d8891}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.97197608112361,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0097ccf6-02b3-4175-aa0a-dcc8cef6ac2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66fce7a3-bf3c-4b3d-87b0-57f72fb9bdf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0097ccf6-02b3-4175-aa0a-dcc8cef6ac2b}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66fce7a3-bf3c-4b3d-87b0-57f72fb9bdf5}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {dfc79d34-a55d-4c4b-9345-9177c366d810}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {408f931c-9498-4410-ac96-4f57a83442db}, !- Air Inlet Node Name
  {3184e8d2-a1f0-4fc8-8711-c3809a5615b2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.97197608112361,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.97197608112361,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.97197608112361,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ba487626-baf8-4e43-a892-1bd8bd7d8891}, !- Supply Air Fan Name
  {5ccf2b65-ee08-47a0-bec1-59febba4e3ea}, !- Heating Coil Name
  {97aff8b1-3f0c-4e05-b42b-71a7b6548c7d}, !- Cooling Coil Name
  {92f9f507-33bd-423e-a40b-3b76bdfd1aea}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {05716679-fd02-4a3d-9600-112fd8c0e65b}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground WSHP Inlet Air Node, !- Name
  {09aaf369-f730-4b8c-94e9-e8fee970684a}, !- Inlet Port
  {408f931c-9498-4410-ac96-4f57a83442db}; !- Outlet Port

OS:Connection,
  {09aaf369-f730-4b8c-94e9-e8fee970684a}, !- Handle
  {b662991b-b45d-4c0e-a8ef-4499bd6f5cbc}, !- Source Object
  2,                                      !- Outlet Port
  {05716679-fd02-4a3d-9600-112fd8c0e65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408f931c-9498-4410-ac96-4f57a83442db}, !- Handle
  {05716679-fd02-4a3d-9600-112fd8c0e65b}, !- Source Object
  3,                                      !- Outlet Port
  {dfc79d34-a55d-4c4b-9345-9177c366d810}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c585b1bd-32f2-4546-a54d-0f51c16ad5cf}, !- Handle
  Zone Outpatient LockerRoom B  - Story ground WSHP Outlet Air Node, !- Name
  {3184e8d2-a1f0-4fc8-8711-c3809a5615b2}, !- Inlet Port
  {e04bd5ed-6f15-4b5c-9499-14a3a954a54b}; !- Outlet Port

OS:Connection,
  {e04bd5ed-6f15-4b5c-9499-14a3a954a54b}, !- Handle
  {c585b1bd-32f2-4546-a54d-0f51c16ad5cf}, !- Source Object
  3,                                      !- Outlet Port
  {576d2b51-93ec-4228-b20f-ec9d4391049a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3184e8d2-a1f0-4fc8-8711-c3809a5615b2}, !- Handle
  {dfc79d34-a55d-4c4b-9345-9177c366d810}, !- Source Object
  4,                                      !- Outlet Port
  {c585b1bd-32f2-4546-a54d-0f51c16ad5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18ded1d5-bbe2-4eb1-a96e-00ca7f3ab1c4}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  972.748433940161,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bda07d23-e8a1-4866-b400-17f13feed2a0}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {a0e0accd-d51d-4b9f-93c7-2377f8353abb}, !- Water Inlet Node Name
  {b1e0d2a0-368b-491a-8c04-af487c807fa1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.123121776695351,                      !- Rated Air Flow Rate {m3/s}
  4.67379619419233e-05,                   !- Rated Water Flow Rate {m3/s}
  2112.63657313602,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c0cbd531-58d7-4eed-add5-c5626b78e98e}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {edd1d1b3-e8cf-4a50-bc2d-dba53c1f8d23}, !- Inlet Port
  {a0e0accd-d51d-4b9f-93c7-2377f8353abb}; !- Outlet Port

OS:Connection,
  {edd1d1b3-e8cf-4a50-bc2d-dba53c1f8d23}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  86,                                     !- Outlet Port
  {c0cbd531-58d7-4eed-add5-c5626b78e98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20c19bfd-3d0f-4575-819d-83bda8d6b5b0}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {b1e0d2a0-368b-491a-8c04-af487c807fa1}, !- Inlet Port
  {0a3289a1-8f0e-4dfe-ad05-025f2b4274b8}; !- Outlet Port

OS:Connection,
  {a0e0accd-d51d-4b9f-93c7-2377f8353abb}, !- Handle
  {c0cbd531-58d7-4eed-add5-c5626b78e98e}, !- Source Object
  3,                                      !- Outlet Port
  {bda07d23-e8a1-4866-b400-17f13feed2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e0d2a0-368b-491a-8c04-af487c807fa1}, !- Handle
  {bda07d23-e8a1-4866-b400-17f13feed2a0}, !- Source Object
  3,                                      !- Outlet Port
  {20c19bfd-3d0f-4575-819d-83bda8d6b5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3289a1-8f0e-4dfe-ad05-025f2b4274b8}, !- Handle
  {20c19bfd-3d0f-4575-819d-83bda8d6b5b0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  86;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {945eb6e9-a113-4944-81b3-8ab94216aa56}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {09109e8d-6e8c-402a-8ced-01d5c2692b79}, !- Water Inlet Node Name
  {e69869a4-c3e0-43d7-9e05-77218626dd12}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.123121776695351,                      !- Rated Air Flow Rate {m3/s}
  4.67379619419233e-05,                   !- Rated Water Flow Rate {m3/s}
  2230.97246106018,                       !- Rated Total Cooling Capacity {W}
  1595.57985902496,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ecf14860-46e4-4d4b-9c76-f8bf9e0e41d7}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0ca031ac-7b1b-432d-89e4-75d353549a19}, !- Inlet Port
  {09109e8d-6e8c-402a-8ced-01d5c2692b79}; !- Outlet Port

OS:Connection,
  {0ca031ac-7b1b-432d-89e4-75d353549a19}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  87,                                     !- Outlet Port
  {ecf14860-46e4-4d4b-9c76-f8bf9e0e41d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb99de99-93f2-4088-82a7-30a6d8ad0551}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {e69869a4-c3e0-43d7-9e05-77218626dd12}, !- Inlet Port
  {fd027660-9324-44eb-a252-ca5a3ee6229d}; !- Outlet Port

OS:Connection,
  {09109e8d-6e8c-402a-8ced-01d5c2692b79}, !- Handle
  {ecf14860-46e4-4d4b-9c76-f8bf9e0e41d7}, !- Source Object
  3,                                      !- Outlet Port
  {945eb6e9-a113-4944-81b3-8ab94216aa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69869a4-c3e0-43d7-9e05-77218626dd12}, !- Handle
  {945eb6e9-a113-4944-81b3-8ab94216aa56}, !- Source Object
  3,                                      !- Outlet Port
  {bb99de99-93f2-4088-82a7-30a6d8ad0551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd027660-9324-44eb-a252-ca5a3ee6229d}, !- Handle
  {bb99de99-93f2-4088-82a7-30a6d8ad0551}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  87;                                     !- Inlet Port

OS:Fan:OnOff,
  {52b20f4e-58e5-41f9-92f4-49a69c9a03e2}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.123121776695351,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd643293-8744-47dd-8750-28f6378617dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4662b806-d1e1-45f5-b9e7-a331b08cb924}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd643293-8744-47dd-8750-28f6378617dd}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4662b806-d1e1-45f5-b9e7-a331b08cb924}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9a1e9649-e4bf-40ef-8fe1-4b6fb2234684}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {886ddc71-bc96-4974-acd3-0f602f4f6915}, !- Air Inlet Node Name
  {6f966289-55d8-4e19-b4ea-32c777219dd5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.123121776695351,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.123121776695351,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.123121776695351,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {52b20f4e-58e5-41f9-92f4-49a69c9a03e2}, !- Supply Air Fan Name
  {bda07d23-e8a1-4866-b400-17f13feed2a0}, !- Heating Coil Name
  {945eb6e9-a113-4944-81b3-8ab94216aa56}, !- Cooling Coil Name
  {18ded1d5-bbe2-4eb1-a96e-00ca7f3ab1c4}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {68116a97-8086-483f-9c3e-96e36108ecb5}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground WSHP Inlet Air Node, !- Name
  {37c7d5ea-82f7-4040-89ec-9ee7b69cfb18}, !- Inlet Port
  {886ddc71-bc96-4974-acd3-0f602f4f6915}; !- Outlet Port

OS:Connection,
  {37c7d5ea-82f7-4040-89ec-9ee7b69cfb18}, !- Handle
  {e30cdfd1-8fd8-47d2-9a0c-68070821fbfb}, !- Source Object
  2,                                      !- Outlet Port
  {68116a97-8086-483f-9c3e-96e36108ecb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886ddc71-bc96-4974-acd3-0f602f4f6915}, !- Handle
  {68116a97-8086-483f-9c3e-96e36108ecb5}, !- Source Object
  3,                                      !- Outlet Port
  {9a1e9649-e4bf-40ef-8fe1-4b6fb2234684}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4942e00-02e9-431f-b92c-46f20c05b059}, !- Handle
  Zone Outpatient LockerRoom C  - Story ground WSHP Outlet Air Node, !- Name
  {6f966289-55d8-4e19-b4ea-32c777219dd5}, !- Inlet Port
  {f02ac398-bf8d-449b-b525-1f94ed4c3036}; !- Outlet Port

OS:Connection,
  {f02ac398-bf8d-449b-b525-1f94ed4c3036}, !- Handle
  {f4942e00-02e9-431f-b92c-46f20c05b059}, !- Source Object
  3,                                      !- Outlet Port
  {6d0c473a-17d1-4cc3-ba14-cf971214fb23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f966289-55d8-4e19-b4ea-32c777219dd5}, !- Handle
  {9a1e9649-e4bf-40ef-8fe1-4b6fb2234684}, !- Source Object
  4,                                      !- Outlet Port
  {f4942e00-02e9-431f-b92c-46f20c05b059}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86f88f6e-d2e9-4762-bc43-54336c5b34ba}, !- Handle
  Zone Outpatient Lounge A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3576.0965455538,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b022e197-df48-42c2-bf76-ea37b81fc5cb}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {1cf3b962-2d17-42e2-ba3e-6132e291f285}, !- Water Inlet Node Name
  {2b3a0d93-b1c3-4f9c-b2ad-eef91acd6eeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.536122972057127,                      !- Rated Air Flow Rate {m3/s}
  0.000178829599688661,                   !- Rated Water Flow Rate {m3/s}
  8083.40665626365,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {e34a3f79-c66d-4a4c-8926-d3f592c595db}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5a6d6588-e26b-489e-97f7-767c685bbe9d}, !- Inlet Port
  {1cf3b962-2d17-42e2-ba3e-6132e291f285}; !- Outlet Port

OS:Connection,
  {5a6d6588-e26b-489e-97f7-767c685bbe9d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  88,                                     !- Outlet Port
  {e34a3f79-c66d-4a4c-8926-d3f592c595db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca5c6096-53be-4201-8bea-179ed252bc3d}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2b3a0d93-b1c3-4f9c-b2ad-eef91acd6eeb}, !- Inlet Port
  {c9cdbb95-2cc3-41b2-8efc-22a31a0acc60}; !- Outlet Port

OS:Connection,
  {1cf3b962-2d17-42e2-ba3e-6132e291f285}, !- Handle
  {e34a3f79-c66d-4a4c-8926-d3f592c595db}, !- Source Object
  3,                                      !- Outlet Port
  {b022e197-df48-42c2-bf76-ea37b81fc5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3a0d93-b1c3-4f9c-b2ad-eef91acd6eeb}, !- Handle
  {b022e197-df48-42c2-bf76-ea37b81fc5cb}, !- Source Object
  3,                                      !- Outlet Port
  {ca5c6096-53be-4201-8bea-179ed252bc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cdbb95-2cc3-41b2-8efc-22a31a0acc60}, !- Handle
  {ca5c6096-53be-4201-8bea-179ed252bc3d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  88;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6bffdeae-cf7f-45a7-b3f3-68bbdd3ffca4}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {810f79b9-5784-479a-b3b5-2efdce6a5711}, !- Water Inlet Node Name
  {479e9440-021d-467d-ab63-ccd5bde77510}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.536122972057127,                      !- Rated Air Flow Rate {m3/s}
  0.000178829599688661,                   !- Rated Water Flow Rate {m3/s}
  8536.18548073562,                       !- Rated Total Cooling Capacity {W}
  6548.99699650997,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ea4efa72-0d34-4817-ad60-52f24f652b3b}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c248e77b-4033-4776-9bc8-64884d2ed319}, !- Inlet Port
  {810f79b9-5784-479a-b3b5-2efdce6a5711}; !- Outlet Port

OS:Connection,
  {c248e77b-4033-4776-9bc8-64884d2ed319}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  89,                                     !- Outlet Port
  {ea4efa72-0d34-4817-ad60-52f24f652b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {984ee769-a22c-433a-83aa-b6176bf58a32}, !- Handle
  Zone Outpatient Lounge A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {479e9440-021d-467d-ab63-ccd5bde77510}, !- Inlet Port
  {91de7f6f-e4ac-49db-89e6-27f682b2acda}; !- Outlet Port

OS:Connection,
  {810f79b9-5784-479a-b3b5-2efdce6a5711}, !- Handle
  {ea4efa72-0d34-4817-ad60-52f24f652b3b}, !- Source Object
  3,                                      !- Outlet Port
  {6bffdeae-cf7f-45a7-b3f3-68bbdd3ffca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479e9440-021d-467d-ab63-ccd5bde77510}, !- Handle
  {6bffdeae-cf7f-45a7-b3f3-68bbdd3ffca4}, !- Source Object
  3,                                      !- Outlet Port
  {984ee769-a22c-433a-83aa-b6176bf58a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91de7f6f-e4ac-49db-89e6-27f682b2acda}, !- Handle
  {984ee769-a22c-433a-83aa-b6176bf58a32}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  89;                                     !- Inlet Port

OS:Fan:OnOff,
  {64a51dcf-7e79-4df7-b5c0-f770b1063a71}, !- Handle
  Zone Outpatient Lounge A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.536122972057127,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {270138db-7bbc-4b3e-877c-0117ad8b67ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7d893a5-8516-4e6c-9af4-e86b98c8bb9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {270138db-7bbc-4b3e-877c-0117ad8b67ff}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7d893a5-8516-4e6c-9af4-e86b98c8bb9f}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {7777a5e8-c814-4daf-b0ba-ec4b7b8b72b4}, !- Handle
  Zone Outpatient Lounge A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {ca68bb0c-1c66-476e-96fd-f528d1c42755}, !- Air Inlet Node Name
  {58b15e7e-dbdc-435f-ae12-faf2ec96ab87}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.536122972057127,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.536122972057127,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.536122972057127,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64a51dcf-7e79-4df7-b5c0-f770b1063a71}, !- Supply Air Fan Name
  {b022e197-df48-42c2-bf76-ea37b81fc5cb}, !- Heating Coil Name
  {6bffdeae-cf7f-45a7-b3f3-68bbdd3ffca4}, !- Cooling Coil Name
  {86f88f6e-d2e9-4762-bc43-54336c5b34ba}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {5108ea0f-fcb6-4eab-83c5-4f1e077bc223}, !- Handle
  Zone Outpatient Lounge A  - Story ground WSHP Inlet Air Node, !- Name
  {e6ff863a-0b0c-4286-ac3f-c67fe4854879}, !- Inlet Port
  {ca68bb0c-1c66-476e-96fd-f528d1c42755}; !- Outlet Port

OS:Connection,
  {e6ff863a-0b0c-4286-ac3f-c67fe4854879}, !- Handle
  {9b03f00f-21be-474e-99fb-3602b8962dcb}, !- Source Object
  2,                                      !- Outlet Port
  {5108ea0f-fcb6-4eab-83c5-4f1e077bc223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca68bb0c-1c66-476e-96fd-f528d1c42755}, !- Handle
  {5108ea0f-fcb6-4eab-83c5-4f1e077bc223}, !- Source Object
  3,                                      !- Outlet Port
  {7777a5e8-c814-4daf-b0ba-ec4b7b8b72b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72be8a1e-4f3d-4e10-bf08-a1913e1e17c5}, !- Handle
  Zone Outpatient Lounge A  - Story ground WSHP Outlet Air Node, !- Name
  {58b15e7e-dbdc-435f-ae12-faf2ec96ab87}, !- Inlet Port
  {64140af7-fe0b-4564-a0c5-5cfe7f6148ae}; !- Outlet Port

OS:Connection,
  {64140af7-fe0b-4564-a0c5-5cfe7f6148ae}, !- Handle
  {72be8a1e-4f3d-4e10-bf08-a1913e1e17c5}, !- Source Object
  3,                                      !- Outlet Port
  {e667c3f1-e117-4434-9ed8-53015a4efe74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58b15e7e-dbdc-435f-ae12-faf2ec96ab87}, !- Handle
  {7777a5e8-c814-4daf-b0ba-ec4b7b8b72b4}, !- Source Object
  4,                                      !- Outlet Port
  {72be8a1e-4f3d-4e10-bf08-a1913e1e17c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e80fd5db-6e5c-4652-852b-4f4c699642f9}, !- Handle
  Zone Outpatient Lounge B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  27198.9551181737,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9500dc32-6312-4bc4-beaf-090d52e62768}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Htg Coil 210 Clg kBtu/hr 4.2COPH, !- Name
  {90edb60d-30d6-4810-9c8f-8d55f47da33a}, !- Water Inlet Node Name
  {4ff2d575-7bac-42b5-883f-7ce05e6fcb34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.12861472987585,                       !- Rated Air Flow Rate {m3/s}
  0.00138313537983636,                    !- Rated Water Flow Rate {m3/s}
  62520.1071598208,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c2faf1cf-4b74-419c-8449-f05c1b31fbb7}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {fb16bd47-8f3d-4fc0-adb8-a1435ae60499}, !- Inlet Port
  {90edb60d-30d6-4810-9c8f-8d55f47da33a}; !- Outlet Port

OS:Connection,
  {fb16bd47-8f3d-4fc0-adb8-a1435ae60499}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  90,                                     !- Outlet Port
  {c2faf1cf-4b74-419c-8449-f05c1b31fbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {778de9d7-95fb-4630-a2c5-c8b2e74cc1ac}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4ff2d575-7bac-42b5-883f-7ce05e6fcb34}, !- Inlet Port
  {15ddc813-a60d-4296-86db-63fef43e4f35}; !- Outlet Port

OS:Connection,
  {90edb60d-30d6-4810-9c8f-8d55f47da33a}, !- Handle
  {c2faf1cf-4b74-419c-8449-f05c1b31fbb7}, !- Source Object
  3,                                      !- Outlet Port
  {9500dc32-6312-4bc4-beaf-090d52e62768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff2d575-7bac-42b5-883f-7ce05e6fcb34}, !- Handle
  {9500dc32-6312-4bc4-beaf-090d52e62768}, !- Source Object
  3,                                      !- Outlet Port
  {778de9d7-95fb-4630-a2c5-c8b2e74cc1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ddc813-a60d-4296-86db-63fef43e4f35}, !- Handle
  {778de9d7-95fb-4630-a2c5-c8b2e74cc1ac}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  90;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0d73feb5-340c-41b5-9bd9-754c8e3bd2ae}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Clg Coil, !- Name
  {fc33a1ba-d727-46a6-adf1-8ecc01c66931}, !- Water Inlet Node Name
  {3895e31a-beb0-4930-805e-e47fb312e039}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.12861472987585,                       !- Rated Air Flow Rate {m3/s}
  0.00138313537983636,                    !- Rated Water Flow Rate {m3/s}
  66022.0688734197,                       !- Rated Total Cooling Capacity {W}
  50523.3514824559,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {2ead60e6-59af-4646-82e9-105011890f4b}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {80b54db0-c40c-4ed4-967d-cceb267fceb3}, !- Inlet Port
  {fc33a1ba-d727-46a6-adf1-8ecc01c66931}; !- Outlet Port

OS:Connection,
  {80b54db0-c40c-4ed4-967d-cceb267fceb3}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  91,                                     !- Outlet Port
  {2ead60e6-59af-4646-82e9-105011890f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d6a0cac-b0d2-4abd-b3e1-e959042ad270}, !- Handle
  Zone Outpatient Lounge B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3895e31a-beb0-4930-805e-e47fb312e039}, !- Inlet Port
  {fd9c09e4-7189-4777-9d74-953b05754a42}; !- Outlet Port

OS:Connection,
  {fc33a1ba-d727-46a6-adf1-8ecc01c66931}, !- Handle
  {2ead60e6-59af-4646-82e9-105011890f4b}, !- Source Object
  3,                                      !- Outlet Port
  {0d73feb5-340c-41b5-9bd9-754c8e3bd2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3895e31a-beb0-4930-805e-e47fb312e039}, !- Handle
  {0d73feb5-340c-41b5-9bd9-754c8e3bd2ae}, !- Source Object
  3,                                      !- Outlet Port
  {1d6a0cac-b0d2-4abd-b3e1-e959042ad270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9c09e4-7189-4777-9d74-953b05754a42}, !- Handle
  {1d6a0cac-b0d2-4abd-b3e1-e959042ad270}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  91;                                     !- Inlet Port

OS:Fan:OnOff,
  {cad79b19-5989-4838-b0a7-e99b3a850b1e}, !- Handle
  Zone Outpatient Lounge B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  4.12861472987585,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9ce04d3-e552-419f-8030-a42071b1b969}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {448d0bf6-6bec-4ef5-bc38-a855d8968e01}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9ce04d3-e552-419f-8030-a42071b1b969}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {448d0bf6-6bec-4ef5-bc38-a855d8968e01}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {70775bbc-6ece-4ec5-8652-9c352e6fed1d}, !- Handle
  Zone Outpatient Lounge B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {6f50f124-b4f5-4d68-940b-90de87d7bf63}, !- Air Inlet Node Name
  {d915ec3f-e36a-4c3d-84e1-0cf44d8e55ac}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  4.12861472987585,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.12861472987585,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.12861472987585,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cad79b19-5989-4838-b0a7-e99b3a850b1e}, !- Supply Air Fan Name
  {9500dc32-6312-4bc4-beaf-090d52e62768}, !- Heating Coil Name
  {0d73feb5-340c-41b5-9bd9-754c8e3bd2ae}, !- Cooling Coil Name
  {e80fd5db-6e5c-4652-852b-4f4c699642f9}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {93120bb0-0c83-406f-b8d6-146581c539f8}, !- Handle
  Zone Outpatient Lounge B  - Story ground WSHP Inlet Air Node, !- Name
  {316e5c89-d404-428d-84d7-ac7f80bd1d11}, !- Inlet Port
  {6f50f124-b4f5-4d68-940b-90de87d7bf63}; !- Outlet Port

OS:Connection,
  {316e5c89-d404-428d-84d7-ac7f80bd1d11}, !- Handle
  {79e4e0ea-18e2-40e6-b022-db997a4ef79c}, !- Source Object
  2,                                      !- Outlet Port
  {93120bb0-0c83-406f-b8d6-146581c539f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f50f124-b4f5-4d68-940b-90de87d7bf63}, !- Handle
  {93120bb0-0c83-406f-b8d6-146581c539f8}, !- Source Object
  3,                                      !- Outlet Port
  {70775bbc-6ece-4ec5-8652-9c352e6fed1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6952bc1-5593-45c4-81a5-0104a8e8d573}, !- Handle
  Zone Outpatient Lounge B  - Story ground WSHP Outlet Air Node, !- Name
  {d915ec3f-e36a-4c3d-84e1-0cf44d8e55ac}, !- Inlet Port
  {d809ab38-cd86-4ba0-b410-451ab4c8e79b}; !- Outlet Port

OS:Connection,
  {d809ab38-cd86-4ba0-b410-451ab4c8e79b}, !- Handle
  {d6952bc1-5593-45c4-81a5-0104a8e8d573}, !- Source Object
  3,                                      !- Outlet Port
  {68296f38-1685-4424-a076-531352871c44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d915ec3f-e36a-4c3d-84e1-0cf44d8e55ac}, !- Handle
  {70775bbc-6ece-4ec5-8652-9c352e6fed1d}, !- Source Object
  4,                                      !- Outlet Port
  {d6952bc1-5593-45c4-81a5-0104a8e8d573}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e3e91598-38ff-4210-af77-dfb4b891857e}, !- Handle
  Zone Outpatient Lounge C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3576.09654555376,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {48707f64-a429-46a9-a591-c7d6365d502b}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {f364e31c-9e11-4574-ba76-67c7f2b55ca6}, !- Water Inlet Node Name
  {1f395864-c3a9-45e1-847c-34271b147176}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.536122972057114,                      !- Rated Air Flow Rate {m3/s}
  0.000178829599688658,                   !- Rated Water Flow Rate {m3/s}
  8083.40665626347,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {2cc387bd-862d-4a9d-85f2-dc4c8efb4a36}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {455a2aac-28b8-4fc8-8021-37254d8f8fe0}, !- Inlet Port
  {f364e31c-9e11-4574-ba76-67c7f2b55ca6}; !- Outlet Port

OS:Connection,
  {455a2aac-28b8-4fc8-8021-37254d8f8fe0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  92,                                     !- Outlet Port
  {2cc387bd-862d-4a9d-85f2-dc4c8efb4a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eb17aa9-a31e-4882-851f-ab1cc5e8be8b}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1f395864-c3a9-45e1-847c-34271b147176}, !- Inlet Port
  {bc298491-fd12-42a6-acc5-a20b64367d06}; !- Outlet Port

OS:Connection,
  {f364e31c-9e11-4574-ba76-67c7f2b55ca6}, !- Handle
  {2cc387bd-862d-4a9d-85f2-dc4c8efb4a36}, !- Source Object
  3,                                      !- Outlet Port
  {48707f64-a429-46a9-a591-c7d6365d502b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f395864-c3a9-45e1-847c-34271b147176}, !- Handle
  {48707f64-a429-46a9-a591-c7d6365d502b}, !- Source Object
  3,                                      !- Outlet Port
  {8eb17aa9-a31e-4882-851f-ab1cc5e8be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc298491-fd12-42a6-acc5-a20b64367d06}, !- Handle
  {8eb17aa9-a31e-4882-851f-ab1cc5e8be8b}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  92;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {525c8355-0997-4a13-8075-4c8e85fd4d89}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {389ac91b-e619-4861-afdc-9bee4a1230bc}, !- Water Inlet Node Name
  {f5dfe723-e01a-4d91-9435-9e893df8c464}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.536122972057114,                      !- Rated Air Flow Rate {m3/s}
  0.000178829599688658,                   !- Rated Water Flow Rate {m3/s}
  8536.18548073544,                       !- Rated Total Cooling Capacity {W}
  6548.99699650981,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {5c836894-e918-4a25-a38b-af596d0b3ca0}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {653f840e-e383-4b58-bb1f-491ba6b7b8e0}, !- Inlet Port
  {389ac91b-e619-4861-afdc-9bee4a1230bc}; !- Outlet Port

OS:Connection,
  {653f840e-e383-4b58-bb1f-491ba6b7b8e0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  93,                                     !- Outlet Port
  {5c836894-e918-4a25-a38b-af596d0b3ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {892938bd-eb47-4fe1-817f-72400b956e4d}, !- Handle
  Zone Outpatient Lounge C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f5dfe723-e01a-4d91-9435-9e893df8c464}, !- Inlet Port
  {7143df97-5762-4cb8-97e2-beadf39e1446}; !- Outlet Port

OS:Connection,
  {389ac91b-e619-4861-afdc-9bee4a1230bc}, !- Handle
  {5c836894-e918-4a25-a38b-af596d0b3ca0}, !- Source Object
  3,                                      !- Outlet Port
  {525c8355-0997-4a13-8075-4c8e85fd4d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5dfe723-e01a-4d91-9435-9e893df8c464}, !- Handle
  {525c8355-0997-4a13-8075-4c8e85fd4d89}, !- Source Object
  3,                                      !- Outlet Port
  {892938bd-eb47-4fe1-817f-72400b956e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7143df97-5762-4cb8-97e2-beadf39e1446}, !- Handle
  {892938bd-eb47-4fe1-817f-72400b956e4d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  93;                                     !- Inlet Port

OS:Fan:OnOff,
  {c66d17f4-2ad7-4c24-bb1b-0bf528ecb036}, !- Handle
  Zone Outpatient Lounge C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.536122972057114,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd874019-f928-4a1d-915b-360930189e59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba1008cf-abf9-401a-9fed-aecf2e6fece5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd874019-f928-4a1d-915b-360930189e59}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba1008cf-abf9-401a-9fed-aecf2e6fece5}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1676a82e-d8e2-4791-9524-d93c31958956}, !- Handle
  Zone Outpatient Lounge C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {fbe961e1-8509-441b-b91f-1c3837da0352}, !- Air Inlet Node Name
  {785c0bd9-f19e-47f4-91f9-51948f8417eb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.536122972057114,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.536122972057114,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.536122972057114,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c66d17f4-2ad7-4c24-bb1b-0bf528ecb036}, !- Supply Air Fan Name
  {48707f64-a429-46a9-a591-c7d6365d502b}, !- Heating Coil Name
  {525c8355-0997-4a13-8075-4c8e85fd4d89}, !- Cooling Coil Name
  {e3e91598-38ff-4210-af77-dfb4b891857e}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {71b8d78c-bda3-435a-895b-b0be76682a6d}, !- Handle
  Zone Outpatient Lounge C  - Story ground WSHP Inlet Air Node, !- Name
  {3dc49d67-3f67-4cb5-96be-2e70f54efccb}, !- Inlet Port
  {fbe961e1-8509-441b-b91f-1c3837da0352}; !- Outlet Port

OS:Connection,
  {3dc49d67-3f67-4cb5-96be-2e70f54efccb}, !- Handle
  {97412dab-d2ee-4a19-8fa9-cf1e7d455707}, !- Source Object
  2,                                      !- Outlet Port
  {71b8d78c-bda3-435a-895b-b0be76682a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe961e1-8509-441b-b91f-1c3837da0352}, !- Handle
  {71b8d78c-bda3-435a-895b-b0be76682a6d}, !- Source Object
  3,                                      !- Outlet Port
  {1676a82e-d8e2-4791-9524-d93c31958956}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d362b3a6-6ad2-4534-978b-a9fab21b4a40}, !- Handle
  Zone Outpatient Lounge C  - Story ground WSHP Outlet Air Node, !- Name
  {785c0bd9-f19e-47f4-91f9-51948f8417eb}, !- Inlet Port
  {16eadbb1-b2d0-4786-a392-28afd8481568}; !- Outlet Port

OS:Connection,
  {16eadbb1-b2d0-4786-a392-28afd8481568}, !- Handle
  {d362b3a6-6ad2-4534-978b-a9fab21b4a40}, !- Source Object
  3,                                      !- Outlet Port
  {b69da898-2f64-46d1-b60a-3fc751d64f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {785c0bd9-f19e-47f4-91f9-51948f8417eb}, !- Handle
  {1676a82e-d8e2-4791-9524-d93c31958956}, !- Source Object
  4,                                      !- Outlet Port
  {d362b3a6-6ad2-4534-978b-a9fab21b4a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c4e8762-cd8f-40c0-8be8-e735ce14479c}, !- Handle
  Zone Outpatient MedGas A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  224.322649683366,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6b47e837-12c7-49da-b272-639b377fd4d5}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {5381e398-b85d-40a1-b5df-6a466969d6f7}, !- Water Inlet Node Name
  {62de9af0-d40d-4b6f-b98e-688e02fe3e56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00968966873012136,                    !- Rated Air Flow Rate {m3/s}
  3.56506921883318e-06,                   !- Rated Water Flow Rate {m3/s}
  161.147283803845,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {24800e50-da48-4524-ab80-410c2ad65050}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f0414b53-3464-49b3-b46b-adf85b4d193f}, !- Inlet Port
  {5381e398-b85d-40a1-b5df-6a466969d6f7}; !- Outlet Port

OS:Connection,
  {f0414b53-3464-49b3-b46b-adf85b4d193f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  94,                                     !- Outlet Port
  {24800e50-da48-4524-ab80-410c2ad65050}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6a02e6d-fef3-40c7-bdf8-b959e7ded2f0}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {62de9af0-d40d-4b6f-b98e-688e02fe3e56}, !- Inlet Port
  {35053131-a4ae-4295-ac6e-11a52e3e8ba1}; !- Outlet Port

OS:Connection,
  {5381e398-b85d-40a1-b5df-6a466969d6f7}, !- Handle
  {24800e50-da48-4524-ab80-410c2ad65050}, !- Source Object
  3,                                      !- Outlet Port
  {6b47e837-12c7-49da-b272-639b377fd4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62de9af0-d40d-4b6f-b98e-688e02fe3e56}, !- Handle
  {6b47e837-12c7-49da-b272-639b377fd4d5}, !- Source Object
  3,                                      !- Outlet Port
  {a6a02e6d-fef3-40c7-bdf8-b959e7ded2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35053131-a4ae-4295-ac6e-11a52e3e8ba1}, !- Handle
  {a6a02e6d-fef3-40c7-bdf8-b959e7ded2f0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  94;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8f88f835-cbc0-49ee-9c97-c5eb42927f62}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {b8d1b0ae-17bf-4392-a97d-44df3bcc1939}, !- Water Inlet Node Name
  {92f54975-37a2-4e2a-9700-32b7678b1c83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00968966873012136,                    !- Rated Air Flow Rate {m3/s}
  3.56506921883318e-06,                   !- Rated Water Flow Rate {m3/s}
  170.173685769039,                       !- Rated Total Cooling Capacity {W}
  124.151359129438,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {9eef53fe-add0-422a-af0c-6c8ee7e43849}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e20311a6-bc27-4707-810f-52347024ed6a}, !- Inlet Port
  {b8d1b0ae-17bf-4392-a97d-44df3bcc1939}; !- Outlet Port

OS:Connection,
  {e20311a6-bc27-4707-810f-52347024ed6a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  95,                                     !- Outlet Port
  {9eef53fe-add0-422a-af0c-6c8ee7e43849}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaf833c8-3e73-4919-bd88-e0e2e7b64e27}, !- Handle
  Zone Outpatient MedGas A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {92f54975-37a2-4e2a-9700-32b7678b1c83}, !- Inlet Port
  {db983727-32c4-4a81-919a-dd6e9b3a3adc}; !- Outlet Port

OS:Connection,
  {b8d1b0ae-17bf-4392-a97d-44df3bcc1939}, !- Handle
  {9eef53fe-add0-422a-af0c-6c8ee7e43849}, !- Source Object
  3,                                      !- Outlet Port
  {8f88f835-cbc0-49ee-9c97-c5eb42927f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f54975-37a2-4e2a-9700-32b7678b1c83}, !- Handle
  {8f88f835-cbc0-49ee-9c97-c5eb42927f62}, !- Source Object
  3,                                      !- Outlet Port
  {eaf833c8-3e73-4919-bd88-e0e2e7b64e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db983727-32c4-4a81-919a-dd6e9b3a3adc}, !- Handle
  {eaf833c8-3e73-4919-bd88-e0e2e7b64e27}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  95;                                     !- Inlet Port

OS:Fan:OnOff,
  {848be247-de5f-4df7-904b-064743f30c91}, !- Handle
  Zone Outpatient MedGas A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00968966873012136,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c88bcf0-30d9-4f25-a483-b0970b25a7cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c0b819a-0dc8-406c-bda5-393b4d03d93c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c88bcf0-30d9-4f25-a483-b0970b25a7cb}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c0b819a-0dc8-406c-bda5-393b4d03d93c}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2563eb8c-cec3-4f41-b150-64b82ec2e8f7}, !- Handle
  Zone Outpatient MedGas A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {027538bc-0784-4aea-bb38-f2e95744140d}, !- Air Inlet Node Name
  {a4ce813c-1371-49a4-86dc-c62e04df081a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00968966873012136,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00968966873012136,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00968966873012136,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {848be247-de5f-4df7-904b-064743f30c91}, !- Supply Air Fan Name
  {6b47e837-12c7-49da-b272-639b377fd4d5}, !- Heating Coil Name
  {8f88f835-cbc0-49ee-9c97-c5eb42927f62}, !- Cooling Coil Name
  {3c4e8762-cd8f-40c0-8be8-e735ce14479c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {798f2005-cc27-442c-8870-03f20c85b64e}, !- Handle
  Zone Outpatient MedGas A  - Story ground WSHP Inlet Air Node, !- Name
  {63e37293-6d4d-43ca-81c1-29ad418c2644}, !- Inlet Port
  {027538bc-0784-4aea-bb38-f2e95744140d}; !- Outlet Port

OS:Connection,
  {63e37293-6d4d-43ca-81c1-29ad418c2644}, !- Handle
  {5420eea7-0e8e-4c1f-b759-8c7193e286a8}, !- Source Object
  2,                                      !- Outlet Port
  {798f2005-cc27-442c-8870-03f20c85b64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027538bc-0784-4aea-bb38-f2e95744140d}, !- Handle
  {798f2005-cc27-442c-8870-03f20c85b64e}, !- Source Object
  3,                                      !- Outlet Port
  {2563eb8c-cec3-4f41-b150-64b82ec2e8f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e53301af-d7bb-462d-ba8b-8578ad41fd3f}, !- Handle
  Zone Outpatient MedGas A  - Story ground WSHP Outlet Air Node, !- Name
  {a4ce813c-1371-49a4-86dc-c62e04df081a}, !- Inlet Port
  {07d40655-bbf2-4e6b-a5c0-75b3a2b83e35}; !- Outlet Port

OS:Connection,
  {07d40655-bbf2-4e6b-a5c0-75b3a2b83e35}, !- Handle
  {e53301af-d7bb-462d-ba8b-8578ad41fd3f}, !- Source Object
  3,                                      !- Outlet Port
  {8325e3d6-0b61-4bbf-92c8-e3f0c9a8a27c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4ce813c-1371-49a4-86dc-c62e04df081a}, !- Handle
  {2563eb8c-cec3-4f41-b150-64b82ec2e8f7}, !- Source Object
  4,                                      !- Outlet Port
  {e53301af-d7bb-462d-ba8b-8578ad41fd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {94479674-d8ce-4168-8a41-0344883aa270}, !- Handle
  Zone Outpatient MedGas B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1795.28572837188,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {532b6ace-2857-4f71-8e16-155e85ddf619}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {21ee504b-b27a-4bd2-b597-5f740b7435e5}, !- Water Inlet Node Name
  {c113ae68-595b-4386-be4f-c1ce56e39e64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0775472612005809,                     !- Rated Air Flow Rate {m3/s}
  2.85325791268519e-05,                   !- Rated Water Flow Rate {m3/s}
  1289.72183819627,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7bbc5a2e-1280-45fa-8ccf-18eeef41bfb0}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c7b1fb43-cb19-45dd-85b6-f8b7146679bb}, !- Inlet Port
  {21ee504b-b27a-4bd2-b597-5f740b7435e5}; !- Outlet Port

OS:Connection,
  {c7b1fb43-cb19-45dd-85b6-f8b7146679bb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  96,                                     !- Outlet Port
  {7bbc5a2e-1280-45fa-8ccf-18eeef41bfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5af5dac5-9d40-4a9f-84e7-efac7cb3ed4e}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c113ae68-595b-4386-be4f-c1ce56e39e64}, !- Inlet Port
  {40b61a3d-0d26-49fd-b104-c30a2a617291}; !- Outlet Port

OS:Connection,
  {21ee504b-b27a-4bd2-b597-5f740b7435e5}, !- Handle
  {7bbc5a2e-1280-45fa-8ccf-18eeef41bfb0}, !- Source Object
  3,                                      !- Outlet Port
  {532b6ace-2857-4f71-8e16-155e85ddf619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c113ae68-595b-4386-be4f-c1ce56e39e64}, !- Handle
  {532b6ace-2857-4f71-8e16-155e85ddf619}, !- Source Object
  3,                                      !- Outlet Port
  {5af5dac5-9d40-4a9f-84e7-efac7cb3ed4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b61a3d-0d26-49fd-b104-c30a2a617291}, !- Handle
  {5af5dac5-9d40-4a9f-84e7-efac7cb3ed4e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  96;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c0867ee5-f9a5-482c-86fb-289c48ee8c53}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {7a4f153c-6ea5-4491-a5b8-71f3e7596da2}, !- Water Inlet Node Name
  {35182536-a919-4e80-83c6-1d0e165af395}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0775472612005809,                     !- Rated Air Flow Rate {m3/s}
  2.85325791268519e-05,                   !- Rated Water Flow Rate {m3/s}
  1361.96350097862,                       !- Rated Total Cooling Capacity {W}
  999.996781913157,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {e724a442-9984-4afa-8915-780110ea5160}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {49dcff2d-23cc-4fc2-9930-ccc04208ca9e}, !- Inlet Port
  {7a4f153c-6ea5-4491-a5b8-71f3e7596da2}; !- Outlet Port

OS:Connection,
  {49dcff2d-23cc-4fc2-9930-ccc04208ca9e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  97,                                     !- Outlet Port
  {e724a442-9984-4afa-8915-780110ea5160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28e25a60-ac1f-4ad5-8a04-38f5a473404e}, !- Handle
  Zone Outpatient MedGas B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {35182536-a919-4e80-83c6-1d0e165af395}, !- Inlet Port
  {b648836c-7027-4d50-871c-4de6c682e336}; !- Outlet Port

OS:Connection,
  {7a4f153c-6ea5-4491-a5b8-71f3e7596da2}, !- Handle
  {e724a442-9984-4afa-8915-780110ea5160}, !- Source Object
  3,                                      !- Outlet Port
  {c0867ee5-f9a5-482c-86fb-289c48ee8c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35182536-a919-4e80-83c6-1d0e165af395}, !- Handle
  {c0867ee5-f9a5-482c-86fb-289c48ee8c53}, !- Source Object
  3,                                      !- Outlet Port
  {28e25a60-ac1f-4ad5-8a04-38f5a473404e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b648836c-7027-4d50-871c-4de6c682e336}, !- Handle
  {28e25a60-ac1f-4ad5-8a04-38f5a473404e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  97;                                     !- Inlet Port

OS:Fan:OnOff,
  {af397207-aa55-44bd-9fa5-ee2d673516ad}, !- Handle
  Zone Outpatient MedGas B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0775472612005809,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {376cf195-d37e-4a99-8842-953659254121}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {278ad806-f76e-4537-8e4a-e92a52fb2f45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {376cf195-d37e-4a99-8842-953659254121}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {278ad806-f76e-4537-8e4a-e92a52fb2f45}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {67013009-5cca-4372-b820-956518afe039}, !- Handle
  Zone Outpatient MedGas B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {35d75650-8208-4176-8baf-bb896c71a23c}, !- Air Inlet Node Name
  {910bd24f-47f1-4617-95de-d17ecbdbdc0d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0775472612005809,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0775472612005809,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0775472612005809,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {af397207-aa55-44bd-9fa5-ee2d673516ad}, !- Supply Air Fan Name
  {532b6ace-2857-4f71-8e16-155e85ddf619}, !- Heating Coil Name
  {c0867ee5-f9a5-482c-86fb-289c48ee8c53}, !- Cooling Coil Name
  {94479674-d8ce-4168-8a41-0344883aa270}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {febb2287-bd32-4163-bd58-9b8e4b869ffd}, !- Handle
  Zone Outpatient MedGas B  - Story ground WSHP Inlet Air Node, !- Name
  {eafdbdbe-4516-4519-ad13-013c24794ce2}, !- Inlet Port
  {35d75650-8208-4176-8baf-bb896c71a23c}; !- Outlet Port

OS:Connection,
  {eafdbdbe-4516-4519-ad13-013c24794ce2}, !- Handle
  {23b5d3b5-aa8a-47fa-af3d-f10eff953b98}, !- Source Object
  2,                                      !- Outlet Port
  {febb2287-bd32-4163-bd58-9b8e4b869ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d75650-8208-4176-8baf-bb896c71a23c}, !- Handle
  {febb2287-bd32-4163-bd58-9b8e4b869ffd}, !- Source Object
  3,                                      !- Outlet Port
  {67013009-5cca-4372-b820-956518afe039}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f909272c-2861-4ac4-b495-8162dee3181f}, !- Handle
  Zone Outpatient MedGas B  - Story ground WSHP Outlet Air Node, !- Name
  {910bd24f-47f1-4617-95de-d17ecbdbdc0d}, !- Inlet Port
  {43299087-8fcc-411a-a67e-efbf945df7de}; !- Outlet Port

OS:Connection,
  {43299087-8fcc-411a-a67e-efbf945df7de}, !- Handle
  {f909272c-2861-4ac4-b495-8162dee3181f}, !- Source Object
  3,                                      !- Outlet Port
  {42d35d96-0473-4ced-bdea-f693a3a5fe02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {910bd24f-47f1-4617-95de-d17ecbdbdc0d}, !- Handle
  {67013009-5cca-4372-b820-956518afe039}, !- Source Object
  4,                                      !- Outlet Port
  {f909272c-2861-4ac4-b495-8162dee3181f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be2b464f-15ed-436d-960c-cd5768880bbb}, !- Handle
  Zone Outpatient MedGas C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  224.322649683368,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {86b179e2-bf66-481f-9444-afb7ee4413b7}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Htg Coil 1 Clg kBtu/hr 4.2COPH, !- Name
  {100e8eb7-c6d0-48d3-83bd-2fa31017fa31}, !- Water Inlet Node Name
  {1332e2a3-95c6-4d46-9050-054c3577a279}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00968966873012144,                    !- Rated Air Flow Rate {m3/s}
  3.56506921883321e-06,                   !- Rated Water Flow Rate {m3/s}
  161.147283803847,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d457b3c1-b512-48dd-ab01-ae7c41852c85}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {512bc3ea-fb27-4db5-8d48-1052335ab81e}, !- Inlet Port
  {100e8eb7-c6d0-48d3-83bd-2fa31017fa31}; !- Outlet Port

OS:Connection,
  {512bc3ea-fb27-4db5-8d48-1052335ab81e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  98,                                     !- Outlet Port
  {d457b3c1-b512-48dd-ab01-ae7c41852c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45b7bb96-59cb-4321-b0c7-51c6c2726707}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1332e2a3-95c6-4d46-9050-054c3577a279}, !- Inlet Port
  {b800d292-ac59-40dc-9018-956cf31a7108}; !- Outlet Port

OS:Connection,
  {100e8eb7-c6d0-48d3-83bd-2fa31017fa31}, !- Handle
  {d457b3c1-b512-48dd-ab01-ae7c41852c85}, !- Source Object
  3,                                      !- Outlet Port
  {86b179e2-bf66-481f-9444-afb7ee4413b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1332e2a3-95c6-4d46-9050-054c3577a279}, !- Handle
  {86b179e2-bf66-481f-9444-afb7ee4413b7}, !- Source Object
  3,                                      !- Outlet Port
  {45b7bb96-59cb-4321-b0c7-51c6c2726707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b800d292-ac59-40dc-9018-956cf31a7108}, !- Handle
  {45b7bb96-59cb-4321-b0c7-51c6c2726707}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  98;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4a938f0c-8623-436b-9d9b-54b1e88f71d8}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Clg Coil 1kBtu/hr 11.2EER, !- Name
  {7078431f-55e8-4bbc-aba8-21d82528bb2e}, !- Water Inlet Node Name
  {39605ebd-53b6-4eea-b7b2-82a157caf2f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.00968966873012144,                    !- Rated Air Flow Rate {m3/s}
  3.56506921883321e-06,                   !- Rated Water Flow Rate {m3/s}
  170.17368576904,                        !- Rated Total Cooling Capacity {W}
  124.151359129412,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0a5dd132-41df-4bd8-8498-4af0be15f259}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8c1861b1-c688-4c26-8c29-dd3679c9510d}, !- Inlet Port
  {7078431f-55e8-4bbc-aba8-21d82528bb2e}; !- Outlet Port

OS:Connection,
  {8c1861b1-c688-4c26-8c29-dd3679c9510d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  99,                                     !- Outlet Port
  {0a5dd132-41df-4bd8-8498-4af0be15f259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4b9fa1f-271c-49d7-8ddb-6aadffbd5264}, !- Handle
  Zone Outpatient MedGas C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {39605ebd-53b6-4eea-b7b2-82a157caf2f8}, !- Inlet Port
  {3655b233-3890-477b-b855-76dde0bd6da7}; !- Outlet Port

OS:Connection,
  {7078431f-55e8-4bbc-aba8-21d82528bb2e}, !- Handle
  {0a5dd132-41df-4bd8-8498-4af0be15f259}, !- Source Object
  3,                                      !- Outlet Port
  {4a938f0c-8623-436b-9d9b-54b1e88f71d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39605ebd-53b6-4eea-b7b2-82a157caf2f8}, !- Handle
  {4a938f0c-8623-436b-9d9b-54b1e88f71d8}, !- Source Object
  3,                                      !- Outlet Port
  {c4b9fa1f-271c-49d7-8ddb-6aadffbd5264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3655b233-3890-477b-b855-76dde0bd6da7}, !- Handle
  {c4b9fa1f-271c-49d7-8ddb-6aadffbd5264}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  99;                                     !- Inlet Port

OS:Fan:OnOff,
  {008d9ea0-b836-46a9-96fb-ebef89516e36}, !- Handle
  Zone Outpatient MedGas C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.00968966873012144,                    !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8936a2b-2b23-4591-b640-29b9835b1bb6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62498119-b647-4a48-84c4-68096724fadf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8936a2b-2b23-4591-b640-29b9835b1bb6}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62498119-b647-4a48-84c4-68096724fadf}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {130abc13-851e-48c4-bbb7-81661d53301a}, !- Handle
  Zone Outpatient MedGas C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {392cf9b3-d168-4bf1-8967-525995298cbc}, !- Air Inlet Node Name
  {bbfc366b-4003-42d0-bfd4-d1b63bc7fad1}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.00968966873012144,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.00968966873012144,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.00968966873012144,                    !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {008d9ea0-b836-46a9-96fb-ebef89516e36}, !- Supply Air Fan Name
  {86b179e2-bf66-481f-9444-afb7ee4413b7}, !- Heating Coil Name
  {4a938f0c-8623-436b-9d9b-54b1e88f71d8}, !- Cooling Coil Name
  {be2b464f-15ed-436d-960c-cd5768880bbb}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e33de38f-b1d2-4a2a-90bb-bef95a9b2a23}, !- Handle
  Zone Outpatient MedGas C  - Story ground WSHP Inlet Air Node, !- Name
  {ddaf326a-8bc5-4561-b4e3-13dcc2ba779c}, !- Inlet Port
  {392cf9b3-d168-4bf1-8967-525995298cbc}; !- Outlet Port

OS:Connection,
  {ddaf326a-8bc5-4561-b4e3-13dcc2ba779c}, !- Handle
  {c9175bc4-ec9f-4c17-ad9e-7b377c09c267}, !- Source Object
  2,                                      !- Outlet Port
  {e33de38f-b1d2-4a2a-90bb-bef95a9b2a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392cf9b3-d168-4bf1-8967-525995298cbc}, !- Handle
  {e33de38f-b1d2-4a2a-90bb-bef95a9b2a23}, !- Source Object
  3,                                      !- Outlet Port
  {130abc13-851e-48c4-bbb7-81661d53301a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {276cce73-3ed8-4712-adea-cf69f443a2f5}, !- Handle
  Zone Outpatient MedGas C  - Story ground WSHP Outlet Air Node, !- Name
  {bbfc366b-4003-42d0-bfd4-d1b63bc7fad1}, !- Inlet Port
  {69651de9-e894-42b0-b130-09b23f7f3256}; !- Outlet Port

OS:Connection,
  {69651de9-e894-42b0-b130-09b23f7f3256}, !- Handle
  {276cce73-3ed8-4712-adea-cf69f443a2f5}, !- Source Object
  3,                                      !- Outlet Port
  {a07dac7f-5e2e-4ad6-ad8f-81c6ca849f8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbfc366b-4003-42d0-bfd4-d1b63bc7fad1}, !- Handle
  {130abc13-851e-48c4-bbb7-81661d53301a}, !- Source Object
  4,                                      !- Outlet Port
  {276cce73-3ed8-4712-adea-cf69f443a2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {363de005-7763-485b-b027-b0224c8f7aaa}, !- Handle
  Zone Outpatient MRI A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  671.701586187765,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {00e1a144-8bc6-458b-ba37-a4bff0a4290e}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {8939aeb0-649f-485d-a866-9a329efd033c}, !- Water Inlet Node Name
  {20505fa5-fec9-4d5b-8bea-9726302f5f44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.556408768113211,                      !- Rated Air Flow Rate {m3/s}
  0.000178278709076463,                   !- Rated Water Flow Rate {m3/s}
  8058.50544947645,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {1ec946de-20ac-4be6-9264-f2a5caea3e75}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c7af149e-5197-41a9-8169-f442bc47dacb}, !- Inlet Port
  {8939aeb0-649f-485d-a866-9a329efd033c}; !- Outlet Port

OS:Connection,
  {c7af149e-5197-41a9-8169-f442bc47dacb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  100,                                    !- Outlet Port
  {1ec946de-20ac-4be6-9264-f2a5caea3e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5678332-3630-4a90-a9d4-ea16e0a98205}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {20505fa5-fec9-4d5b-8bea-9726302f5f44}, !- Inlet Port
  {b5fdc52c-5000-402c-87d5-897d4b893bad}; !- Outlet Port

OS:Connection,
  {8939aeb0-649f-485d-a866-9a329efd033c}, !- Handle
  {1ec946de-20ac-4be6-9264-f2a5caea3e75}, !- Source Object
  3,                                      !- Outlet Port
  {00e1a144-8bc6-458b-ba37-a4bff0a4290e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20505fa5-fec9-4d5b-8bea-9726302f5f44}, !- Handle
  {00e1a144-8bc6-458b-ba37-a4bff0a4290e}, !- Source Object
  3,                                      !- Outlet Port
  {a5678332-3630-4a90-a9d4-ea16e0a98205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fdc52c-5000-402c-87d5-897d4b893bad}, !- Handle
  {a5678332-3630-4a90-a9d4-ea16e0a98205}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  100;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {01e26952-a81b-425e-b089-171d0d050791}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {7de2d1c1-97fa-46f5-8ef6-826bdc972247}, !- Water Inlet Node Name
  {4da782be-18d8-4b47-a707-709b43bb9714}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.556408768113211,                      !- Rated Air Flow Rate {m3/s}
  0.000178278709076463,                   !- Rated Water Flow Rate {m3/s}
  8509.88947351137,                       !- Rated Total Cooling Capacity {W}
  6687.82063330286,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7c741ad1-5842-4678-8f04-94f963556fac}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {2a1e5b1a-323c-430c-89d8-58303b4df56a}, !- Inlet Port
  {7de2d1c1-97fa-46f5-8ef6-826bdc972247}; !- Outlet Port

OS:Connection,
  {2a1e5b1a-323c-430c-89d8-58303b4df56a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  101,                                    !- Outlet Port
  {7c741ad1-5842-4678-8f04-94f963556fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3659036-0cd8-4fc0-8f38-82ebcbbebf28}, !- Handle
  Zone Outpatient MRI A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {4da782be-18d8-4b47-a707-709b43bb9714}, !- Inlet Port
  {692a4127-a53b-40ce-b12e-b3c54ac13f01}; !- Outlet Port

OS:Connection,
  {7de2d1c1-97fa-46f5-8ef6-826bdc972247}, !- Handle
  {7c741ad1-5842-4678-8f04-94f963556fac}, !- Source Object
  3,                                      !- Outlet Port
  {01e26952-a81b-425e-b089-171d0d050791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da782be-18d8-4b47-a707-709b43bb9714}, !- Handle
  {01e26952-a81b-425e-b089-171d0d050791}, !- Source Object
  3,                                      !- Outlet Port
  {d3659036-0cd8-4fc0-8f38-82ebcbbebf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692a4127-a53b-40ce-b12e-b3c54ac13f01}, !- Handle
  {d3659036-0cd8-4fc0-8f38-82ebcbbebf28}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  101;                                    !- Inlet Port

OS:Fan:OnOff,
  {badeb495-aaf2-4744-bb17-12e4ba50ce6d}, !- Handle
  Zone Outpatient MRI A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.556408768113211,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68925ef1-c915-419d-b06d-ab3c1efb8e16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {485138ae-4a2e-4c4e-87c2-6de0123d48a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68925ef1-c915-419d-b06d-ab3c1efb8e16}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {485138ae-4a2e-4c4e-87c2-6de0123d48a7}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {14777e4b-d48f-41ee-b22b-73a567d46eed}, !- Handle
  Zone Outpatient MRI A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {8d67e920-00fc-49a6-9d38-a208ab9913bd}, !- Air Inlet Node Name
  {f504f716-1f8b-4d83-9c5a-05109c63ea29}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.556408768113211,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.556408768113211,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.556408768113211,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {badeb495-aaf2-4744-bb17-12e4ba50ce6d}, !- Supply Air Fan Name
  {00e1a144-8bc6-458b-ba37-a4bff0a4290e}, !- Heating Coil Name
  {01e26952-a81b-425e-b089-171d0d050791}, !- Cooling Coil Name
  {363de005-7763-485b-b027-b0224c8f7aaa}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a6f16451-fa08-44ea-9b2d-c332697da5b5}, !- Handle
  Zone Outpatient MRI A  - Story ground WSHP Inlet Air Node, !- Name
  {315c0988-3fc7-4030-a359-c2f0aaec3e00}, !- Inlet Port
  {8d67e920-00fc-49a6-9d38-a208ab9913bd}; !- Outlet Port

OS:Connection,
  {315c0988-3fc7-4030-a359-c2f0aaec3e00}, !- Handle
  {c6316fbd-39ab-4cbe-956e-c9f2c0edcae3}, !- Source Object
  3,                                      !- Outlet Port
  {a6f16451-fa08-44ea-9b2d-c332697da5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d67e920-00fc-49a6-9d38-a208ab9913bd}, !- Handle
  {a6f16451-fa08-44ea-9b2d-c332697da5b5}, !- Source Object
  3,                                      !- Outlet Port
  {14777e4b-d48f-41ee-b22b-73a567d46eed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7eb3012-73a4-4a3c-9001-2d7c4122d574}, !- Handle
  Zone Outpatient MRI A  - Story ground WSHP Outlet Air Node, !- Name
  {f504f716-1f8b-4d83-9c5a-05109c63ea29}, !- Inlet Port
  {9e994bda-31d5-4a25-a1c4-a8c8dae8a812}; !- Outlet Port

OS:Connection,
  {9e994bda-31d5-4a25-a1c4-a8c8dae8a812}, !- Handle
  {e7eb3012-73a4-4a3c-9001-2d7c4122d574}, !- Source Object
  3,                                      !- Outlet Port
  {7559be6d-2a11-4226-8a3f-3864b2990020}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f504f716-1f8b-4d83-9c5a-05109c63ea29}, !- Handle
  {14777e4b-d48f-41ee-b22b-73a567d46eed}, !- Source Object
  4,                                      !- Outlet Port
  {e7eb3012-73a4-4a3c-9001-2d7c4122d574}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e0229830-08cc-4099-8a8c-8df012589871}, !- Handle
  Zone Outpatient MRI B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5058.65684756141,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d09a77dc-f3fe-4805-a4c9-2f59a8f07037}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Htg Coil 212 Clg kBtu/hr 4.2COPH, !- Name
  {25d7a4ec-2f1c-415a-a111-466113641f4a}, !- Water Inlet Node Name
  {47067653-76b9-4904-ab0a-0ce3ae028a76}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.41669608634946,                       !- Rated Air Flow Rate {m3/s}
  0.00141661605993998,                    !- Rated Water Flow Rate {m3/s}
  64033.491705092,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f0ad672f-c0ab-4b4e-974e-77f45deb0260}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e2d99d71-52e4-416e-8c49-6dbf61758588}, !- Inlet Port
  {25d7a4ec-2f1c-415a-a111-466113641f4a}; !- Outlet Port

OS:Connection,
  {e2d99d71-52e4-416e-8c49-6dbf61758588}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  102,                                    !- Outlet Port
  {f0ad672f-c0ab-4b4e-974e-77f45deb0260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f31e8711-2965-4c86-afb4-a300a86972d0}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {47067653-76b9-4904-ab0a-0ce3ae028a76}, !- Inlet Port
  {1df93e2f-90e1-423b-8630-4344ce42e5d3}; !- Outlet Port

OS:Connection,
  {25d7a4ec-2f1c-415a-a111-466113641f4a}, !- Handle
  {f0ad672f-c0ab-4b4e-974e-77f45deb0260}, !- Source Object
  3,                                      !- Outlet Port
  {d09a77dc-f3fe-4805-a4c9-2f59a8f07037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47067653-76b9-4904-ab0a-0ce3ae028a76}, !- Handle
  {d09a77dc-f3fe-4805-a4c9-2f59a8f07037}, !- Source Object
  3,                                      !- Outlet Port
  {f31e8711-2965-4c86-afb4-a300a86972d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df93e2f-90e1-423b-8630-4344ce42e5d3}, !- Handle
  {f31e8711-2965-4c86-afb4-a300a86972d0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  102;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {876d7b6d-db90-4099-b64f-6980f0c14a72}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Clg Coil, !- Name
  {c7ae0c97-26d7-4030-943e-25dc67cf920d}, !- Water Inlet Node Name
  {b93e5205-6fd3-4103-9e51-5e7822331cac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.41669608634946,                       !- Rated Air Flow Rate {m3/s}
  0.00141661605993998,                    !- Rated Water Flow Rate {m3/s}
  67620.2231827917,                       !- Rated Total Cooling Capacity {W}
  53107.80888161,                         !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {ba5d239e-65a0-4690-bd94-4f4b9074ecf3}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {ece0cb34-7073-4c24-8141-e9e13c1d46be}, !- Inlet Port
  {c7ae0c97-26d7-4030-943e-25dc67cf920d}; !- Outlet Port

OS:Connection,
  {ece0cb34-7073-4c24-8141-e9e13c1d46be}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  103,                                    !- Outlet Port
  {ba5d239e-65a0-4690-bd94-4f4b9074ecf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9e606c2-1230-441e-b51c-6b2d8813ed67}, !- Handle
  Zone Outpatient MRI B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b93e5205-6fd3-4103-9e51-5e7822331cac}, !- Inlet Port
  {7c013a05-330b-42bb-abe9-db3f97eca884}; !- Outlet Port

OS:Connection,
  {c7ae0c97-26d7-4030-943e-25dc67cf920d}, !- Handle
  {ba5d239e-65a0-4690-bd94-4f4b9074ecf3}, !- Source Object
  3,                                      !- Outlet Port
  {876d7b6d-db90-4099-b64f-6980f0c14a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93e5205-6fd3-4103-9e51-5e7822331cac}, !- Handle
  {876d7b6d-db90-4099-b64f-6980f0c14a72}, !- Source Object
  3,                                      !- Outlet Port
  {e9e606c2-1230-441e-b51c-6b2d8813ed67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c013a05-330b-42bb-abe9-db3f97eca884}, !- Handle
  {e9e606c2-1230-441e-b51c-6b2d8813ed67}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  103;                                    !- Inlet Port

OS:Fan:OnOff,
  {967fd381-7945-4b54-a07f-4d186e519a0f}, !- Handle
  Zone Outpatient MRI B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  4.41669608634946,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aada222a-5c2c-4d81-85a3-f7301721fc85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a250349-c228-43a9-812b-3151e1ec1726}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aada222a-5c2c-4d81-85a3-f7301721fc85}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a250349-c228-43a9-812b-3151e1ec1726}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {49ecf89c-4716-4e67-9fc1-6956bd5ed0c1}, !- Handle
  Zone Outpatient MRI B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2b6af264-1ea7-4a3f-9e55-f80202957a33}, !- Air Inlet Node Name
  {65afef46-aa8b-49ee-ab6b-757a23040e13}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  4.41669608634946,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.41669608634946,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.41669608634946,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {967fd381-7945-4b54-a07f-4d186e519a0f}, !- Supply Air Fan Name
  {d09a77dc-f3fe-4805-a4c9-2f59a8f07037}, !- Heating Coil Name
  {876d7b6d-db90-4099-b64f-6980f0c14a72}, !- Cooling Coil Name
  {e0229830-08cc-4099-8a8c-8df012589871}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4dd81c03-26a5-47dd-8168-d219bcc7f349}, !- Handle
  Zone Outpatient MRI B  - Story ground WSHP Inlet Air Node, !- Name
  {5bfd37aa-c056-420b-86a0-08d650777533}, !- Inlet Port
  {2b6af264-1ea7-4a3f-9e55-f80202957a33}; !- Outlet Port

OS:Connection,
  {5bfd37aa-c056-420b-86a0-08d650777533}, !- Handle
  {e0691229-32c4-481d-b338-e391b7464137}, !- Source Object
  3,                                      !- Outlet Port
  {4dd81c03-26a5-47dd-8168-d219bcc7f349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6af264-1ea7-4a3f-9e55-f80202957a33}, !- Handle
  {4dd81c03-26a5-47dd-8168-d219bcc7f349}, !- Source Object
  3,                                      !- Outlet Port
  {49ecf89c-4716-4e67-9fc1-6956bd5ed0c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10ae1ad8-12d7-460b-863f-67377df143de}, !- Handle
  Zone Outpatient MRI B  - Story ground WSHP Outlet Air Node, !- Name
  {65afef46-aa8b-49ee-ab6b-757a23040e13}, !- Inlet Port
  {9eed8eb9-b691-411f-af9a-523ced14f133}; !- Outlet Port

OS:Connection,
  {9eed8eb9-b691-411f-af9a-523ced14f133}, !- Handle
  {10ae1ad8-12d7-460b-863f-67377df143de}, !- Source Object
  3,                                      !- Outlet Port
  {20dd16e6-3d4e-49ee-8dbd-fef3a49d4627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65afef46-aa8b-49ee-ab6b-757a23040e13}, !- Handle
  {49ecf89c-4716-4e67-9fc1-6956bd5ed0c1}, !- Source Object
  4,                                      !- Outlet Port
  {10ae1ad8-12d7-460b-863f-67377df143de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f5ce977-5e9d-4de4-ac5a-b8395e3bc066}, !- Handle
  Zone Outpatient MRI C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  671.701586187973,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {27e539b0-225a-4213-a720-94f9baf6f5d6}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {096170b9-cc05-4ce1-b5d9-86e34d8bcb73}, !- Water Inlet Node Name
  {1424c60e-3569-438d-a51a-98553fa45385}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.556408768113251,                      !- Rated Air Flow Rate {m3/s}
  0.000178278709076475,                   !- Rated Water Flow Rate {m3/s}
  8058.50544947701,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {1e2d7621-c220-42f6-9ab1-7e63f3440a31}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a4a4471f-f337-4964-845f-f23c096c9a5a}, !- Inlet Port
  {096170b9-cc05-4ce1-b5d9-86e34d8bcb73}; !- Outlet Port

OS:Connection,
  {a4a4471f-f337-4964-845f-f23c096c9a5a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  104,                                    !- Outlet Port
  {1e2d7621-c220-42f6-9ab1-7e63f3440a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25c06628-578d-4da2-9923-71766f74882d}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1424c60e-3569-438d-a51a-98553fa45385}, !- Inlet Port
  {f7903e2d-f713-4702-b47f-f018993cdb2a}; !- Outlet Port

OS:Connection,
  {096170b9-cc05-4ce1-b5d9-86e34d8bcb73}, !- Handle
  {1e2d7621-c220-42f6-9ab1-7e63f3440a31}, !- Source Object
  3,                                      !- Outlet Port
  {27e539b0-225a-4213-a720-94f9baf6f5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1424c60e-3569-438d-a51a-98553fa45385}, !- Handle
  {27e539b0-225a-4213-a720-94f9baf6f5d6}, !- Source Object
  3,                                      !- Outlet Port
  {25c06628-578d-4da2-9923-71766f74882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7903e2d-f713-4702-b47f-f018993cdb2a}, !- Handle
  {25c06628-578d-4da2-9923-71766f74882d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  104;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f53927c2-236f-413a-8158-097cc3070770}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {eac0ba79-4b7a-437c-afd9-409c410f36f9}, !- Water Inlet Node Name
  {6ada3cab-4471-42a4-97f7-26a894976bf5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.556408768113251,                      !- Rated Air Flow Rate {m3/s}
  0.000178278709076475,                   !- Rated Water Flow Rate {m3/s}
  8509.88947351197,                       !- Rated Total Cooling Capacity {W}
  6687.82063330335,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {d369ea4f-d3e8-4227-8aba-f9cea0b4f47b}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {8f7c3875-17f7-4c83-976b-dc0458656571}, !- Inlet Port
  {eac0ba79-4b7a-437c-afd9-409c410f36f9}; !- Outlet Port

OS:Connection,
  {8f7c3875-17f7-4c83-976b-dc0458656571}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  105,                                    !- Outlet Port
  {d369ea4f-d3e8-4227-8aba-f9cea0b4f47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09c04538-320b-434e-81e3-22c40b0dce4b}, !- Handle
  Zone Outpatient MRI C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6ada3cab-4471-42a4-97f7-26a894976bf5}, !- Inlet Port
  {2b8d1b08-fbf6-496a-b699-9716fc4ff161}; !- Outlet Port

OS:Connection,
  {eac0ba79-4b7a-437c-afd9-409c410f36f9}, !- Handle
  {d369ea4f-d3e8-4227-8aba-f9cea0b4f47b}, !- Source Object
  3,                                      !- Outlet Port
  {f53927c2-236f-413a-8158-097cc3070770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ada3cab-4471-42a4-97f7-26a894976bf5}, !- Handle
  {f53927c2-236f-413a-8158-097cc3070770}, !- Source Object
  3,                                      !- Outlet Port
  {09c04538-320b-434e-81e3-22c40b0dce4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b8d1b08-fbf6-496a-b699-9716fc4ff161}, !- Handle
  {09c04538-320b-434e-81e3-22c40b0dce4b}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  105;                                    !- Inlet Port

OS:Fan:OnOff,
  {62582506-df63-43b9-aa14-028ecc03043c}, !- Handle
  Zone Outpatient MRI C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.556408768113251,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d46c8438-5ef9-457f-a7b7-48bba56872d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa2d58cf-aa71-45ad-a6d4-a605a6198c47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d46c8438-5ef9-457f-a7b7-48bba56872d1}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa2d58cf-aa71-45ad-a6d4-a605a6198c47}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {54126923-8b4c-4c2b-a081-e6d4aa50b960}, !- Handle
  Zone Outpatient MRI C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a79d18ff-6634-4613-a80c-d1fbac4fecb3}, !- Air Inlet Node Name
  {4916da61-236b-4936-9033-b8fbbd66d24c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.556408768113251,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.556408768113251,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.556408768113251,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {62582506-df63-43b9-aa14-028ecc03043c}, !- Supply Air Fan Name
  {27e539b0-225a-4213-a720-94f9baf6f5d6}, !- Heating Coil Name
  {f53927c2-236f-413a-8158-097cc3070770}, !- Cooling Coil Name
  {1f5ce977-5e9d-4de4-ac5a-b8395e3bc066}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6e5014c7-8f2b-4ed7-9a5c-4e3ab00c97ce}, !- Handle
  Zone Outpatient MRI C  - Story ground WSHP Inlet Air Node, !- Name
  {097efba1-0c82-4e0d-b273-32c2237534a4}, !- Inlet Port
  {a79d18ff-6634-4613-a80c-d1fbac4fecb3}; !- Outlet Port

OS:Connection,
  {097efba1-0c82-4e0d-b273-32c2237534a4}, !- Handle
  {2d853992-5341-4cac-9851-6320ed4593ba}, !- Source Object
  3,                                      !- Outlet Port
  {6e5014c7-8f2b-4ed7-9a5c-4e3ab00c97ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79d18ff-6634-4613-a80c-d1fbac4fecb3}, !- Handle
  {6e5014c7-8f2b-4ed7-9a5c-4e3ab00c97ce}, !- Source Object
  3,                                      !- Outlet Port
  {54126923-8b4c-4c2b-a081-e6d4aa50b960}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe109036-29bb-48ad-982a-d9dcbf34842e}, !- Handle
  Zone Outpatient MRI C  - Story ground WSHP Outlet Air Node, !- Name
  {4916da61-236b-4936-9033-b8fbbd66d24c}, !- Inlet Port
  {527f14bd-87e0-4956-8d89-a660a9c0809a}; !- Outlet Port

OS:Connection,
  {527f14bd-87e0-4956-8d89-a660a9c0809a}, !- Handle
  {fe109036-29bb-48ad-982a-d9dcbf34842e}, !- Source Object
  3,                                      !- Outlet Port
  {cd65c217-cc7b-4dea-b350-d1ede48976da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4916da61-236b-4936-9033-b8fbbd66d24c}, !- Handle
  {54126923-8b4c-4c2b-a081-e6d4aa50b960}, !- Source Object
  4,                                      !- Outlet Port
  {fe109036-29bb-48ad-982a-d9dcbf34842e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {de36be1f-0f17-4fec-ad6a-bd0ad653e815}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  341.147471915775,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {bcd390d8-61c5-4af3-8204-daebac825484}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {da3ab79b-04bf-46a6-bd7a-4a388ed1c389}, !- Water Inlet Node Name
  {d8568782-9797-49a3-958b-31849b719ff3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0229440054404966,                     !- Rated Air Flow Rate {m3/s}
  9.48048860325933e-06,                   !- Rated Water Flow Rate {m3/s}
  428.534452985621,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d8c4f485-308e-4cab-b542-c04dd0246710}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {586822b9-2dbb-4bc6-95b5-086a466a5934}, !- Inlet Port
  {da3ab79b-04bf-46a6-bd7a-4a388ed1c389}; !- Outlet Port

OS:Connection,
  {586822b9-2dbb-4bc6-95b5-086a466a5934}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  106,                                    !- Outlet Port
  {d8c4f485-308e-4cab-b542-c04dd0246710}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c032325-b7f1-45ed-b10a-a0d32b3fd3db}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d8568782-9797-49a3-958b-31849b719ff3}, !- Inlet Port
  {42210beb-8397-4b9c-be0f-6562162baba5}; !- Outlet Port

OS:Connection,
  {da3ab79b-04bf-46a6-bd7a-4a388ed1c389}, !- Handle
  {d8c4f485-308e-4cab-b542-c04dd0246710}, !- Source Object
  3,                                      !- Outlet Port
  {bcd390d8-61c5-4af3-8204-daebac825484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8568782-9797-49a3-958b-31849b719ff3}, !- Handle
  {bcd390d8-61c5-4af3-8204-daebac825484}, !- Source Object
  3,                                      !- Outlet Port
  {5c032325-b7f1-45ed-b10a-a0d32b3fd3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42210beb-8397-4b9c-be0f-6562162baba5}, !- Handle
  {5c032325-b7f1-45ed-b10a-a0d32b3fd3db}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  106;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {290ae2cf-dba6-4bee-8e3f-66714363ef9c}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {8c29717b-f745-4c17-89c2-18a76bea0bc4}, !- Water Inlet Node Name
  {85f7b9dc-4933-40fe-a163-22be52a80b1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0229440054404966,                     !- Rated Air Flow Rate {m3/s}
  9.48048860325933e-06,                   !- Rated Water Flow Rate {m3/s}
  452.538110616556,                       !- Rated Total Cooling Capacity {W}
  311.303198525491,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {2068c639-2bed-4d5b-bf1d-53071387a1fc}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {38cf0b9c-d05c-4371-a1f1-ff0aff2ddaa7}, !- Inlet Port
  {8c29717b-f745-4c17-89c2-18a76bea0bc4}; !- Outlet Port

OS:Connection,
  {38cf0b9c-d05c-4371-a1f1-ff0aff2ddaa7}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  107,                                    !- Outlet Port
  {2068c639-2bed-4d5b-bf1d-53071387a1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9753cdf-b02b-45d8-8744-9a68e304b8e5}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {85f7b9dc-4933-40fe-a163-22be52a80b1b}, !- Inlet Port
  {4e7b6de7-4153-4b1e-accc-3cdf6c9ac749}; !- Outlet Port

OS:Connection,
  {8c29717b-f745-4c17-89c2-18a76bea0bc4}, !- Handle
  {2068c639-2bed-4d5b-bf1d-53071387a1fc}, !- Source Object
  3,                                      !- Outlet Port
  {290ae2cf-dba6-4bee-8e3f-66714363ef9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f7b9dc-4933-40fe-a163-22be52a80b1b}, !- Handle
  {290ae2cf-dba6-4bee-8e3f-66714363ef9c}, !- Source Object
  3,                                      !- Outlet Port
  {d9753cdf-b02b-45d8-8744-9a68e304b8e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7b6de7-4153-4b1e-accc-3cdf6c9ac749}, !- Handle
  {d9753cdf-b02b-45d8-8744-9a68e304b8e5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  107;                                    !- Inlet Port

OS:Fan:OnOff,
  {d8afe02b-5e65-4dbd-bc57-4289686f9083}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0229440054404966,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a6f016b-3be1-4875-8a22-1787f99c38ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df2a651d-91d8-4a64-9f3c-a7673cc90c6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9a6f016b-3be1-4875-8a22-1787f99c38ba}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df2a651d-91d8-4a64-9f3c-a7673cc90c6f}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {548ad40b-7502-457b-81f6-59aca8a1833c}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3418662d-f563-48fc-a860-be8d5b903e6c}, !- Air Inlet Node Name
  {f96a0c7f-91b5-4ca7-9d06-89c52203b75a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0229440054404966,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0229440054404966,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0229440054404966,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d8afe02b-5e65-4dbd-bc57-4289686f9083}, !- Supply Air Fan Name
  {bcd390d8-61c5-4af3-8204-daebac825484}, !- Heating Coil Name
  {290ae2cf-dba6-4bee-8e3f-66714363ef9c}, !- Cooling Coil Name
  {de36be1f-0f17-4fec-ad6a-bd0ad653e815}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {339e4fe3-7d45-43bd-b013-4ba515785c04}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground WSHP Inlet Air Node, !- Name
  {5f3c87bf-ca9f-41b5-a0f1-52a2a38c7a66}, !- Inlet Port
  {3418662d-f563-48fc-a860-be8d5b903e6c}; !- Outlet Port

OS:Connection,
  {5f3c87bf-ca9f-41b5-a0f1-52a2a38c7a66}, !- Handle
  {935302f2-c5c4-4f36-a53d-37c26186b9bf}, !- Source Object
  3,                                      !- Outlet Port
  {339e4fe3-7d45-43bd-b013-4ba515785c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3418662d-f563-48fc-a860-be8d5b903e6c}, !- Handle
  {339e4fe3-7d45-43bd-b013-4ba515785c04}, !- Source Object
  3,                                      !- Outlet Port
  {548ad40b-7502-457b-81f6-59aca8a1833c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2898c221-1fc4-42ce-8c74-9b854b6865a2}, !- Handle
  Zone Outpatient MRI_Control A  - Story ground WSHP Outlet Air Node, !- Name
  {f96a0c7f-91b5-4ca7-9d06-89c52203b75a}, !- Inlet Port
  {677489d3-b32c-4423-937f-c154f4c4018d}; !- Outlet Port

OS:Connection,
  {677489d3-b32c-4423-937f-c154f4c4018d}, !- Handle
  {2898c221-1fc4-42ce-8c74-9b854b6865a2}, !- Source Object
  3,                                      !- Outlet Port
  {6429b054-a8ad-405a-abb5-9bbab0537242}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f96a0c7f-91b5-4ca7-9d06-89c52203b75a}, !- Handle
  {548ad40b-7502-457b-81f6-59aca8a1833c}, !- Source Object
  4,                                      !- Outlet Port
  {2898c221-1fc4-42ce-8c74-9b854b6865a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c58bd45-f3ac-4f07-a996-0d43b65e5dd5}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2625.3978090721,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2b7222e4-40cb-4d8b-a7ac-c42f3f28498a}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {aafc2352-2bb1-4a35-983e-24b1e6fd2c47}, !- Water Inlet Node Name
  {27c47a41-d040-48e3-803d-1d25303bc281}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.186266850854324,                      !- Rated Air Flow Rate {m3/s}
  7.69893749987281e-05,                   !- Rated Water Flow Rate {m3/s}
  3480.05267254286,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {3f712887-67bf-4a7a-8369-3bca1cd13355}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {2d5820ab-4e2e-4460-b053-a66b86084189}, !- Inlet Port
  {aafc2352-2bb1-4a35-983e-24b1e6fd2c47}; !- Outlet Port

OS:Connection,
  {2d5820ab-4e2e-4460-b053-a66b86084189}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  108,                                    !- Outlet Port
  {3f712887-67bf-4a7a-8369-3bca1cd13355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6a9326d-e298-4502-8787-8705ea89aa94}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {27c47a41-d040-48e3-803d-1d25303bc281}, !- Inlet Port
  {d4919fb5-8b8a-4d4a-80d3-aef95a2547c5}; !- Outlet Port

OS:Connection,
  {aafc2352-2bb1-4a35-983e-24b1e6fd2c47}, !- Handle
  {3f712887-67bf-4a7a-8369-3bca1cd13355}, !- Source Object
  3,                                      !- Outlet Port
  {2b7222e4-40cb-4d8b-a7ac-c42f3f28498a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c47a41-d040-48e3-803d-1d25303bc281}, !- Handle
  {2b7222e4-40cb-4d8b-a7ac-c42f3f28498a}, !- Source Object
  3,                                      !- Outlet Port
  {e6a9326d-e298-4502-8787-8705ea89aa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4919fb5-8b8a-4d4a-80d3-aef95a2547c5}, !- Handle
  {e6a9326d-e298-4502-8787-8705ea89aa94}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  108;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {685a35f0-125b-4692-8f8b-2cef98dd6a35}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {d3f4f3e2-6c7b-41bd-920d-7c468766ef19}, !- Water Inlet Node Name
  {1e1122c0-2d34-4ed5-992e-aa34259627c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.186266850854324,                      !- Rated Air Flow Rate {m3/s}
  7.69893749987281e-05,                   !- Rated Water Flow Rate {m3/s}
  3674.98214042427,                       !- Rated Total Cooling Capacity {W}
  2527.70581966501,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {56f15487-c9c8-472c-bcb7-217b926b7b96}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e48ada03-bbd2-4643-84a1-06ca274093da}, !- Inlet Port
  {d3f4f3e2-6c7b-41bd-920d-7c468766ef19}; !- Outlet Port

OS:Connection,
  {e48ada03-bbd2-4643-84a1-06ca274093da}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  109,                                    !- Outlet Port
  {56f15487-c9c8-472c-bcb7-217b926b7b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a17ce8bf-179e-4b69-b5a8-564bb61a00a9}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {1e1122c0-2d34-4ed5-992e-aa34259627c3}, !- Inlet Port
  {c0ad77c6-f51d-4494-aff3-abc20e15c51f}; !- Outlet Port

OS:Connection,
  {d3f4f3e2-6c7b-41bd-920d-7c468766ef19}, !- Handle
  {56f15487-c9c8-472c-bcb7-217b926b7b96}, !- Source Object
  3,                                      !- Outlet Port
  {685a35f0-125b-4692-8f8b-2cef98dd6a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1122c0-2d34-4ed5-992e-aa34259627c3}, !- Handle
  {685a35f0-125b-4692-8f8b-2cef98dd6a35}, !- Source Object
  3,                                      !- Outlet Port
  {a17ce8bf-179e-4b69-b5a8-564bb61a00a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ad77c6-f51d-4494-aff3-abc20e15c51f}, !- Handle
  {a17ce8bf-179e-4b69-b5a8-564bb61a00a9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  109;                                    !- Inlet Port

OS:Fan:OnOff,
  {b13297d3-c2d9-403d-aa3a-165784dc4821}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.186266850854324,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e52ec76-0583-4825-a74e-6fe122a120f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {adf5ec33-f9c9-432c-b972-bb10d5e36899}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e52ec76-0583-4825-a74e-6fe122a120f9}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {adf5ec33-f9c9-432c-b972-bb10d5e36899}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {7b283eb8-c2c2-4e54-9256-4a5c4e66ecf5}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {91ae45b9-13f2-4e2e-9491-8681a820c526}, !- Air Inlet Node Name
  {deee00f5-bc4e-47b0-a3df-34346f824d31}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.186266850854324,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.186266850854324,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.186266850854324,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b13297d3-c2d9-403d-aa3a-165784dc4821}, !- Supply Air Fan Name
  {2b7222e4-40cb-4d8b-a7ac-c42f3f28498a}, !- Heating Coil Name
  {685a35f0-125b-4692-8f8b-2cef98dd6a35}, !- Cooling Coil Name
  {1c58bd45-f3ac-4f07-a996-0d43b65e5dd5}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {daaf4aea-a121-4d09-b9cc-f82868422247}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground WSHP Inlet Air Node, !- Name
  {d1cd7b81-73f6-4744-955b-1fddc9be8144}, !- Inlet Port
  {91ae45b9-13f2-4e2e-9491-8681a820c526}; !- Outlet Port

OS:Connection,
  {d1cd7b81-73f6-4744-955b-1fddc9be8144}, !- Handle
  {47dc7579-25a2-43d6-a3a8-49d80425b97a}, !- Source Object
  3,                                      !- Outlet Port
  {daaf4aea-a121-4d09-b9cc-f82868422247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ae45b9-13f2-4e2e-9491-8681a820c526}, !- Handle
  {daaf4aea-a121-4d09-b9cc-f82868422247}, !- Source Object
  3,                                      !- Outlet Port
  {7b283eb8-c2c2-4e54-9256-4a5c4e66ecf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92ff93b0-49ff-4a1d-a007-dbe926acdce1}, !- Handle
  Zone Outpatient MRI_Control B  - Story ground WSHP Outlet Air Node, !- Name
  {deee00f5-bc4e-47b0-a3df-34346f824d31}, !- Inlet Port
  {a849d47e-aea3-4c34-8f82-90f34dffd365}; !- Outlet Port

OS:Connection,
  {a849d47e-aea3-4c34-8f82-90f34dffd365}, !- Handle
  {92ff93b0-49ff-4a1d-a007-dbe926acdce1}, !- Source Object
  3,                                      !- Outlet Port
  {bbe08e4c-f5e8-41f0-b9d8-8ef247c2dd45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deee00f5-bc4e-47b0-a3df-34346f824d31}, !- Handle
  {7b283eb8-c2c2-4e54-9256-4a5c4e66ecf5}, !- Source Object
  4,                                      !- Outlet Port
  {92ff93b0-49ff-4a1d-a007-dbe926acdce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c9715a0-31f0-4fa5-a72d-decfb3d34f0b}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  341.14747191566,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e938b291-29f9-4325-9535-95910fb85728}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {c0ae792b-cd50-496f-818f-5c92307ff5d4}, !- Water Inlet Node Name
  {494c799d-9887-409c-bebb-4eeb8af400b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0229440057709956,                     !- Rated Air Flow Rate {m3/s}
  9.48048870917828e-06,                   !- Rated Water Flow Rate {m3/s}
  428.53445777334,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {a4391402-47ad-40e0-8ff1-f46c86038ba0}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d4719bca-ffc1-4a53-9342-7460fe61ba39}, !- Inlet Port
  {c0ae792b-cd50-496f-818f-5c92307ff5d4}; !- Outlet Port

OS:Connection,
  {d4719bca-ffc1-4a53-9342-7460fe61ba39}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  110,                                    !- Outlet Port
  {a4391402-47ad-40e0-8ff1-f46c86038ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {408ffe6d-69b9-46c6-bbc6-0d8b72165e43}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {494c799d-9887-409c-bebb-4eeb8af400b4}, !- Inlet Port
  {878f21eb-284f-47fc-862e-5245a88d8613}; !- Outlet Port

OS:Connection,
  {c0ae792b-cd50-496f-818f-5c92307ff5d4}, !- Handle
  {a4391402-47ad-40e0-8ff1-f46c86038ba0}, !- Source Object
  3,                                      !- Outlet Port
  {e938b291-29f9-4325-9535-95910fb85728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494c799d-9887-409c-bebb-4eeb8af400b4}, !- Handle
  {e938b291-29f9-4325-9535-95910fb85728}, !- Source Object
  3,                                      !- Outlet Port
  {408ffe6d-69b9-46c6-bbc6-0d8b72165e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878f21eb-284f-47fc-862e-5245a88d8613}, !- Handle
  {408ffe6d-69b9-46c6-bbc6-0d8b72165e43}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  110;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {62f15cfa-0c93-4b0b-837c-f5fc7561a767}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {727f756e-40da-4a4b-914c-5682f38741f2}, !- Water Inlet Node Name
  {3a83077f-9770-4bce-9e98-eb2b291511f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0229440057709956,                     !- Rated Air Flow Rate {m3/s}
  9.48048870917828e-06,                   !- Rated Water Flow Rate {m3/s}
  452.538115672451,                       !- Rated Total Cooling Capacity {W}
  311.30320300839,                        !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {9c2b27b4-e052-4143-bdf5-91a809c32c50}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {c548c106-2777-4133-b731-d5c4278f6999}, !- Inlet Port
  {727f756e-40da-4a4b-914c-5682f38741f2}; !- Outlet Port

OS:Connection,
  {c548c106-2777-4133-b731-d5c4278f6999}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  111,                                    !- Outlet Port
  {9c2b27b4-e052-4143-bdf5-91a809c32c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3ce1fec-c59a-4af4-8c07-fabe880862fe}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3a83077f-9770-4bce-9e98-eb2b291511f2}, !- Inlet Port
  {344a1228-53e5-44a1-be58-d28d7882da0a}; !- Outlet Port

OS:Connection,
  {727f756e-40da-4a4b-914c-5682f38741f2}, !- Handle
  {9c2b27b4-e052-4143-bdf5-91a809c32c50}, !- Source Object
  3,                                      !- Outlet Port
  {62f15cfa-0c93-4b0b-837c-f5fc7561a767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a83077f-9770-4bce-9e98-eb2b291511f2}, !- Handle
  {62f15cfa-0c93-4b0b-837c-f5fc7561a767}, !- Source Object
  3,                                      !- Outlet Port
  {b3ce1fec-c59a-4af4-8c07-fabe880862fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344a1228-53e5-44a1-be58-d28d7882da0a}, !- Handle
  {b3ce1fec-c59a-4af4-8c07-fabe880862fe}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  111;                                    !- Inlet Port

OS:Fan:OnOff,
  {0a3ed69c-629a-4a9e-b1f4-3e57200696dd}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0229440057709956,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0328ea4c-aba9-4d90-9f7d-bec9b3699712}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37ead764-0393-4237-a46f-e2a14e57c1f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0328ea4c-aba9-4d90-9f7d-bec9b3699712}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37ead764-0393-4237-a46f-e2a14e57c1f6}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {88b1c46f-7e8b-46b2-89b6-0512e694c882}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {47f6dc02-a6fe-4d5f-a081-1bc00c1ae9f9}, !- Air Inlet Node Name
  {2a2e840b-6281-4bd6-aa6a-80868e01e11e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0229440057709956,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0229440057709956,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0229440057709956,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0a3ed69c-629a-4a9e-b1f4-3e57200696dd}, !- Supply Air Fan Name
  {e938b291-29f9-4325-9535-95910fb85728}, !- Heating Coil Name
  {62f15cfa-0c93-4b0b-837c-f5fc7561a767}, !- Cooling Coil Name
  {3c9715a0-31f0-4fa5-a72d-decfb3d34f0b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {3fa04222-fd03-402a-9be9-ab1487d8d736}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground WSHP Inlet Air Node, !- Name
  {12e0390c-43a4-4f7f-b286-4d6e58963e5d}, !- Inlet Port
  {47f6dc02-a6fe-4d5f-a081-1bc00c1ae9f9}; !- Outlet Port

OS:Connection,
  {12e0390c-43a4-4f7f-b286-4d6e58963e5d}, !- Handle
  {291a673b-be77-441a-b520-46a53175d4b3}, !- Source Object
  3,                                      !- Outlet Port
  {3fa04222-fd03-402a-9be9-ab1487d8d736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f6dc02-a6fe-4d5f-a081-1bc00c1ae9f9}, !- Handle
  {3fa04222-fd03-402a-9be9-ab1487d8d736}, !- Source Object
  3,                                      !- Outlet Port
  {88b1c46f-7e8b-46b2-89b6-0512e694c882}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41db71ff-e761-4b49-a682-3167ba5200d8}, !- Handle
  Zone Outpatient MRI_Control C  - Story ground WSHP Outlet Air Node, !- Name
  {2a2e840b-6281-4bd6-aa6a-80868e01e11e}, !- Inlet Port
  {b243bd3b-3e85-4f61-8e07-d44c71d7d2ff}; !- Outlet Port

OS:Connection,
  {b243bd3b-3e85-4f61-8e07-d44c71d7d2ff}, !- Handle
  {41db71ff-e761-4b49-a682-3167ba5200d8}, !- Source Object
  3,                                      !- Outlet Port
  {a94fd621-9d94-40ad-ba71-3e647e19ae5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a2e840b-6281-4bd6-aa6a-80868e01e11e}, !- Handle
  {88b1c46f-7e8b-46b2-89b6-0512e694c882}, !- Source Object
  4,                                      !- Outlet Port
  {41db71ff-e761-4b49-a682-3167ba5200d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1879aeab-540f-4e38-8808-6423d07eb39e}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1152.06924503939,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {06be1a00-7293-49cf-bf92-1cfd58d94a3d}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {8e613e02-ba16-418f-9cb6-932f6eaae7bc}, !- Water Inlet Node Name
  {a949ff31-fe23-4ce5-b167-68515f02ac88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.113838657265843,                      !- Rated Air Flow Rate {m3/s}
  4.77534911996999e-05,                   !- Rated Water Flow Rate {m3/s}
  2158.54024890465,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4fb9773c-db43-43e5-be0a-937038e33c8b}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {993297d4-888e-4b41-a194-0fca47cf13b9}, !- Inlet Port
  {8e613e02-ba16-418f-9cb6-932f6eaae7bc}; !- Outlet Port

OS:Connection,
  {993297d4-888e-4b41-a194-0fca47cf13b9}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  112,                                    !- Outlet Port
  {4fb9773c-db43-43e5-be0a-937038e33c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af530527-7b17-42f9-b133-5298df88a088}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {a949ff31-fe23-4ce5-b167-68515f02ac88}, !- Inlet Port
  {826b92d7-3ddf-44d3-aa0d-cc9b16e4616b}; !- Outlet Port

OS:Connection,
  {8e613e02-ba16-418f-9cb6-932f6eaae7bc}, !- Handle
  {4fb9773c-db43-43e5-be0a-937038e33c8b}, !- Source Object
  3,                                      !- Outlet Port
  {06be1a00-7293-49cf-bf92-1cfd58d94a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a949ff31-fe23-4ce5-b167-68515f02ac88}, !- Handle
  {06be1a00-7293-49cf-bf92-1cfd58d94a3d}, !- Source Object
  3,                                      !- Outlet Port
  {af530527-7b17-42f9-b133-5298df88a088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826b92d7-3ddf-44d3-aa0d-cc9b16e4616b}, !- Handle
  {af530527-7b17-42f9-b133-5298df88a088}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  112;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b287828f-7e28-4469-9f95-bfbcff0efff8}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {787a3d36-642e-4a4b-8616-bb0eeca57839}, !- Water Inlet Node Name
  {7abad359-ada0-4693-be86-b538cc520bc3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.113838657265843,                      !- Rated Air Flow Rate {m3/s}
  4.77534911996999e-05,                   !- Rated Water Flow Rate {m3/s}
  2279.44735627097,                       !- Rated Total Cooling Capacity {W}
  1558.26421425619,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {13ccc83a-8e04-44f1-8391-8cb6a38cd859}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a6ab363f-03b0-4f37-9560-b848d73e6ef1}, !- Inlet Port
  {787a3d36-642e-4a4b-8616-bb0eeca57839}; !- Outlet Port

OS:Connection,
  {a6ab363f-03b0-4f37-9560-b848d73e6ef1}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  113,                                    !- Outlet Port
  {13ccc83a-8e04-44f1-8391-8cb6a38cd859}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c0ee782-905b-4ec2-9312-1700801668f7}, !- Handle
  Zone Outpatient NurseStation A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7abad359-ada0-4693-be86-b538cc520bc3}, !- Inlet Port
  {fc0f5970-b937-4551-8ec4-9a453d3027ee}; !- Outlet Port

OS:Connection,
  {787a3d36-642e-4a4b-8616-bb0eeca57839}, !- Handle
  {13ccc83a-8e04-44f1-8391-8cb6a38cd859}, !- Source Object
  3,                                      !- Outlet Port
  {b287828f-7e28-4469-9f95-bfbcff0efff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abad359-ada0-4693-be86-b538cc520bc3}, !- Handle
  {b287828f-7e28-4469-9f95-bfbcff0efff8}, !- Source Object
  3,                                      !- Outlet Port
  {8c0ee782-905b-4ec2-9312-1700801668f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc0f5970-b937-4551-8ec4-9a453d3027ee}, !- Handle
  {8c0ee782-905b-4ec2-9312-1700801668f7}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  113;                                    !- Inlet Port

OS:Fan:OnOff,
  {a47a6caa-df63-4771-a2c4-8bed9db5fc0d}, !- Handle
  Zone Outpatient NurseStation A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.113838657265843,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ea969bb-dd26-41e1-916e-123bcc5899fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {befa79e5-fdc6-473b-a2da-7488b57bd4b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ea969bb-dd26-41e1-916e-123bcc5899fd}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {befa79e5-fdc6-473b-a2da-7488b57bd4b7}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {342d4d88-b00f-4861-87f9-13a7736782cd}, !- Handle
  Zone Outpatient NurseStation A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {3a6815d2-62c6-401f-aff2-1bc4398d592e}, !- Air Inlet Node Name
  {32c9cd4b-e0dd-4259-9d2d-e65104bb45e9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.113838657265843,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.113838657265843,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.113838657265843,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a47a6caa-df63-4771-a2c4-8bed9db5fc0d}, !- Supply Air Fan Name
  {06be1a00-7293-49cf-bf92-1cfd58d94a3d}, !- Heating Coil Name
  {b287828f-7e28-4469-9f95-bfbcff0efff8}, !- Cooling Coil Name
  {1879aeab-540f-4e38-8808-6423d07eb39e}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {84c528f1-ba34-43e8-af0c-11925e1c02b0}, !- Handle
  Zone Outpatient NurseStation A  - Story ground WSHP Inlet Air Node, !- Name
  {deee39d8-0aba-4e0d-b439-e0ddfeddcec4}, !- Inlet Port
  {3a6815d2-62c6-401f-aff2-1bc4398d592e}; !- Outlet Port

OS:Connection,
  {deee39d8-0aba-4e0d-b439-e0ddfeddcec4}, !- Handle
  {ffaec863-a539-409a-8408-eeb1ebca06e7}, !- Source Object
  2,                                      !- Outlet Port
  {84c528f1-ba34-43e8-af0c-11925e1c02b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6815d2-62c6-401f-aff2-1bc4398d592e}, !- Handle
  {84c528f1-ba34-43e8-af0c-11925e1c02b0}, !- Source Object
  3,                                      !- Outlet Port
  {342d4d88-b00f-4861-87f9-13a7736782cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bda492ee-011c-4568-9eb2-d899d7c30a18}, !- Handle
  Zone Outpatient NurseStation A  - Story ground WSHP Outlet Air Node, !- Name
  {32c9cd4b-e0dd-4259-9d2d-e65104bb45e9}, !- Inlet Port
  {73754a26-a668-47d3-900c-88cfd9cba560}; !- Outlet Port

OS:Connection,
  {73754a26-a668-47d3-900c-88cfd9cba560}, !- Handle
  {bda492ee-011c-4568-9eb2-d899d7c30a18}, !- Source Object
  3,                                      !- Outlet Port
  {f757f7cb-b151-434a-81df-7fff919b5450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32c9cd4b-e0dd-4259-9d2d-e65104bb45e9}, !- Handle
  {342d4d88-b00f-4861-87f9-13a7736782cd}, !- Source Object
  4,                                      !- Outlet Port
  {bda492ee-011c-4568-9eb2-d899d7c30a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c0b34ec-a83c-4147-87b3-f349b67e1e93}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8635.81255071938,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0a50b5d1-80d2-4f31-a08f-3bc267dc7019}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Htg Coil 65 Clg kBtu/hr 4.2COPH, !- Name
  {8be9fed1-4340-477b-a5f4-3cef51185b36}, !- Water Inlet Node Name
  {cdbb82ca-526c-4d5f-ad76-f05beb638134}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.899815155111204,                      !- Rated Air Flow Rate {m3/s}
  0.000379548593409799,                   !- Rated Water Flow Rate {m3/s}
  17156.2517149603,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {9bc8073f-d4b3-4603-910f-e18a233f45a7}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {bf98f96c-531c-437a-aa8b-bef620e83eb2}, !- Inlet Port
  {8be9fed1-4340-477b-a5f4-3cef51185b36}; !- Outlet Port

OS:Connection,
  {bf98f96c-531c-437a-aa8b-bef620e83eb2}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  114,                                    !- Outlet Port
  {9bc8073f-d4b3-4603-910f-e18a233f45a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {999fe263-b1f1-4850-a107-8002316986ce}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {cdbb82ca-526c-4d5f-ad76-f05beb638134}, !- Inlet Port
  {483d2402-8a96-47e8-b7a3-2630e25206c5}; !- Outlet Port

OS:Connection,
  {8be9fed1-4340-477b-a5f4-3cef51185b36}, !- Handle
  {9bc8073f-d4b3-4603-910f-e18a233f45a7}, !- Source Object
  3,                                      !- Outlet Port
  {0a50b5d1-80d2-4f31-a08f-3bc267dc7019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdbb82ca-526c-4d5f-ad76-f05beb638134}, !- Handle
  {0a50b5d1-80d2-4f31-a08f-3bc267dc7019}, !- Source Object
  3,                                      !- Outlet Port
  {999fe263-b1f1-4850-a107-8002316986ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {483d2402-8a96-47e8-b7a3-2630e25206c5}, !- Handle
  {999fe263-b1f1-4850-a107-8002316986ce}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  114;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2418a1c7-4f78-444a-b8af-b73b22f5e06a}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Clg Coil 65kBtu/hr 12.0EER, !- Name
  {262e9ce3-9eb7-4cee-8642-7392005d3100}, !- Water Inlet Node Name
  {fd24a324-b481-449a-893c-bbe8abca7b46}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.899815155111204,                      !- Rated Air Flow Rate {m3/s}
  0.000379548593409799,                   !- Rated Water Flow Rate {m3/s}
  18117.2311403646,                       !- Rated Total Cooling Capacity {W}
  12357.6182343745,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dd7ce6ba-47e3-4641-87e0-bce520716581}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6375dc05-3c2d-4a0f-a761-3c2e8c7504dc}, !- Inlet Port
  {262e9ce3-9eb7-4cee-8642-7392005d3100}; !- Outlet Port

OS:Connection,
  {6375dc05-3c2d-4a0f-a761-3c2e8c7504dc}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  115,                                    !- Outlet Port
  {dd7ce6ba-47e3-4641-87e0-bce520716581}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {849f3f6e-5b6b-4feb-87d6-4720a0c1796a}, !- Handle
  Zone Outpatient NurseStation B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {fd24a324-b481-449a-893c-bbe8abca7b46}, !- Inlet Port
  {9df6dbc0-9fc8-4ed4-bfe4-ca6ceb466d10}; !- Outlet Port

OS:Connection,
  {262e9ce3-9eb7-4cee-8642-7392005d3100}, !- Handle
  {dd7ce6ba-47e3-4641-87e0-bce520716581}, !- Source Object
  3,                                      !- Outlet Port
  {2418a1c7-4f78-444a-b8af-b73b22f5e06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd24a324-b481-449a-893c-bbe8abca7b46}, !- Handle
  {2418a1c7-4f78-444a-b8af-b73b22f5e06a}, !- Source Object
  3,                                      !- Outlet Port
  {849f3f6e-5b6b-4feb-87d6-4720a0c1796a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df6dbc0-9fc8-4ed4-bfe4-ca6ceb466d10}, !- Handle
  {849f3f6e-5b6b-4feb-87d6-4720a0c1796a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  115;                                    !- Inlet Port

OS:Fan:OnOff,
  {85bba1cb-b881-42d3-9aa5-308b00271264}, !- Handle
  Zone Outpatient NurseStation B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.899815155111204,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6787b4e1-f6ee-4b31-b652-c072d8513c3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb0754ee-e8d0-4dfa-9642-b033c373b0b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6787b4e1-f6ee-4b31-b652-c072d8513c3b}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb0754ee-e8d0-4dfa-9642-b033c373b0b7}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {320404b5-cb58-404b-b397-9e17fc635604}, !- Handle
  Zone Outpatient NurseStation B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c0da9b87-a455-480a-af0f-22aadc926c25}, !- Air Inlet Node Name
  {e3640f65-b070-4414-a520-7974e66d64e3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.899815155111204,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.899815155111204,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.899815155111204,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85bba1cb-b881-42d3-9aa5-308b00271264}, !- Supply Air Fan Name
  {0a50b5d1-80d2-4f31-a08f-3bc267dc7019}, !- Heating Coil Name
  {2418a1c7-4f78-444a-b8af-b73b22f5e06a}, !- Cooling Coil Name
  {3c0b34ec-a83c-4147-87b3-f349b67e1e93}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b81132b6-560c-4a3e-bca8-98f5720b749d}, !- Handle
  Zone Outpatient NurseStation B  - Story ground WSHP Inlet Air Node, !- Name
  {48614288-0a9c-4426-a47d-b66ed4f9c9c9}, !- Inlet Port
  {c0da9b87-a455-480a-af0f-22aadc926c25}; !- Outlet Port

OS:Connection,
  {48614288-0a9c-4426-a47d-b66ed4f9c9c9}, !- Handle
  {5c635f8b-883e-444c-8ab1-fd5b6ec0bc3f}, !- Source Object
  2,                                      !- Outlet Port
  {b81132b6-560c-4a3e-bca8-98f5720b749d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0da9b87-a455-480a-af0f-22aadc926c25}, !- Handle
  {b81132b6-560c-4a3e-bca8-98f5720b749d}, !- Source Object
  3,                                      !- Outlet Port
  {320404b5-cb58-404b-b397-9e17fc635604}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3338074-7e62-4790-8731-81421568fb19}, !- Handle
  Zone Outpatient NurseStation B  - Story ground WSHP Outlet Air Node, !- Name
  {e3640f65-b070-4414-a520-7974e66d64e3}, !- Inlet Port
  {48f0751d-8eb2-49dd-b6d1-809c26f53f3f}; !- Outlet Port

OS:Connection,
  {48f0751d-8eb2-49dd-b6d1-809c26f53f3f}, !- Handle
  {d3338074-7e62-4790-8731-81421568fb19}, !- Source Object
  3,                                      !- Outlet Port
  {f06d42b8-4050-4cf2-8ac4-759a8a4e0f3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3640f65-b070-4414-a520-7974e66d64e3}, !- Handle
  {320404b5-cb58-404b-b397-9e17fc635604}, !- Source Object
  4,                                      !- Outlet Port
  {d3338074-7e62-4790-8731-81421568fb19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {68e8af4a-bc47-4283-b226-e13f59547fcb}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1152.06924503905,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5db3beb8-7108-4299-b4b2-09f8842742d8}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {ee4ddd39-aac0-4b4d-8beb-a7e51481fa0d}, !- Water Inlet Node Name
  {563966ff-72ed-4ef1-828d-ade4ffe00923}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.113838657265882,                      !- Rated Air Flow Rate {m3/s}
  4.77534911997124e-05,                   !- Rated Water Flow Rate {m3/s}
  2158.54024890521,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {56a547b9-05fe-4453-8ea9-cef90d09c7b4}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8f240b96-a32a-45dd-a776-00731ba19a27}, !- Inlet Port
  {ee4ddd39-aac0-4b4d-8beb-a7e51481fa0d}; !- Outlet Port

OS:Connection,
  {8f240b96-a32a-45dd-a776-00731ba19a27}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  116,                                    !- Outlet Port
  {56a547b9-05fe-4453-8ea9-cef90d09c7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a28dd4a-3dc6-4c5c-8868-0d053f6bf31e}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {563966ff-72ed-4ef1-828d-ade4ffe00923}, !- Inlet Port
  {f7c93e86-cd61-4060-8798-36a94cad43ef}; !- Outlet Port

OS:Connection,
  {ee4ddd39-aac0-4b4d-8beb-a7e51481fa0d}, !- Handle
  {56a547b9-05fe-4453-8ea9-cef90d09c7b4}, !- Source Object
  3,                                      !- Outlet Port
  {5db3beb8-7108-4299-b4b2-09f8842742d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563966ff-72ed-4ef1-828d-ade4ffe00923}, !- Handle
  {5db3beb8-7108-4299-b4b2-09f8842742d8}, !- Source Object
  3,                                      !- Outlet Port
  {6a28dd4a-3dc6-4c5c-8868-0d053f6bf31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c93e86-cd61-4060-8798-36a94cad43ef}, !- Handle
  {6a28dd4a-3dc6-4c5c-8868-0d053f6bf31e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  116;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {811002a9-c1dc-4bb9-87f1-2040b29d9fd7}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {6308ea09-d7d5-4ae9-826a-1dfd671bfbb2}, !- Water Inlet Node Name
  {8e17ab0b-5fcc-4486-92ef-7a774f12d5dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.113838657265882,                      !- Rated Air Flow Rate {m3/s}
  4.77534911997124e-05,                   !- Rated Water Flow Rate {m3/s}
  2279.44735627156,                       !- Rated Total Cooling Capacity {W}
  1558.26421425673,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {9b6a5f7f-3fb6-4bcf-a249-2b8293d4cfac}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {88958098-1fb5-4f4a-b40a-7ec953a226cb}, !- Inlet Port
  {6308ea09-d7d5-4ae9-826a-1dfd671bfbb2}; !- Outlet Port

OS:Connection,
  {88958098-1fb5-4f4a-b40a-7ec953a226cb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  117,                                    !- Outlet Port
  {9b6a5f7f-3fb6-4bcf-a249-2b8293d4cfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30a906e1-b33d-4864-ad6c-94827537cd80}, !- Handle
  Zone Outpatient NurseStation C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8e17ab0b-5fcc-4486-92ef-7a774f12d5dc}, !- Inlet Port
  {9eed5302-b2a9-4542-822c-94721983a5e8}; !- Outlet Port

OS:Connection,
  {6308ea09-d7d5-4ae9-826a-1dfd671bfbb2}, !- Handle
  {9b6a5f7f-3fb6-4bcf-a249-2b8293d4cfac}, !- Source Object
  3,                                      !- Outlet Port
  {811002a9-c1dc-4bb9-87f1-2040b29d9fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e17ab0b-5fcc-4486-92ef-7a774f12d5dc}, !- Handle
  {811002a9-c1dc-4bb9-87f1-2040b29d9fd7}, !- Source Object
  3,                                      !- Outlet Port
  {30a906e1-b33d-4864-ad6c-94827537cd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eed5302-b2a9-4542-822c-94721983a5e8}, !- Handle
  {30a906e1-b33d-4864-ad6c-94827537cd80}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  117;                                    !- Inlet Port

OS:Fan:OnOff,
  {132cd121-2f26-4751-aaec-877003f6dfb2}, !- Handle
  Zone Outpatient NurseStation C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.113838657265882,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55f1467b-248e-43e4-b88a-819c836c508f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb775c42-7291-4a12-b968-100fd6a6d08d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55f1467b-248e-43e4-b88a-819c836c508f}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb775c42-7291-4a12-b968-100fd6a6d08d}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5c61002f-d46c-4029-a99d-698ab662b150}, !- Handle
  Zone Outpatient NurseStation C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {650bad7d-fbe9-4cb1-8fb3-fa34cd3126e6}, !- Air Inlet Node Name
  {94f65adb-61ed-43fe-82a7-5dc85229efee}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.113838657265882,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.113838657265882,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.113838657265882,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {132cd121-2f26-4751-aaec-877003f6dfb2}, !- Supply Air Fan Name
  {5db3beb8-7108-4299-b4b2-09f8842742d8}, !- Heating Coil Name
  {811002a9-c1dc-4bb9-87f1-2040b29d9fd7}, !- Cooling Coil Name
  {68e8af4a-bc47-4283-b226-e13f59547fcb}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f53cb7d3-1540-4f83-8bc4-ba5a9ea18ddc}, !- Handle
  Zone Outpatient NurseStation C  - Story ground WSHP Inlet Air Node, !- Name
  {f3734de4-e7f0-4789-8e0d-e310b0b08392}, !- Inlet Port
  {650bad7d-fbe9-4cb1-8fb3-fa34cd3126e6}; !- Outlet Port

OS:Connection,
  {f3734de4-e7f0-4789-8e0d-e310b0b08392}, !- Handle
  {4f9c6ae1-2371-4685-9dfd-2647c49daf77}, !- Source Object
  2,                                      !- Outlet Port
  {f53cb7d3-1540-4f83-8bc4-ba5a9ea18ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650bad7d-fbe9-4cb1-8fb3-fa34cd3126e6}, !- Handle
  {f53cb7d3-1540-4f83-8bc4-ba5a9ea18ddc}, !- Source Object
  3,                                      !- Outlet Port
  {5c61002f-d46c-4029-a99d-698ab662b150}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {257f5b10-a979-46a2-9026-30fe9965bb24}, !- Handle
  Zone Outpatient NurseStation C  - Story ground WSHP Outlet Air Node, !- Name
  {94f65adb-61ed-43fe-82a7-5dc85229efee}, !- Inlet Port
  {9b026e00-47da-4d8e-b7e2-cef99a136402}; !- Outlet Port

OS:Connection,
  {9b026e00-47da-4d8e-b7e2-cef99a136402}, !- Handle
  {257f5b10-a979-46a2-9026-30fe9965bb24}, !- Source Object
  3,                                      !- Outlet Port
  {ac1415c3-3b1f-4c31-be87-1ed1367278fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94f65adb-61ed-43fe-82a7-5dc85229efee}, !- Handle
  {5c61002f-d46c-4029-a99d-698ab662b150}, !- Source Object
  4,                                      !- Outlet Port
  {257f5b10-a979-46a2-9026-30fe9965bb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ae9382a-6e59-4f5f-ae4f-cf3fa14a9b3b}, !- Handle
  Zone Outpatient Office A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  17144.0600419755,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cb8781e5-4f4e-4905-9b9e-e50a762bfdf6}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Htg Coil 123 Clg kBtu/hr 4.2COPH, !- Name
  {38c157c1-db92-4a50-b4fe-e335fcff69f7}, !- Water Inlet Node Name
  {c81aa49a-850f-4c64-a6ac-6822e11e5f4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.48875187557178,                       !- Rated Air Flow Rate {m3/s}
  0.000791561742908189,                   !- Rated Water Flow Rate {m3/s}
  35779.9574153685,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {be81d2be-fba4-4efd-a25d-ffb9199fa0ad}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {717921fa-40c6-4b67-8959-aba05ed2539d}, !- Inlet Port
  {38c157c1-db92-4a50-b4fe-e335fcff69f7}; !- Outlet Port

OS:Connection,
  {717921fa-40c6-4b67-8959-aba05ed2539d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  118,                                    !- Outlet Port
  {be81d2be-fba4-4efd-a25d-ffb9199fa0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a2fc7a7-a04b-4cb9-a453-6c6b11107636}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c81aa49a-850f-4c64-a6ac-6822e11e5f4d}, !- Inlet Port
  {90bfcbe9-839e-4cb7-99e6-eacb7a01c605}; !- Outlet Port

OS:Connection,
  {38c157c1-db92-4a50-b4fe-e335fcff69f7}, !- Handle
  {be81d2be-fba4-4efd-a25d-ffb9199fa0ad}, !- Source Object
  3,                                      !- Outlet Port
  {cb8781e5-4f4e-4905-9b9e-e50a762bfdf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81aa49a-850f-4c64-a6ac-6822e11e5f4d}, !- Handle
  {cb8781e5-4f4e-4905-9b9e-e50a762bfdf6}, !- Source Object
  3,                                      !- Outlet Port
  {7a2fc7a7-a04b-4cb9-a453-6c6b11107636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bfcbe9-839e-4cb7-99e6-eacb7a01c605}, !- Handle
  {7a2fc7a7-a04b-4cb9-a453-6c6b11107636}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  118;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d791370c-04f0-4086-922f-5cb8991b7c39}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Clg Coil 123kBtu/hr 12.0EER, !- Name
  {ebc089a0-450f-437f-a4e4-d53d79e7abc3}, !- Water Inlet Node Name
  {5ec3d121-1cee-44cd-b66f-fdb71b04319c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.48875187557178,                       !- Rated Air Flow Rate {m3/s}
  0.000791561742908189,                   !- Rated Water Flow Rate {m3/s}
  37784.1133049692,                       !- Rated Total Cooling Capacity {W}
  29830.5468124515,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {b3d6cc89-f52f-43bd-adc4-1f77db563e94}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {65b0277a-daf9-4f95-ad01-f71831776cc1}, !- Inlet Port
  {ebc089a0-450f-437f-a4e4-d53d79e7abc3}; !- Outlet Port

OS:Connection,
  {65b0277a-daf9-4f95-ad01-f71831776cc1}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  119,                                    !- Outlet Port
  {b3d6cc89-f52f-43bd-adc4-1f77db563e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66e03c05-92b3-4df4-bf1d-7575f0ed5e73}, !- Handle
  Zone Outpatient Office A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {5ec3d121-1cee-44cd-b66f-fdb71b04319c}, !- Inlet Port
  {6a61d6be-a8b8-40d2-91d3-946b7423cbab}; !- Outlet Port

OS:Connection,
  {ebc089a0-450f-437f-a4e4-d53d79e7abc3}, !- Handle
  {b3d6cc89-f52f-43bd-adc4-1f77db563e94}, !- Source Object
  3,                                      !- Outlet Port
  {d791370c-04f0-4086-922f-5cb8991b7c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec3d121-1cee-44cd-b66f-fdb71b04319c}, !- Handle
  {d791370c-04f0-4086-922f-5cb8991b7c39}, !- Source Object
  3,                                      !- Outlet Port
  {66e03c05-92b3-4df4-bf1d-7575f0ed5e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a61d6be-a8b8-40d2-91d3-946b7423cbab}, !- Handle
  {66e03c05-92b3-4df4-bf1d-7575f0ed5e73}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  119;                                    !- Inlet Port

OS:Fan:OnOff,
  {cb98fad3-b0dc-4223-9b28-a084ce812c7c}, !- Handle
  Zone Outpatient Office A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.48875187557178,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fc5bc39-a5c2-4073-ad58-102475f86dd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04777ee4-c13b-4963-8a7c-86f5a8bb7100}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fc5bc39-a5c2-4073-ad58-102475f86dd4}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04777ee4-c13b-4963-8a7c-86f5a8bb7100}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3862a609-4e74-4e98-9061-25768b7f8102}, !- Handle
  Zone Outpatient Office A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {16f97eb6-d22b-4c1f-92a2-45f469813f48}, !- Air Inlet Node Name
  {c5e60633-1efc-4ee5-9d42-24464ca62b32}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  2.48875187557178,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.48875187557178,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.48875187557178,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb98fad3-b0dc-4223-9b28-a084ce812c7c}, !- Supply Air Fan Name
  {cb8781e5-4f4e-4905-9b9e-e50a762bfdf6}, !- Heating Coil Name
  {d791370c-04f0-4086-922f-5cb8991b7c39}, !- Cooling Coil Name
  {1ae9382a-6e59-4f5f-ae4f-cf3fa14a9b3b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {bda764f1-4246-45b3-99c8-b860026d39c0}, !- Handle
  Zone Outpatient Office A  - Story ground WSHP Inlet Air Node, !- Name
  {a7a0ce68-e1ac-4b7d-a314-e1b9daa83d4f}, !- Inlet Port
  {16f97eb6-d22b-4c1f-92a2-45f469813f48}; !- Outlet Port

OS:Connection,
  {a7a0ce68-e1ac-4b7d-a314-e1b9daa83d4f}, !- Handle
  {c0001b55-2c3f-4513-af13-d20b28744404}, !- Source Object
  2,                                      !- Outlet Port
  {bda764f1-4246-45b3-99c8-b860026d39c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f97eb6-d22b-4c1f-92a2-45f469813f48}, !- Handle
  {bda764f1-4246-45b3-99c8-b860026d39c0}, !- Source Object
  3,                                      !- Outlet Port
  {3862a609-4e74-4e98-9061-25768b7f8102}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {227ae2e1-801d-42e5-a110-f87f299774da}, !- Handle
  Zone Outpatient Office A  - Story ground WSHP Outlet Air Node, !- Name
  {c5e60633-1efc-4ee5-9d42-24464ca62b32}, !- Inlet Port
  {5b025d41-8d9b-48c7-9c5a-6af5e1221d77}; !- Outlet Port

OS:Connection,
  {5b025d41-8d9b-48c7-9c5a-6af5e1221d77}, !- Handle
  {227ae2e1-801d-42e5-a110-f87f299774da}, !- Source Object
  3,                                      !- Outlet Port
  {76bdbd14-f997-4e4b-b838-26e2754e84df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5e60633-1efc-4ee5-9d42-24464ca62b32}, !- Handle
  {3862a609-4e74-4e98-9061-25768b7f8102}, !- Source Object
  4,                                      !- Outlet Port
  {227ae2e1-801d-42e5-a110-f87f299774da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1dc0d568-5690-4399-951a-f4e6b2bb93d4}, !- Handle
  Zone Outpatient Office A end_b - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5014.10004760863,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {eb76807d-4b67-407e-bfff-53c099675d07}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Htg Coil 30 Clg kBtu/hr 4.2COPH, !- Name
  {b789741d-7b71-4309-9c09-429aedda8982}, !- Water Inlet Node Name
  {11824fac-8eba-4329-b3e6-b8c15e54dcda}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.618498542673913,                      !- Rated Air Flow Rate {m3/s}
  0.000193123140926672,                   !- Rated Water Flow Rate {m3/s}
  8729.49939810318,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7c30fa36-e63c-4f33-8867-2f63e421ac87}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e9bd7607-c159-447c-a54d-23c40e446c7b}, !- Inlet Port
  {b789741d-7b71-4309-9c09-429aedda8982}; !- Outlet Port

OS:Connection,
  {e9bd7607-c159-447c-a54d-23c40e446c7b}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  120,                                    !- Outlet Port
  {7c30fa36-e63c-4f33-8867-2f63e421ac87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c05d02d-8118-4e85-8b6c-af966826fa6c}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {11824fac-8eba-4329-b3e6-b8c15e54dcda}, !- Inlet Port
  {cc98b6bb-afda-465a-9733-8189612d103d}; !- Outlet Port

OS:Connection,
  {b789741d-7b71-4309-9c09-429aedda8982}, !- Handle
  {7c30fa36-e63c-4f33-8867-2f63e421ac87}, !- Source Object
  3,                                      !- Outlet Port
  {eb76807d-4b67-407e-bfff-53c099675d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11824fac-8eba-4329-b3e6-b8c15e54dcda}, !- Handle
  {eb76807d-4b67-407e-bfff-53c099675d07}, !- Source Object
  3,                                      !- Outlet Port
  {7c05d02d-8118-4e85-8b6c-af966826fa6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc98b6bb-afda-465a-9733-8189612d103d}, !- Handle
  {7c05d02d-8118-4e85-8b6c-af966826fa6c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  120;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9d13706b-54a2-4d0b-9f10-2a65d35ec7da}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Clg Coil 30kBtu/hr 12.0EER, !- Name
  {61b619f9-c414-4726-850e-a6649b5140cc}, !- Water Inlet Node Name
  {cc8c1969-5b6f-4615-b418-a5cb78ad98f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.618498542673913,                      !- Rated Air Flow Rate {m3/s}
  0.000193123140926672,                   !- Rated Water Flow Rate {m3/s}
  9218.46805250575,                       !- Rated Total Cooling Capacity {W}
  7361.78768317075,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {91070965-095f-4750-b98a-091ac3535a1d}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {60e72b31-b727-4cdc-844c-cd8d918474d3}, !- Inlet Port
  {61b619f9-c414-4726-850e-a6649b5140cc}; !- Outlet Port

OS:Connection,
  {60e72b31-b727-4cdc-844c-cd8d918474d3}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  121,                                    !- Outlet Port
  {91070965-095f-4750-b98a-091ac3535a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1636459-e3b5-4a13-9018-4689c1504025}, !- Handle
  Zone Outpatient Office A end_b - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cc8c1969-5b6f-4615-b418-a5cb78ad98f0}, !- Inlet Port
  {74c865c8-084d-49ab-83ed-f233afce4ffc}; !- Outlet Port

OS:Connection,
  {61b619f9-c414-4726-850e-a6649b5140cc}, !- Handle
  {91070965-095f-4750-b98a-091ac3535a1d}, !- Source Object
  3,                                      !- Outlet Port
  {9d13706b-54a2-4d0b-9f10-2a65d35ec7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8c1969-5b6f-4615-b418-a5cb78ad98f0}, !- Handle
  {9d13706b-54a2-4d0b-9f10-2a65d35ec7da}, !- Source Object
  3,                                      !- Outlet Port
  {c1636459-e3b5-4a13-9018-4689c1504025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c865c8-084d-49ab-83ed-f233afce4ffc}, !- Handle
  {c1636459-e3b5-4a13-9018-4689c1504025}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  121;                                    !- Inlet Port

OS:Fan:OnOff,
  {d7638ad5-bf9f-4b48-ad44-b51c5793e40c}, !- Handle
  Zone Outpatient Office A end_b - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.618498542673913,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f5b9f12-214f-4c0d-947d-14e37e24a473}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42559b89-a4c9-4bff-a9c4-1760313e915d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f5b9f12-214f-4c0d-947d-14e37e24a473}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42559b89-a4c9-4bff-a9c4-1760313e915d}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {3a46f3d8-daa4-456a-9498-24087e51a117}, !- Handle
  Zone Outpatient Office A end_b - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e211f4f6-dc18-4425-bc6c-5af34a3a0c11}, !- Air Inlet Node Name
  {47f58425-ad9e-48da-85ff-50c245e5010d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.618498542673913,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.618498542673913,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.618498542673913,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7638ad5-bf9f-4b48-ad44-b51c5793e40c}, !- Supply Air Fan Name
  {eb76807d-4b67-407e-bfff-53c099675d07}, !- Heating Coil Name
  {9d13706b-54a2-4d0b-9f10-2a65d35ec7da}, !- Cooling Coil Name
  {1dc0d568-5690-4399-951a-f4e6b2bb93d4}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9290517a-1090-4eaa-8814-f2c2f800e780}, !- Handle
  Zone Outpatient Office A end_b - Story ground WSHP Inlet Air Node, !- Name
  {cdc5c814-b7e6-4859-965c-399df6ff0fd6}, !- Inlet Port
  {e211f4f6-dc18-4425-bc6c-5af34a3a0c11}; !- Outlet Port

OS:Connection,
  {cdc5c814-b7e6-4859-965c-399df6ff0fd6}, !- Handle
  {e189199b-0f63-42ac-aa57-12a486cebf85}, !- Source Object
  2,                                      !- Outlet Port
  {9290517a-1090-4eaa-8814-f2c2f800e780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e211f4f6-dc18-4425-bc6c-5af34a3a0c11}, !- Handle
  {9290517a-1090-4eaa-8814-f2c2f800e780}, !- Source Object
  3,                                      !- Outlet Port
  {3a46f3d8-daa4-456a-9498-24087e51a117}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1b484fd-4693-417f-85c0-30baa78ca680}, !- Handle
  Zone Outpatient Office A end_b - Story ground WSHP Outlet Air Node, !- Name
  {47f58425-ad9e-48da-85ff-50c245e5010d}, !- Inlet Port
  {d1fda61f-ea6f-453d-a07c-5cc645d4cd1a}; !- Outlet Port

OS:Connection,
  {d1fda61f-ea6f-453d-a07c-5cc645d4cd1a}, !- Handle
  {e1b484fd-4693-417f-85c0-30baa78ca680}, !- Source Object
  3,                                      !- Outlet Port
  {353d1314-348a-4017-8364-5394665d5de2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47f58425-ad9e-48da-85ff-50c245e5010d}, !- Handle
  {3a46f3d8-daa4-456a-9498-24087e51a117}, !- Source Object
  4,                                      !- Outlet Port
  {e1b484fd-4693-417f-85c0-30baa78ca680}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72750a14-902b-41bb-bb6c-7b93f11f4f44}, !- Handle
  Zone Outpatient Office B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  60385.2262801326,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7e29bdd1-b06c-4a2a-b095-b47ab1e808ab}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Htg Coil 345 Clg kBtu/hr 4.2COPH, !- Name
  {35f6df20-6d65-45b8-97ff-93a762a7cf6b}, !- Water Inlet Node Name
  {c9729799-8177-4d62-98bc-43227ed24fb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.48715918919973,                       !- Rated Air Flow Rate {m3/s}
  0.00197493893869119,                    !- Rated Water Flow Rate {m3/s}
  89270.6497723197,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {bdf1ad42-b82a-451d-8583-2d4c67313609}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {37c461b7-c198-4d24-a73d-7b3c20ee46af}, !- Inlet Port
  {35f6df20-6d65-45b8-97ff-93a762a7cf6b}; !- Outlet Port

OS:Connection,
  {37c461b7-c198-4d24-a73d-7b3c20ee46af}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  122,                                    !- Outlet Port
  {bdf1ad42-b82a-451d-8583-2d4c67313609}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfd2511f-377b-40ff-89c0-1893e5f2ba87}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c9729799-8177-4d62-98bc-43227ed24fb6}, !- Inlet Port
  {624a013b-cee2-41dc-bd5c-afbdb0365c2b}; !- Outlet Port

OS:Connection,
  {35f6df20-6d65-45b8-97ff-93a762a7cf6b}, !- Handle
  {bdf1ad42-b82a-451d-8583-2d4c67313609}, !- Source Object
  3,                                      !- Outlet Port
  {7e29bdd1-b06c-4a2a-b095-b47ab1e808ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9729799-8177-4d62-98bc-43227ed24fb6}, !- Handle
  {7e29bdd1-b06c-4a2a-b095-b47ab1e808ab}, !- Source Object
  3,                                      !- Outlet Port
  {dfd2511f-377b-40ff-89c0-1893e5f2ba87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624a013b-cee2-41dc-bd5c-afbdb0365c2b}, !- Handle
  {dfd2511f-377b-40ff-89c0-1893e5f2ba87}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  122;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {876bf5a8-88ee-4deb-b33e-dde51997da4e}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Clg Coil, !- Name
  {5c07af92-0a17-401c-8680-b8a93a7c8b20}, !- Water Inlet Node Name
  {b333d2ed-329a-48c9-b242-a45bf4e0d056}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  5.48715918919973,                       !- Rated Air Flow Rate {m3/s}
  0.00197493893869119,                    !- Rated Water Flow Rate {m3/s}
  94270.9994494499,                       !- Rated Total Cooling Capacity {W}
  69302.058032545,                        !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {f3b9b668-5212-4bc5-8b37-dd7e3a865bfc}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e327e094-faa5-4acf-80ab-b58d975429e6}, !- Inlet Port
  {5c07af92-0a17-401c-8680-b8a93a7c8b20}; !- Outlet Port

OS:Connection,
  {e327e094-faa5-4acf-80ab-b58d975429e6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  123,                                    !- Outlet Port
  {f3b9b668-5212-4bc5-8b37-dd7e3a865bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdb26322-290e-46c2-9ee5-cf338f2feece}, !- Handle
  Zone Outpatient Office B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b333d2ed-329a-48c9-b242-a45bf4e0d056}, !- Inlet Port
  {24a39798-e136-4709-aecc-b62268ad1884}; !- Outlet Port

OS:Connection,
  {5c07af92-0a17-401c-8680-b8a93a7c8b20}, !- Handle
  {f3b9b668-5212-4bc5-8b37-dd7e3a865bfc}, !- Source Object
  3,                                      !- Outlet Port
  {876bf5a8-88ee-4deb-b33e-dde51997da4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b333d2ed-329a-48c9-b242-a45bf4e0d056}, !- Handle
  {876bf5a8-88ee-4deb-b33e-dde51997da4e}, !- Source Object
  3,                                      !- Outlet Port
  {fdb26322-290e-46c2-9ee5-cf338f2feece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a39798-e136-4709-aecc-b62268ad1884}, !- Handle
  {fdb26322-290e-46c2-9ee5-cf338f2feece}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  123;                                    !- Inlet Port

OS:Fan:OnOff,
  {9fc9c5e5-fc8d-4a1f-9e98-a7f76ca16279}, !- Handle
  Zone Outpatient Office B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  5.48715918919973,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d917e44b-842e-4ec7-a8ae-257db6810de2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4c2c168-7867-442c-b17e-a86ad93d911c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d917e44b-842e-4ec7-a8ae-257db6810de2}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4c2c168-7867-442c-b17e-a86ad93d911c}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {5c763ad7-3e3b-4d3f-8799-34d573876ac6}, !- Handle
  Zone Outpatient Office B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c5c97304-d1b3-4b86-9d97-a49f55360e84}, !- Air Inlet Node Name
  {cb58d87d-aff3-4137-9a98-47f2fc58ff2e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  5.48715918919973,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  5.48715918919973,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  5.48715918919973,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9fc9c5e5-fc8d-4a1f-9e98-a7f76ca16279}, !- Supply Air Fan Name
  {7e29bdd1-b06c-4a2a-b095-b47ab1e808ab}, !- Heating Coil Name
  {876bf5a8-88ee-4deb-b33e-dde51997da4e}, !- Cooling Coil Name
  {72750a14-902b-41bb-bb6c-7b93f11f4f44}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0e716c75-607c-4b1c-9d21-55dabafaccfd}, !- Handle
  Zone Outpatient Office B  - Story ground WSHP Inlet Air Node, !- Name
  {83c8242c-7eac-4c6b-b038-e76a55649982}, !- Inlet Port
  {c5c97304-d1b3-4b86-9d97-a49f55360e84}; !- Outlet Port

OS:Connection,
  {83c8242c-7eac-4c6b-b038-e76a55649982}, !- Handle
  {d77f68d4-03b6-4d4e-8047-3679c346a265}, !- Source Object
  2,                                      !- Outlet Port
  {0e716c75-607c-4b1c-9d21-55dabafaccfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c97304-d1b3-4b86-9d97-a49f55360e84}, !- Handle
  {0e716c75-607c-4b1c-9d21-55dabafaccfd}, !- Source Object
  3,                                      !- Outlet Port
  {5c763ad7-3e3b-4d3f-8799-34d573876ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc2af76f-c759-45eb-a60a-80248324a011}, !- Handle
  Zone Outpatient Office B  - Story ground WSHP Outlet Air Node, !- Name
  {cb58d87d-aff3-4137-9a98-47f2fc58ff2e}, !- Inlet Port
  {b44b7006-5faa-4afa-a623-38960afe9006}; !- Outlet Port

OS:Connection,
  {b44b7006-5faa-4afa-a623-38960afe9006}, !- Handle
  {dc2af76f-c759-45eb-a60a-80248324a011}, !- Source Object
  3,                                      !- Outlet Port
  {208d0c52-7ad9-4d73-92f1-002756d087ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb58d87d-aff3-4137-9a98-47f2fc58ff2e}, !- Handle
  {5c763ad7-3e3b-4d3f-8799-34d573876ac6}, !- Source Object
  4,                                      !- Outlet Port
  {dc2af76f-c759-45eb-a60a-80248324a011}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f98802ff-1465-4964-8695-e398fa9c9e47}, !- Handle
  Zone Outpatient Office B end_b - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  32004.4689217538,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7280120c-c01b-480f-95dd-95591a65e7d0}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Htg Coil 213 Clg kBtu/hr 4.2COPH, !- Name
  {13256f79-e8c7-48db-be87-d4bbff14740a}, !- Water Inlet Node Name
  {129cf406-afac-4e8e-9fee-2c98711cbc83}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.29897997517951,                       !- Rated Air Flow Rate {m3/s}
  0.00136962382203677,                    !- Rated Water Flow Rate {m3/s}
  61909.3614194967,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {31725391-cdc0-4820-bf14-78df75097967}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {dac57b54-7d8b-42e7-8cb0-b8fa8bcf01e5}, !- Inlet Port
  {13256f79-e8c7-48db-be87-d4bbff14740a}; !- Outlet Port

OS:Connection,
  {dac57b54-7d8b-42e7-8cb0-b8fa8bcf01e5}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  124,                                    !- Outlet Port
  {31725391-cdc0-4820-bf14-78df75097967}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76e91875-e89f-4f00-b2d7-44dd44adbecb}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {129cf406-afac-4e8e-9fee-2c98711cbc83}, !- Inlet Port
  {e8f71c19-44f6-4103-a37d-c6c44fe9526a}; !- Outlet Port

OS:Connection,
  {13256f79-e8c7-48db-be87-d4bbff14740a}, !- Handle
  {31725391-cdc0-4820-bf14-78df75097967}, !- Source Object
  3,                                      !- Outlet Port
  {7280120c-c01b-480f-95dd-95591a65e7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {129cf406-afac-4e8e-9fee-2c98711cbc83}, !- Handle
  {7280120c-c01b-480f-95dd-95591a65e7d0}, !- Source Object
  3,                                      !- Outlet Port
  {76e91875-e89f-4f00-b2d7-44dd44adbecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f71c19-44f6-4103-a37d-c6c44fe9526a}, !- Handle
  {76e91875-e89f-4f00-b2d7-44dd44adbecb}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  124;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3f19882b-5e0b-4feb-a283-0880ed7b5a33}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Clg Coil, !- Name
  {c6572e66-6f18-431a-8b5d-0e66cdcafcba}, !- Water Inlet Node Name
  {7ad69910-449f-4f58-b567-13a7e2f97f49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  4.29897997517951,                       !- Rated Air Flow Rate {m3/s}
  0.00136962382203677,                    !- Rated Water Flow Rate {m3/s}
  65377.1132077368,                       !- Rated Total Cooling Capacity {W}
  51561.8403609132,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {08dfcad6-52d6-4f1b-b657-e9685f268e8c}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0458c943-ffe6-471a-bd7b-719e22ab20f2}, !- Inlet Port
  {c6572e66-6f18-431a-8b5d-0e66cdcafcba}; !- Outlet Port

OS:Connection,
  {0458c943-ffe6-471a-bd7b-719e22ab20f2}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  125,                                    !- Outlet Port
  {08dfcad6-52d6-4f1b-b657-e9685f268e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c8e9b2a-ba7e-49d0-bee6-f5de15cbfee5}, !- Handle
  Zone Outpatient Office B end_b - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7ad69910-449f-4f58-b567-13a7e2f97f49}, !- Inlet Port
  {b264e404-31ad-46b2-8bd8-02e6d8adc7e8}; !- Outlet Port

OS:Connection,
  {c6572e66-6f18-431a-8b5d-0e66cdcafcba}, !- Handle
  {08dfcad6-52d6-4f1b-b657-e9685f268e8c}, !- Source Object
  3,                                      !- Outlet Port
  {3f19882b-5e0b-4feb-a283-0880ed7b5a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad69910-449f-4f58-b567-13a7e2f97f49}, !- Handle
  {3f19882b-5e0b-4feb-a283-0880ed7b5a33}, !- Source Object
  3,                                      !- Outlet Port
  {2c8e9b2a-ba7e-49d0-bee6-f5de15cbfee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b264e404-31ad-46b2-8bd8-02e6d8adc7e8}, !- Handle
  {2c8e9b2a-ba7e-49d0-bee6-f5de15cbfee5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  125;                                    !- Inlet Port

OS:Fan:OnOff,
  {cd1cc201-a9bf-4988-a28c-9f7f5540961b}, !- Handle
  Zone Outpatient Office B end_b - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  4.29897997517951,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b9ce0d1-5069-4329-b740-e6eb9d82a55d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5b8a008-f582-4823-b18b-7d38a096e735}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b9ce0d1-5069-4329-b740-e6eb9d82a55d}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5b8a008-f582-4823-b18b-7d38a096e735}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {964d5000-55b4-465d-b5ac-568e754c09f4}, !- Handle
  Zone Outpatient Office B end_b - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {749347b6-13a9-4cc9-a462-b14c0223e726}, !- Air Inlet Node Name
  {5e0ca34f-4436-4dc3-b988-984705e82f3e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  4.29897997517951,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  4.29897997517951,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  4.29897997517951,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cd1cc201-a9bf-4988-a28c-9f7f5540961b}, !- Supply Air Fan Name
  {7280120c-c01b-480f-95dd-95591a65e7d0}, !- Heating Coil Name
  {3f19882b-5e0b-4feb-a283-0880ed7b5a33}, !- Cooling Coil Name
  {f98802ff-1465-4964-8695-e398fa9c9e47}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f0f24585-d986-45ac-86fa-fa38ebc3dce9}, !- Handle
  Zone Outpatient Office B end_b - Story ground WSHP Inlet Air Node, !- Name
  {2a67dc06-b333-4156-8d57-fb71545a73b6}, !- Inlet Port
  {749347b6-13a9-4cc9-a462-b14c0223e726}; !- Outlet Port

OS:Connection,
  {2a67dc06-b333-4156-8d57-fb71545a73b6}, !- Handle
  {73359809-2452-45f0-ad74-1daef634dd9c}, !- Source Object
  2,                                      !- Outlet Port
  {f0f24585-d986-45ac-86fa-fa38ebc3dce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749347b6-13a9-4cc9-a462-b14c0223e726}, !- Handle
  {f0f24585-d986-45ac-86fa-fa38ebc3dce9}, !- Source Object
  3,                                      !- Outlet Port
  {964d5000-55b4-465d-b5ac-568e754c09f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {742de4e1-847f-4fb7-97ba-60279ab10070}, !- Handle
  Zone Outpatient Office B end_b - Story ground WSHP Outlet Air Node, !- Name
  {5e0ca34f-4436-4dc3-b988-984705e82f3e}, !- Inlet Port
  {ca68a3f8-f514-417d-ac4d-f312e81882f6}; !- Outlet Port

OS:Connection,
  {ca68a3f8-f514-417d-ac4d-f312e81882f6}, !- Handle
  {742de4e1-847f-4fb7-97ba-60279ab10070}, !- Source Object
  3,                                      !- Outlet Port
  {230d9f26-6344-469b-800b-474370638aeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e0ca34f-4436-4dc3-b988-984705e82f3e}, !- Handle
  {964d5000-55b4-465d-b5ac-568e754c09f4}, !- Source Object
  4,                                      !- Outlet Port
  {742de4e1-847f-4fb7-97ba-60279ab10070}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {53e354f5-5d27-4ce5-94d6-914ff1e1607c}, !- Handle
  Zone Outpatient Office C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  17188.9508601695,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f96b2a3f-5e31-47f9-8bbd-2d187a658612}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Htg Coil 82 Clg kBtu/hr 4.2COPH, !- Name
  {b8dc5051-50d8-4f28-b9d3-6c2c2d5843fb}, !- Water Inlet Node Name
  {ca433c97-2623-4f92-9338-4246fbb65ba5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.59415530337646,                       !- Rated Air Flow Rate {m3/s}
  0.000517071598557416,                   !- Rated Water Flow Rate {m3/s}
  23372.5289818949,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d3f68be0-7696-40b6-ba89-3a955a8741e2}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d25ede48-eb7c-4506-baef-476b84a06f52}, !- Inlet Port
  {b8dc5051-50d8-4f28-b9d3-6c2c2d5843fb}; !- Outlet Port

OS:Connection,
  {d25ede48-eb7c-4506-baef-476b84a06f52}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  126,                                    !- Outlet Port
  {d3f68be0-7696-40b6-ba89-3a955a8741e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4d8ee98-7740-41bf-acf3-d85114c7b0f5}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ca433c97-2623-4f92-9338-4246fbb65ba5}, !- Inlet Port
  {a8b488dd-6141-4b5d-a483-8ed15741eb8b}; !- Outlet Port

OS:Connection,
  {b8dc5051-50d8-4f28-b9d3-6c2c2d5843fb}, !- Handle
  {d3f68be0-7696-40b6-ba89-3a955a8741e2}, !- Source Object
  3,                                      !- Outlet Port
  {f96b2a3f-5e31-47f9-8bbd-2d187a658612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca433c97-2623-4f92-9338-4246fbb65ba5}, !- Handle
  {f96b2a3f-5e31-47f9-8bbd-2d187a658612}, !- Source Object
  3,                                      !- Outlet Port
  {b4d8ee98-7740-41bf-acf3-d85114c7b0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b488dd-6141-4b5d-a483-8ed15741eb8b}, !- Handle
  {b4d8ee98-7740-41bf-acf3-d85114c7b0f5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  126;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5008d8a8-e5f2-4ad6-b5fc-dca2c1fe0c88}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Clg Coil 82kBtu/hr 12.0EER, !- Name
  {1a9be021-582b-4eec-8734-c707fcabce4e}, !- Water Inlet Node Name
  {ba18a56f-9d5f-4e5e-93c9-81d6f2c9ecce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.59415530337646,                       !- Rated Air Flow Rate {m3/s}
  0.000517071598557416,                   !- Rated Water Flow Rate {m3/s}
  24681.7030278597,                       !- Rated Total Cooling Capacity {W}
  19254.8039289675,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {20c3a1c5-59ff-4797-8c79-42d4ed2d6010}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {aa90e410-ce13-4bdc-bc6c-a4ca33bb57ac}, !- Inlet Port
  {1a9be021-582b-4eec-8734-c707fcabce4e}; !- Outlet Port

OS:Connection,
  {aa90e410-ce13-4bdc-bc6c-a4ca33bb57ac}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  127,                                    !- Outlet Port
  {20c3a1c5-59ff-4797-8c79-42d4ed2d6010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79da1933-7ee5-494a-b8bf-0b8979ab4aa2}, !- Handle
  Zone Outpatient Office C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ba18a56f-9d5f-4e5e-93c9-81d6f2c9ecce}, !- Inlet Port
  {dcb2a61c-c2c8-4dcb-96bf-a1754df6c2f6}; !- Outlet Port

OS:Connection,
  {1a9be021-582b-4eec-8734-c707fcabce4e}, !- Handle
  {20c3a1c5-59ff-4797-8c79-42d4ed2d6010}, !- Source Object
  3,                                      !- Outlet Port
  {5008d8a8-e5f2-4ad6-b5fc-dca2c1fe0c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba18a56f-9d5f-4e5e-93c9-81d6f2c9ecce}, !- Handle
  {5008d8a8-e5f2-4ad6-b5fc-dca2c1fe0c88}, !- Source Object
  3,                                      !- Outlet Port
  {79da1933-7ee5-494a-b8bf-0b8979ab4aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb2a61c-c2c8-4dcb-96bf-a1754df6c2f6}, !- Handle
  {79da1933-7ee5-494a-b8bf-0b8979ab4aa2}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  127;                                    !- Inlet Port

OS:Fan:OnOff,
  {c9b27781-b855-4ab0-8958-c115ac56fd35}, !- Handle
  Zone Outpatient Office C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.59415530337646,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba6cd85f-3e04-427e-9a37-62a4220921c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1c3ecc3-1a0d-4f08-a84b-3dcc01985ad9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba6cd85f-3e04-427e-9a37-62a4220921c4}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1c3ecc3-1a0d-4f08-a84b-3dcc01985ad9}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b58ed1fa-a364-4072-b19d-f818177674b6}, !- Handle
  Zone Outpatient Office C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {20ebcf7d-004e-438b-bf66-fb67d8f0c819}, !- Air Inlet Node Name
  {145bb6c9-d260-4acd-8c27-09c417d65888}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.59415530337646,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.59415530337646,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.59415530337646,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9b27781-b855-4ab0-8958-c115ac56fd35}, !- Supply Air Fan Name
  {f96b2a3f-5e31-47f9-8bbd-2d187a658612}, !- Heating Coil Name
  {5008d8a8-e5f2-4ad6-b5fc-dca2c1fe0c88}, !- Cooling Coil Name
  {53e354f5-5d27-4ce5-94d6-914ff1e1607c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d70d3169-3df4-40c0-a0c7-d9f032937c41}, !- Handle
  Zone Outpatient Office C  - Story ground WSHP Inlet Air Node, !- Name
  {9e80aa65-5038-479d-84a8-69ace6666d17}, !- Inlet Port
  {20ebcf7d-004e-438b-bf66-fb67d8f0c819}; !- Outlet Port

OS:Connection,
  {9e80aa65-5038-479d-84a8-69ace6666d17}, !- Handle
  {189fa751-100d-42c2-a03c-fa54dea9bd37}, !- Source Object
  2,                                      !- Outlet Port
  {d70d3169-3df4-40c0-a0c7-d9f032937c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ebcf7d-004e-438b-bf66-fb67d8f0c819}, !- Handle
  {d70d3169-3df4-40c0-a0c7-d9f032937c41}, !- Source Object
  3,                                      !- Outlet Port
  {b58ed1fa-a364-4072-b19d-f818177674b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c54c137-ad3c-4370-81be-131d121eca81}, !- Handle
  Zone Outpatient Office C  - Story ground WSHP Outlet Air Node, !- Name
  {145bb6c9-d260-4acd-8c27-09c417d65888}, !- Inlet Port
  {f7180b4c-1d8b-40bc-88e8-f6d42153adad}; !- Outlet Port

OS:Connection,
  {f7180b4c-1d8b-40bc-88e8-f6d42153adad}, !- Handle
  {7c54c137-ad3c-4370-81be-131d121eca81}, !- Source Object
  3,                                      !- Outlet Port
  {a7d906cb-af3a-46b7-8747-2b5a94f9749d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {145bb6c9-d260-4acd-8c27-09c417d65888}, !- Handle
  {b58ed1fa-a364-4072-b19d-f818177674b6}, !- Source Object
  4,                                      !- Outlet Port
  {7c54c137-ad3c-4370-81be-131d121eca81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {65434c55-e5fe-4a5e-99d3-50e70d48d3c6}, !- Handle
  Zone Outpatient Office C end_b - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5021.74097805087,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {41bf0724-5a3c-4db4-a802-9ec7c6d8987c}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {3b6c7769-39fe-4590-83fc-7dafd13037c4}, !- Water Inlet Node Name
  {3ecb46a3-a87c-4695-909d-0e7c036e54fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.544047226348784,                      !- Rated Air Flow Rate {m3/s}
  0.000172350101439717,                   !- Rated Water Flow Rate {m3/s}
  7790.5221485202,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ef2522f3-fd70-4069-a65e-1bd33fccb2ad}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f7a72c5b-1863-44dd-93b1-d3f0c7496b5f}, !- Inlet Port
  {3b6c7769-39fe-4590-83fc-7dafd13037c4}; !- Outlet Port

OS:Connection,
  {f7a72c5b-1863-44dd-93b1-d3f0c7496b5f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  128,                                    !- Outlet Port
  {ef2522f3-fd70-4069-a65e-1bd33fccb2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84e700c3-f15a-41c5-ad60-960c864d1ee8}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3ecb46a3-a87c-4695-909d-0e7c036e54fe}, !- Inlet Port
  {403bdaa3-a9f9-4a01-8f12-51cb1e77b932}; !- Outlet Port

OS:Connection,
  {3b6c7769-39fe-4590-83fc-7dafd13037c4}, !- Handle
  {ef2522f3-fd70-4069-a65e-1bd33fccb2ad}, !- Source Object
  3,                                      !- Outlet Port
  {41bf0724-5a3c-4db4-a802-9ec7c6d8987c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecb46a3-a87c-4695-909d-0e7c036e54fe}, !- Handle
  {41bf0724-5a3c-4db4-a802-9ec7c6d8987c}, !- Source Object
  3,                                      !- Outlet Port
  {84e700c3-f15a-41c5-ad60-960c864d1ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {403bdaa3-a9f9-4a01-8f12-51cb1e77b932}, !- Handle
  {84e700c3-f15a-41c5-ad60-960c864d1ee8}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  128;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7858b275-a0a4-409b-9af5-c8a01c50c1db}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {95888253-cf19-49bc-bd39-0ed887e038ce}, !- Water Inlet Node Name
  {0969e2df-d2b7-4fc2-b78b-75f7a242d684}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.544047226348784,                      !- Rated Air Flow Rate {m3/s}
  0.000172350101439717,                   !- Rated Water Flow Rate {m3/s}
  8226.89552554146,                       !- Rated Total Cooling Capacity {W}
  6511.09103468095,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7efbb486-ed8b-4971-8abe-81043ad203a1}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bbc18611-3a9e-4e47-bed0-82809c21a453}, !- Inlet Port
  {95888253-cf19-49bc-bd39-0ed887e038ce}; !- Outlet Port

OS:Connection,
  {bbc18611-3a9e-4e47-bed0-82809c21a453}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  129,                                    !- Outlet Port
  {7efbb486-ed8b-4971-8abe-81043ad203a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b9eea4-84ca-4e0a-8f6e-fdf07a5433ae}, !- Handle
  Zone Outpatient Office C end_b - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {0969e2df-d2b7-4fc2-b78b-75f7a242d684}, !- Inlet Port
  {f37ce78d-e987-4413-8c5d-8b3d02595db4}; !- Outlet Port

OS:Connection,
  {95888253-cf19-49bc-bd39-0ed887e038ce}, !- Handle
  {7efbb486-ed8b-4971-8abe-81043ad203a1}, !- Source Object
  3,                                      !- Outlet Port
  {7858b275-a0a4-409b-9af5-c8a01c50c1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0969e2df-d2b7-4fc2-b78b-75f7a242d684}, !- Handle
  {7858b275-a0a4-409b-9af5-c8a01c50c1db}, !- Source Object
  3,                                      !- Outlet Port
  {31b9eea4-84ca-4e0a-8f6e-fdf07a5433ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37ce78d-e987-4413-8c5d-8b3d02595db4}, !- Handle
  {31b9eea4-84ca-4e0a-8f6e-fdf07a5433ae}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  129;                                    !- Inlet Port

OS:Fan:OnOff,
  {ef6221e5-af57-4db8-8bee-4a71504c3d75}, !- Handle
  Zone Outpatient Office C end_b - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.544047226348784,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46c0cacd-213a-4e4d-8168-de4833d31302}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de536bc3-9242-4d2c-b052-9d841266c518}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {46c0cacd-213a-4e4d-8168-de4833d31302}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de536bc3-9242-4d2c-b052-9d841266c518}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c1a8ddfc-5f58-48f2-8234-cfdce6c41f5c}, !- Handle
  Zone Outpatient Office C end_b - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {80905755-22bd-4d64-aa45-0e2044cfd09d}, !- Air Inlet Node Name
  {e1d6fe08-1577-4170-995a-94be0fff2376}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.544047226348784,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.544047226348784,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.544047226348784,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef6221e5-af57-4db8-8bee-4a71504c3d75}, !- Supply Air Fan Name
  {41bf0724-5a3c-4db4-a802-9ec7c6d8987c}, !- Heating Coil Name
  {7858b275-a0a4-409b-9af5-c8a01c50c1db}, !- Cooling Coil Name
  {65434c55-e5fe-4a5e-99d3-50e70d48d3c6}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ab4e46fd-6281-431b-b5b5-d49819815d5c}, !- Handle
  Zone Outpatient Office C end_b - Story ground WSHP Inlet Air Node, !- Name
  {1fea87b9-231b-4690-b798-3f341bbe0c94}, !- Inlet Port
  {80905755-22bd-4d64-aa45-0e2044cfd09d}; !- Outlet Port

OS:Connection,
  {1fea87b9-231b-4690-b798-3f341bbe0c94}, !- Handle
  {a75d4eea-55f9-46dc-8c1b-0ac0cf2e0f84}, !- Source Object
  2,                                      !- Outlet Port
  {ab4e46fd-6281-431b-b5b5-d49819815d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80905755-22bd-4d64-aa45-0e2044cfd09d}, !- Handle
  {ab4e46fd-6281-431b-b5b5-d49819815d5c}, !- Source Object
  3,                                      !- Outlet Port
  {c1a8ddfc-5f58-48f2-8234-cfdce6c41f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6606587-6133-4116-8655-1b60dc93182b}, !- Handle
  Zone Outpatient Office C end_b - Story ground WSHP Outlet Air Node, !- Name
  {e1d6fe08-1577-4170-995a-94be0fff2376}, !- Inlet Port
  {f4d23c90-7c31-4ac4-b203-77eab7afaaea}; !- Outlet Port

OS:Connection,
  {f4d23c90-7c31-4ac4-b203-77eab7afaaea}, !- Handle
  {b6606587-6133-4116-8655-1b60dc93182b}, !- Source Object
  3,                                      !- Outlet Port
  {4425461f-dffd-4cc3-9c17-64d4916d0878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1d6fe08-1577-4170-995a-94be0fff2376}, !- Handle
  {c1a8ddfc-5f58-48f2-8234-cfdce6c41f5c}, !- Source Object
  4,                                      !- Outlet Port
  {b6606587-6133-4116-8655-1b60dc93182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {311723a8-98c0-4b4b-b1af-63204ed152cf}, !- Handle
  Zone Outpatient OR A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  297.03500105753,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9153b05a-2117-47fd-88e2-473327dc096b}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Htg Coil 8 Clg kBtu/hr 4.2COPH, !- Name
  {4d27cbdc-0b00-4ad5-a810-ff2463ba3343}, !- Water Inlet Node Name
  {2f002724-792b-482e-84d1-20a1b3024388}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.253996264874015,                      !- Rated Air Flow Rate {m3/s}
  5.27846449688642e-05,                   !- Rated Water Flow Rate {m3/s}
  2385.9570855869,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {31f240fb-77ec-4b11-9195-a47c31ee8c5d}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5692b641-5a8c-41f9-8100-bcdfd200d8a3}, !- Inlet Port
  {4d27cbdc-0b00-4ad5-a810-ff2463ba3343}; !- Outlet Port

OS:Connection,
  {5692b641-5a8c-41f9-8100-bcdfd200d8a3}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  130,                                    !- Outlet Port
  {31f240fb-77ec-4b11-9195-a47c31ee8c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93f3f1bc-b3f0-4b55-ab13-31110696d5ee}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2f002724-792b-482e-84d1-20a1b3024388}, !- Inlet Port
  {7e894538-3ca1-4f26-9e4e-35909f21f13d}; !- Outlet Port

OS:Connection,
  {4d27cbdc-0b00-4ad5-a810-ff2463ba3343}, !- Handle
  {31f240fb-77ec-4b11-9195-a47c31ee8c5d}, !- Source Object
  3,                                      !- Outlet Port
  {9153b05a-2117-47fd-88e2-473327dc096b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f002724-792b-482e-84d1-20a1b3024388}, !- Handle
  {9153b05a-2117-47fd-88e2-473327dc096b}, !- Source Object
  3,                                      !- Outlet Port
  {93f3f1bc-b3f0-4b55-ab13-31110696d5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e894538-3ca1-4f26-9e4e-35909f21f13d}, !- Handle
  {93f3f1bc-b3f0-4b55-ab13-31110696d5ee}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  130;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e3bc803f-df6d-455f-bcbf-3a2ae1f43ad7}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Clg Coil 8kBtu/hr 11.2EER, !- Name
  {1c57f266-1661-45fa-b73c-5e6ba212dbc3}, !- Water Inlet Node Name
  {65c0d6ca-704c-40b8-8642-035381bf051d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.253996264874015,                      !- Rated Air Flow Rate {m3/s}
  5.27846449688642e-05,                   !- Rated Water Flow Rate {m3/s}
  2519.60257571147,                       !- Rated Total Cooling Capacity {W}
  2269.3483154445,                        !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {751bfbb7-c885-499f-a728-2e02ae9b7790}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {eb9d2b75-4c9e-4ebb-a862-eafdca5e31f8}, !- Inlet Port
  {1c57f266-1661-45fa-b73c-5e6ba212dbc3}; !- Outlet Port

OS:Connection,
  {eb9d2b75-4c9e-4ebb-a862-eafdca5e31f8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  131,                                    !- Outlet Port
  {751bfbb7-c885-499f-a728-2e02ae9b7790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c12bec90-5911-43a5-9068-6bacfa74169b}, !- Handle
  Zone Outpatient OR A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {65c0d6ca-704c-40b8-8642-035381bf051d}, !- Inlet Port
  {425c60cd-ba60-4095-b181-ff5aa7672cd8}; !- Outlet Port

OS:Connection,
  {1c57f266-1661-45fa-b73c-5e6ba212dbc3}, !- Handle
  {751bfbb7-c885-499f-a728-2e02ae9b7790}, !- Source Object
  3,                                      !- Outlet Port
  {e3bc803f-df6d-455f-bcbf-3a2ae1f43ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c0d6ca-704c-40b8-8642-035381bf051d}, !- Handle
  {e3bc803f-df6d-455f-bcbf-3a2ae1f43ad7}, !- Source Object
  3,                                      !- Outlet Port
  {c12bec90-5911-43a5-9068-6bacfa74169b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425c60cd-ba60-4095-b181-ff5aa7672cd8}, !- Handle
  {c12bec90-5911-43a5-9068-6bacfa74169b}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  131;                                    !- Inlet Port

OS:Fan:OnOff,
  {f17b8c02-5894-4883-bb02-fecd6f378480}, !- Handle
  Zone Outpatient OR A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.253996264874015,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8af55b88-02d5-45dc-8f7b-9dc1da4d30e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1230b10-3638-4462-8798-5c3057e6b902}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8af55b88-02d5-45dc-8f7b-9dc1da4d30e9}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1230b10-3638-4462-8798-5c3057e6b902}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6574e0cb-620e-4988-acf7-a1e6c1367c1d}, !- Handle
  Zone Outpatient OR A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {1d44b682-bc26-4c8c-a033-a3034252bfd1}, !- Air Inlet Node Name
  {295c0e63-4330-4637-9063-9e2d6c8b4c10}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.253996264874015,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.253996264874015,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.253996264874015,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f17b8c02-5894-4883-bb02-fecd6f378480}, !- Supply Air Fan Name
  {9153b05a-2117-47fd-88e2-473327dc096b}, !- Heating Coil Name
  {e3bc803f-df6d-455f-bcbf-3a2ae1f43ad7}, !- Cooling Coil Name
  {311723a8-98c0-4b4b-b1af-63204ed152cf}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {35a4dc5d-957e-42a7-87d9-121a9b96125e}, !- Handle
  Zone Outpatient OR A  - Story ground WSHP Inlet Air Node, !- Name
  {9dd89249-5a8a-42d5-96ee-2fcd9feeb910}, !- Inlet Port
  {1d44b682-bc26-4c8c-a033-a3034252bfd1}; !- Outlet Port

OS:Connection,
  {9dd89249-5a8a-42d5-96ee-2fcd9feeb910}, !- Handle
  {bc4468dc-5779-4fe8-9163-d7079a34a30e}, !- Source Object
  2,                                      !- Outlet Port
  {35a4dc5d-957e-42a7-87d9-121a9b96125e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d44b682-bc26-4c8c-a033-a3034252bfd1}, !- Handle
  {35a4dc5d-957e-42a7-87d9-121a9b96125e}, !- Source Object
  3,                                      !- Outlet Port
  {6574e0cb-620e-4988-acf7-a1e6c1367c1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98f16549-3565-4f6a-ad6a-228845c7f669}, !- Handle
  Zone Outpatient OR A  - Story ground WSHP Outlet Air Node, !- Name
  {295c0e63-4330-4637-9063-9e2d6c8b4c10}, !- Inlet Port
  {745c040d-427b-4c4c-a657-7183f9de2d13}; !- Outlet Port

OS:Connection,
  {745c040d-427b-4c4c-a657-7183f9de2d13}, !- Handle
  {98f16549-3565-4f6a-ad6a-228845c7f669}, !- Source Object
  3,                                      !- Outlet Port
  {03a66b75-b371-4846-99bf-362fe2d2c2ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {295c0e63-4330-4637-9063-9e2d6c8b4c10}, !- Handle
  {6574e0cb-620e-4988-acf7-a1e6c1367c1d}, !- Source Object
  4,                                      !- Outlet Port
  {98f16549-3565-4f6a-ad6a-228845c7f669}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2bf03bdd-947e-49e9-84bf-595b6f22429d}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2008.33648967189,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e9e4303e-0e2f-4b03-a5c2-92ccc3f1169b}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Htg Coil 50 Clg kBtu/hr 4.2COPH, !- Name
  {1b3adb96-4713-4795-b60d-6983c8344319}, !- Water Inlet Node Name
  {664913f4-e833-429e-af42-cd20e243e175}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43286134889878,                       !- Rated Air Flow Rate {m3/s}
  0.000316628245821611,                   !- Rated Water Flow Rate {m3/s}
  14312.1433716309,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c2a80408-137a-452c-84b0-93d960ca9a3a}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {03459db6-d5ef-4ee6-bb28-2619783a23ab}, !- Inlet Port
  {1b3adb96-4713-4795-b60d-6983c8344319}; !- Outlet Port

OS:Connection,
  {03459db6-d5ef-4ee6-bb28-2619783a23ab}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  132,                                    !- Outlet Port
  {c2a80408-137a-452c-84b0-93d960ca9a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d8069bf-633e-4583-828a-dc59fb9d22db}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {664913f4-e833-429e-af42-cd20e243e175}, !- Inlet Port
  {b0eb6954-83d2-4b4f-a349-bd56a8476ae8}; !- Outlet Port

OS:Connection,
  {1b3adb96-4713-4795-b60d-6983c8344319}, !- Handle
  {c2a80408-137a-452c-84b0-93d960ca9a3a}, !- Source Object
  3,                                      !- Outlet Port
  {e9e4303e-0e2f-4b03-a5c2-92ccc3f1169b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664913f4-e833-429e-af42-cd20e243e175}, !- Handle
  {e9e4303e-0e2f-4b03-a5c2-92ccc3f1169b}, !- Source Object
  3,                                      !- Outlet Port
  {4d8069bf-633e-4583-828a-dc59fb9d22db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0eb6954-83d2-4b4f-a349-bd56a8476ae8}, !- Handle
  {4d8069bf-633e-4583-828a-dc59fb9d22db}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  132;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1c177416-d334-4092-98a6-66294f6aad6d}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Clg Coil 50kBtu/hr 12.0EER, !- Name
  {2de35e12-9005-4334-aa15-4254c6254cb9}, !- Water Inlet Node Name
  {16938ef5-1aba-4bb2-8e4d-ce094aff4e23}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43286134889878,                       !- Rated Air Flow Rate {m3/s}
  0.000316628245821611,                   !- Rated Water Flow Rate {m3/s}
  15113.8147123224,                       !- Rated Total Cooling Capacity {W}
  13039.1406389165,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {9d3cd269-7c91-4e65-85df-0418cb04c931}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {471dfaad-e3ea-474f-a860-8fc1ff5d3590}, !- Inlet Port
  {2de35e12-9005-4334-aa15-4254c6254cb9}; !- Outlet Port

OS:Connection,
  {471dfaad-e3ea-474f-a860-8fc1ff5d3590}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  133,                                    !- Outlet Port
  {9d3cd269-7c91-4e65-85df-0418cb04c931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10471192-9ae6-45a7-a261-af29737f4cee}, !- Handle
  Zone Outpatient OR A  - Story ground 1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {16938ef5-1aba-4bb2-8e4d-ce094aff4e23}, !- Inlet Port
  {f3feb8d8-c86f-4fe6-a8f8-5e8ea72b867b}; !- Outlet Port

OS:Connection,
  {2de35e12-9005-4334-aa15-4254c6254cb9}, !- Handle
  {9d3cd269-7c91-4e65-85df-0418cb04c931}, !- Source Object
  3,                                      !- Outlet Port
  {1c177416-d334-4092-98a6-66294f6aad6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16938ef5-1aba-4bb2-8e4d-ce094aff4e23}, !- Handle
  {1c177416-d334-4092-98a6-66294f6aad6d}, !- Source Object
  3,                                      !- Outlet Port
  {10471192-9ae6-45a7-a261-af29737f4cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3feb8d8-c86f-4fe6-a8f8-5e8ea72b867b}, !- Handle
  {10471192-9ae6-45a7-a261-af29737f4cee}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  133;                                    !- Inlet Port

OS:Fan:OnOff,
  {948dfe4c-9a65-4aa8-b9e2-1e3cfb83ff9b}, !- Handle
  Zone Outpatient OR A  - Story ground 1 WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.43286134889878,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {224e048b-13c3-4307-b2bd-6a4dc94d7b3a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63c1e1e2-2fc6-4ca2-9956-e3659910616e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {224e048b-13c3-4307-b2bd-6a4dc94d7b3a}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63c1e1e2-2fc6-4ca2-9956-e3659910616e}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1938d927-cd01-47a1-b00b-f47208f78402}, !- Handle
  Zone Outpatient OR A  - Story ground 1 WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {c79ee828-1323-4c9a-a07e-a1f34a28501f}, !- Air Inlet Node Name
  {049f412a-0a98-4bbb-9c93-f47dd562ebb2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.43286134889878,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.43286134889878,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.43286134889878,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {948dfe4c-9a65-4aa8-b9e2-1e3cfb83ff9b}, !- Supply Air Fan Name
  {e9e4303e-0e2f-4b03-a5c2-92ccc3f1169b}, !- Heating Coil Name
  {1c177416-d334-4092-98a6-66294f6aad6d}, !- Cooling Coil Name
  {2bf03bdd-947e-49e9-84bf-595b6f22429d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e09580e0-c1f2-45c2-8d82-33e4c0d3554d}, !- Handle
  Zone Outpatient OR A  - Story ground 1 WSHP Inlet Air Node, !- Name
  {e48ad63e-02df-4a80-a62b-fac7dc33f1a2}, !- Inlet Port
  {c79ee828-1323-4c9a-a07e-a1f34a28501f}; !- Outlet Port

OS:Connection,
  {e48ad63e-02df-4a80-a62b-fac7dc33f1a2}, !- Handle
  {16b260da-1d2e-4c58-bd2e-46ad036ca396}, !- Source Object
  2,                                      !- Outlet Port
  {e09580e0-c1f2-45c2-8d82-33e4c0d3554d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79ee828-1323-4c9a-a07e-a1f34a28501f}, !- Handle
  {e09580e0-c1f2-45c2-8d82-33e4c0d3554d}, !- Source Object
  3,                                      !- Outlet Port
  {1938d927-cd01-47a1-b00b-f47208f78402}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d832cb8-b22a-4a43-b9ec-327d121d6a79}, !- Handle
  Zone Outpatient OR A  - Story ground 1 WSHP Outlet Air Node, !- Name
  {049f412a-0a98-4bbb-9c93-f47dd562ebb2}, !- Inlet Port
  {228b6277-2052-4ab4-a461-dbfb6ba50291}; !- Outlet Port

OS:Connection,
  {228b6277-2052-4ab4-a461-dbfb6ba50291}, !- Handle
  {4d832cb8-b22a-4a43-b9ec-327d121d6a79}, !- Source Object
  3,                                      !- Outlet Port
  {8c6fd4a7-00ea-4db7-b537-887a86b7823e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {049f412a-0a98-4bbb-9c93-f47dd562ebb2}, !- Handle
  {1938d927-cd01-47a1-b00b-f47208f78402}, !- Source Object
  4,                                      !- Outlet Port
  {4d832cb8-b22a-4a43-b9ec-327d121d6a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {277276cd-a666-4e82-a0a3-4db3ad45c244}, !- Handle
  Zone Outpatient OR B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1567.89546412569,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5ec61a4c-73aa-4c62-aedb-501371332c97}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Htg Coil 44 Clg kBtu/hr 4.2COPH, !- Name
  {3287cd5e-c087-4af5-abe7-e8571ab5581e}, !- Water Inlet Node Name
  {810cf878-3cc0-4db1-a5ac-1a1e69defa36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.28809423370813,                       !- Rated Air Flow Rate {m3/s}
  0.000283877434297211,                   !- Rated Water Flow Rate {m3/s}
  12831.7501462629,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {a2c09db0-637f-4ddb-a732-86fe7d69f719}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cb599cac-d40d-44ce-a9f9-fb98a1da5ba9}, !- Inlet Port
  {3287cd5e-c087-4af5-abe7-e8571ab5581e}; !- Outlet Port

OS:Connection,
  {cb599cac-d40d-44ce-a9f9-fb98a1da5ba9}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  134,                                    !- Outlet Port
  {a2c09db0-637f-4ddb-a732-86fe7d69f719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1db9818a-20d9-48a9-a0c1-177044606a98}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {810cf878-3cc0-4db1-a5ac-1a1e69defa36}, !- Inlet Port
  {b37f9b6c-23a0-42ed-9f63-4e02dc6f45a6}; !- Outlet Port

OS:Connection,
  {3287cd5e-c087-4af5-abe7-e8571ab5581e}, !- Handle
  {a2c09db0-637f-4ddb-a732-86fe7d69f719}, !- Source Object
  3,                                      !- Outlet Port
  {5ec61a4c-73aa-4c62-aedb-501371332c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810cf878-3cc0-4db1-a5ac-1a1e69defa36}, !- Handle
  {5ec61a4c-73aa-4c62-aedb-501371332c97}, !- Source Object
  3,                                      !- Outlet Port
  {1db9818a-20d9-48a9-a0c1-177044606a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37f9b6c-23a0-42ed-9f63-4e02dc6f45a6}, !- Handle
  {1db9818a-20d9-48a9-a0c1-177044606a98}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  134;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d27d1b16-03d2-40eb-b7ec-0706a264c717}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Clg Coil 44kBtu/hr 12.0EER, !- Name
  {2e04d92b-a776-41a5-b318-e9b0121bac95}, !- Water Inlet Node Name
  {b64a333b-aa36-4a33-af67-59c1477f02a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.28809423370813,                       !- Rated Air Flow Rate {m3/s}
  0.000283877434297211,                   !- Rated Water Flow Rate {m3/s}
  13550.4996777666,                       !- Rated Total Cooling Capacity {W}
  11715.1430778613,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {f4a75add-2974-4608-b392-4f5c48fd1fa0}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {89eb89c8-bb99-40a2-9c9f-bfb1219b4a17}, !- Inlet Port
  {2e04d92b-a776-41a5-b318-e9b0121bac95}; !- Outlet Port

OS:Connection,
  {89eb89c8-bb99-40a2-9c9f-bfb1219b4a17}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  135,                                    !- Outlet Port
  {f4a75add-2974-4608-b392-4f5c48fd1fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c7cde3-f2ae-4b68-990c-35127bcc2819}, !- Handle
  Zone Outpatient OR B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b64a333b-aa36-4a33-af67-59c1477f02a5}, !- Inlet Port
  {e1c4e2b9-5b92-4249-b546-9922e4c7202a}; !- Outlet Port

OS:Connection,
  {2e04d92b-a776-41a5-b318-e9b0121bac95}, !- Handle
  {f4a75add-2974-4608-b392-4f5c48fd1fa0}, !- Source Object
  3,                                      !- Outlet Port
  {d27d1b16-03d2-40eb-b7ec-0706a264c717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64a333b-aa36-4a33-af67-59c1477f02a5}, !- Handle
  {d27d1b16-03d2-40eb-b7ec-0706a264c717}, !- Source Object
  3,                                      !- Outlet Port
  {58c7cde3-f2ae-4b68-990c-35127bcc2819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c4e2b9-5b92-4249-b546-9922e4c7202a}, !- Handle
  {58c7cde3-f2ae-4b68-990c-35127bcc2819}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  135;                                    !- Inlet Port

OS:Fan:OnOff,
  {783eaaf6-68d0-4bd2-9735-d0a158256ad0}, !- Handle
  Zone Outpatient OR B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.28809423370813,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f42b76ca-a1a7-4929-b8ad-79bc9acd9da2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6eb9b208-14fb-4961-adec-4cfffde4b4d8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f42b76ca-a1a7-4929-b8ad-79bc9acd9da2}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6eb9b208-14fb-4961-adec-4cfffde4b4d8}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {80d03fe8-1bc3-4a86-8bd2-06aba262f720}, !- Handle
  Zone Outpatient OR B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {4814302e-9d70-4d89-8398-b4b8092b8cd0}, !- Air Inlet Node Name
  {b11f16af-2b20-4909-be33-eac3b756e939}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.28809423370813,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.28809423370813,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.28809423370813,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {783eaaf6-68d0-4bd2-9735-d0a158256ad0}, !- Supply Air Fan Name
  {5ec61a4c-73aa-4c62-aedb-501371332c97}, !- Heating Coil Name
  {d27d1b16-03d2-40eb-b7ec-0706a264c717}, !- Cooling Coil Name
  {277276cd-a666-4e82-a0a3-4db3ad45c244}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b1cae8ae-3ec3-4375-846b-b6f6bc7f4073}, !- Handle
  Zone Outpatient OR B  - Story ground WSHP Inlet Air Node, !- Name
  {c87768d4-ff8a-4cff-a14c-52aa089f84f1}, !- Inlet Port
  {4814302e-9d70-4d89-8398-b4b8092b8cd0}; !- Outlet Port

OS:Connection,
  {c87768d4-ff8a-4cff-a14c-52aa089f84f1}, !- Handle
  {9588300e-3c73-4105-b4ec-63cda8a4ad1f}, !- Source Object
  2,                                      !- Outlet Port
  {b1cae8ae-3ec3-4375-846b-b6f6bc7f4073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4814302e-9d70-4d89-8398-b4b8092b8cd0}, !- Handle
  {b1cae8ae-3ec3-4375-846b-b6f6bc7f4073}, !- Source Object
  3,                                      !- Outlet Port
  {80d03fe8-1bc3-4a86-8bd2-06aba262f720}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28f32c57-eef6-4219-932c-5ea3b4311710}, !- Handle
  Zone Outpatient OR B  - Story ground WSHP Outlet Air Node, !- Name
  {b11f16af-2b20-4909-be33-eac3b756e939}, !- Inlet Port
  {c7b0026a-2934-4c22-a27e-1ced5c244a30}; !- Outlet Port

OS:Connection,
  {c7b0026a-2934-4c22-a27e-1ced5c244a30}, !- Handle
  {28f32c57-eef6-4219-932c-5ea3b4311710}, !- Source Object
  3,                                      !- Outlet Port
  {30a4f823-d912-466e-9c7d-72ccdb9015e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b11f16af-2b20-4909-be33-eac3b756e939}, !- Handle
  {80d03fe8-1bc3-4a86-8bd2-06aba262f720}, !- Source Object
  4,                                      !- Outlet Port
  {28f32c57-eef6-4219-932c-5ea3b4311710}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be000c6f-265b-48e8-94e2-be8f976d6de7}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15924.3600805746,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f156d8e6-d707-457a-8f6b-3523fed698ce}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Htg Coil 396 Clg kBtu/hr 4.2COPH, !- Name
  {e6da3b37-9123-4f10-b765-f5e4eba416d1}, !- Water Inlet Node Name
  {32277533-d116-43ca-bbf4-faa1cacc9c59}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  11.2726010544424,                       !- Rated Air Flow Rate {m3/s}
  0.00249965196680903,                    !- Rated Water Flow Rate {m3/s}
  112988.584563318,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {67bfc695-ec93-4dfb-a6f9-eaf75c092eab}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {32623089-faba-4fd5-af37-57e180658f21}, !- Inlet Port
  {e6da3b37-9123-4f10-b765-f5e4eba416d1}; !- Outlet Port

OS:Connection,
  {32623089-faba-4fd5-af37-57e180658f21}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  136,                                    !- Outlet Port
  {67bfc695-ec93-4dfb-a6f9-eaf75c092eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbf7e514-1204-4e89-b0f9-6121519c40a1}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {32277533-d116-43ca-bbf4-faa1cacc9c59}, !- Inlet Port
  {6b5df472-8a2b-4a65-9406-561a7f8739e7}; !- Outlet Port

OS:Connection,
  {e6da3b37-9123-4f10-b765-f5e4eba416d1}, !- Handle
  {67bfc695-ec93-4dfb-a6f9-eaf75c092eab}, !- Source Object
  3,                                      !- Outlet Port
  {f156d8e6-d707-457a-8f6b-3523fed698ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32277533-d116-43ca-bbf4-faa1cacc9c59}, !- Handle
  {f156d8e6-d707-457a-8f6b-3523fed698ce}, !- Source Object
  3,                                      !- Outlet Port
  {dbf7e514-1204-4e89-b0f9-6121519c40a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5df472-8a2b-4a65-9406-561a7f8739e7}, !- Handle
  {dbf7e514-1204-4e89-b0f9-6121519c40a1}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  136;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {32a10800-78f9-4f46-aa7d-e77954381e6a}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Clg Coil, !- Name
  {7c0eeaee-0cef-45d1-8c98-01951ec3bc6d}, !- Water Inlet Node Name
  {99635e00-e09e-4a24-bf8e-19cd9d1aa529}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  11.2726010544424,                       !- Rated Air Flow Rate {m3/s}
  0.00249965196680903,                    !- Rated Water Flow Rate {m3/s}
  119317.455628798,                       !- Rated Total Cooling Capacity {W}
  102687.422850173,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {30f9605c-4af7-4b3f-870c-33c825e88a4c}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {98d1c6b2-42cd-4d8c-a40b-bdd57a17834d}, !- Inlet Port
  {7c0eeaee-0cef-45d1-8c98-01951ec3bc6d}; !- Outlet Port

OS:Connection,
  {98d1c6b2-42cd-4d8c-a40b-bdd57a17834d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  137,                                    !- Outlet Port
  {30f9605c-4af7-4b3f-870c-33c825e88a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ffcbe1e-bad2-4c8a-bd84-140e1c06ca22}, !- Handle
  Zone Outpatient OR B  - Story ground 1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {99635e00-e09e-4a24-bf8e-19cd9d1aa529}, !- Inlet Port
  {99d69577-7806-4e73-a1a9-81c0b224de5e}; !- Outlet Port

OS:Connection,
  {7c0eeaee-0cef-45d1-8c98-01951ec3bc6d}, !- Handle
  {30f9605c-4af7-4b3f-870c-33c825e88a4c}, !- Source Object
  3,                                      !- Outlet Port
  {32a10800-78f9-4f46-aa7d-e77954381e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99635e00-e09e-4a24-bf8e-19cd9d1aa529}, !- Handle
  {32a10800-78f9-4f46-aa7d-e77954381e6a}, !- Source Object
  3,                                      !- Outlet Port
  {9ffcbe1e-bad2-4c8a-bd84-140e1c06ca22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d69577-7806-4e73-a1a9-81c0b224de5e}, !- Handle
  {9ffcbe1e-bad2-4c8a-bd84-140e1c06ca22}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  137;                                    !- Inlet Port

OS:Fan:OnOff,
  {4295bfd8-36cc-499f-81cc-ef90215c497a}, !- Handle
  Zone Outpatient OR B  - Story ground 1 WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  11.2726010544424,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73bd0a19-1cb3-4cdd-9e83-cbe1639d385c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab993957-9b76-4b29-98d7-909af12fbc48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73bd0a19-1cb3-4cdd-9e83-cbe1639d385c}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab993957-9b76-4b29-98d7-909af12fbc48}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1f181dcb-c8a1-49e5-883a-1b2013ffade4}, !- Handle
  Zone Outpatient OR B  - Story ground 1 WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {1c913323-1a45-43d1-89b8-5bd54c053e85}, !- Air Inlet Node Name
  {f14ee76a-e854-417d-b202-f876c20e8669}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  11.2726010544424,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  11.2726010544424,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  11.2726010544424,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4295bfd8-36cc-499f-81cc-ef90215c497a}, !- Supply Air Fan Name
  {f156d8e6-d707-457a-8f6b-3523fed698ce}, !- Heating Coil Name
  {32a10800-78f9-4f46-aa7d-e77954381e6a}, !- Cooling Coil Name
  {be000c6f-265b-48e8-94e2-be8f976d6de7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {60f0d7d2-4d5e-434c-9c7c-a6b187b9e7f6}, !- Handle
  Zone Outpatient OR B  - Story ground 1 WSHP Inlet Air Node, !- Name
  {0e8f1dfd-f5c4-4f1b-9008-896f13261ce0}, !- Inlet Port
  {1c913323-1a45-43d1-89b8-5bd54c053e85}; !- Outlet Port

OS:Connection,
  {0e8f1dfd-f5c4-4f1b-9008-896f13261ce0}, !- Handle
  {aced4f06-306e-498e-b211-35007ecbee02}, !- Source Object
  2,                                      !- Outlet Port
  {60f0d7d2-4d5e-434c-9c7c-a6b187b9e7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c913323-1a45-43d1-89b8-5bd54c053e85}, !- Handle
  {60f0d7d2-4d5e-434c-9c7c-a6b187b9e7f6}, !- Source Object
  3,                                      !- Outlet Port
  {1f181dcb-c8a1-49e5-883a-1b2013ffade4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dead8ada-44f2-410d-9b40-c4a06a7f7335}, !- Handle
  Zone Outpatient OR B  - Story ground 1 WSHP Outlet Air Node, !- Name
  {f14ee76a-e854-417d-b202-f876c20e8669}, !- Inlet Port
  {7d768ecd-f18b-400a-af63-db6e13c46338}; !- Outlet Port

OS:Connection,
  {7d768ecd-f18b-400a-af63-db6e13c46338}, !- Handle
  {dead8ada-44f2-410d-9b40-c4a06a7f7335}, !- Source Object
  3,                                      !- Outlet Port
  {f95071d7-05cf-4f22-bc3e-81351f5709fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f14ee76a-e854-417d-b202-f876c20e8669}, !- Handle
  {1f181dcb-c8a1-49e5-883a-1b2013ffade4}, !- Source Object
  4,                                      !- Outlet Port
  {dead8ada-44f2-410d-9b40-c4a06a7f7335}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b265dae5-1e3a-4dcd-898a-085286b62c9c}, !- Handle
  Zone Outpatient OR C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  298.280805820603,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {aa9199eb-0414-4efe-82bf-ff3b491da809}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Htg Coil 6 Clg kBtu/hr 4.2COPH, !- Name
  {ef1a6bc5-e580-4de0-85cf-7e913e0d25d7}, !- Water Inlet Node Name
  {aba6bec1-e985-4df1-b4a1-e7566f2db128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.201854192147795,                      !- Rated Air Flow Rate {m3/s}
  4.271141990008e-05,                     !- Rated Water Flow Rate {m3/s}
  1930.62992099662,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {eb8d1a31-40b2-48cf-b889-27df56c471bb}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b33d5d05-d5f5-42e9-a619-93b014e4a15f}, !- Inlet Port
  {ef1a6bc5-e580-4de0-85cf-7e913e0d25d7}; !- Outlet Port

OS:Connection,
  {b33d5d05-d5f5-42e9-a619-93b014e4a15f}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  138,                                    !- Outlet Port
  {eb8d1a31-40b2-48cf-b889-27df56c471bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5564012-20bf-43f6-ae3b-fd3645223167}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {aba6bec1-e985-4df1-b4a1-e7566f2db128}, !- Inlet Port
  {1a3ef528-f051-42a8-9a2b-1b8eae6b7f13}; !- Outlet Port

OS:Connection,
  {ef1a6bc5-e580-4de0-85cf-7e913e0d25d7}, !- Handle
  {eb8d1a31-40b2-48cf-b889-27df56c471bb}, !- Source Object
  3,                                      !- Outlet Port
  {aa9199eb-0414-4efe-82bf-ff3b491da809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba6bec1-e985-4df1-b4a1-e7566f2db128}, !- Handle
  {aa9199eb-0414-4efe-82bf-ff3b491da809}, !- Source Object
  3,                                      !- Outlet Port
  {a5564012-20bf-43f6-ae3b-fd3645223167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3ef528-f051-42a8-9a2b-1b8eae6b7f13}, !- Handle
  {a5564012-20bf-43f6-ae3b-fd3645223167}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  138;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e504af3b-9b46-4ae7-93d2-0d9e68bb9848}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Clg Coil 6kBtu/hr 11.2EER, !- Name
  {a8348eac-e4ff-4328-9952-53ea4ec0c307}, !- Water Inlet Node Name
  {3a7108b7-c75a-40da-b8b3-e42446ac4764}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.201854192147795,                      !- Rated Air Flow Rate {m3/s}
  4.271141990008e-05,                     !- Rated Water Flow Rate {m3/s}
  2038.7710034995,                        !- Rated Total Cooling Capacity {W}
  1814.27816286672,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {63d874f6-ebdd-41fc-b2f0-433c91ab84d8}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3ef1a4bd-67b0-453d-8a98-0c81b1fcb475}, !- Inlet Port
  {a8348eac-e4ff-4328-9952-53ea4ec0c307}; !- Outlet Port

OS:Connection,
  {3ef1a4bd-67b0-453d-8a98-0c81b1fcb475}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  139,                                    !- Outlet Port
  {63d874f6-ebdd-41fc-b2f0-433c91ab84d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5750fdb2-fa21-4a4f-8a4a-b682f54c5b59}, !- Handle
  Zone Outpatient OR C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3a7108b7-c75a-40da-b8b3-e42446ac4764}, !- Inlet Port
  {8fd237b0-77cd-4d99-8b14-5ee57346b511}; !- Outlet Port

OS:Connection,
  {a8348eac-e4ff-4328-9952-53ea4ec0c307}, !- Handle
  {63d874f6-ebdd-41fc-b2f0-433c91ab84d8}, !- Source Object
  3,                                      !- Outlet Port
  {e504af3b-9b46-4ae7-93d2-0d9e68bb9848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7108b7-c75a-40da-b8b3-e42446ac4764}, !- Handle
  {e504af3b-9b46-4ae7-93d2-0d9e68bb9848}, !- Source Object
  3,                                      !- Outlet Port
  {5750fdb2-fa21-4a4f-8a4a-b682f54c5b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd237b0-77cd-4d99-8b14-5ee57346b511}, !- Handle
  {5750fdb2-fa21-4a4f-8a4a-b682f54c5b59}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  139;                                    !- Inlet Port

OS:Fan:OnOff,
  {060cd7a6-a697-4315-bf34-d982b5851077}, !- Handle
  Zone Outpatient OR C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.201854192147795,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7086e715-884b-41cb-9cb7-9e03e964b2fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7800e0ef-2336-4bf1-b175-a514d7653266}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7086e715-884b-41cb-9cb7-9e03e964b2fc}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7800e0ef-2336-4bf1-b175-a514d7653266}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {232aa8f9-f266-4889-bf13-29b746d37752}, !- Handle
  Zone Outpatient OR C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b0b6366a-2483-4756-81c3-5de5e60b9ed1}, !- Air Inlet Node Name
  {215c6b84-5083-4624-a7ef-8ad87f6b1de3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.201854192147795,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.201854192147795,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.201854192147795,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {060cd7a6-a697-4315-bf34-d982b5851077}, !- Supply Air Fan Name
  {aa9199eb-0414-4efe-82bf-ff3b491da809}, !- Heating Coil Name
  {e504af3b-9b46-4ae7-93d2-0d9e68bb9848}, !- Cooling Coil Name
  {b265dae5-1e3a-4dcd-898a-085286b62c9c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {dc7dbdbe-8709-441d-b022-0c2b1eec52cd}, !- Handle
  Zone Outpatient OR C  - Story ground WSHP Inlet Air Node, !- Name
  {4e2ef394-6cf5-4af9-97b5-4ddd8b8de978}, !- Inlet Port
  {b0b6366a-2483-4756-81c3-5de5e60b9ed1}; !- Outlet Port

OS:Connection,
  {4e2ef394-6cf5-4af9-97b5-4ddd8b8de978}, !- Handle
  {a2c17bbd-4db3-4f23-9e56-420f80b5b998}, !- Source Object
  2,                                      !- Outlet Port
  {dc7dbdbe-8709-441d-b022-0c2b1eec52cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b6366a-2483-4756-81c3-5de5e60b9ed1}, !- Handle
  {dc7dbdbe-8709-441d-b022-0c2b1eec52cd}, !- Source Object
  3,                                      !- Outlet Port
  {232aa8f9-f266-4889-bf13-29b746d37752}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a55de521-c7d3-458e-99bf-9be4120b7538}, !- Handle
  Zone Outpatient OR C  - Story ground WSHP Outlet Air Node, !- Name
  {215c6b84-5083-4624-a7ef-8ad87f6b1de3}, !- Inlet Port
  {73935a12-ec90-4a52-820a-243de7a383ad}; !- Outlet Port

OS:Connection,
  {73935a12-ec90-4a52-820a-243de7a383ad}, !- Handle
  {a55de521-c7d3-458e-99bf-9be4120b7538}, !- Source Object
  3,                                      !- Outlet Port
  {418a614e-4d68-4e72-8c71-1b6c534b9a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {215c6b84-5083-4624-a7ef-8ad87f6b1de3}, !- Handle
  {232aa8f9-f266-4889-bf13-29b746d37752}, !- Source Object
  4,                                      !- Outlet Port
  {a55de521-c7d3-458e-99bf-9be4120b7538}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4114bb94-be7c-4d95-be0f-11c8b17f16d3}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2008.33648967187,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {cee6f863-0b07-4efb-bdff-23fdafbbdb93}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Htg Coil 50 Clg kBtu/hr 4.2COPH, !- Name
  {534655c7-4d53-4460-b27e-6919cf930fe8}, !- Water Inlet Node Name
  {3c878537-4384-4ec8-85f6-4b309950b005}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43286768213113,                       !- Rated Air Flow Rate {m3/s}
  0.000316629484454241,                   !- Rated Water Flow Rate {m3/s}
  14312.1993599644,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {da0a80fc-dac5-4fc1-8e44-b363118b203b}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {be59c1ee-4481-4216-ad8a-b5520f453cf8}, !- Inlet Port
  {534655c7-4d53-4460-b27e-6919cf930fe8}; !- Outlet Port

OS:Connection,
  {be59c1ee-4481-4216-ad8a-b5520f453cf8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  140,                                    !- Outlet Port
  {da0a80fc-dac5-4fc1-8e44-b363118b203b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c4d0bc5-f4c3-486f-b0ad-7b9453b518f9}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {3c878537-4384-4ec8-85f6-4b309950b005}, !- Inlet Port
  {4a60629f-1110-4606-8d27-2182e700f47f}; !- Outlet Port

OS:Connection,
  {534655c7-4d53-4460-b27e-6919cf930fe8}, !- Handle
  {da0a80fc-dac5-4fc1-8e44-b363118b203b}, !- Source Object
  3,                                      !- Outlet Port
  {cee6f863-0b07-4efb-bdff-23fdafbbdb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c878537-4384-4ec8-85f6-4b309950b005}, !- Handle
  {cee6f863-0b07-4efb-bdff-23fdafbbdb93}, !- Source Object
  3,                                      !- Outlet Port
  {5c4d0bc5-f4c3-486f-b0ad-7b9453b518f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a60629f-1110-4606-8d27-2182e700f47f}, !- Handle
  {5c4d0bc5-f4c3-486f-b0ad-7b9453b518f9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  140;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6561ac37-8f67-47ec-8a9d-0ef666c4d118}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Clg Coil 50kBtu/hr 12.0EER, !- Name
  {a0ed174a-6dfd-4505-9ce2-5f0ff50014ff}, !- Water Inlet Node Name
  {067fbfc2-b456-48de-b38d-48b1b8df5164}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43286768213113,                       !- Rated Air Flow Rate {m3/s}
  0.000316629484454241,                   !- Rated Water Flow Rate {m3/s}
  15113.8738367509,                       !- Rated Total Cooling Capacity {W}
  13039.1982793337,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {c50a09ba-acf0-4a7c-a52f-bdc2ffe4f681}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d45d343b-ed08-47c3-9694-3a9a35324516}, !- Inlet Port
  {a0ed174a-6dfd-4505-9ce2-5f0ff50014ff}; !- Outlet Port

OS:Connection,
  {d45d343b-ed08-47c3-9694-3a9a35324516}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  141,                                    !- Outlet Port
  {c50a09ba-acf0-4a7c-a52f-bdc2ffe4f681}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d5c7ce4-15fd-40e8-a0fc-0939dac6d23e}, !- Handle
  Zone Outpatient OR C  - Story ground 1 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {067fbfc2-b456-48de-b38d-48b1b8df5164}, !- Inlet Port
  {6a5fc93b-146b-471e-814f-09f656a14eec}; !- Outlet Port

OS:Connection,
  {a0ed174a-6dfd-4505-9ce2-5f0ff50014ff}, !- Handle
  {c50a09ba-acf0-4a7c-a52f-bdc2ffe4f681}, !- Source Object
  3,                                      !- Outlet Port
  {6561ac37-8f67-47ec-8a9d-0ef666c4d118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067fbfc2-b456-48de-b38d-48b1b8df5164}, !- Handle
  {6561ac37-8f67-47ec-8a9d-0ef666c4d118}, !- Source Object
  3,                                      !- Outlet Port
  {5d5c7ce4-15fd-40e8-a0fc-0939dac6d23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5fc93b-146b-471e-814f-09f656a14eec}, !- Handle
  {5d5c7ce4-15fd-40e8-a0fc-0939dac6d23e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  141;                                    !- Inlet Port

OS:Fan:OnOff,
  {bafb9ab1-1b8c-4e68-8ecb-7317f0214948}, !- Handle
  Zone Outpatient OR C  - Story ground 1 WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.43286768213113,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc945794-5654-40b9-89b0-974cb176ffff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {924e324b-a79d-43f8-bf33-1be753e5b4e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc945794-5654-40b9-89b0-974cb176ffff}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {924e324b-a79d-43f8-bf33-1be753e5b4e5}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {811b1edd-f06d-4bd9-b5b8-c594be86b226}, !- Handle
  Zone Outpatient OR C  - Story ground 1 WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {738d2bb0-2787-4ee1-a92f-3734dd2af98b}, !- Air Inlet Node Name
  {4ea6ade3-da5f-4a50-a87e-35e361d0af30}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.43286768213113,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.43286768213113,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.43286768213113,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bafb9ab1-1b8c-4e68-8ecb-7317f0214948}, !- Supply Air Fan Name
  {cee6f863-0b07-4efb-bdff-23fdafbbdb93}, !- Heating Coil Name
  {6561ac37-8f67-47ec-8a9d-0ef666c4d118}, !- Cooling Coil Name
  {4114bb94-be7c-4d95-be0f-11c8b17f16d3}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a31fb220-11ff-4885-8c9d-6b48e92fca84}, !- Handle
  Zone Outpatient OR C  - Story ground 1 WSHP Inlet Air Node, !- Name
  {b54b2b83-9753-4173-a163-ddd468d9656a}, !- Inlet Port
  {738d2bb0-2787-4ee1-a92f-3734dd2af98b}; !- Outlet Port

OS:Connection,
  {b54b2b83-9753-4173-a163-ddd468d9656a}, !- Handle
  {25317570-96cf-4151-bb58-f87d343e7f81}, !- Source Object
  2,                                      !- Outlet Port
  {a31fb220-11ff-4885-8c9d-6b48e92fca84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738d2bb0-2787-4ee1-a92f-3734dd2af98b}, !- Handle
  {a31fb220-11ff-4885-8c9d-6b48e92fca84}, !- Source Object
  3,                                      !- Outlet Port
  {811b1edd-f06d-4bd9-b5b8-c594be86b226}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa6843bc-dd3d-4b9a-a55c-93f87668c167}, !- Handle
  Zone Outpatient OR C  - Story ground 1 WSHP Outlet Air Node, !- Name
  {4ea6ade3-da5f-4a50-a87e-35e361d0af30}, !- Inlet Port
  {afaae745-f63f-4b3e-a8f0-100f64cc0464}; !- Outlet Port

OS:Connection,
  {afaae745-f63f-4b3e-a8f0-100f64cc0464}, !- Handle
  {fa6843bc-dd3d-4b9a-a55c-93f87668c167}, !- Source Object
  3,                                      !- Outlet Port
  {5fa30f46-41ec-4886-87bc-8c22a731dd00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ea6ade3-da5f-4a50-a87e-35e361d0af30}, !- Handle
  {811b1edd-f06d-4bd9-b5b8-c594be86b226}, !- Source Object
