  4,                                      !- Outlet Port
  {fa6843bc-dd3d-4b9a-a55c-93f87668c167}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {09ee0ec5-1f4b-4362-a952-28ed30d35912}, !- Handle
  Zone Outpatient PACU A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1378.422255764,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {90c70829-9f51-4a3b-a2b7-4686c1750a73}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {842e4a63-fe3a-48c8-87f4-e9aaeffbd362}, !- Water Inlet Node Name
  {01f0d828-2021-4121-913a-9658daa7078c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.180451928488325,                      !- Rated Air Flow Rate {m3/s}
  7.11470686181432e-05,                   !- Rated Water Flow Rate {m3/s}
  3215.97033736473,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {30ab6b78-cd6f-4794-a155-dd4cc8bfb659}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {95999ee5-e202-4608-bfd4-1140d895cae0}, !- Inlet Port
  {842e4a63-fe3a-48c8-87f4-e9aaeffbd362}; !- Outlet Port

OS:Connection,
  {95999ee5-e202-4608-bfd4-1140d895cae0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  142,                                    !- Outlet Port
  {30ab6b78-cd6f-4794-a155-dd4cc8bfb659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de2b14c4-9b06-4d89-baf9-5ce929b39506}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {01f0d828-2021-4121-913a-9658daa7078c}, !- Inlet Port
  {a56b03c0-e1ae-4c32-a8ee-1a819a8428ed}; !- Outlet Port

OS:Connection,
  {842e4a63-fe3a-48c8-87f4-e9aaeffbd362}, !- Handle
  {30ab6b78-cd6f-4794-a155-dd4cc8bfb659}, !- Source Object
  3,                                      !- Outlet Port
  {90c70829-9f51-4a3b-a2b7-4686c1750a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f0d828-2021-4121-913a-9658daa7078c}, !- Handle
  {90c70829-9f51-4a3b-a2b7-4686c1750a73}, !- Source Object
  3,                                      !- Outlet Port
  {de2b14c4-9b06-4d89-baf9-5ce929b39506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56b03c0-e1ae-4c32-a8ee-1a819a8428ed}, !- Handle
  {de2b14c4-9b06-4d89-baf9-5ce929b39506}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  142;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {931a1a03-acb8-437c-bd9c-d315d6f7e538}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {cf72178c-cf30-4da9-9611-0be550810fd3}, !- Water Inlet Node Name
  {bdf8cf6a-11bb-443c-8957-d66d8a9de316}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.180451928488325,                      !- Rated Air Flow Rate {m3/s}
  7.11470686181432e-05,                   !- Rated Water Flow Rate {m3/s}
  3396.10766446066,                       !- Rated Total Cooling Capacity {W}
  2385.073006308,                         !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {7f283d1c-f684-4839-944c-eaf1f0d2af56}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f85adb51-6b8b-4d6f-b06e-de7f4b25aeb2}, !- Inlet Port
  {cf72178c-cf30-4da9-9611-0be550810fd3}; !- Outlet Port

OS:Connection,
  {f85adb51-6b8b-4d6f-b06e-de7f4b25aeb2}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  143,                                    !- Outlet Port
  {7f283d1c-f684-4839-944c-eaf1f0d2af56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1e672d3-1b2d-4b6c-9b83-c708cdd70f4a}, !- Handle
  Zone Outpatient PACU A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {bdf8cf6a-11bb-443c-8957-d66d8a9de316}, !- Inlet Port
  {1027bb32-a64d-4385-a414-951d21369c4f}; !- Outlet Port

OS:Connection,
  {cf72178c-cf30-4da9-9611-0be550810fd3}, !- Handle
  {7f283d1c-f684-4839-944c-eaf1f0d2af56}, !- Source Object
  3,                                      !- Outlet Port
  {931a1a03-acb8-437c-bd9c-d315d6f7e538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf8cf6a-11bb-443c-8957-d66d8a9de316}, !- Handle
  {931a1a03-acb8-437c-bd9c-d315d6f7e538}, !- Source Object
  3,                                      !- Outlet Port
  {a1e672d3-1b2d-4b6c-9b83-c708cdd70f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1027bb32-a64d-4385-a414-951d21369c4f}, !- Handle
  {a1e672d3-1b2d-4b6c-9b83-c708cdd70f4a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  143;                                    !- Inlet Port

OS:Fan:OnOff,
  {4b4ff0d9-98f3-4079-ba35-641c2a00c034}, !- Handle
  Zone Outpatient PACU A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.180451928488325,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {694f81d4-e9cb-4811-ab8f-150010cb7eb4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b8c2236-8ee1-4083-998d-a213d51ceeb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {694f81d4-e9cb-4811-ab8f-150010cb7eb4}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b8c2236-8ee1-4083-998d-a213d51ceeb6}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {a3b73039-6f60-4dfe-9d0a-e2c6b9d9f53a}, !- Handle
  Zone Outpatient PACU A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {f6e97b64-2add-4b2a-945f-652659bacdc1}, !- Air Inlet Node Name
  {e32c29e5-e673-46f6-8b01-e5de396594ac}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.180451928488325,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.180451928488325,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.180451928488325,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4b4ff0d9-98f3-4079-ba35-641c2a00c034}, !- Supply Air Fan Name
  {90c70829-9f51-4a3b-a2b7-4686c1750a73}, !- Heating Coil Name
  {931a1a03-acb8-437c-bd9c-d315d6f7e538}, !- Cooling Coil Name
  {09ee0ec5-1f4b-4362-a952-28ed30d35912}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {fe22d57b-bc3f-4b04-b4c8-a436fb3afdb0}, !- Handle
  Zone Outpatient PACU A  - Story ground WSHP Inlet Air Node, !- Name
  {7d381938-7627-447a-9c6d-c96daf92e789}, !- Inlet Port
  {f6e97b64-2add-4b2a-945f-652659bacdc1}; !- Outlet Port

OS:Connection,
  {7d381938-7627-447a-9c6d-c96daf92e789}, !- Handle
  {9794e398-72ad-40a7-a6e4-8b3fdff62383}, !- Source Object
  2,                                      !- Outlet Port
  {fe22d57b-bc3f-4b04-b4c8-a436fb3afdb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e97b64-2add-4b2a-945f-652659bacdc1}, !- Handle
  {fe22d57b-bc3f-4b04-b4c8-a436fb3afdb0}, !- Source Object
  3,                                      !- Outlet Port
  {a3b73039-6f60-4dfe-9d0a-e2c6b9d9f53a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8148dc34-f358-4c3d-8828-fea36f74a1cd}, !- Handle
  Zone Outpatient PACU A  - Story ground WSHP Outlet Air Node, !- Name
  {e32c29e5-e673-46f6-8b01-e5de396594ac}, !- Inlet Port
  {32f3aaef-a4a3-48fc-b819-7b09ab3d72cb}; !- Outlet Port

OS:Connection,
  {32f3aaef-a4a3-48fc-b819-7b09ab3d72cb}, !- Handle
  {8148dc34-f358-4c3d-8828-fea36f74a1cd}, !- Source Object
  3,                                      !- Outlet Port
  {0d896ef0-9a49-4793-9373-955dd8a83a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e32c29e5-e673-46f6-8b01-e5de396594ac}, !- Handle
  {a3b73039-6f60-4dfe-9d0a-e2c6b9d9f53a}, !- Source Object
  4,                                      !- Outlet Port
  {8148dc34-f358-4c3d-8828-fea36f74a1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {16c7947c-6ff4-459c-abe0-891aa5361ed8}, !- Handle
  Zone Outpatient PACU B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10361.6684035373,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {057608e3-1f85-4880-9d25-4fdb9b490b85}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Htg Coil 94 Clg kBtu/hr 4.2COPH, !- Name
  {c0422483-09be-4d52-aa95-22767e71e372}, !- Water Inlet Node Name
  {ce325c48-306b-4a1d-b0c9-cd42071da70a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43338526755638,                       !- Rated Air Flow Rate {m3/s}
  0.000567481504823413,                   !- Rated Water Flow Rate {m3/s}
  25651.1437781121,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {59e1f40e-88b4-4fff-b954-fc4cb6ce7d6c}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1fc5f957-018a-48c1-9c04-f044ddb5ebad}, !- Inlet Port
  {c0422483-09be-4d52-aa95-22767e71e372}; !- Outlet Port

OS:Connection,
  {1fc5f957-018a-48c1-9c04-f044ddb5ebad}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  144,                                    !- Outlet Port
  {59e1f40e-88b4-4fff-b954-fc4cb6ce7d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef964b00-9f31-44e7-b982-e89b46857929}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ce325c48-306b-4a1d-b0c9-cd42071da70a}, !- Inlet Port
  {0b25ceb1-3142-4b66-99d0-e9177260318a}; !- Outlet Port

OS:Connection,
  {c0422483-09be-4d52-aa95-22767e71e372}, !- Handle
  {59e1f40e-88b4-4fff-b954-fc4cb6ce7d6c}, !- Source Object
  3,                                      !- Outlet Port
  {057608e3-1f85-4880-9d25-4fdb9b490b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce325c48-306b-4a1d-b0c9-cd42071da70a}, !- Handle
  {057608e3-1f85-4880-9d25-4fdb9b490b85}, !- Source Object
  3,                                      !- Outlet Port
  {ef964b00-9f31-44e7-b982-e89b46857929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b25ceb1-3142-4b66-99d0-e9177260318a}, !- Handle
  {ef964b00-9f31-44e7-b982-e89b46857929}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  144;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1bc09201-e1ea-42b5-8d81-37c66cb95f5d}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Clg Coil 94kBtu/hr 12.0EER, !- Name
  {d8422e65-2c66-4ddf-9ee3-1a55088b62ee}, !- Water Inlet Node Name
  {702586ef-8c13-497c-9eed-9f7e9663a89e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.43338526755638,                       !- Rated Air Flow Rate {m3/s}
  0.000567481504823413,                   !- Rated Water Flow Rate {m3/s}
  27087.9507111414,                       !- Rated Total Cooling Capacity {W}
  18987.3735741709,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dcf5fd42-99b1-4a9b-b22b-3adb876b6fdb}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {3603db45-b0cd-49a8-b5ab-555089f46365}, !- Inlet Port
  {d8422e65-2c66-4ddf-9ee3-1a55088b62ee}; !- Outlet Port

OS:Connection,
  {3603db45-b0cd-49a8-b5ab-555089f46365}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  145,                                    !- Outlet Port
  {dcf5fd42-99b1-4a9b-b22b-3adb876b6fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fa819b7-62c1-42b7-80cc-25ea11975e43}, !- Handle
  Zone Outpatient PACU B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {702586ef-8c13-497c-9eed-9f7e9663a89e}, !- Inlet Port
  {ae00b50a-11e1-464f-93fb-0aa38adebc39}; !- Outlet Port

OS:Connection,
  {d8422e65-2c66-4ddf-9ee3-1a55088b62ee}, !- Handle
  {dcf5fd42-99b1-4a9b-b22b-3adb876b6fdb}, !- Source Object
  3,                                      !- Outlet Port
  {1bc09201-e1ea-42b5-8d81-37c66cb95f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702586ef-8c13-497c-9eed-9f7e9663a89e}, !- Handle
  {1bc09201-e1ea-42b5-8d81-37c66cb95f5d}, !- Source Object
  3,                                      !- Outlet Port
  {7fa819b7-62c1-42b7-80cc-25ea11975e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae00b50a-11e1-464f-93fb-0aa38adebc39}, !- Handle
  {7fa819b7-62c1-42b7-80cc-25ea11975e43}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  145;                                    !- Inlet Port

OS:Fan:OnOff,
  {788b3f30-5a59-4ee6-a9f9-b09a12cc8499}, !- Handle
  Zone Outpatient PACU B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.43338526755638,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c97ec115-e0cd-4ee2-8cec-dc3093720063}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0bf10ea-ce60-4a26-a120-e2c1e6266eff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c97ec115-e0cd-4ee2-8cec-dc3093720063}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0bf10ea-ce60-4a26-a120-e2c1e6266eff}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {979feccc-0b1b-425e-9736-b40388b31087}, !- Handle
  Zone Outpatient PACU B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {8fb32b87-9275-4ef5-98a6-b3e587746b7a}, !- Air Inlet Node Name
  {72ee115c-a2f1-4b68-a520-5efae8a8eb95}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.43338526755638,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.43338526755638,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.43338526755638,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {788b3f30-5a59-4ee6-a9f9-b09a12cc8499}, !- Supply Air Fan Name
  {057608e3-1f85-4880-9d25-4fdb9b490b85}, !- Heating Coil Name
  {1bc09201-e1ea-42b5-8d81-37c66cb95f5d}, !- Cooling Coil Name
  {16c7947c-6ff4-459c-abe0-891aa5361ed8}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {eadcf06f-c5cd-4f35-a322-0b3be289a71d}, !- Handle
  Zone Outpatient PACU B  - Story ground WSHP Inlet Air Node, !- Name
  {f6b5e7c8-3b25-425f-9cc6-5320c6779ffd}, !- Inlet Port
  {8fb32b87-9275-4ef5-98a6-b3e587746b7a}; !- Outlet Port

OS:Connection,
  {f6b5e7c8-3b25-425f-9cc6-5320c6779ffd}, !- Handle
  {d275d732-8e90-4ade-abb7-a85fca28855d}, !- Source Object
  2,                                      !- Outlet Port
  {eadcf06f-c5cd-4f35-a322-0b3be289a71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb32b87-9275-4ef5-98a6-b3e587746b7a}, !- Handle
  {eadcf06f-c5cd-4f35-a322-0b3be289a71d}, !- Source Object
  3,                                      !- Outlet Port
  {979feccc-0b1b-425e-9736-b40388b31087}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c255d42-0e0c-435a-8f5d-a4daebaa9f71}, !- Handle
  Zone Outpatient PACU B  - Story ground WSHP Outlet Air Node, !- Name
  {72ee115c-a2f1-4b68-a520-5efae8a8eb95}, !- Inlet Port
  {7c70c7c9-d036-4493-bae0-2d08ec61e540}; !- Outlet Port

OS:Connection,
  {7c70c7c9-d036-4493-bae0-2d08ec61e540}, !- Handle
  {2c255d42-0e0c-435a-8f5d-a4daebaa9f71}, !- Source Object
  3,                                      !- Outlet Port
  {7adce419-80a1-4c73-bf4a-df76b9234a03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ee115c-a2f1-4b68-a520-5efae8a8eb95}, !- Handle
  {979feccc-0b1b-425e-9736-b40388b31087}, !- Source Object
  4,                                      !- Outlet Port
  {2c255d42-0e0c-435a-8f5d-a4daebaa9f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3bb049d-56c7-4b13-90bc-53b2233d0eb4}, !- Handle
  Zone Outpatient PACU C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1378.42225576354,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5dcfba4f-6c09-476b-8011-ce62b075963c}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {67329d67-958c-4ae4-b55f-baa50d70daea}, !- Water Inlet Node Name
  {ae660476-bb6b-48ce-ac2a-77701fd9b183}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.180451928488266,                      !- Rated Air Flow Rate {m3/s}
  7.11470686181247e-05,                   !- Rated Water Flow Rate {m3/s}
  3215.9703373639,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {54d70fb7-4a6a-444f-baeb-040851660bda}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {ba264d28-a4ab-43bb-98d8-115042cdf7f8}, !- Inlet Port
  {67329d67-958c-4ae4-b55f-baa50d70daea}; !- Outlet Port

OS:Connection,
  {ba264d28-a4ab-43bb-98d8-115042cdf7f8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  146,                                    !- Outlet Port
  {54d70fb7-4a6a-444f-baeb-040851660bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f7d333-05ce-45e9-b224-97be49859aa9}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {ae660476-bb6b-48ce-ac2a-77701fd9b183}, !- Inlet Port
  {7345d30f-ca40-4cff-a20e-f0aa5fbd9791}; !- Outlet Port

OS:Connection,
  {67329d67-958c-4ae4-b55f-baa50d70daea}, !- Handle
  {54d70fb7-4a6a-444f-baeb-040851660bda}, !- Source Object
  3,                                      !- Outlet Port
  {5dcfba4f-6c09-476b-8011-ce62b075963c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae660476-bb6b-48ce-ac2a-77701fd9b183}, !- Handle
  {5dcfba4f-6c09-476b-8011-ce62b075963c}, !- Source Object
  3,                                      !- Outlet Port
  {60f7d333-05ce-45e9-b224-97be49859aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7345d30f-ca40-4cff-a20e-f0aa5fbd9791}, !- Handle
  {60f7d333-05ce-45e9-b224-97be49859aa9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  146;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cf6384d3-b7c9-4cd2-9ab6-d7110e67230c}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {5cca9ffd-23f8-4440-9e87-34e49add15a7}, !- Water Inlet Node Name
  {281cc21f-a39b-4dd5-8754-ca3ef5b985ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.180451928488266,                      !- Rated Air Flow Rate {m3/s}
  7.11470686181247e-05,                   !- Rated Water Flow Rate {m3/s}
  3396.10766445978,                       !- Rated Total Cooling Capacity {W}
  2385.07300630723,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {cb817d3c-2a05-44e5-9f8c-4e79fa953355}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {74196b0b-8443-404c-88ea-7607100385bb}, !- Inlet Port
  {5cca9ffd-23f8-4440-9e87-34e49add15a7}; !- Outlet Port

OS:Connection,
  {74196b0b-8443-404c-88ea-7607100385bb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  147,                                    !- Outlet Port
  {cb817d3c-2a05-44e5-9f8c-4e79fa953355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d934c43b-957c-4dab-a2c7-de648d387009}, !- Handle
  Zone Outpatient PACU C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {281cc21f-a39b-4dd5-8754-ca3ef5b985ea}, !- Inlet Port
  {7feec148-1a0f-41d0-9650-8f603a686a34}; !- Outlet Port

OS:Connection,
  {5cca9ffd-23f8-4440-9e87-34e49add15a7}, !- Handle
  {cb817d3c-2a05-44e5-9f8c-4e79fa953355}, !- Source Object
  3,                                      !- Outlet Port
  {cf6384d3-b7c9-4cd2-9ab6-d7110e67230c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281cc21f-a39b-4dd5-8754-ca3ef5b985ea}, !- Handle
  {cf6384d3-b7c9-4cd2-9ab6-d7110e67230c}, !- Source Object
  3,                                      !- Outlet Port
  {d934c43b-957c-4dab-a2c7-de648d387009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feec148-1a0f-41d0-9650-8f603a686a34}, !- Handle
  {d934c43b-957c-4dab-a2c7-de648d387009}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  147;                                    !- Inlet Port

OS:Fan:OnOff,
  {f7b118b7-e576-4ce2-a51b-689ef058afc9}, !- Handle
  Zone Outpatient PACU C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.180451928488266,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06976e3f-ccaa-40e2-a9f2-70e6cee658ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a7f0f07-cd06-4339-8930-8fbea81ceb8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {06976e3f-ccaa-40e2-a9f2-70e6cee658ed}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a7f0f07-cd06-4339-8930-8fbea81ceb8d}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {05bfd489-f900-4898-94ae-e042646a9501}, !- Handle
  Zone Outpatient PACU C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {bd8b7e66-ecd9-4fa7-b349-8eda1714ea56}, !- Air Inlet Node Name
  {88eddb92-905d-4d89-a6b7-00df212012d2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.180451928488266,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.180451928488266,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.180451928488266,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f7b118b7-e576-4ce2-a51b-689ef058afc9}, !- Supply Air Fan Name
  {5dcfba4f-6c09-476b-8011-ce62b075963c}, !- Heating Coil Name
  {cf6384d3-b7c9-4cd2-9ab6-d7110e67230c}, !- Cooling Coil Name
  {c3bb049d-56c7-4b13-90bc-53b2233d0eb4}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9616f66b-0ec3-4ac5-86c7-a05980eda7c0}, !- Handle
  Zone Outpatient PACU C  - Story ground WSHP Inlet Air Node, !- Name
  {3be126bf-d99f-4f73-bd88-0cb7ea48b387}, !- Inlet Port
  {bd8b7e66-ecd9-4fa7-b349-8eda1714ea56}; !- Outlet Port

OS:Connection,
  {3be126bf-d99f-4f73-bd88-0cb7ea48b387}, !- Handle
  {bfa479ce-cf0f-4184-8a0a-96c71c176b5d}, !- Source Object
  2,                                      !- Outlet Port
  {9616f66b-0ec3-4ac5-86c7-a05980eda7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8b7e66-ecd9-4fa7-b349-8eda1714ea56}, !- Handle
  {9616f66b-0ec3-4ac5-86c7-a05980eda7c0}, !- Source Object
  3,                                      !- Outlet Port
  {05bfd489-f900-4898-94ae-e042646a9501}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd4c19cd-e446-46d1-b058-6a8a13cdcb2e}, !- Handle
  Zone Outpatient PACU C  - Story ground WSHP Outlet Air Node, !- Name
  {88eddb92-905d-4d89-a6b7-00df212012d2}, !- Inlet Port
  {d3d8af3f-c6ba-49c7-9a7e-1eadb1e0af3f}; !- Outlet Port

OS:Connection,
  {d3d8af3f-c6ba-49c7-9a7e-1eadb1e0af3f}, !- Handle
  {cd4c19cd-e446-46d1-b058-6a8a13cdcb2e}, !- Source Object
  3,                                      !- Outlet Port
  {0117bc38-3393-423e-aedd-b224a0495cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88eddb92-905d-4d89-a6b7-00df212012d2}, !- Handle
  {05bfd489-f900-4898-94ae-e042646a9501}, !- Source Object
  4,                                      !- Outlet Port
  {cd4c19cd-e446-46d1-b058-6a8a13cdcb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {29ffb9e6-213a-41f8-8dcb-454caeeabcd7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5757.3381016161,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8910bd44-78f3-45b8-9c84-e6bd01a3adfc}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Htg Coil 44 Clg kBtu/hr 4.2COPH, !- Name
  {1d0e5a98-7fbf-4e08-8022-3c2b14995462}, !- Water Inlet Node Name
  {8067dd75-6ed3-4916-b8fe-a990f8f5332a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.80880210419552,                       !- Rated Air Flow Rate {m3/s}
  0.000284039345138008,                   !- Rated Water Flow Rate {m3/s}
  12839.068795807,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {c10e3f01-6355-4b03-b832-ae6fecb5a151}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {67af3875-e64a-4a9b-ab45-cef34ec63511}, !- Inlet Port
  {1d0e5a98-7fbf-4e08-8022-3c2b14995462}; !- Outlet Port

OS:Connection,
  {67af3875-e64a-4a9b-ab45-cef34ec63511}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  148,                                    !- Outlet Port
  {c10e3f01-6355-4b03-b832-ae6fecb5a151}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f4e737b-f157-4b93-ae02-7b5be32a3060}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8067dd75-6ed3-4916-b8fe-a990f8f5332a}, !- Inlet Port
  {750fcc83-7d80-43ed-aa13-4b1718effbce}; !- Outlet Port

OS:Connection,
  {1d0e5a98-7fbf-4e08-8022-3c2b14995462}, !- Handle
  {c10e3f01-6355-4b03-b832-ae6fecb5a151}, !- Source Object
  3,                                      !- Outlet Port
  {8910bd44-78f3-45b8-9c84-e6bd01a3adfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8067dd75-6ed3-4916-b8fe-a990f8f5332a}, !- Handle
  {8910bd44-78f3-45b8-9c84-e6bd01a3adfc}, !- Source Object
  3,                                      !- Outlet Port
  {0f4e737b-f157-4b93-ae02-7b5be32a3060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {750fcc83-7d80-43ed-aa13-4b1718effbce}, !- Handle
  {0f4e737b-f157-4b93-ae02-7b5be32a3060}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  148;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8e4bfb26-707a-48bf-93c9-350b92ebb6b3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Clg Coil 44kBtu/hr 12.0EER, !- Name
  {8a50d042-6600-4d6c-a566-a94d450433a9}, !- Water Inlet Node Name
  {c60fbf7f-86dc-4f84-9c1d-b1578f752b45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.80880210419552,                       !- Rated Air Flow Rate {m3/s}
  0.000284039345138008,                   !- Rated Water Flow Rate {m3/s}
  13558.2282695142,                       !- Rated Total Cooling Capacity {W}
  10100.3412054039,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {5c497ac6-2d53-42d9-bee9-2518901c578d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0045113c-2d82-4b78-a400-f4f6a54c4de9}, !- Inlet Port
  {8a50d042-6600-4d6c-a566-a94d450433a9}; !- Outlet Port

OS:Connection,
  {0045113c-2d82-4b78-a400-f4f6a54c4de9}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  149,                                    !- Outlet Port
  {5c497ac6-2d53-42d9-bee9-2518901c578d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23baa4fb-5056-4f2a-8368-e213835bd6c2}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {c60fbf7f-86dc-4f84-9c1d-b1578f752b45}, !- Inlet Port
  {62b7cc3c-ca82-44c1-96d4-f84e89037e9d}; !- Outlet Port

OS:Connection,
  {8a50d042-6600-4d6c-a566-a94d450433a9}, !- Handle
  {5c497ac6-2d53-42d9-bee9-2518901c578d}, !- Source Object
  3,                                      !- Outlet Port
  {8e4bfb26-707a-48bf-93c9-350b92ebb6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60fbf7f-86dc-4f84-9c1d-b1578f752b45}, !- Handle
  {8e4bfb26-707a-48bf-93c9-350b92ebb6b3}, !- Source Object
  3,                                      !- Outlet Port
  {23baa4fb-5056-4f2a-8368-e213835bd6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b7cc3c-ca82-44c1-96d4-f84e89037e9d}, !- Handle
  {23baa4fb-5056-4f2a-8368-e213835bd6c2}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  149;                                    !- Inlet Port

OS:Fan:OnOff,
  {c2e458b7-ddab-45ff-9601-6a37d18c9424}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.80880210419552,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c18d1da-c1ce-4773-b664-dbb7ac57be4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a6f186c-5831-4014-b29d-59c55e052a62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c18d1da-c1ce-4773-b664-dbb7ac57be4e}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a6f186c-5831-4014-b29d-59c55e052a62}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {21b760a5-7ddd-4f73-892f-2f84ba9f9336}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e66e7c94-9a92-435b-9cb6-12a711ffbd65}, !- Air Inlet Node Name
  {7fe02373-390b-43af-8467-ffed100f4d50}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.80880210419552,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.80880210419552,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.80880210419552,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c2e458b7-ddab-45ff-9601-6a37d18c9424}, !- Supply Air Fan Name
  {8910bd44-78f3-45b8-9c84-e6bd01a3adfc}, !- Heating Coil Name
  {8e4bfb26-707a-48bf-93c9-350b92ebb6b3}, !- Cooling Coil Name
  {29ffb9e6-213a-41f8-8dcb-454caeeabcd7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0c337054-946f-4355-b821-7a8841470dee}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground WSHP Inlet Air Node, !- Name
  {567dd60d-3dd8-4c09-baa1-82376f0b89ed}, !- Inlet Port
  {e66e7c94-9a92-435b-9cb6-12a711ffbd65}; !- Outlet Port

OS:Connection,
  {567dd60d-3dd8-4c09-baa1-82376f0b89ed}, !- Handle
  {c2f97006-80b9-4b83-b5e1-394f58229d95}, !- Source Object
  2,                                      !- Outlet Port
  {0c337054-946f-4355-b821-7a8841470dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66e7c94-9a92-435b-9cb6-12a711ffbd65}, !- Handle
  {0c337054-946f-4355-b821-7a8841470dee}, !- Source Object
  3,                                      !- Outlet Port
  {21b760a5-7ddd-4f73-892f-2f84ba9f9336}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7c4355e-af3a-439a-a772-8acd98b5fe2a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story ground WSHP Outlet Air Node, !- Name
  {7fe02373-390b-43af-8467-ffed100f4d50}, !- Inlet Port
  {1017edd6-dc82-4a84-914e-cbbcc3eafe6f}; !- Outlet Port

OS:Connection,
  {1017edd6-dc82-4a84-914e-cbbcc3eafe6f}, !- Handle
  {f7c4355e-af3a-439a-a772-8acd98b5fe2a}, !- Source Object
  3,                                      !- Outlet Port
  {b8b67755-6a9e-49b8-ad2c-9839850c5d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe02373-390b-43af-8467-ffed100f4d50}, !- Handle
  {21b760a5-7ddd-4f73-892f-2f84ba9f9336}, !- Source Object
  4,                                      !- Outlet Port
  {f7c4355e-af3a-439a-a772-8acd98b5fe2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a230481b-e394-448d-80c5-7a77dde0bd4e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23674.8098491556,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {186c462a-9d6a-4a8e-8a48-19bfed4dcc15}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Htg Coil 153 Clg kBtu/hr 4.2COPH, !- Name
  {9c8789c0-272c-4e26-8de5-f37a43875032}, !- Water Inlet Node Name
  {82925bc5-0098-46ec-9736-f5c72fd7c54f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.09255604817297,                       !- Rated Air Flow Rate {m3/s}
  0.000930856224722592,                   !- Rated Water Flow Rate {m3/s}
  42076.3084861065,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {bec31866-3b57-4aea-8d95-4d1fe4b58010}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9d65ea93-a43a-4c34-bc00-87bb95356a3e}, !- Inlet Port
  {9c8789c0-272c-4e26-8de5-f37a43875032}; !- Outlet Port

OS:Connection,
  {9d65ea93-a43a-4c34-bc00-87bb95356a3e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  150,                                    !- Outlet Port
  {bec31866-3b57-4aea-8d95-4d1fe4b58010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb9fcd2a-ceef-4ac2-b5de-9e326105bc9f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {82925bc5-0098-46ec-9736-f5c72fd7c54f}, !- Inlet Port
  {0d7cc841-e1d9-48dc-b77c-f66935dce05c}; !- Outlet Port

OS:Connection,
  {9c8789c0-272c-4e26-8de5-f37a43875032}, !- Handle
  {bec31866-3b57-4aea-8d95-4d1fe4b58010}, !- Source Object
  3,                                      !- Outlet Port
  {186c462a-9d6a-4a8e-8a48-19bfed4dcc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82925bc5-0098-46ec-9736-f5c72fd7c54f}, !- Handle
  {186c462a-9d6a-4a8e-8a48-19bfed4dcc15}, !- Source Object
  3,                                      !- Outlet Port
  {cb9fcd2a-ceef-4ac2-b5de-9e326105bc9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7cc841-e1d9-48dc-b77c-f66935dce05c}, !- Handle
  {cb9fcd2a-ceef-4ac2-b5de-9e326105bc9f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  150;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6e86604b-5c8d-4c3d-84ba-1c8fa92529a7}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Clg Coil, !- Name
  {78c23ce3-7ee2-4960-ab05-eff95f13a40b}, !- Water Inlet Node Name
  {4b83f67c-286a-453a-ae6b-dfde98340e33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  2.09255604817297,                       !- Rated Air Flow Rate {m3/s}
  0.000930856224722592,                   !- Rated Water Flow Rate {m3/s}
  44433.1441996354,                       !- Rated Total Cooling Capacity {W}
  29714.3518089445,                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {3d9c5fc0-72f1-48e0-a31e-10d0b19fbbdc}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {62764be0-6757-4987-8a7b-5307f71f909b}, !- Inlet Port
  {78c23ce3-7ee2-4960-ab05-eff95f13a40b}; !- Outlet Port

OS:Connection,
  {62764be0-6757-4987-8a7b-5307f71f909b}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  151,                                    !- Outlet Port
  {3d9c5fc0-72f1-48e0-a31e-10d0b19fbbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0926d9e2-53e7-4a8e-b8fa-d384c74ba0c1}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {4b83f67c-286a-453a-ae6b-dfde98340e33}, !- Inlet Port
  {d60c3021-0e48-4b5e-a059-9df09338c3e2}; !- Outlet Port

OS:Connection,
  {78c23ce3-7ee2-4960-ab05-eff95f13a40b}, !- Handle
  {3d9c5fc0-72f1-48e0-a31e-10d0b19fbbdc}, !- Source Object
  3,                                      !- Outlet Port
  {6e86604b-5c8d-4c3d-84ba-1c8fa92529a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b83f67c-286a-453a-ae6b-dfde98340e33}, !- Handle
  {6e86604b-5c8d-4c3d-84ba-1c8fa92529a7}, !- Source Object
  3,                                      !- Outlet Port
  {0926d9e2-53e7-4a8e-b8fa-d384c74ba0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60c3021-0e48-4b5e-a059-9df09338c3e2}, !- Handle
  {0926d9e2-53e7-4a8e-b8fa-d384c74ba0c1}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  151;                                    !- Inlet Port

OS:Fan:OnOff,
  {96035987-f342-46aa-9ce9-54a265dfc069}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  2.09255604817297,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bfa9574-2a6c-4534-8c2b-0f643d98f710}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30658679-4160-489d-b038-d683f0e7a62a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bfa9574-2a6c-4534-8c2b-0f643d98f710}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30658679-4160-489d-b038-d683f0e7a62a}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {097e2571-18d0-4cea-8fe4-904450aeb273}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {24cac3b5-8f03-477a-9564-7ab083bdd7a7}, !- Air Inlet Node Name
  {81cfe520-0608-4dc2-80a7-090acd1de532}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  2.09255604817297,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  2.09255604817297,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  2.09255604817297,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96035987-f342-46aa-9ce9-54a265dfc069}, !- Supply Air Fan Name
  {186c462a-9d6a-4a8e-8a48-19bfed4dcc15}, !- Heating Coil Name
  {6e86604b-5c8d-4c3d-84ba-1c8fa92529a7}, !- Cooling Coil Name
  {a230481b-e394-448d-80c5-7a77dde0bd4e}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0e7d6b6b-18bb-4356-b845-6a0da11112a2}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground WSHP Inlet Air Node, !- Name
  {967aa332-6756-4f09-9d4b-de03d7390805}, !- Inlet Port
  {24cac3b5-8f03-477a-9564-7ab083bdd7a7}; !- Outlet Port

OS:Connection,
  {967aa332-6756-4f09-9d4b-de03d7390805}, !- Handle
  {28cd5ec1-f60e-4dec-bcb6-4d9c37127ee6}, !- Source Object
  2,                                      !- Outlet Port
  {0e7d6b6b-18bb-4356-b845-6a0da11112a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cac3b5-8f03-477a-9564-7ab083bdd7a7}, !- Handle
  {0e7d6b6b-18bb-4356-b845-6a0da11112a2}, !- Source Object
  3,                                      !- Outlet Port
  {097e2571-18d0-4cea-8fe4-904450aeb273}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {007c092d-14df-40e0-9845-c1e23c7f4a7b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story ground WSHP Outlet Air Node, !- Name
  {81cfe520-0608-4dc2-80a7-090acd1de532}, !- Inlet Port
  {dbf40658-4c8d-4be7-bf6d-e8afe2db2490}; !- Outlet Port

OS:Connection,
  {dbf40658-4c8d-4be7-bf6d-e8afe2db2490}, !- Handle
  {007c092d-14df-40e0-9845-c1e23c7f4a7b}, !- Source Object
  3,                                      !- Outlet Port
  {c7f2fb80-e957-4cec-b10b-828f736ba0d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81cfe520-0608-4dc2-80a7-090acd1de532}, !- Handle
  {097e2571-18d0-4cea-8fe4-904450aeb273}, !- Source Object
  4,                                      !- Outlet Port
  {007c092d-14df-40e0-9845-c1e23c7f4a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {68521f20-4355-4df3-8c87-fb78dda24903}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5771.15648155953,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9b0eb214-43ec-42fe-917e-16bcebb19b30}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Htg Coil 31 Clg kBtu/hr 4.2COPH, !- Name
  {e6aba882-5b74-4cc0-bf49-6f4211cdb837}, !- Water Inlet Node Name
  {fc824366-1196-4c4d-a691-8ef871397de9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.532822401098068,                      !- Rated Air Flow Rate {m3/s}
  0.000198694214945283,                   !- Rated Water Flow Rate {m3/s}
  8981.32156223587,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4dc7372a-3632-4f86-b098-6472aefc5f5d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {3f6008c9-5e9c-43ad-b869-66ba52d5d1d8}, !- Inlet Port
  {e6aba882-5b74-4cc0-bf49-6f4211cdb837}; !- Outlet Port

OS:Connection,
  {3f6008c9-5e9c-43ad-b869-66ba52d5d1d8}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  152,                                    !- Outlet Port
  {4dc7372a-3632-4f86-b098-6472aefc5f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32561d70-8ca1-43fe-bdbc-1fa47e3d7da0}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {fc824366-1196-4c4d-a691-8ef871397de9}, !- Inlet Port
  {2a28714b-32b8-4e75-a41c-812d47b80b7f}; !- Outlet Port

OS:Connection,
  {e6aba882-5b74-4cc0-bf49-6f4211cdb837}, !- Handle
  {4dc7372a-3632-4f86-b098-6472aefc5f5d}, !- Source Object
  3,                                      !- Outlet Port
  {9b0eb214-43ec-42fe-917e-16bcebb19b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc824366-1196-4c4d-a691-8ef871397de9}, !- Handle
  {9b0eb214-43ec-42fe-917e-16bcebb19b30}, !- Source Object
  3,                                      !- Outlet Port
  {32561d70-8ca1-43fe-bdbc-1fa47e3d7da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a28714b-32b8-4e75-a41c-812d47b80b7f}, !- Handle
  {32561d70-8ca1-43fe-bdbc-1fa47e3d7da0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  152;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9f5fa5e8-b394-4e9a-b6da-acd925aba27b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Clg Coil 31kBtu/hr 12.0EER, !- Name
  {eac163d0-b8a0-4d17-b9c6-b2546e6f1793}, !- Water Inlet Node Name
  {06ac8220-e24c-44c5-9087-834bb2e754ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.532822401098068,                      !- Rated Air Flow Rate {m3/s}
  0.000198694214945283,                   !- Rated Water Flow Rate {m3/s}
  9484.39562396242,                       !- Rated Total Cooling Capacity {W}
  6843.6833607574,                        !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {8d9f846f-c7b7-4304-a207-e67d3df3fdce}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {fb60e1e9-d1e9-42d3-9632-d68fee22a221}, !- Inlet Port
  {eac163d0-b8a0-4d17-b9c6-b2546e6f1793}; !- Outlet Port

OS:Connection,
  {fb60e1e9-d1e9-42d3-9632-d68fee22a221}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  153,                                    !- Outlet Port
  {8d9f846f-c7b7-4304-a207-e67d3df3fdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6814a3-339e-42e6-81f2-391edc310a10}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {06ac8220-e24c-44c5-9087-834bb2e754ba}, !- Inlet Port
  {354671d3-8456-4b38-a4e6-ce952948a550}; !- Outlet Port

OS:Connection,
  {eac163d0-b8a0-4d17-b9c6-b2546e6f1793}, !- Handle
  {8d9f846f-c7b7-4304-a207-e67d3df3fdce}, !- Source Object
  3,                                      !- Outlet Port
  {9f5fa5e8-b394-4e9a-b6da-acd925aba27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ac8220-e24c-44c5-9087-834bb2e754ba}, !- Handle
  {9f5fa5e8-b394-4e9a-b6da-acd925aba27b}, !- Source Object
  3,                                      !- Outlet Port
  {2d6814a3-339e-42e6-81f2-391edc310a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354671d3-8456-4b38-a4e6-ce952948a550}, !- Handle
  {2d6814a3-339e-42e6-81f2-391edc310a10}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  153;                                    !- Inlet Port

OS:Fan:OnOff,
  {5a8fe0d3-23a6-4af4-8be2-19871b63bd44}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.532822401098068,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77127eea-8c22-4013-ab04-040237089e79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f16e5caa-2516-4a03-b21f-c008143261cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77127eea-8c22-4013-ab04-040237089e79}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f16e5caa-2516-4a03-b21f-c008143261cd}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {19ca35f0-7a78-4da4-b5ec-591cb3451933}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {e8d8a560-7dcb-4b37-a34e-be6e8258e74e}, !- Air Inlet Node Name
  {3a9eb7c7-df4e-4ced-a4cd-60535eb6839f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.532822401098068,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.532822401098068,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.532822401098068,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a8fe0d3-23a6-4af4-8be2-19871b63bd44}, !- Supply Air Fan Name
  {9b0eb214-43ec-42fe-917e-16bcebb19b30}, !- Heating Coil Name
  {9f5fa5e8-b394-4e9a-b6da-acd925aba27b}, !- Cooling Coil Name
  {68521f20-4355-4df3-8c87-fb78dda24903}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {558f6d3f-fb2b-40cb-963b-860d0e3f063a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground WSHP Inlet Air Node, !- Name
  {eb5abadf-90a4-492d-ba37-51e24f3acad5}, !- Inlet Port
  {e8d8a560-7dcb-4b37-a34e-be6e8258e74e}; !- Outlet Port

OS:Connection,
  {eb5abadf-90a4-492d-ba37-51e24f3acad5}, !- Handle
  {a7847903-7b9d-4974-a1a5-f8efad2c4b11}, !- Source Object
  2,                                      !- Outlet Port
  {558f6d3f-fb2b-40cb-963b-860d0e3f063a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d8a560-7dcb-4b37-a34e-be6e8258e74e}, !- Handle
  {558f6d3f-fb2b-40cb-963b-860d0e3f063a}, !- Source Object
  3,                                      !- Outlet Port
  {19ca35f0-7a78-4da4-b5ec-591cb3451933}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee56c005-41f7-4917-b24b-b19a9e6bc800}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story ground WSHP Outlet Air Node, !- Name
  {3a9eb7c7-df4e-4ced-a4cd-60535eb6839f}, !- Inlet Port
  {6686ad30-3e5c-4602-a0b5-62bbadb1c2b2}; !- Outlet Port

OS:Connection,
  {6686ad30-3e5c-4602-a0b5-62bbadb1c2b2}, !- Handle
  {ee56c005-41f7-4917-b24b-b19a9e6bc800}, !- Source Object
  3,                                      !- Outlet Port
  {a54d3a77-8d6f-496f-9e3a-5c896caf6cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a9eb7c7-df4e-4ced-a4cd-60535eb6839f}, !- Handle
  {19ca35f0-7a78-4da4-b5ec-591cb3451933}, !- Source Object
  4,                                      !- Outlet Port
  {ee56c005-41f7-4917-b24b-b19a9e6bc800}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83e0c199-3c8f-4cdf-bfed-be08e0be716b}, !- Handle
  Zone Outpatient PreOp A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  796.832450964352,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {31aa2df6-a45c-4488-8d4f-28237c6d0d04}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {55953901-075b-4655-b9d8-b0f8ca515b07}, !- Water Inlet Node Name
  {f407221b-5154-411a-8ca4-fbf22a6e6edf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0717973723451154,                     !- Rated Air Flow Rate {m3/s}
  2.93348104028874e-05,                   !- Rated Water Flow Rate {m3/s}
  1325.98407693,                          !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {47f2916e-f406-49ae-9004-471eab856f74}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f3b41255-f418-4f6f-a8a0-5a527ac70b25}, !- Inlet Port
  {55953901-075b-4655-b9d8-b0f8ca515b07}; !- Outlet Port

OS:Connection,
  {f3b41255-f418-4f6f-a8a0-5a527ac70b25}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  154,                                    !- Outlet Port
  {47f2916e-f406-49ae-9004-471eab856f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a19c0a-ab53-4dc7-a46b-7b3f5567ac9c}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f407221b-5154-411a-8ca4-fbf22a6e6edf}, !- Inlet Port
  {00cbe801-7460-44b0-9429-843ffffadc69}; !- Outlet Port

OS:Connection,
  {55953901-075b-4655-b9d8-b0f8ca515b07}, !- Handle
  {47f2916e-f406-49ae-9004-471eab856f74}, !- Source Object
  3,                                      !- Outlet Port
  {31aa2df6-a45c-4488-8d4f-28237c6d0d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f407221b-5154-411a-8ca4-fbf22a6e6edf}, !- Handle
  {31aa2df6-a45c-4488-8d4f-28237c6d0d04}, !- Source Object
  3,                                      !- Outlet Port
  {d4a19c0a-ab53-4dc7-a46b-7b3f5567ac9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cbe801-7460-44b0-9429-843ffffadc69}, !- Handle
  {d4a19c0a-ab53-4dc7-a46b-7b3f5567ac9c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  154;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1fc59987-6a69-48e6-a143-f28bfdf84f57}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {45db7b65-047b-4cc1-8c27-a0dbc03df3c2}, !- Water Inlet Node Name
  {515e1b3f-471e-472e-843d-0b15a46f798f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0717973723451154,                     !- Rated Air Flow Rate {m3/s}
  2.93348104028874e-05,                   !- Rated Water Flow Rate {m3/s}
  1400.25690980248,                       !- Rated Total Cooling Capacity {W}
  967.857569993219,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {aca3d951-1a66-4268-8e07-2a7499f618d6}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e5ee8b67-1475-4fbf-88ca-725bc794aa0c}, !- Inlet Port
  {45db7b65-047b-4cc1-8c27-a0dbc03df3c2}; !- Outlet Port

OS:Connection,
  {e5ee8b67-1475-4fbf-88ca-725bc794aa0c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  155,                                    !- Outlet Port
  {aca3d951-1a66-4268-8e07-2a7499f618d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {620d0221-e124-4015-830a-487d31e7c633}, !- Handle
  Zone Outpatient PreOp A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {515e1b3f-471e-472e-843d-0b15a46f798f}, !- Inlet Port
  {b4f4cc1f-b935-4a5c-be45-1e9b8ace965a}; !- Outlet Port

OS:Connection,
  {45db7b65-047b-4cc1-8c27-a0dbc03df3c2}, !- Handle
  {aca3d951-1a66-4268-8e07-2a7499f618d6}, !- Source Object
  3,                                      !- Outlet Port
  {1fc59987-6a69-48e6-a143-f28bfdf84f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515e1b3f-471e-472e-843d-0b15a46f798f}, !- Handle
  {1fc59987-6a69-48e6-a143-f28bfdf84f57}, !- Source Object
  3,                                      !- Outlet Port
  {620d0221-e124-4015-830a-487d31e7c633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f4cc1f-b935-4a5c-be45-1e9b8ace965a}, !- Handle
  {620d0221-e124-4015-830a-487d31e7c633}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  155;                                    !- Inlet Port

OS:Fan:OnOff,
  {1358ad8d-4404-47bd-8918-50b0ce378dae}, !- Handle
  Zone Outpatient PreOp A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0717973723451154,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bee213ec-dc79-480d-bd56-51d0f40d69d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cda05cd5-5600-4ca5-adc7-788e10de5928}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bee213ec-dc79-480d-bd56-51d0f40d69d4}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cda05cd5-5600-4ca5-adc7-788e10de5928}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {1c445b5a-491b-47a3-8486-a5a494d572dc}, !- Handle
  Zone Outpatient PreOp A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {581167f1-b1a0-4feb-bdb5-9776100e1642}, !- Air Inlet Node Name
  {ef2f0874-3e8e-4a09-ac64-df2e7c84c459}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0717973723451154,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0717973723451154,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0717973723451154,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1358ad8d-4404-47bd-8918-50b0ce378dae}, !- Supply Air Fan Name
  {31aa2df6-a45c-4488-8d4f-28237c6d0d04}, !- Heating Coil Name
  {1fc59987-6a69-48e6-a143-f28bfdf84f57}, !- Cooling Coil Name
  {83e0c199-3c8f-4cdf-bfed-be08e0be716b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2e2bd324-0436-4512-950f-898d51c21efb}, !- Handle
  Zone Outpatient PreOp A  - Story ground WSHP Inlet Air Node, !- Name
  {e483ff98-5fcd-44b0-8733-7d42e0078f05}, !- Inlet Port
  {581167f1-b1a0-4feb-bdb5-9776100e1642}; !- Outlet Port

OS:Connection,
  {e483ff98-5fcd-44b0-8733-7d42e0078f05}, !- Handle
  {5f14e213-9cba-4ed0-8129-7375f0650f83}, !- Source Object
  2,                                      !- Outlet Port
  {2e2bd324-0436-4512-950f-898d51c21efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581167f1-b1a0-4feb-bdb5-9776100e1642}, !- Handle
  {2e2bd324-0436-4512-950f-898d51c21efb}, !- Source Object
  3,                                      !- Outlet Port
  {1c445b5a-491b-47a3-8486-a5a494d572dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63db2be8-634a-4bfc-9dce-25ddd64f2b5f}, !- Handle
  Zone Outpatient PreOp A  - Story ground WSHP Outlet Air Node, !- Name
  {ef2f0874-3e8e-4a09-ac64-df2e7c84c459}, !- Inlet Port
  {c395ceca-fb02-41c1-89da-264354964a7f}; !- Outlet Port

OS:Connection,
  {c395ceca-fb02-41c1-89da-264354964a7f}, !- Handle
  {63db2be8-634a-4bfc-9dce-25ddd64f2b5f}, !- Source Object
  3,                                      !- Outlet Port
  {5765d73b-4d6b-4177-abc3-7b0a484257f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef2f0874-3e8e-4a09-ac64-df2e7c84c459}, !- Handle
  {1c445b5a-491b-47a3-8486-a5a494d572dc}, !- Source Object
  4,                                      !- Outlet Port
  {63db2be8-634a-4bfc-9dce-25ddd64f2b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d4227316-3bab-46f6-991e-e2f1855e9fc5}, !- Handle
  Zone Outpatient PreOp B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5994.62699895131,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b3534b84-b4e0-486c-8b66-757753e14c42}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Htg Coil 38 Clg kBtu/hr 4.2COPH, !- Name
  {33bf3dae-421b-438f-a337-65a6a224d040}, !- Water Inlet Node Name
  {2486ad76-6904-4546-8b9d-d3074a9190e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.573794277570238,                      !- Rated Air Flow Rate {m3/s}
  0.000235182240315539,                   !- Rated Water Flow Rate {m3/s}
  10630.6433057579,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d958d4e3-e7d2-453b-a021-167335be9851}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cda71317-44af-40fe-ab65-a7329575ddcb}, !- Inlet Port
  {33bf3dae-421b-438f-a337-65a6a224d040}; !- Outlet Port

OS:Connection,
  {cda71317-44af-40fe-ab65-a7329575ddcb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  156,                                    !- Outlet Port
  {d958d4e3-e7d2-453b-a021-167335be9851}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee0b003-8823-4504-a347-2edcabf1ec91}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2486ad76-6904-4546-8b9d-d3074a9190e0}, !- Inlet Port
  {fce4de10-6d77-464e-b690-d2bdb422e45e}; !- Outlet Port

OS:Connection,
  {33bf3dae-421b-438f-a337-65a6a224d040}, !- Handle
  {d958d4e3-e7d2-453b-a021-167335be9851}, !- Source Object
  3,                                      !- Outlet Port
  {b3534b84-b4e0-486c-8b66-757753e14c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2486ad76-6904-4546-8b9d-d3074a9190e0}, !- Handle
  {b3534b84-b4e0-486c-8b66-757753e14c42}, !- Source Object
  3,                                      !- Outlet Port
  {0ee0b003-8823-4504-a347-2edcabf1ec91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce4de10-6d77-464e-b690-d2bdb422e45e}, !- Handle
  {0ee0b003-8823-4504-a347-2edcabf1ec91}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  156;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b265074c-233f-479f-bd9b-5946443ad849}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Clg Coil 38kBtu/hr 12.0EER, !- Name
  {0b9dfc50-055f-4afb-877c-c07e70ba1a9b}, !- Water Inlet Node Name
  {f59785a5-5606-4f0e-85fa-c1904fd80312}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.573794277570238,                      !- Rated Air Flow Rate {m3/s}
  0.000235182240315539,                   !- Rated Water Flow Rate {m3/s}
  11226.1014317736,                       !- Rated Total Cooling Capacity {W}
  7748.90695255853,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {42b609be-d79a-4388-bd85-bb10d68929a2}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e65c64c0-f2f3-4362-a4cc-6e418ba7ed8e}, !- Inlet Port
  {0b9dfc50-055f-4afb-877c-c07e70ba1a9b}; !- Outlet Port

OS:Connection,
  {e65c64c0-f2f3-4362-a4cc-6e418ba7ed8e}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  157,                                    !- Outlet Port
  {42b609be-d79a-4388-bd85-bb10d68929a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af98e8f4-488e-4c98-9db3-7dd928be7f9f}, !- Handle
  Zone Outpatient PreOp B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {f59785a5-5606-4f0e-85fa-c1904fd80312}, !- Inlet Port
  {e80b7f74-a196-4028-a4b4-86586dab6072}; !- Outlet Port

OS:Connection,
  {0b9dfc50-055f-4afb-877c-c07e70ba1a9b}, !- Handle
  {42b609be-d79a-4388-bd85-bb10d68929a2}, !- Source Object
  3,                                      !- Outlet Port
  {b265074c-233f-479f-bd9b-5946443ad849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59785a5-5606-4f0e-85fa-c1904fd80312}, !- Handle
  {b265074c-233f-479f-bd9b-5946443ad849}, !- Source Object
  3,                                      !- Outlet Port
  {af98e8f4-488e-4c98-9db3-7dd928be7f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80b7f74-a196-4028-a4b4-86586dab6072}, !- Handle
  {af98e8f4-488e-4c98-9db3-7dd928be7f9f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  157;                                    !- Inlet Port

OS:Fan:OnOff,
  {1741f675-a621-4ab8-bc99-8052a19bca8e}, !- Handle
  Zone Outpatient PreOp B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.573794277570238,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {509112a5-8e76-46d6-94d8-2c63721fc79c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bbd6f66-fa49-4294-ac33-8ba07813223c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {509112a5-8e76-46d6-94d8-2c63721fc79c}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bbd6f66-fa49-4294-ac33-8ba07813223c}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ce40930b-4ce6-4975-a438-c70232ddda12}, !- Handle
  Zone Outpatient PreOp B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {27c399ed-7cb7-4c28-a21a-2302848d1613}, !- Air Inlet Node Name
  {d408429b-b878-4a4d-99b0-8830a09617ef}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.573794277570238,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.573794277570238,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.573794277570238,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1741f675-a621-4ab8-bc99-8052a19bca8e}, !- Supply Air Fan Name
  {b3534b84-b4e0-486c-8b66-757753e14c42}, !- Heating Coil Name
  {b265074c-233f-479f-bd9b-5946443ad849}, !- Cooling Coil Name
  {d4227316-3bab-46f6-991e-e2f1855e9fc5}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {130cb4fa-129b-40a0-b0ae-0e41edadb76f}, !- Handle
  Zone Outpatient PreOp B  - Story ground WSHP Inlet Air Node, !- Name
  {261b5edc-0bb5-4149-8674-ac64417fb7d5}, !- Inlet Port
  {27c399ed-7cb7-4c28-a21a-2302848d1613}; !- Outlet Port

OS:Connection,
  {261b5edc-0bb5-4149-8674-ac64417fb7d5}, !- Handle
  {187b2eee-5726-460a-b934-bc7f8a3ec2af}, !- Source Object
  2,                                      !- Outlet Port
  {130cb4fa-129b-40a0-b0ae-0e41edadb76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c399ed-7cb7-4c28-a21a-2302848d1613}, !- Handle
  {130cb4fa-129b-40a0-b0ae-0e41edadb76f}, !- Source Object
  3,                                      !- Outlet Port
  {ce40930b-4ce6-4975-a438-c70232ddda12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03068013-06ed-47b8-8596-5dc225d62ef1}, !- Handle
  Zone Outpatient PreOp B  - Story ground WSHP Outlet Air Node, !- Name
  {d408429b-b878-4a4d-99b0-8830a09617ef}, !- Inlet Port
  {f934ee06-3cf2-40c5-a38f-01bdb090a525}; !- Outlet Port

OS:Connection,
  {f934ee06-3cf2-40c5-a38f-01bdb090a525}, !- Handle
  {03068013-06ed-47b8-8596-5dc225d62ef1}, !- Source Object
  3,                                      !- Outlet Port
  {d393488a-a56e-4a7a-9f61-1214a5e71e39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d408429b-b878-4a4d-99b0-8830a09617ef}, !- Handle
  {ce40930b-4ce6-4975-a438-c70232ddda12}, !- Source Object
  4,                                      !- Outlet Port
  {03068013-06ed-47b8-8596-5dc225d62ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6ceee784-bb31-4b9f-a232-ffdbf3864907}, !- Handle
  Zone Outpatient PreOp C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  796.832450964604,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1895a1c3-7491-4d40-8f77-e9fc20f8002d}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {48e225fd-dade-43ce-97ad-d6326cefc3de}, !- Water Inlet Node Name
  {d8311cc6-e40f-4241-8401-edfded9c620d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0717973723451081,                     !- Rated Air Flow Rate {m3/s}
  2.9334810402885e-05,                    !- Rated Water Flow Rate {m3/s}
  1325.9840769299,                        !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {e552be80-e2d9-42a9-82b0-2ed2aad43955}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a0e4f7ce-3fd3-413e-866e-f3528a6f33c6}, !- Inlet Port
  {48e225fd-dade-43ce-97ad-d6326cefc3de}; !- Outlet Port

OS:Connection,
  {a0e4f7ce-3fd3-413e-866e-f3528a6f33c6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  158,                                    !- Outlet Port
  {e552be80-e2d9-42a9-82b0-2ed2aad43955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60d74297-c39e-4bf5-b9e0-079852c28f47}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d8311cc6-e40f-4241-8401-edfded9c620d}, !- Inlet Port
  {29086cd3-9790-4332-b7aa-c78af74a2dd5}; !- Outlet Port

OS:Connection,
  {48e225fd-dade-43ce-97ad-d6326cefc3de}, !- Handle
  {e552be80-e2d9-42a9-82b0-2ed2aad43955}, !- Source Object
  3,                                      !- Outlet Port
  {1895a1c3-7491-4d40-8f77-e9fc20f8002d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8311cc6-e40f-4241-8401-edfded9c620d}, !- Handle
  {1895a1c3-7491-4d40-8f77-e9fc20f8002d}, !- Source Object
  3,                                      !- Outlet Port
  {60d74297-c39e-4bf5-b9e0-079852c28f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29086cd3-9790-4332-b7aa-c78af74a2dd5}, !- Handle
  {60d74297-c39e-4bf5-b9e0-079852c28f47}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  158;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {87e25a95-c83e-4877-b546-f2f42cee0b66}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {b368f209-f068-4bcb-a110-08f8330d5e0c}, !- Water Inlet Node Name
  {b84575f2-2ba4-4625-b43d-6f28b1576583}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0717973723451081,                     !- Rated Air Flow Rate {m3/s}
  2.9334810402885e-05,                    !- Rated Water Flow Rate {m3/s}
  1400.25690980237,                       !- Rated Total Cooling Capacity {W}
  967.85756999312,                        !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {74bc6c8b-0371-4714-be01-3779b2f5293e}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f1323b8e-f890-44eb-9f14-087b430e047a}, !- Inlet Port
  {b368f209-f068-4bcb-a110-08f8330d5e0c}; !- Outlet Port

OS:Connection,
  {f1323b8e-f890-44eb-9f14-087b430e047a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  159,                                    !- Outlet Port
  {74bc6c8b-0371-4714-be01-3779b2f5293e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ff3af34-d8d4-473b-bbfa-cf7f15acc2d8}, !- Handle
  Zone Outpatient PreOp C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b84575f2-2ba4-4625-b43d-6f28b1576583}, !- Inlet Port
  {081597a9-6ac5-4cf6-b0ac-25a9f0927cb2}; !- Outlet Port

OS:Connection,
  {b368f209-f068-4bcb-a110-08f8330d5e0c}, !- Handle
  {74bc6c8b-0371-4714-be01-3779b2f5293e}, !- Source Object
  3,                                      !- Outlet Port
  {87e25a95-c83e-4877-b546-f2f42cee0b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84575f2-2ba4-4625-b43d-6f28b1576583}, !- Handle
  {87e25a95-c83e-4877-b546-f2f42cee0b66}, !- Source Object
  3,                                      !- Outlet Port
  {8ff3af34-d8d4-473b-bbfa-cf7f15acc2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081597a9-6ac5-4cf6-b0ac-25a9f0927cb2}, !- Handle
  {8ff3af34-d8d4-473b-bbfa-cf7f15acc2d8}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  159;                                    !- Inlet Port

OS:Fan:OnOff,
  {d92cfc81-67d2-4450-9468-5175150feefa}, !- Handle
  Zone Outpatient PreOp C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0717973723451081,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e719307-7843-4188-84d3-1ea63d9be318}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c0c977e-88d7-4d03-b2fe-6d46d833ad2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e719307-7843-4188-84d3-1ea63d9be318}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c0c977e-88d7-4d03-b2fe-6d46d833ad2c}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9cd9a9c3-2a1d-4925-b2da-c017cb8748fd}, !- Handle
  Zone Outpatient PreOp C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {5cfd0ff0-75d4-46e2-9d32-25569c5d1ce6}, !- Air Inlet Node Name
  {c05945e8-3bfc-4194-8cf7-4e532d2af63b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0717973723451081,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0717973723451081,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0717973723451081,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d92cfc81-67d2-4450-9468-5175150feefa}, !- Supply Air Fan Name
  {1895a1c3-7491-4d40-8f77-e9fc20f8002d}, !- Heating Coil Name
  {87e25a95-c83e-4877-b546-f2f42cee0b66}, !- Cooling Coil Name
  {6ceee784-bb31-4b9f-a232-ffdbf3864907}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8830d792-a292-4f1d-bc00-51f4ae0814d0}, !- Handle
  Zone Outpatient PreOp C  - Story ground WSHP Inlet Air Node, !- Name
  {95f7ced6-4637-4d32-ae05-3bc43cb26fa3}, !- Inlet Port
  {5cfd0ff0-75d4-46e2-9d32-25569c5d1ce6}; !- Outlet Port

OS:Connection,
  {95f7ced6-4637-4d32-ae05-3bc43cb26fa3}, !- Handle
  {88d409a2-0744-46e1-891e-d8d051a8968b}, !- Source Object
  2,                                      !- Outlet Port
  {8830d792-a292-4f1d-bc00-51f4ae0814d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfd0ff0-75d4-46e2-9d32-25569c5d1ce6}, !- Handle
  {8830d792-a292-4f1d-bc00-51f4ae0814d0}, !- Source Object
  3,                                      !- Outlet Port
  {9cd9a9c3-2a1d-4925-b2da-c017cb8748fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a52241a-3bda-4fae-88a4-5f170dd8bb3b}, !- Handle
  Zone Outpatient PreOp C  - Story ground WSHP Outlet Air Node, !- Name
  {c05945e8-3bfc-4194-8cf7-4e532d2af63b}, !- Inlet Port
  {d7f287f9-a675-4740-9cd8-e3f03bd448d0}; !- Outlet Port

OS:Connection,
  {d7f287f9-a675-4740-9cd8-e3f03bd448d0}, !- Handle
  {8a52241a-3bda-4fae-88a4-5f170dd8bb3b}, !- Source Object
  3,                                      !- Outlet Port
  {f5c3143e-e0ea-42f4-8bb0-dff1a25ff6bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c05945e8-3bfc-4194-8cf7-4e532d2af63b}, !- Handle
  {9cd9a9c3-2a1d-4925-b2da-c017cb8748fd}, !- Source Object
  4,                                      !- Outlet Port
  {8a52241a-3bda-4fae-88a4-5f170dd8bb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f47bb2d-7218-4cb8-9603-80db3fc914a7}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  498.664738547979,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ceec5b55-966b-431a-ad2a-1ab3a9382b8c}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {5905b995-8af8-4bc2-a476-7ec739b1f7b4}, !- Water Inlet Node Name
  {1cc5cb5e-7cce-4214-8268-797071645db7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0501898687066346,                     !- Rated Air Flow Rate {m3/s}
  2.10633704352971e-05,                   !- Rated Water Flow Rate {m3/s}
  952.100709706071,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {7a513bc2-a002-45c1-9f06-8886379b64d8}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4b42eb85-5cc6-45b2-9b39-18284c4a65c6}, !- Inlet Port
  {5905b995-8af8-4bc2-a476-7ec739b1f7b4}; !- Outlet Port

OS:Connection,
  {4b42eb85-5cc6-45b2-9b39-18284c4a65c6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  160,                                    !- Outlet Port
  {7a513bc2-a002-45c1-9f06-8886379b64d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e5a8647-8140-41ad-b54d-35252a03de1c}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {1cc5cb5e-7cce-4214-8268-797071645db7}, !- Inlet Port
  {ea76a6d1-c579-4e9d-b313-a64c4a1e8e10}; !- Outlet Port

OS:Connection,
  {5905b995-8af8-4bc2-a476-7ec739b1f7b4}, !- Handle
  {7a513bc2-a002-45c1-9f06-8886379b64d8}, !- Source Object
  3,                                      !- Outlet Port
  {ceec5b55-966b-431a-ad2a-1ab3a9382b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc5cb5e-7cce-4214-8268-797071645db7}, !- Handle
  {ceec5b55-966b-431a-ad2a-1ab3a9382b8c}, !- Source Object
  3,                                      !- Outlet Port
  {7e5a8647-8140-41ad-b54d-35252a03de1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea76a6d1-c579-4e9d-b313-a64c4a1e8e10}, !- Handle
  {7e5a8647-8140-41ad-b54d-35252a03de1c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  160;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {71c8ee15-6f6d-48a1-97f8-a1e4e3a16ebe}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {c625d4cb-d9d0-4665-b726-ced0d2b95b4a}, !- Water Inlet Node Name
  {1d9592e6-2123-4c25-97f2-3d11505fa2e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0501898687066346,                     !- Rated Air Flow Rate {m3/s}
  2.10633704352971e-05,                   !- Rated Water Flow Rate {m3/s}
  1005.4310762769,                        !- Rated Total Cooling Capacity {W}
  687.202506723273,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {380e743e-3781-4f4f-bb35-26753346a965}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {fe9ef926-a0fd-4008-96c5-7a1abd05449a}, !- Inlet Port
  {c625d4cb-d9d0-4665-b726-ced0d2b95b4a}; !- Outlet Port

OS:Connection,
  {fe9ef926-a0fd-4008-96c5-7a1abd05449a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  161,                                    !- Outlet Port
  {380e743e-3781-4f4f-bb35-26753346a965}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36088485-2231-4b4f-a439-7a667815b0f6}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {1d9592e6-2123-4c25-97f2-3d11505fa2e4}, !- Inlet Port
  {de9abb35-1777-41db-a73f-fc62ce2876c1}; !- Outlet Port

OS:Connection,
  {c625d4cb-d9d0-4665-b726-ced0d2b95b4a}, !- Handle
  {380e743e-3781-4f4f-bb35-26753346a965}, !- Source Object
  3,                                      !- Outlet Port
  {71c8ee15-6f6d-48a1-97f8-a1e4e3a16ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9592e6-2123-4c25-97f2-3d11505fa2e4}, !- Handle
  {71c8ee15-6f6d-48a1-97f8-a1e4e3a16ebe}, !- Source Object
  3,                                      !- Outlet Port
  {36088485-2231-4b4f-a439-7a667815b0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9abb35-1777-41db-a73f-fc62ce2876c1}, !- Handle
  {36088485-2231-4b4f-a439-7a667815b0f6}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  161;                                    !- Inlet Port

OS:Fan:OnOff,
  {86d4eeb6-d8a0-4d6f-bdd7-e08d1a4d66ad}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0501898687066346,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9abb0c2-00e0-4fd6-adcc-7baaa86fd2de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c4dff3b-babf-4082-8310-a1767b8b6711}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9abb0c2-00e0-4fd6-adcc-7baaa86fd2de}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c4dff3b-babf-4082-8310-a1767b8b6711}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b63c8aed-dda4-48a0-937b-507a1ba25b6f}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {db77618e-53a2-4a42-97c1-f88a409f1f97}, !- Air Inlet Node Name
  {864e1b79-d48d-4678-b991-5a3dd335f305}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0501898687066346,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0501898687066346,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0501898687066346,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86d4eeb6-d8a0-4d6f-bdd7-e08d1a4d66ad}, !- Supply Air Fan Name
  {ceec5b55-966b-431a-ad2a-1ab3a9382b8c}, !- Heating Coil Name
  {71c8ee15-6f6d-48a1-97f8-a1e4e3a16ebe}, !- Cooling Coil Name
  {9f47bb2d-7218-4cb8-9603-80db3fc914a7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4ff111af-c066-4f9c-a254-17bda9bee339}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground WSHP Inlet Air Node, !- Name
  {d6166818-e57a-42d6-b701-b5416527eea0}, !- Inlet Port
  {db77618e-53a2-4a42-97c1-f88a409f1f97}; !- Outlet Port

OS:Connection,
  {d6166818-e57a-42d6-b701-b5416527eea0}, !- Handle
  {800497c0-461c-4147-8d72-5c40efad8a65}, !- Source Object
  2,                                      !- Outlet Port
  {4ff111af-c066-4f9c-a254-17bda9bee339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db77618e-53a2-4a42-97c1-f88a409f1f97}, !- Handle
  {4ff111af-c066-4f9c-a254-17bda9bee339}, !- Source Object
  3,                                      !- Outlet Port
  {b63c8aed-dda4-48a0-937b-507a1ba25b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94acbd43-8fce-495b-8488-f27ee99f1d35}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story ground WSHP Outlet Air Node, !- Name
  {864e1b79-d48d-4678-b991-5a3dd335f305}, !- Inlet Port
  {c1145a75-9285-491b-8bc6-f03a3273e68c}; !- Outlet Port

OS:Connection,
  {c1145a75-9285-491b-8bc6-f03a3273e68c}, !- Handle
  {94acbd43-8fce-495b-8488-f27ee99f1d35}, !- Source Object
  3,                                      !- Outlet Port
  {10a7b841-e562-45d6-816d-423f6187540a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864e1b79-d48d-4678-b991-5a3dd335f305}, !- Handle
  {b63c8aed-dda4-48a0-937b-507a1ba25b6f}, !- Source Object
  4,                                      !- Outlet Port
  {94acbd43-8fce-495b-8488-f27ee99f1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2cff9fd1-9e87-4958-9d4c-20ce374843b7}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3802.78273579053,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {304248d3-e6c6-4180-b3b7-b1f01ce0b00c}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Htg Coil 27 Clg kBtu/hr 4.2COPH, !- Name
  {5384b087-ec01-4ed4-9c7b-abc35f7fa323}, !- Water Inlet Node Name
  {4a616b55-3e25-4eee-8823-a7daad648f09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.400041633364314,                      !- Rated Air Flow Rate {m3/s}
  0.000168533390341349,                   !- Rated Water Flow Rate {m3/s}
  7618.00021730026,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ab03841c-da65-4ab8-8640-450e4c61dcca}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {f1c0595b-c383-483c-9075-1405be93cf46}, !- Inlet Port
  {5384b087-ec01-4ed4-9c7b-abc35f7fa323}; !- Outlet Port

OS:Connection,
  {f1c0595b-c383-483c-9075-1405be93cf46}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  162,                                    !- Outlet Port
  {ab03841c-da65-4ab8-8640-450e4c61dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0c682e2-6ac0-4e01-94e7-1bfcb4a6299f}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4a616b55-3e25-4eee-8823-a7daad648f09}, !- Inlet Port
  {3bbcb89f-95a2-40e4-81bf-4cde07daf574}; !- Outlet Port

OS:Connection,
  {5384b087-ec01-4ed4-9c7b-abc35f7fa323}, !- Handle
  {ab03841c-da65-4ab8-8640-450e4c61dcca}, !- Source Object
  3,                                      !- Outlet Port
  {304248d3-e6c6-4180-b3b7-b1f01ce0b00c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a616b55-3e25-4eee-8823-a7daad648f09}, !- Handle
  {304248d3-e6c6-4180-b3b7-b1f01ce0b00c}, !- Source Object
  3,                                      !- Outlet Port
  {e0c682e2-6ac0-4e01-94e7-1bfcb4a6299f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbcb89f-95a2-40e4-81bf-4cde07daf574}, !- Handle
  {e0c682e2-6ac0-4e01-94e7-1bfcb4a6299f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  162;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8b7a62c9-a721-43c9-b346-2a85a4948215}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Clg Coil 27kBtu/hr 12.0EER, !- Name
  {ebc3d7c1-49f1-4529-9db2-933eff9edb6c}, !- Water Inlet Node Name
  {20cc165d-0426-44ef-92b0-0d4e1379b54b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.400041633364314,                      !- Rated Air Flow Rate {m3/s}
  0.000168533390341349,                   !- Rated Water Flow Rate {m3/s}
  8044.71006005495,                       !- Rated Total Cooling Capacity {W}
  5489.94587086899,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0bd058c2-d2c1-40d7-9160-771f20928a35}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {79f7e769-f929-4139-aa60-33840e4c4b58}, !- Inlet Port
  {ebc3d7c1-49f1-4529-9db2-933eff9edb6c}; !- Outlet Port

OS:Connection,
  {79f7e769-f929-4139-aa60-33840e4c4b58}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  163,                                    !- Outlet Port
  {0bd058c2-d2c1-40d7-9160-771f20928a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4cefb72-bb71-45e3-a835-3a11747062d5}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {20cc165d-0426-44ef-92b0-0d4e1379b54b}, !- Inlet Port
  {af32d11d-0c6b-4b9c-a4a1-dbe82001f39a}; !- Outlet Port

OS:Connection,
  {ebc3d7c1-49f1-4529-9db2-933eff9edb6c}, !- Handle
  {0bd058c2-d2c1-40d7-9160-771f20928a35}, !- Source Object
  3,                                      !- Outlet Port
  {8b7a62c9-a721-43c9-b346-2a85a4948215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cc165d-0426-44ef-92b0-0d4e1379b54b}, !- Handle
  {8b7a62c9-a721-43c9-b346-2a85a4948215}, !- Source Object
  3,                                      !- Outlet Port
  {c4cefb72-bb71-45e3-a835-3a11747062d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af32d11d-0c6b-4b9c-a4a1-dbe82001f39a}, !- Handle
  {c4cefb72-bb71-45e3-a835-3a11747062d5}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  163;                                    !- Inlet Port

OS:Fan:OnOff,
  {0414356c-84d1-40e3-b083-db53734b05c7}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.400041633364314,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6d10c96-3940-49f4-b848-212fb5b1a7d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03764dd5-7969-4917-bed2-a1f5f5c509fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6d10c96-3940-49f4-b848-212fb5b1a7d7}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03764dd5-7969-4917-bed2-a1f5f5c509fd}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6fc73354-8e0b-4a0b-8521-fdc92008f676}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {885e5185-cded-4d47-bb32-4b0454786af7}, !- Air Inlet Node Name
  {2cca1185-8a02-4314-98b3-54f8a75d0e20}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.400041633364314,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.400041633364314,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.400041633364314,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0414356c-84d1-40e3-b083-db53734b05c7}, !- Supply Air Fan Name
  {304248d3-e6c6-4180-b3b7-b1f01ce0b00c}, !- Heating Coil Name
  {8b7a62c9-a721-43c9-b346-2a85a4948215}, !- Cooling Coil Name
  {2cff9fd1-9e87-4958-9d4c-20ce374843b7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6de381c4-a4d7-4f23-bba6-6e1c60cf7689}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground WSHP Inlet Air Node, !- Name
  {aa80830e-38d4-4975-bcaa-e6d139272c3c}, !- Inlet Port
  {885e5185-cded-4d47-bb32-4b0454786af7}; !- Outlet Port

OS:Connection,
  {aa80830e-38d4-4975-bcaa-e6d139272c3c}, !- Handle
  {23b9d6de-5f05-4dfd-97ca-af4ca7d7e130}, !- Source Object
  2,                                      !- Outlet Port
  {6de381c4-a4d7-4f23-bba6-6e1c60cf7689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {885e5185-cded-4d47-bb32-4b0454786af7}, !- Handle
  {6de381c4-a4d7-4f23-bba6-6e1c60cf7689}, !- Source Object
  3,                                      !- Outlet Port
  {6fc73354-8e0b-4a0b-8521-fdc92008f676}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86ffe3df-e41a-4233-a539-802f3a7f021f}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story ground WSHP Outlet Air Node, !- Name
  {2cca1185-8a02-4314-98b3-54f8a75d0e20}, !- Inlet Port
  {9fe9e647-87af-48a6-997f-1fa9c3cb0ca9}; !- Outlet Port

OS:Connection,
  {9fe9e647-87af-48a6-997f-1fa9c3cb0ca9}, !- Handle
  {86ffe3df-e41a-4233-a539-802f3a7f021f}, !- Source Object
  3,                                      !- Outlet Port
  {2b162420-27cc-4608-b258-0c98fc7023c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cca1185-8a02-4314-98b3-54f8a75d0e20}, !- Handle
  {6fc73354-8e0b-4a0b-8521-fdc92008f676}, !- Source Object
  4,                                      !- Outlet Port
  {86ffe3df-e41a-4233-a539-802f3a7f021f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f4fa14b-b73d-4408-81d3-15f1a2a848a3}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  498.664738547987,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b044db50-036f-43bf-92b9-58d96d38bfe2}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {62e691b7-b796-4d87-a7a9-fbf77c16c66b}, !- Water Inlet Node Name
  {e6633731-0acf-4689-a359-66d06598bf5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0501898688165941,                     !- Rated Air Flow Rate {m3/s}
  2.10633704711477e-05,                   !- Rated Water Flow Rate {m3/s}
  952.100711326582,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {344c1086-ee36-4ba8-b66c-f3b7b5a11391}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b478d616-3ad3-4e63-a8ac-2ea5f0df3f45}, !- Inlet Port
  {62e691b7-b796-4d87-a7a9-fbf77c16c66b}; !- Outlet Port

OS:Connection,
  {b478d616-3ad3-4e63-a8ac-2ea5f0df3f45}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  164,                                    !- Outlet Port
  {344c1086-ee36-4ba8-b66c-f3b7b5a11391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5389d01-14cf-4198-806e-ba73caa7fb86}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e6633731-0acf-4689-a359-66d06598bf5e}, !- Inlet Port
  {56e72ecf-4a5a-45fe-a56e-6a06bc53d586}; !- Outlet Port

OS:Connection,
  {62e691b7-b796-4d87-a7a9-fbf77c16c66b}, !- Handle
  {344c1086-ee36-4ba8-b66c-f3b7b5a11391}, !- Source Object
  3,                                      !- Outlet Port
  {b044db50-036f-43bf-92b9-58d96d38bfe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6633731-0acf-4689-a359-66d06598bf5e}, !- Handle
  {b044db50-036f-43bf-92b9-58d96d38bfe2}, !- Source Object
  3,                                      !- Outlet Port
  {d5389d01-14cf-4198-806e-ba73caa7fb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e72ecf-4a5a-45fe-a56e-6a06bc53d586}, !- Handle
  {d5389d01-14cf-4198-806e-ba73caa7fb86}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  164;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {32d5ca22-5a89-4243-8d34-e65d4232fcb6}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {d1ae20f4-aaac-4187-8524-3769709fe146}, !- Water Inlet Node Name
  {97aeb758-0e2c-4123-ad22-c3d3713eafb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0501898688165941,                     !- Rated Air Flow Rate {m3/s}
  2.10633704711477e-05,                   !- Rated Water Flow Rate {m3/s}
  1005.43107798819,                       !- Rated Total Cooling Capacity {W}
  687.202508228403,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {dacd219a-b0d2-4df9-8756-198aff052da5}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {0c4d1c08-1347-4043-bc46-f1d4cfb6ce8c}, !- Inlet Port
  {d1ae20f4-aaac-4187-8524-3769709fe146}; !- Outlet Port

OS:Connection,
  {0c4d1c08-1347-4043-bc46-f1d4cfb6ce8c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  165,                                    !- Outlet Port
  {dacd219a-b0d2-4df9-8756-198aff052da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33fc8e81-4c12-477c-853a-1b9e230754b1}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {97aeb758-0e2c-4123-ad22-c3d3713eafb5}, !- Inlet Port
  {206e4931-22de-41b2-865d-53204508ebef}; !- Outlet Port

OS:Connection,
  {d1ae20f4-aaac-4187-8524-3769709fe146}, !- Handle
  {dacd219a-b0d2-4df9-8756-198aff052da5}, !- Source Object
  3,                                      !- Outlet Port
  {32d5ca22-5a89-4243-8d34-e65d4232fcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97aeb758-0e2c-4123-ad22-c3d3713eafb5}, !- Handle
  {32d5ca22-5a89-4243-8d34-e65d4232fcb6}, !- Source Object
  3,                                      !- Outlet Port
  {33fc8e81-4c12-477c-853a-1b9e230754b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206e4931-22de-41b2-865d-53204508ebef}, !- Handle
  {33fc8e81-4c12-477c-853a-1b9e230754b1}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  165;                                    !- Inlet Port

OS:Fan:OnOff,
  {dc3c1cca-87b6-4564-aaaa-0a619ae007fa}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0501898688165941,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3d16c24-1017-4275-9bb6-58ec13f4104c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f53f3f2f-ea5e-48d6-aae7-ed28878ad4aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3d16c24-1017-4275-9bb6-58ec13f4104c}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f53f3f2f-ea5e-48d6-aae7-ed28878ad4aa}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {86451414-e9d9-41c4-94c5-a72405e1fe09}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {0187d2d5-80f6-4791-b0ae-ca475b63440d}, !- Air Inlet Node Name
  {4f6275fb-cfb3-49d6-b4cc-8abc1ac2282c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0501898688165941,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0501898688165941,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0501898688165941,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc3c1cca-87b6-4564-aaaa-0a619ae007fa}, !- Supply Air Fan Name
  {b044db50-036f-43bf-92b9-58d96d38bfe2}, !- Heating Coil Name
  {32d5ca22-5a89-4243-8d34-e65d4232fcb6}, !- Cooling Coil Name
  {5f4fa14b-b73d-4408-81d3-15f1a2a848a3}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8ffce3b9-fa2e-4511-913c-5bd15a25de38}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground WSHP Inlet Air Node, !- Name
  {eb60d2b6-c6ec-4f9b-8e89-a1c32b86a45c}, !- Inlet Port
  {0187d2d5-80f6-4791-b0ae-ca475b63440d}; !- Outlet Port

OS:Connection,
  {eb60d2b6-c6ec-4f9b-8e89-a1c32b86a45c}, !- Handle
  {b82da2c4-1a9c-4340-b927-28067e5b318f}, !- Source Object
  2,                                      !- Outlet Port
  {8ffce3b9-fa2e-4511-913c-5bd15a25de38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0187d2d5-80f6-4791-b0ae-ca475b63440d}, !- Handle
  {8ffce3b9-fa2e-4511-913c-5bd15a25de38}, !- Source Object
  3,                                      !- Outlet Port
  {86451414-e9d9-41c4-94c5-a72405e1fe09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0ea5fc2-e78b-4da2-a795-ac84784691ad}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story ground WSHP Outlet Air Node, !- Name
  {4f6275fb-cfb3-49d6-b4cc-8abc1ac2282c}, !- Inlet Port
  {4d39ba3f-bee0-4128-b649-215647c97c4b}; !- Outlet Port

OS:Connection,
  {4d39ba3f-bee0-4128-b649-215647c97c4b}, !- Handle
  {f0ea5fc2-e78b-4da2-a795-ac84784691ad}, !- Source Object
  3,                                      !- Outlet Port
  {b8c6ff64-a402-4049-8f77-5742b630880f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f6275fb-cfb3-49d6-b4cc-8abc1ac2282c}, !- Handle
  {86451414-e9d9-41c4-94c5-a72405e1fe09}, !- Source Object
  4,                                      !- Outlet Port
  {f0ea5fc2-e78b-4da2-a795-ac84784691ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c60cf747-a6a1-49ca-8cb4-ec44ead6536b}, !- Handle
  Zone Outpatient Reception A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4544.48940709365,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {87d4053c-405f-416b-8591-de0a1f043da2}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Htg Coil 34 Clg kBtu/hr 4.2COPH, !- Name
  {f31e7623-e3d9-49e3-98f4-ab91ed494a52}, !- Water Inlet Node Name
  {d3d9afed-c1a5-4c4d-9965-84a13a7e8ab7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.623351486893841,                      !- Rated Air Flow Rate {m3/s}
  0.000219583204514566,                   !- Rated Water Flow Rate {m3/s}
  9925.53995572852,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4d9c2ff7-a1e3-4171-8469-d51118cb613e}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {dbb5c07c-dc14-47b0-ae4f-4ef422609fc7}, !- Inlet Port
  {f31e7623-e3d9-49e3-98f4-ab91ed494a52}; !- Outlet Port

OS:Connection,
  {dbb5c07c-dc14-47b0-ae4f-4ef422609fc7}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  166,                                    !- Outlet Port
  {4d9c2ff7-a1e3-4171-8469-d51118cb613e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8eabf0e9-e3b0-4f76-89f8-15f0f89a5a10}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d3d9afed-c1a5-4c4d-9965-84a13a7e8ab7}, !- Inlet Port
  {b76d6df4-a8e1-4c56-8bdd-77d121ebf5a0}; !- Outlet Port

OS:Connection,
  {f31e7623-e3d9-49e3-98f4-ab91ed494a52}, !- Handle
  {4d9c2ff7-a1e3-4171-8469-d51118cb613e}, !- Source Object
  3,                                      !- Outlet Port
  {87d4053c-405f-416b-8591-de0a1f043da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d9afed-c1a5-4c4d-9965-84a13a7e8ab7}, !- Handle
  {87d4053c-405f-416b-8591-de0a1f043da2}, !- Source Object
  3,                                      !- Outlet Port
  {8eabf0e9-e3b0-4f76-89f8-15f0f89a5a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76d6df4-a8e1-4c56-8bdd-77d121ebf5a0}, !- Handle
  {8eabf0e9-e3b0-4f76-89f8-15f0f89a5a10}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  166;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cc489f11-05ea-4b20-951f-0877ef0ab4af}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Clg Coil 34kBtu/hr 12.0EER, !- Name
  {991af651-ceb8-46b5-a69f-4dd9b45a70ea}, !- Water Inlet Node Name
  {b91b9a2a-f7e3-40ee-aeca-c5d5176eb248}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.623351486893841,                      !- Rated Air Flow Rate {m3/s}
  0.000219583204514566,                   !- Rated Water Flow Rate {m3/s}
  10481.5028689542,                       !- Rated Total Cooling Capacity {W}
  7795.12000360421,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {34ba8367-b238-485b-ad39-2787abfc0462}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e87b063c-aee5-473d-b787-965e8eadcc07}, !- Inlet Port
  {991af651-ceb8-46b5-a69f-4dd9b45a70ea}; !- Outlet Port

OS:Connection,
  {e87b063c-aee5-473d-b787-965e8eadcc07}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  167,                                    !- Outlet Port
  {34ba8367-b238-485b-ad39-2787abfc0462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ba66059-706c-458b-ac18-02b74d247baa}, !- Handle
  Zone Outpatient Reception A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {b91b9a2a-f7e3-40ee-aeca-c5d5176eb248}, !- Inlet Port
  {daf47e90-cd8c-46b8-827a-03b050aac28e}; !- Outlet Port

OS:Connection,
  {991af651-ceb8-46b5-a69f-4dd9b45a70ea}, !- Handle
  {34ba8367-b238-485b-ad39-2787abfc0462}, !- Source Object
  3,                                      !- Outlet Port
  {cc489f11-05ea-4b20-951f-0877ef0ab4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91b9a2a-f7e3-40ee-aeca-c5d5176eb248}, !- Handle
  {cc489f11-05ea-4b20-951f-0877ef0ab4af}, !- Source Object
  3,                                      !- Outlet Port
  {8ba66059-706c-458b-ac18-02b74d247baa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf47e90-cd8c-46b8-827a-03b050aac28e}, !- Handle
  {8ba66059-706c-458b-ac18-02b74d247baa}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  167;                                    !- Inlet Port

OS:Fan:OnOff,
  {c43c80b1-d467-4dc6-9295-87141b47832e}, !- Handle
  Zone Outpatient Reception A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.623351486893841,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3896e53-4784-4628-8035-98ab99cfc24f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34b991a7-975f-4031-8230-ccc5de3f515d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3896e53-4784-4628-8035-98ab99cfc24f}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34b991a7-975f-4031-8230-ccc5de3f515d}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {dc4ec378-f70e-4345-bd57-f6e66db0c641}, !- Handle
  Zone Outpatient Reception A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a2597ccf-c390-40d7-a743-891cfe392102}, !- Air Inlet Node Name
  {889b7813-c4b1-44c1-8861-acdbe0181095}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.623351486893841,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.623351486893841,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.623351486893841,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c43c80b1-d467-4dc6-9295-87141b47832e}, !- Supply Air Fan Name
  {87d4053c-405f-416b-8591-de0a1f043da2}, !- Heating Coil Name
  {cc489f11-05ea-4b20-951f-0877ef0ab4af}, !- Cooling Coil Name
  {c60cf747-a6a1-49ca-8cb4-ec44ead6536b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {1276b5c8-00fd-40e5-a0ab-9b669c87ebcc}, !- Handle
  Zone Outpatient Reception A  - Story ground WSHP Inlet Air Node, !- Name
  {56f9c0a4-bfcb-4ba7-aeb7-480f52b72524}, !- Inlet Port
  {a2597ccf-c390-40d7-a743-891cfe392102}; !- Outlet Port

OS:Connection,
  {56f9c0a4-bfcb-4ba7-aeb7-480f52b72524}, !- Handle
  {9cfa685f-2489-4359-b8b8-fce6da709bfa}, !- Source Object
  2,                                      !- Outlet Port
  {1276b5c8-00fd-40e5-a0ab-9b669c87ebcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2597ccf-c390-40d7-a743-891cfe392102}, !- Handle
  {1276b5c8-00fd-40e5-a0ab-9b669c87ebcc}, !- Source Object
  3,                                      !- Outlet Port
  {dc4ec378-f70e-4345-bd57-f6e66db0c641}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4b6e949-081d-44c5-85f6-bbe33c36ac70}, !- Handle
  Zone Outpatient Reception A  - Story ground WSHP Outlet Air Node, !- Name
  {889b7813-c4b1-44c1-8861-acdbe0181095}, !- Inlet Port
  {cb1b5dbe-21ef-4608-8c89-cea9d2208110}; !- Outlet Port

OS:Connection,
  {cb1b5dbe-21ef-4608-8c89-cea9d2208110}, !- Handle
  {e4b6e949-081d-44c5-85f6-bbe33c36ac70}, !- Source Object
  3,                                      !- Outlet Port
  {0ef8831c-cdd7-47e7-9231-e5402d65e1fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {889b7813-c4b1-44c1-8861-acdbe0181095}, !- Handle
  {dc4ec378-f70e-4345-bd57-f6e66db0c641}, !- Source Object
  4,                                      !- Outlet Port
  {e4b6e949-081d-44c5-85f6-bbe33c36ac70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {567dc267-9903-4767-93cc-786bb284ae3d}, !- Handle
  Zone Outpatient Reception B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  18861.16794555,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {902b2d1a-a527-40a8-8915-1c12de8fbc37}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Htg Coil 117 Clg kBtu/hr 4.2COPH, !- Name
  {9c7a9140-3436-4a57-b983-69cd3e58a9fb}, !- Water Inlet Node Name
  {283963b7-f269-4114-8e7e-469b86e0a150}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.54783912395865,                       !- Rated Air Flow Rate {m3/s}
  0.00070254102987675,                    !- Rated Water Flow Rate {m3/s}
  31756.0674915726,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {4484d2f1-2232-4b78-aa10-13a677e3e341}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {9d1595df-b239-4838-8122-97a61657281a}, !- Inlet Port
  {9c7a9140-3436-4a57-b983-69cd3e58a9fb}; !- Outlet Port

OS:Connection,
  {9d1595df-b239-4838-8122-97a61657281a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  168,                                    !- Outlet Port
  {4484d2f1-2232-4b78-aa10-13a677e3e341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c967c7-2dcd-404e-9eea-a38e5d14a53c}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {283963b7-f269-4114-8e7e-469b86e0a150}, !- Inlet Port
  {4817aa5c-d57b-426c-bb24-15ce96d346a0}; !- Outlet Port

OS:Connection,
  {9c7a9140-3436-4a57-b983-69cd3e58a9fb}, !- Handle
  {4484d2f1-2232-4b78-aa10-13a677e3e341}, !- Source Object
  3,                                      !- Outlet Port
  {902b2d1a-a527-40a8-8915-1c12de8fbc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283963b7-f269-4114-8e7e-469b86e0a150}, !- Handle
  {902b2d1a-a527-40a8-8915-1c12de8fbc37}, !- Source Object
  3,                                      !- Outlet Port
  {08c967c7-2dcd-404e-9eea-a38e5d14a53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4817aa5c-d57b-426c-bb24-15ce96d346a0}, !- Handle
  {08c967c7-2dcd-404e-9eea-a38e5d14a53c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  168;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0f45dce9-058b-4c97-b17f-7fcb6a78babd}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Clg Coil 117kBtu/hr 12.0EER, !- Name
  {90cb5744-816c-4f9b-a0b2-9dfbe171ace5}, !- Water Inlet Node Name
  {aed60423-f187-4c33-8f31-52bc6b75cb8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1.54783912395865,                       !- Rated Air Flow Rate {m3/s}
  0.00070254102987675,                    !- Rated Water Flow Rate {m3/s}
  33534.8317576937,                       !- Rated Total Cooling Capacity {W}
  22277.5319127299,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {a285cdf6-521a-4a95-91e5-5323eff3b8cb}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {63fac9c8-59fc-421b-ac3e-9a8868a70152}, !- Inlet Port
  {90cb5744-816c-4f9b-a0b2-9dfbe171ace5}; !- Outlet Port

OS:Connection,
  {63fac9c8-59fc-421b-ac3e-9a8868a70152}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  169,                                    !- Outlet Port
  {a285cdf6-521a-4a95-91e5-5323eff3b8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b9d5940-8b3d-4837-8936-4e918a9a7aa3}, !- Handle
  Zone Outpatient Reception B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {aed60423-f187-4c33-8f31-52bc6b75cb8b}, !- Inlet Port
  {286c476e-6ed1-4058-875b-d91d258de5cc}; !- Outlet Port

OS:Connection,
  {90cb5744-816c-4f9b-a0b2-9dfbe171ace5}, !- Handle
  {a285cdf6-521a-4a95-91e5-5323eff3b8cb}, !- Source Object
  3,                                      !- Outlet Port
  {0f45dce9-058b-4c97-b17f-7fcb6a78babd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed60423-f187-4c33-8f31-52bc6b75cb8b}, !- Handle
  {0f45dce9-058b-4c97-b17f-7fcb6a78babd}, !- Source Object
  3,                                      !- Outlet Port
  {0b9d5940-8b3d-4837-8936-4e918a9a7aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286c476e-6ed1-4058-875b-d91d258de5cc}, !- Handle
  {0b9d5940-8b3d-4837-8936-4e918a9a7aa3}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  169;                                    !- Inlet Port

OS:Fan:OnOff,
  {26d4da2c-d526-4603-921f-ae0846556d83}, !- Handle
  Zone Outpatient Reception B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  1.54783912395865,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d193d923-1adf-46b6-897e-597b54757e58}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3cc8a2d-8afe-4832-a3eb-eeea3b555707}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d193d923-1adf-46b6-897e-597b54757e58}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3cc8a2d-8afe-4832-a3eb-eeea3b555707}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {41b2cfd1-b4c6-4675-8e02-e53b0f7e12e1}, !- Handle
  Zone Outpatient Reception B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2c6675ad-269e-4436-ba7f-5b1941bb7aac}, !- Air Inlet Node Name
  {67f37ed2-24c6-47fb-bc59-095d46a623d0}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  1.54783912395865,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  1.54783912395865,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  1.54783912395865,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26d4da2c-d526-4603-921f-ae0846556d83}, !- Supply Air Fan Name
  {902b2d1a-a527-40a8-8915-1c12de8fbc37}, !- Heating Coil Name
  {0f45dce9-058b-4c97-b17f-7fcb6a78babd}, !- Cooling Coil Name
  {567dc267-9903-4767-93cc-786bb284ae3d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {8e57a00a-4cb7-40c9-b2b5-0508440a4470}, !- Handle
  Zone Outpatient Reception B  - Story ground WSHP Inlet Air Node, !- Name
  {8e670dd9-0e69-4307-a5ba-cf9ca5370ee5}, !- Inlet Port
  {2c6675ad-269e-4436-ba7f-5b1941bb7aac}; !- Outlet Port

OS:Connection,
  {8e670dd9-0e69-4307-a5ba-cf9ca5370ee5}, !- Handle
  {e638255a-e85e-4ea9-a46d-de49c2e84d85}, !- Source Object
  2,                                      !- Outlet Port
  {8e57a00a-4cb7-40c9-b2b5-0508440a4470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c6675ad-269e-4436-ba7f-5b1941bb7aac}, !- Handle
  {8e57a00a-4cb7-40c9-b2b5-0508440a4470}, !- Source Object
  3,                                      !- Outlet Port
  {41b2cfd1-b4c6-4675-8e02-e53b0f7e12e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {807a2886-1cd7-48ec-8f16-bd51bc64dd4d}, !- Handle
  Zone Outpatient Reception B  - Story ground WSHP Outlet Air Node, !- Name
  {67f37ed2-24c6-47fb-bc59-095d46a623d0}, !- Inlet Port
  {a528411e-4578-4046-b505-fd3c2f498d5c}; !- Outlet Port

OS:Connection,
  {a528411e-4578-4046-b505-fd3c2f498d5c}, !- Handle
  {807a2886-1cd7-48ec-8f16-bd51bc64dd4d}, !- Source Object
  3,                                      !- Outlet Port
  {f34d022a-5fa3-49db-a0f2-ea1e52c6b28b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67f37ed2-24c6-47fb-bc59-095d46a623d0}, !- Handle
  {41b2cfd1-b4c6-4675-8e02-e53b0f7e12e1}, !- Source Object
  4,                                      !- Outlet Port
  {807a2886-1cd7-48ec-8f16-bd51bc64dd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab76a722-f27f-48dd-bb5b-2b5ce6cec98d}, !- Handle
  Zone Outpatient Reception C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4555.4023410335,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {63e552b1-2f79-455c-8933-027ba60585dc}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH, !- Name
  {ddd9a70e-17b4-48d2-9c1b-1bcb1080ee26}, !- Water Inlet Node Name
  {81bcbb98-6923-4ffe-aff7-4843a6970561}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.40896377507655,                       !- Rated Air Flow Rate {m3/s}
  0.000153235541373404,                   !- Rated Water Flow Rate {m3/s}
  6926.51103212458,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {9f9097cb-0373-48c5-ab93-f6f35fde11c1}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {cee333a8-d7ff-4a04-acbe-943c13ca7a9a}, !- Inlet Port
  {ddd9a70e-17b4-48d2-9c1b-1bcb1080ee26}; !- Outlet Port

OS:Connection,
  {cee333a8-d7ff-4a04-acbe-943c13ca7a9a}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  170,                                    !- Outlet Port
  {9f9097cb-0373-48c5-ab93-f6f35fde11c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5124f3b2-acfa-47f4-acdc-bce4fc445577}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {81bcbb98-6923-4ffe-aff7-4843a6970561}, !- Inlet Port
  {ba693578-e818-4722-a56f-5c67a9857206}; !- Outlet Port

OS:Connection,
  {ddd9a70e-17b4-48d2-9c1b-1bcb1080ee26}, !- Handle
  {9f9097cb-0373-48c5-ab93-f6f35fde11c1}, !- Source Object
  3,                                      !- Outlet Port
  {63e552b1-2f79-455c-8933-027ba60585dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81bcbb98-6923-4ffe-aff7-4843a6970561}, !- Handle
  {63e552b1-2f79-455c-8933-027ba60585dc}, !- Source Object
  3,                                      !- Outlet Port
  {5124f3b2-acfa-47f4-acdc-bce4fc445577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba693578-e818-4722-a56f-5c67a9857206}, !- Handle
  {5124f3b2-acfa-47f4-acdc-bce4fc445577}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  170;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c0fbb844-ae3d-43f6-827d-c83b8073e349}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER, !- Name
  {7b657907-52a2-4a6f-91eb-99e7b8f3d0f3}, !- Water Inlet Node Name
  {7afb2505-7713-483e-be6d-1500ba2816d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.40896377507655,                       !- Rated Air Flow Rate {m3/s}
  0.000153235541373404,                   !- Rated Water Flow Rate {m3/s}
  7314.48823730297,                       !- Rated Total Cooling Capacity {W}
  5265.18564084625,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {562f4bde-c428-4093-b772-5b687e229eda}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {dd1e7509-cbf9-4ba2-9674-3b7ea4f88f7c}, !- Inlet Port
  {7b657907-52a2-4a6f-91eb-99e7b8f3d0f3}; !- Outlet Port

OS:Connection,
  {dd1e7509-cbf9-4ba2-9674-3b7ea4f88f7c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  171,                                    !- Outlet Port
  {562f4bde-c428-4093-b772-5b687e229eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2dbd367-514d-45ff-a68e-ba87a3566c29}, !- Handle
  Zone Outpatient Reception C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {7afb2505-7713-483e-be6d-1500ba2816d6}, !- Inlet Port
  {e4149f04-5527-4ab5-9021-dc4b1f2097eb}; !- Outlet Port

OS:Connection,
  {7b657907-52a2-4a6f-91eb-99e7b8f3d0f3}, !- Handle
  {562f4bde-c428-4093-b772-5b687e229eda}, !- Source Object
  3,                                      !- Outlet Port
  {c0fbb844-ae3d-43f6-827d-c83b8073e349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7afb2505-7713-483e-be6d-1500ba2816d6}, !- Handle
  {c0fbb844-ae3d-43f6-827d-c83b8073e349}, !- Source Object
  3,                                      !- Outlet Port
  {a2dbd367-514d-45ff-a68e-ba87a3566c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4149f04-5527-4ab5-9021-dc4b1f2097eb}, !- Handle
  {a2dbd367-514d-45ff-a68e-ba87a3566c29}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  171;                                    !- Inlet Port

OS:Fan:OnOff,
  {78558682-8175-4533-aff8-3ba2c7d76a3e}, !- Handle
  Zone Outpatient Reception C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.40896377507655,                       !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d00bcd29-a7ba-4326-a32e-1a61813b11e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {186318b1-9e2c-4b5a-bb7c-c8db665db27e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d00bcd29-a7ba-4326-a32e-1a61813b11e6}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {186318b1-9e2c-4b5a-bb7c-c8db665db27e}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0ff273e3-6798-4751-aa0d-145e2672d3c0}, !- Handle
  Zone Outpatient Reception C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {42f6595e-f96e-4e74-988a-e4a54ea15858}, !- Air Inlet Node Name
  {782b543b-d2b3-4c3e-a1db-81354a2c2ffe}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.40896377507655,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.40896377507655,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.40896377507655,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78558682-8175-4533-aff8-3ba2c7d76a3e}, !- Supply Air Fan Name
  {63e552b1-2f79-455c-8933-027ba60585dc}, !- Heating Coil Name
  {c0fbb844-ae3d-43f6-827d-c83b8073e349}, !- Cooling Coil Name
  {ab76a722-f27f-48dd-bb5b-2b5ce6cec98d}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9bbfc848-151d-43bf-a07c-dee28a4f0f81}, !- Handle
  Zone Outpatient Reception C  - Story ground WSHP Inlet Air Node, !- Name
  {6f3dc8db-f753-4cd2-a90a-e9ca2d8a6826}, !- Inlet Port
  {42f6595e-f96e-4e74-988a-e4a54ea15858}; !- Outlet Port

OS:Connection,
  {6f3dc8db-f753-4cd2-a90a-e9ca2d8a6826}, !- Handle
  {ef2de2ab-a265-45dc-a0c7-227ba5972b81}, !- Source Object
  2,                                      !- Outlet Port
  {9bbfc848-151d-43bf-a07c-dee28a4f0f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f6595e-f96e-4e74-988a-e4a54ea15858}, !- Handle
  {9bbfc848-151d-43bf-a07c-dee28a4f0f81}, !- Source Object
  3,                                      !- Outlet Port
  {0ff273e3-6798-4751-aa0d-145e2672d3c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba9bfefb-ce9a-492a-927a-212923381467}, !- Handle
  Zone Outpatient Reception C  - Story ground WSHP Outlet Air Node, !- Name
  {782b543b-d2b3-4c3e-a1db-81354a2c2ffe}, !- Inlet Port
  {dcd1e8a0-18a2-41e3-b49d-1965b40817f7}; !- Outlet Port

OS:Connection,
  {dcd1e8a0-18a2-41e3-b49d-1965b40817f7}, !- Handle
  {ba9bfefb-ce9a-492a-927a-212923381467}, !- Source Object
  3,                                      !- Outlet Port
  {0cccaa20-a420-41cd-b806-5eeb753bf331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {782b543b-d2b3-4c3e-a1db-81354a2c2ffe}, !- Handle
  {0ff273e3-6798-4751-aa0d-145e2672d3c0}, !- Source Object
  4,                                      !- Outlet Port
  {ba9bfefb-ce9a-492a-927a-212923381467}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c2c6608-8536-4db3-87c6-09066dd265e1}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  670.78738493987,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {688a4035-e8d0-4c10-bd12-5b3ac75a73b9}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {bad36c53-7fd4-45fb-b113-bc15d4fc830c}, !- Water Inlet Node Name
  {bcf62db6-3256-411a-8caa-255517647ad0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568816060154145,                     !- Rated Air Flow Rate {m3/s}
  2.49966330442554e-05,                   !- Rated Water Flow Rate {m3/s}
  1129.89097043159,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {27e3fbf5-8156-4a58-9364-cac822741399}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {533f172e-4c98-4e6a-923c-3c1051fda272}, !- Inlet Port
  {bad36c53-7fd4-45fb-b113-bc15d4fc830c}; !- Outlet Port

OS:Connection,
  {533f172e-4c98-4e6a-923c-3c1051fda272}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  172,                                    !- Outlet Port
  {27e3fbf5-8156-4a58-9364-cac822741399}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7376c88d-17c3-4714-bfa5-836a7271b512}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {bcf62db6-3256-411a-8caa-255517647ad0}, !- Inlet Port
  {12954d6a-03e2-453e-b665-204b36f29c5d}; !- Outlet Port

OS:Connection,
  {bad36c53-7fd4-45fb-b113-bc15d4fc830c}, !- Handle
  {27e3fbf5-8156-4a58-9364-cac822741399}, !- Source Object
  3,                                      !- Outlet Port
  {688a4035-e8d0-4c10-bd12-5b3ac75a73b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf62db6-3256-411a-8caa-255517647ad0}, !- Handle
  {688a4035-e8d0-4c10-bd12-5b3ac75a73b9}, !- Source Object
  3,                                      !- Outlet Port
  {7376c88d-17c3-4714-bfa5-836a7271b512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12954d6a-03e2-453e-b665-204b36f29c5d}, !- Handle
  {7376c88d-17c3-4714-bfa5-836a7271b512}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  172;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {529921a6-8ccb-4379-b587-7e019b555de2}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {9508fa2f-d354-4ec5-b1d7-49b8f7dead1e}, !- Water Inlet Node Name
  {3d5642bd-de5e-4a80-af63-1edf1cbeb9f0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568816060154145,                     !- Rated Air Flow Rate {m3/s}
  2.49966330442554e-05,                   !- Rated Water Flow Rate {m3/s}
  1193.1799681436,                        !- Rated Total Cooling Capacity {W}
  801.343065768721,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {1c04cdc6-7768-4c20-84a1-42e678e0e12e}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {407ac526-5a2d-40cd-b201-2935eab7d11d}, !- Inlet Port
  {9508fa2f-d354-4ec5-b1d7-49b8f7dead1e}; !- Outlet Port

OS:Connection,
  {407ac526-5a2d-40cd-b201-2935eab7d11d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  173,                                    !- Outlet Port
  {1c04cdc6-7768-4c20-84a1-42e678e0e12e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95457582-d423-4a37-8cb4-85df4ae8e200}, !- Handle
  Zone Outpatient Soil Work A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3d5642bd-de5e-4a80-af63-1edf1cbeb9f0}, !- Inlet Port
  {04571621-bbff-4774-8c07-cb056f1085e5}; !- Outlet Port

OS:Connection,
  {9508fa2f-d354-4ec5-b1d7-49b8f7dead1e}, !- Handle
  {1c04cdc6-7768-4c20-84a1-42e678e0e12e}, !- Source Object
  3,                                      !- Outlet Port
  {529921a6-8ccb-4379-b587-7e019b555de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5642bd-de5e-4a80-af63-1edf1cbeb9f0}, !- Handle
  {529921a6-8ccb-4379-b587-7e019b555de2}, !- Source Object
  3,                                      !- Outlet Port
  {95457582-d423-4a37-8cb4-85df4ae8e200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04571621-bbff-4774-8c07-cb056f1085e5}, !- Handle
  {95457582-d423-4a37-8cb4-85df4ae8e200}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  173;                                    !- Inlet Port

OS:Fan:OnOff,
  {7673f0ac-23cd-4edb-9fd8-f09bbed1b88d}, !- Handle
  Zone Outpatient Soil Work A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0568816060154145,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d260f4c-9b8d-49ee-8298-67dde6a9885b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {308a0142-d527-49b0-aa67-af45cdd03cf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d260f4c-9b8d-49ee-8298-67dde6a9885b}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {308a0142-d527-49b0-aa67-af45cdd03cf5}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {91164776-d335-4832-81ae-6815d50020a3}, !- Handle
  Zone Outpatient Soil Work A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {d6f41d77-de37-477c-b82d-baf4fb22db37}, !- Air Inlet Node Name
  {febafb20-f83c-476f-8231-1f74ffd79339}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0568816060154145,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0568816060154145,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0568816060154145,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7673f0ac-23cd-4edb-9fd8-f09bbed1b88d}, !- Supply Air Fan Name
  {688a4035-e8d0-4c10-bd12-5b3ac75a73b9}, !- Heating Coil Name
  {529921a6-8ccb-4379-b587-7e019b555de2}, !- Cooling Coil Name
  {3c2c6608-8536-4db3-87c6-09066dd265e1}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {024961a5-93d7-4d6e-a3bd-d7dbf6fc26a6}, !- Handle
  Zone Outpatient Soil Work A  - Story ground WSHP Inlet Air Node, !- Name
  {5f3196a5-62ae-45bd-8eab-f557342002dd}, !- Inlet Port
  {d6f41d77-de37-477c-b82d-baf4fb22db37}; !- Outlet Port

OS:Connection,
  {5f3196a5-62ae-45bd-8eab-f557342002dd}, !- Handle
  {8ba5d81e-a2f3-4980-a216-9954bfd1c923}, !- Source Object
  3,                                      !- Outlet Port
  {024961a5-93d7-4d6e-a3bd-d7dbf6fc26a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f41d77-de37-477c-b82d-baf4fb22db37}, !- Handle
  {024961a5-93d7-4d6e-a3bd-d7dbf6fc26a6}, !- Source Object
  3,                                      !- Outlet Port
  {91164776-d335-4832-81ae-6815d50020a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9d0836e-0159-4720-bf5c-38672c293ff3}, !- Handle
  Zone Outpatient Soil Work A  - Story ground WSHP Outlet Air Node, !- Name
  {febafb20-f83c-476f-8231-1f74ffd79339}, !- Inlet Port
  {b1839211-d3d1-4a15-b7db-0e62a9fe6586}; !- Outlet Port

OS:Connection,
  {b1839211-d3d1-4a15-b7db-0e62a9fe6586}, !- Handle
  {c9d0836e-0159-4720-bf5c-38672c293ff3}, !- Source Object
  3,                                      !- Outlet Port
  {9b4871c3-385e-40a5-a88f-5e6b4583e407}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {febafb20-f83c-476f-8231-1f74ffd79339}, !- Handle
  {91164776-d335-4832-81ae-6815d50020a3}, !- Source Object
  4,                                      !- Outlet Port
  {c9d0836e-0159-4720-bf5c-38672c293ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5307e775-c766-4d78-b56a-e60ab1c7bdc1}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5122.42277010367,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b7449cb3-5a15-4e9b-9059-f57c0856b40a}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Htg Coil 32 Clg kBtu/hr 4.2COPH, !- Name
  {9bab5a23-81de-45b3-948a-e295fb786ac2}, !- Water Inlet Node Name
  {855374b7-64e4-4fa8-b0b2-e9ba48572261}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.459206839798916,                      !- Rated Air Flow Rate {m3/s}
  0.000202082727994018,                   !- Rated Water Flow Rate {m3/s}
  9134.48820232601,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {ee64f28c-ad0a-4146-805b-5e0da9548e5f}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b40d99f5-3bb7-44f9-b6aa-09658d58364d}, !- Inlet Port
  {9bab5a23-81de-45b3-948a-e295fb786ac2}; !- Outlet Port

OS:Connection,
  {b40d99f5-3bb7-44f9-b6aa-09658d58364d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  174,                                    !- Outlet Port
  {ee64f28c-ad0a-4146-805b-5e0da9548e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba127efb-fdfb-4dd8-ad66-3f9240eeaf04}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {855374b7-64e4-4fa8-b0b2-e9ba48572261}, !- Inlet Port
  {c8ed0e42-2962-441c-8175-cf4f0f35ee15}; !- Outlet Port

OS:Connection,
  {9bab5a23-81de-45b3-948a-e295fb786ac2}, !- Handle
  {ee64f28c-ad0a-4146-805b-5e0da9548e5f}, !- Source Object
  3,                                      !- Outlet Port
  {b7449cb3-5a15-4e9b-9059-f57c0856b40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855374b7-64e4-4fa8-b0b2-e9ba48572261}, !- Handle
  {b7449cb3-5a15-4e9b-9059-f57c0856b40a}, !- Source Object
  3,                                      !- Outlet Port
  {ba127efb-fdfb-4dd8-ad66-3f9240eeaf04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ed0e42-2962-441c-8175-cf4f0f35ee15}, !- Handle
  {ba127efb-fdfb-4dd8-ad66-3f9240eeaf04}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  174;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {62aa3716-d9da-4e7f-a1d3-a315beab98e6}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Clg Coil 32kBtu/hr 12.0EER, !- Name
  {192dcbc3-40de-4641-8dd0-3dc331d68fb1}, !- Water Inlet Node Name
  {92b75272-4125-44f1-83d0-f89765902234}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.459206839798916,                      !- Rated Air Flow Rate {m3/s}
  0.000202082727994018,                   !- Rated Water Flow Rate {m3/s}
  9646.14164329171,                       !- Rated Total Cooling Capacity {W}
  6475.11094727088,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {625ac006-ecdf-4ebe-a0ab-8c534464f260}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b1d6f964-fb4b-4211-9226-eb70b1be3244}, !- Inlet Port
  {192dcbc3-40de-4641-8dd0-3dc331d68fb1}; !- Outlet Port

OS:Connection,
  {b1d6f964-fb4b-4211-9226-eb70b1be3244}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  175,                                    !- Outlet Port
  {625ac006-ecdf-4ebe-a0ab-8c534464f260}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0093deb-be68-4b02-a07e-74c30d2a4de8}, !- Handle
  Zone Outpatient Soil Work B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {92b75272-4125-44f1-83d0-f89765902234}, !- Inlet Port
  {308ef414-f58f-4fc2-b68c-8a96b11d732a}; !- Outlet Port

OS:Connection,
  {192dcbc3-40de-4641-8dd0-3dc331d68fb1}, !- Handle
  {625ac006-ecdf-4ebe-a0ab-8c534464f260}, !- Source Object
  3,                                      !- Outlet Port
  {62aa3716-d9da-4e7f-a1d3-a315beab98e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b75272-4125-44f1-83d0-f89765902234}, !- Handle
  {62aa3716-d9da-4e7f-a1d3-a315beab98e6}, !- Source Object
  3,                                      !- Outlet Port
  {b0093deb-be68-4b02-a07e-74c30d2a4de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308ef414-f58f-4fc2-b68c-8a96b11d732a}, !- Handle
  {b0093deb-be68-4b02-a07e-74c30d2a4de8}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  175;                                    !- Inlet Port

OS:Fan:OnOff,
  {b4056238-6ec2-4d97-8505-82dbb076b04b}, !- Handle
  Zone Outpatient Soil Work B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.459206839798916,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c7d0f6ce-4fd9-45e3-ac7f-1e32d5ef1e7d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0eff9505-7f13-4002-895a-232ba6fa070b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c7d0f6ce-4fd9-45e3-ac7f-1e32d5ef1e7d}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0eff9505-7f13-4002-895a-232ba6fa070b}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4592786c-a85d-45b1-b57e-8613f15fc31f}, !- Handle
  Zone Outpatient Soil Work B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {dfa1b7fe-0a03-49a3-9392-79638133450e}, !- Air Inlet Node Name
  {4217d7eb-a684-458b-8e18-ae0a8b75137c}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.459206839798916,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.459206839798916,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.459206839798916,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4056238-6ec2-4d97-8505-82dbb076b04b}, !- Supply Air Fan Name
  {b7449cb3-5a15-4e9b-9059-f57c0856b40a}, !- Heating Coil Name
  {62aa3716-d9da-4e7f-a1d3-a315beab98e6}, !- Cooling Coil Name
  {5307e775-c766-4d78-b56a-e60ab1c7bdc1}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ad44223b-5f63-43fe-837d-31f4c12b3320}, !- Handle
  Zone Outpatient Soil Work B  - Story ground WSHP Inlet Air Node, !- Name
  {379d56c2-f5e5-4629-a145-8ac3790ccc59}, !- Inlet Port
  {dfa1b7fe-0a03-49a3-9392-79638133450e}; !- Outlet Port

OS:Connection,
  {379d56c2-f5e5-4629-a145-8ac3790ccc59}, !- Handle
  {731cd018-035e-4bb0-8ecc-424bfaec08ea}, !- Source Object
  3,                                      !- Outlet Port
  {ad44223b-5f63-43fe-837d-31f4c12b3320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa1b7fe-0a03-49a3-9392-79638133450e}, !- Handle
  {ad44223b-5f63-43fe-837d-31f4c12b3320}, !- Source Object
  3,                                      !- Outlet Port
  {4592786c-a85d-45b1-b57e-8613f15fc31f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89f8733e-fac4-44c7-aa03-afb28b84e7e7}, !- Handle
  Zone Outpatient Soil Work B  - Story ground WSHP Outlet Air Node, !- Name
  {4217d7eb-a684-458b-8e18-ae0a8b75137c}, !- Inlet Port
  {7b6ff32f-1fde-47c0-9300-ad5ea52f39c4}; !- Outlet Port

OS:Connection,
  {7b6ff32f-1fde-47c0-9300-ad5ea52f39c4}, !- Handle
  {89f8733e-fac4-44c7-aa03-afb28b84e7e7}, !- Source Object
  3,                                      !- Outlet Port
  {795f8027-57b8-4abe-b36d-bf5a95b479e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4217d7eb-a684-458b-8e18-ae0a8b75137c}, !- Handle
  {4592786c-a85d-45b1-b57e-8613f15fc31f}, !- Source Object
  4,                                      !- Outlet Port
  {89f8733e-fac4-44c7-aa03-afb28b84e7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d32ed91a-03db-4d3b-a694-cbff793cac3f}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  670.787384940145,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {39115cc4-c304-4c38-877b-8c2d5650f416}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Htg Coil 4 Clg kBtu/hr 4.2COPH, !- Name
  {20fc62f1-efc8-4d10-afb9-0767cfe10adf}, !- Water Inlet Node Name
  {5201e20d-62ac-4501-a68e-3e3f2943ab14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568816060162331,                     !- Rated Air Flow Rate {m3/s}
  2.49966330445319e-05,                   !- Rated Water Flow Rate {m3/s}
  1129.89097044408,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {547b8906-5b2d-445f-a7e3-2fea87ba0680}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {496fd66d-3715-426d-961d-b04b192e6cd5}, !- Inlet Port
  {20fc62f1-efc8-4d10-afb9-0767cfe10adf}; !- Outlet Port

OS:Connection,
  {496fd66d-3715-426d-961d-b04b192e6cd5}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  176,                                    !- Outlet Port
  {547b8906-5b2d-445f-a7e3-2fea87ba0680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1abcb06b-c438-4a8e-8000-bc654e64e45d}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {5201e20d-62ac-4501-a68e-3e3f2943ab14}, !- Inlet Port
  {44d3c2cc-2879-4619-8477-f665c1782633}; !- Outlet Port

OS:Connection,
  {20fc62f1-efc8-4d10-afb9-0767cfe10adf}, !- Handle
  {547b8906-5b2d-445f-a7e3-2fea87ba0680}, !- Source Object
  3,                                      !- Outlet Port
  {39115cc4-c304-4c38-877b-8c2d5650f416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5201e20d-62ac-4501-a68e-3e3f2943ab14}, !- Handle
  {39115cc4-c304-4c38-877b-8c2d5650f416}, !- Source Object
  3,                                      !- Outlet Port
  {1abcb06b-c438-4a8e-8000-bc654e64e45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d3c2cc-2879-4619-8477-f665c1782633}, !- Handle
  {1abcb06b-c438-4a8e-8000-bc654e64e45d}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  176;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2469b01c-1a6f-4c50-a253-ee9130f40900}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Clg Coil 4kBtu/hr 11.2EER, !- Name
  {23317efd-aa21-4ade-ab54-2b80ce375d75}, !- Water Inlet Node Name
  {75e38255-93b7-4c4a-b2ca-6c322474e7ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568816060162331,                     !- Rated Air Flow Rate {m3/s}
  2.49966330445319e-05,                   !- Rated Water Flow Rate {m3/s}
  1193.17996815679,                       !- Rated Total Cooling Capacity {W}
  801.34306578025,                        !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {106f0d48-36db-4166-8c0a-138c910ad4ec}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {35989bec-4cd6-4680-8823-ff476d8c59d5}, !- Inlet Port
  {23317efd-aa21-4ade-ab54-2b80ce375d75}; !- Outlet Port

OS:Connection,
  {35989bec-4cd6-4680-8823-ff476d8c59d5}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  177,                                    !- Outlet Port
  {106f0d48-36db-4166-8c0a-138c910ad4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {158b471e-443e-4239-854e-635f36311fdb}, !- Handle
  Zone Outpatient Soil Work C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {75e38255-93b7-4c4a-b2ca-6c322474e7ff}, !- Inlet Port
  {c133415e-b595-413a-b5d7-9add67babcca}; !- Outlet Port

OS:Connection,
  {23317efd-aa21-4ade-ab54-2b80ce375d75}, !- Handle
  {106f0d48-36db-4166-8c0a-138c910ad4ec}, !- Source Object
  3,                                      !- Outlet Port
  {2469b01c-1a6f-4c50-a253-ee9130f40900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e38255-93b7-4c4a-b2ca-6c322474e7ff}, !- Handle
  {2469b01c-1a6f-4c50-a253-ee9130f40900}, !- Source Object
  3,                                      !- Outlet Port
  {158b471e-443e-4239-854e-635f36311fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c133415e-b595-413a-b5d7-9add67babcca}, !- Handle
  {158b471e-443e-4239-854e-635f36311fdb}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  177;                                    !- Inlet Port

OS:Fan:OnOff,
  {c6104038-856c-49eb-9818-4f64a38942b5}, !- Handle
  Zone Outpatient Soil Work C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0568816060162331,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b466af07-44a3-466c-a814-ede70fffce4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28942c04-abba-44e1-828e-0b6b3796942f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b466af07-44a3-466c-a814-ede70fffce4f}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28942c04-abba-44e1-828e-0b6b3796942f}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9d319d92-9302-4e34-98fa-c01f88126e14}, !- Handle
  Zone Outpatient Soil Work C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {927ccbd1-ec87-4e86-981b-d8e529369883}, !- Air Inlet Node Name
  {3b9935db-33ab-4a36-b3f4-0d0d3c226f52}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0568816060162331,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0568816060162331,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0568816060162331,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c6104038-856c-49eb-9818-4f64a38942b5}, !- Supply Air Fan Name
  {39115cc4-c304-4c38-877b-8c2d5650f416}, !- Heating Coil Name
  {2469b01c-1a6f-4c50-a253-ee9130f40900}, !- Cooling Coil Name
  {d32ed91a-03db-4d3b-a694-cbff793cac3f}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0797645f-4aaf-4ce5-955f-d75f48533632}, !- Handle
  Zone Outpatient Soil Work C  - Story ground WSHP Inlet Air Node, !- Name
  {4bb2fd02-de6f-453d-a771-3480c9de4e9e}, !- Inlet Port
  {927ccbd1-ec87-4e86-981b-d8e529369883}; !- Outlet Port

OS:Connection,
  {4bb2fd02-de6f-453d-a771-3480c9de4e9e}, !- Handle
  {090d4401-04e2-4253-b891-d05da5f8e55d}, !- Source Object
  3,                                      !- Outlet Port
  {0797645f-4aaf-4ce5-955f-d75f48533632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927ccbd1-ec87-4e86-981b-d8e529369883}, !- Handle
  {0797645f-4aaf-4ce5-955f-d75f48533632}, !- Source Object
  3,                                      !- Outlet Port
  {9d319d92-9302-4e34-98fa-c01f88126e14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b9c2c10-6466-4413-ae54-428ad0b61182}, !- Handle
  Zone Outpatient Soil Work C  - Story ground WSHP Outlet Air Node, !- Name
  {3b9935db-33ab-4a36-b3f4-0d0d3c226f52}, !- Inlet Port
  {18940423-a683-42e5-ac2c-1d93a029e9e2}; !- Outlet Port

OS:Connection,
  {18940423-a683-42e5-ac2c-1d93a029e9e2}, !- Handle
  {8b9c2c10-6466-4413-ae54-428ad0b61182}, !- Source Object
  3,                                      !- Outlet Port
  {0f710fea-085e-48ef-816c-284dc0664bcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b9935db-33ab-4a36-b3f4-0d0d3c226f52}, !- Handle
  {9d319d92-9302-4e34-98fa-c01f88126e14}, !- Source Object
  4,                                      !- Outlet Port
  {8b9c2c10-6466-4413-ae54-428ad0b61182}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1b910de5-a13e-4428-83ac-2c44b4256be8}, !- Handle
  Zone Outpatient Stair A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  824.031737952394,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {18a09397-0ef9-4fe0-8ff2-071a71fef099}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {6692909f-0258-4fbd-993b-57780dd1af3d}, !- Water Inlet Node Name
  {bc0c43cc-10d8-4dc1-ad83-aa27b20b7356}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0433655053254322,                     !- Rated Air Flow Rate {m3/s}
  1.3617329038715e-05,                    !- Rated Water Flow Rate {m3/s}
  615.526782947111,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f159e82d-49e2-481a-8aef-e9e9c316d680}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {418114d3-652b-4d27-a499-f3c56bbaf066}, !- Inlet Port
  {6692909f-0258-4fbd-993b-57780dd1af3d}; !- Outlet Port

OS:Connection,
  {418114d3-652b-4d27-a499-f3c56bbaf066}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  178,                                    !- Outlet Port
  {f159e82d-49e2-481a-8aef-e9e9c316d680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39ca0591-bed5-4500-bf31-4d9d41fda1b4}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {bc0c43cc-10d8-4dc1-ad83-aa27b20b7356}, !- Inlet Port
  {f2e6ad7a-87cb-49ff-b1a3-d51653ca8132}; !- Outlet Port

OS:Connection,
  {6692909f-0258-4fbd-993b-57780dd1af3d}, !- Handle
  {f159e82d-49e2-481a-8aef-e9e9c316d680}, !- Source Object
  3,                                      !- Outlet Port
  {18a09397-0ef9-4fe0-8ff2-071a71fef099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0c43cc-10d8-4dc1-ad83-aa27b20b7356}, !- Handle
  {18a09397-0ef9-4fe0-8ff2-071a71fef099}, !- Source Object
  3,                                      !- Outlet Port
  {39ca0591-bed5-4500-bf31-4d9d41fda1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e6ad7a-87cb-49ff-b1a3-d51653ca8132}, !- Handle
  {39ca0591-bed5-4500-bf31-4d9d41fda1b4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  178;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {42558ec5-8da8-40a4-8ee7-99cc2f8b8d2b}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {6ff1bf38-33f7-4964-99ad-d86ab099f40d}, !- Water Inlet Node Name
  {62860da7-5802-47c4-98dd-3dab7374e3e5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0433655053254322,                     !- Rated Air Flow Rate {m3/s}
  1.3617329038715e-05,                    !- Rated Water Flow Rate {m3/s}
  650.004510601435,                       !- Rated Total Cooling Capacity {W}
  517.277341401559,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {d32852f5-e592-4296-8b30-2dfc58e4d110}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {5e7562a4-d696-491d-8c22-98c15326c8cb}, !- Inlet Port
  {6ff1bf38-33f7-4964-99ad-d86ab099f40d}; !- Outlet Port

OS:Connection,
  {5e7562a4-d696-491d-8c22-98c15326c8cb}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  179,                                    !- Outlet Port
  {d32852f5-e592-4296-8b30-2dfc58e4d110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f583c555-654a-4047-be88-a269e021fad3}, !- Handle
  Zone Outpatient Stair A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {62860da7-5802-47c4-98dd-3dab7374e3e5}, !- Inlet Port
  {1b84907b-028b-47ee-a67d-d16692e698d5}; !- Outlet Port

OS:Connection,
  {6ff1bf38-33f7-4964-99ad-d86ab099f40d}, !- Handle
  {d32852f5-e592-4296-8b30-2dfc58e4d110}, !- Source Object
  3,                                      !- Outlet Port
  {42558ec5-8da8-40a4-8ee7-99cc2f8b8d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62860da7-5802-47c4-98dd-3dab7374e3e5}, !- Handle
  {42558ec5-8da8-40a4-8ee7-99cc2f8b8d2b}, !- Source Object
  3,                                      !- Outlet Port
  {f583c555-654a-4047-be88-a269e021fad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b84907b-028b-47ee-a67d-d16692e698d5}, !- Handle
  {f583c555-654a-4047-be88-a269e021fad3}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  179;                                    !- Inlet Port

OS:Fan:OnOff,
  {d7f4bdcb-aca6-45c5-823d-796e1ceaaa28}, !- Handle
  Zone Outpatient Stair A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0433655053254322,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {520d19a5-e629-4b0a-b881-e6141f4df468}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e72e899f-d970-42b3-9c98-8b2fc37a8169}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {520d19a5-e629-4b0a-b881-e6141f4df468}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e72e899f-d970-42b3-9c98-8b2fc37a8169}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {8d57d6a8-9932-435a-ad7d-3b4dcb970d76}, !- Handle
  Zone Outpatient Stair A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {2afe110d-24bc-487c-8b13-57d32660f477}, !- Air Inlet Node Name
  {c4bdeacc-adf1-418a-9ae6-afc0dc60463f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0433655053254322,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0433655053254322,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0433655053254322,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7f4bdcb-aca6-45c5-823d-796e1ceaaa28}, !- Supply Air Fan Name
  {18a09397-0ef9-4fe0-8ff2-071a71fef099}, !- Heating Coil Name
  {42558ec5-8da8-40a4-8ee7-99cc2f8b8d2b}, !- Cooling Coil Name
  {1b910de5-a13e-4428-83ac-2c44b4256be8}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a5b66303-0581-4af6-a9c9-74906a82e1ac}, !- Handle
  Zone Outpatient Stair A  - Story ground WSHP Inlet Air Node, !- Name
  {19e374f8-1dbc-46b8-aeec-dba9ea8a67eb}, !- Inlet Port
  {2afe110d-24bc-487c-8b13-57d32660f477}; !- Outlet Port

OS:Connection,
  {19e374f8-1dbc-46b8-aeec-dba9ea8a67eb}, !- Handle
  {afbae12c-84ea-485a-acec-cc8496e88f25}, !- Source Object
  2,                                      !- Outlet Port
  {a5b66303-0581-4af6-a9c9-74906a82e1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afe110d-24bc-487c-8b13-57d32660f477}, !- Handle
  {a5b66303-0581-4af6-a9c9-74906a82e1ac}, !- Source Object
  3,                                      !- Outlet Port
  {8d57d6a8-9932-435a-ad7d-3b4dcb970d76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {651c2c8b-73d4-43b5-9d36-e2438d78ba05}, !- Handle
  Zone Outpatient Stair A  - Story ground WSHP Outlet Air Node, !- Name
  {c4bdeacc-adf1-418a-9ae6-afc0dc60463f}, !- Inlet Port
  {b0f413f6-839e-4f5c-82a3-d0fca08019f7}; !- Outlet Port

OS:Connection,
  {b0f413f6-839e-4f5c-82a3-d0fca08019f7}, !- Handle
  {651c2c8b-73d4-43b5-9d36-e2438d78ba05}, !- Source Object
  3,                                      !- Outlet Port
  {15825351-6da8-430c-b16c-af56bee5aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bdeacc-adf1-418a-9ae6-afc0dc60463f}, !- Handle
  {8d57d6a8-9932-435a-ad7d-3b4dcb970d76}, !- Source Object
  4,                                      !- Outlet Port
  {651c2c8b-73d4-43b5-9d36-e2438d78ba05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {01b9d4b4-c3d3-4728-b076-dea3865bcbb7}, !- Handle
  Zone Outpatient Stair B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6089.32228365956,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f6f95461-8787-4e1c-845c-ffb2b20f802e}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {c598735d-ab43-48e9-9597-0e088d2558af}, !- Water Inlet Node Name
  {64643b3c-5527-4c14-af79-80bf8ba2e2d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.346420355690103,                      !- Rated Air Flow Rate {m3/s}
  0.00010883099771505,                    !- Rated Water Flow Rate {m3/s}
  4919.34899406606,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {17333863-0442-456d-ada0-183b9ec53512}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {61ab6683-dc27-4ac3-b8d4-9ece82c825b0}, !- Inlet Port
  {c598735d-ab43-48e9-9597-0e088d2558af}; !- Outlet Port

OS:Connection,
  {61ab6683-dc27-4ac3-b8d4-9ece82c825b0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  180,                                    !- Outlet Port
  {17333863-0442-456d-ada0-183b9ec53512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3d03ebb-2d4c-459d-b67f-2f610445800a}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {64643b3c-5527-4c14-af79-80bf8ba2e2d2}, !- Inlet Port
  {57d0dbf0-2dcc-4bb4-a8a0-0e5d1032d65a}; !- Outlet Port

OS:Connection,
  {c598735d-ab43-48e9-9597-0e088d2558af}, !- Handle
  {17333863-0442-456d-ada0-183b9ec53512}, !- Source Object
  3,                                      !- Outlet Port
  {f6f95461-8787-4e1c-845c-ffb2b20f802e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64643b3c-5527-4c14-af79-80bf8ba2e2d2}, !- Handle
  {f6f95461-8787-4e1c-845c-ffb2b20f802e}, !- Source Object
  3,                                      !- Outlet Port
  {f3d03ebb-2d4c-459d-b67f-2f610445800a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d0dbf0-2dcc-4bb4-a8a0-0e5d1032d65a}, !- Handle
  {f3d03ebb-2d4c-459d-b67f-2f610445800a}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  180;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d8759c1c-f198-4e40-83ee-06ade171bdc9}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {1a1c78cf-6ffb-4124-b3ec-9fa91abb8188}, !- Water Inlet Node Name
  {9bad6cad-8284-495f-bc6d-0b68975ba8d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.346420355690103,                      !- Rated Air Flow Rate {m3/s}
  0.00010883099771505,                    !- Rated Water Flow Rate {m3/s}
  5194.89829517349,                       !- Rated Total Cooling Capacity {W}
  4132.93400228648,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {82d8f3ca-2ba3-48fa-bbf5-1d431bba266e}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {2b48e94f-357a-4933-87b4-bb1bae136edd}, !- Inlet Port
  {1a1c78cf-6ffb-4124-b3ec-9fa91abb8188}; !- Outlet Port

OS:Connection,
  {2b48e94f-357a-4933-87b4-bb1bae136edd}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  181,                                    !- Outlet Port
  {82d8f3ca-2ba3-48fa-bbf5-1d431bba266e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cf21784-c1d1-427b-96aa-86af86dcfa4b}, !- Handle
  Zone Outpatient Stair B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {9bad6cad-8284-495f-bc6d-0b68975ba8d8}, !- Inlet Port
  {dcfeb3e6-e076-4662-ab13-ec17aa70db23}; !- Outlet Port

OS:Connection,
  {1a1c78cf-6ffb-4124-b3ec-9fa91abb8188}, !- Handle
  {82d8f3ca-2ba3-48fa-bbf5-1d431bba266e}, !- Source Object
  3,                                      !- Outlet Port
  {d8759c1c-f198-4e40-83ee-06ade171bdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bad6cad-8284-495f-bc6d-0b68975ba8d8}, !- Handle
  {d8759c1c-f198-4e40-83ee-06ade171bdc9}, !- Source Object
  3,                                      !- Outlet Port
  {4cf21784-c1d1-427b-96aa-86af86dcfa4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfeb3e6-e076-4662-ab13-ec17aa70db23}, !- Handle
  {4cf21784-c1d1-427b-96aa-86af86dcfa4b}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  181;                                    !- Inlet Port

OS:Fan:OnOff,
  {77ca3a61-6211-4486-89cd-4ba53070c28d}, !- Handle
  Zone Outpatient Stair B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.346420355690103,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf65e4c8-7258-412f-a936-4d6a0a27364a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {104ab1c7-d1c8-476e-b9e3-67bb400200e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf65e4c8-7258-412f-a936-4d6a0a27364a}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {104ab1c7-d1c8-476e-b9e3-67bb400200e7}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {def8a652-7c28-45dd-bef2-ad674e6261d9}, !- Handle
  Zone Outpatient Stair B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {b89272bb-bc92-4e97-bd7d-8606dcfd4dca}, !- Air Inlet Node Name
  {2db0dcaf-bf20-41c4-8e26-b10a5968ccb7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.346420355690103,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.346420355690103,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.346420355690103,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {77ca3a61-6211-4486-89cd-4ba53070c28d}, !- Supply Air Fan Name
  {f6f95461-8787-4e1c-845c-ffb2b20f802e}, !- Heating Coil Name
  {d8759c1c-f198-4e40-83ee-06ade171bdc9}, !- Cooling Coil Name
  {01b9d4b4-c3d3-4728-b076-dea3865bcbb7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {3dfbeca4-f57f-47e9-9ab4-abe61999c90e}, !- Handle
  Zone Outpatient Stair B  - Story ground WSHP Inlet Air Node, !- Name
  {e052e3ff-847a-41c4-9e85-2e7d8bad30e3}, !- Inlet Port
  {b89272bb-bc92-4e97-bd7d-8606dcfd4dca}; !- Outlet Port

OS:Connection,
  {e052e3ff-847a-41c4-9e85-2e7d8bad30e3}, !- Handle
  {b1c0f678-3c53-4677-86c8-08b9ad1e9b6e}, !- Source Object
  2,                                      !- Outlet Port
  {3dfbeca4-f57f-47e9-9ab4-abe61999c90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89272bb-bc92-4e97-bd7d-8606dcfd4dca}, !- Handle
  {3dfbeca4-f57f-47e9-9ab4-abe61999c90e}, !- Source Object
  3,                                      !- Outlet Port
  {def8a652-7c28-45dd-bef2-ad674e6261d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c5afdb6-a633-49f7-91a7-e4faf24e82e8}, !- Handle
  Zone Outpatient Stair B  - Story ground WSHP Outlet Air Node, !- Name
  {2db0dcaf-bf20-41c4-8e26-b10a5968ccb7}, !- Inlet Port
  {a05b81c8-d771-489c-bd69-2cc7bb149e53}; !- Outlet Port

OS:Connection,
  {a05b81c8-d771-489c-bd69-2cc7bb149e53}, !- Handle
  {0c5afdb6-a633-49f7-91a7-e4faf24e82e8}, !- Source Object
  3,                                      !- Outlet Port
  {d0e7f804-5997-460e-b706-fa37e9b4ea96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db0dcaf-bf20-41c4-8e26-b10a5968ccb7}, !- Handle
  {def8a652-7c28-45dd-bef2-ad674e6261d9}, !- Source Object
  4,                                      !- Outlet Port
  {0c5afdb6-a633-49f7-91a7-e4faf24e82e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {618fc3eb-1732-45ee-8548-57aeca1c8c3c}, !- Handle
  Zone Outpatient Stair C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  824.031737952572,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f17a26d0-c890-4bc2-b8fa-72e1f4d18aa4}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {da999669-6e8f-4df0-8e8f-84fdf1f23fc6}, !- Water Inlet Node Name
  {e7b59e6c-6a20-4f82-b999-e7f6e0672e96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0433655053254076,                     !- Rated Air Flow Rate {m3/s}
  1.36173290387076e-05,                   !- Rated Water Flow Rate {m3/s}
  615.526782946772,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {1a6cbbc4-084c-4bda-8f7d-7662fe36062e}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {92d1250c-b773-4933-ae27-34a425584eb0}, !- Inlet Port
  {da999669-6e8f-4df0-8e8f-84fdf1f23fc6}; !- Outlet Port

OS:Connection,
  {92d1250c-b773-4933-ae27-34a425584eb0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  182,                                    !- Outlet Port
  {1a6cbbc4-084c-4bda-8f7d-7662fe36062e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ede9c93e-65b2-47b2-aee5-934ccca26670}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {e7b59e6c-6a20-4f82-b999-e7f6e0672e96}, !- Inlet Port
  {f541c4f9-d08e-4645-a18b-1b2177ca69b6}; !- Outlet Port

OS:Connection,
  {da999669-6e8f-4df0-8e8f-84fdf1f23fc6}, !- Handle
  {1a6cbbc4-084c-4bda-8f7d-7662fe36062e}, !- Source Object
  3,                                      !- Outlet Port
  {f17a26d0-c890-4bc2-b8fa-72e1f4d18aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b59e6c-6a20-4f82-b999-e7f6e0672e96}, !- Handle
  {f17a26d0-c890-4bc2-b8fa-72e1f4d18aa4}, !- Source Object
  3,                                      !- Outlet Port
  {ede9c93e-65b2-47b2-aee5-934ccca26670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f541c4f9-d08e-4645-a18b-1b2177ca69b6}, !- Handle
  {ede9c93e-65b2-47b2-aee5-934ccca26670}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  182;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8082c017-1535-453e-b671-3559a8208031}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {b68bf50a-4666-4ab6-adba-3e28f7f55fe1}, !- Water Inlet Node Name
  {d1b305f0-11d4-4ed5-903e-779a1aca7414}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0433655053254076,                     !- Rated Air Flow Rate {m3/s}
  1.36173290387076e-05,                   !- Rated Water Flow Rate {m3/s}
  650.004510601078,                       !- Rated Total Cooling Capacity {W}
  517.277341401266,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {82da93ea-c621-4a09-a4d2-76c455b3edd1}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {a1d4a284-f94c-4926-939c-09e7ce8e4711}, !- Inlet Port
  {b68bf50a-4666-4ab6-adba-3e28f7f55fe1}; !- Outlet Port

OS:Connection,
  {a1d4a284-f94c-4926-939c-09e7ce8e4711}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  183,                                    !- Outlet Port
  {82da93ea-c621-4a09-a4d2-76c455b3edd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a343d17e-9c24-4103-8a3f-4e1c6ce13e8c}, !- Handle
  Zone Outpatient Stair C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {d1b305f0-11d4-4ed5-903e-779a1aca7414}, !- Inlet Port
  {4babe7b1-ca32-4417-bc15-517c375bec5e}; !- Outlet Port

OS:Connection,
  {b68bf50a-4666-4ab6-adba-3e28f7f55fe1}, !- Handle
  {82da93ea-c621-4a09-a4d2-76c455b3edd1}, !- Source Object
  3,                                      !- Outlet Port
  {8082c017-1535-453e-b671-3559a8208031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b305f0-11d4-4ed5-903e-779a1aca7414}, !- Handle
  {8082c017-1535-453e-b671-3559a8208031}, !- Source Object
  3,                                      !- Outlet Port
  {a343d17e-9c24-4103-8a3f-4e1c6ce13e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4babe7b1-ca32-4417-bc15-517c375bec5e}, !- Handle
  {a343d17e-9c24-4103-8a3f-4e1c6ce13e8c}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  183;                                    !- Inlet Port

OS:Fan:OnOff,
  {1fb3b17e-d700-48b6-a01f-5d04bc0af296}, !- Handle
  Zone Outpatient Stair C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0433655053254076,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc3ab136-9094-4605-87e8-20ca7e154f8d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c02378e2-37b8-4481-8754-ecbdcb91e3a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc3ab136-9094-4605-87e8-20ca7e154f8d}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c02378e2-37b8-4481-8754-ecbdcb91e3a2}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {2a2aac32-51cf-412f-a048-938c8a2a904c}, !- Handle
  Zone Outpatient Stair C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a1b4e690-0d1e-4875-a3cc-2a79be300226}, !- Air Inlet Node Name
  {fb0d28af-b7bb-4464-9373-8865e04d2d93}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0433655053254076,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0433655053254076,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0433655053254076,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1fb3b17e-d700-48b6-a01f-5d04bc0af296}, !- Supply Air Fan Name
  {f17a26d0-c890-4bc2-b8fa-72e1f4d18aa4}, !- Heating Coil Name
  {8082c017-1535-453e-b671-3559a8208031}, !- Cooling Coil Name
  {618fc3eb-1732-45ee-8548-57aeca1c8c3c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e0c5a576-e448-45d1-97d5-6859655dab6a}, !- Handle
  Zone Outpatient Stair C  - Story ground WSHP Inlet Air Node, !- Name
  {8d79702c-a948-4367-acd5-e51d518515db}, !- Inlet Port
  {a1b4e690-0d1e-4875-a3cc-2a79be300226}; !- Outlet Port

OS:Connection,
  {8d79702c-a948-4367-acd5-e51d518515db}, !- Handle
  {b36608ca-c873-4050-8ea2-03c1358a2665}, !- Source Object
  2,                                      !- Outlet Port
  {e0c5a576-e448-45d1-97d5-6859655dab6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b4e690-0d1e-4875-a3cc-2a79be300226}, !- Handle
  {e0c5a576-e448-45d1-97d5-6859655dab6a}, !- Source Object
  3,                                      !- Outlet Port
  {2a2aac32-51cf-412f-a048-938c8a2a904c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d33c715-3825-4902-85fc-cd7407677301}, !- Handle
  Zone Outpatient Stair C  - Story ground WSHP Outlet Air Node, !- Name
  {fb0d28af-b7bb-4464-9373-8865e04d2d93}, !- Inlet Port
  {24a67da5-4fa8-4930-b603-16bf44d0e448}; !- Outlet Port

OS:Connection,
  {24a67da5-4fa8-4930-b603-16bf44d0e448}, !- Handle
  {0d33c715-3825-4902-85fc-cd7407677301}, !- Source Object
  3,                                      !- Outlet Port
  {ee0790da-9ae0-40aa-ae34-447f7aaa2ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0d28af-b7bb-4464-9373-8865e04d2d93}, !- Handle
  {2a2aac32-51cf-412f-a048-938c8a2a904c}, !- Source Object
  4,                                      !- Outlet Port
  {0d33c715-3825-4902-85fc-cd7407677301}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b172593-d72b-49f0-aea7-ed0d00f2ae9c}, !- Handle
  Zone Outpatient Toilet A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1043.67589896359,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9d04ada4-c5da-46f1-bfe2-15b19aad53c2}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {b8abde38-523b-4f2e-a6b9-307b26f46625}, !- Water Inlet Node Name
  {00a7f4cf-0ec9-4779-9e3b-48570a5169a8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568812951970486,                     !- Rated Air Flow Rate {m3/s}
  1.78651951405364e-05,                   !- Rated Water Flow Rate {m3/s}
  807.537664714783,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f7b0f57d-671a-4aad-a5fe-6fab5dbdbf51}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {1bd0b9ff-f2e2-4f49-b532-dc56074a24a0}, !- Inlet Port
  {b8abde38-523b-4f2e-a6b9-307b26f46625}; !- Outlet Port

OS:Connection,
  {1bd0b9ff-f2e2-4f49-b532-dc56074a24a0}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  184,                                    !- Outlet Port
  {f7b0f57d-671a-4aad-a5fe-6fab5dbdbf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16339aa0-c7d5-4cb6-99c7-eb51e94c005e}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {00a7f4cf-0ec9-4779-9e3b-48570a5169a8}, !- Inlet Port
  {f9c5586e-8c49-4cac-b908-71d790ae037e}; !- Outlet Port

OS:Connection,
  {b8abde38-523b-4f2e-a6b9-307b26f46625}, !- Handle
  {f7b0f57d-671a-4aad-a5fe-6fab5dbdbf51}, !- Source Object
  3,                                      !- Outlet Port
  {9d04ada4-c5da-46f1-bfe2-15b19aad53c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a7f4cf-0ec9-4779-9e3b-48570a5169a8}, !- Handle
  {9d04ada4-c5da-46f1-bfe2-15b19aad53c2}, !- Source Object
  3,                                      !- Outlet Port
  {16339aa0-c7d5-4cb6-99c7-eb51e94c005e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9c5586e-8c49-4cac-b908-71d790ae037e}, !- Handle
  {16339aa0-c7d5-4cb6-99c7-eb51e94c005e}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  184;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d83935bc-788f-409d-a2a3-7f18709d3fa8}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {51656490-0684-4c3f-b2c6-54100730179a}, !- Water Inlet Node Name
  {eebef033-e904-4f43-8ead-655802cfe30d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568812951970486,                     !- Rated Air Flow Rate {m3/s}
  1.78651951405364e-05,                   !- Rated Water Flow Rate {m3/s}
  852.770568377138,                       !- Rated Total Cooling Capacity {W}
  678.550985201947,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {27b4ee73-181d-4006-9f8a-0f91417acea9}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {986c13a1-5c88-40c5-84ce-80229bb5965c}, !- Inlet Port
  {51656490-0684-4c3f-b2c6-54100730179a}; !- Outlet Port

OS:Connection,
  {986c13a1-5c88-40c5-84ce-80229bb5965c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  185,                                    !- Outlet Port
  {27b4ee73-181d-4006-9f8a-0f91417acea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e3c3803-fc9b-4d57-9ccd-8b1a4d37e934}, !- Handle
  Zone Outpatient Toilet A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {eebef033-e904-4f43-8ead-655802cfe30d}, !- Inlet Port
  {42f48ec6-20d3-416b-a145-3b05dd580506}; !- Outlet Port

OS:Connection,
  {51656490-0684-4c3f-b2c6-54100730179a}, !- Handle
  {27b4ee73-181d-4006-9f8a-0f91417acea9}, !- Source Object
  3,                                      !- Outlet Port
  {d83935bc-788f-409d-a2a3-7f18709d3fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebef033-e904-4f43-8ead-655802cfe30d}, !- Handle
  {d83935bc-788f-409d-a2a3-7f18709d3fa8}, !- Source Object
  3,                                      !- Outlet Port
  {2e3c3803-fc9b-4d57-9ccd-8b1a4d37e934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f48ec6-20d3-416b-a145-3b05dd580506}, !- Handle
  {2e3c3803-fc9b-4d57-9ccd-8b1a4d37e934}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  185;                                    !- Inlet Port

OS:Fan:OnOff,
  {925ffabc-6a28-43af-8021-868e682a9fe5}, !- Handle
  Zone Outpatient Toilet A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0568812951970486,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {785664ac-ab68-4862-9524-4f0e151889cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5937b847-31fa-4916-bef6-d6b86071ed9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {785664ac-ab68-4862-9524-4f0e151889cd}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5937b847-31fa-4916-bef6-d6b86071ed9f}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c56ab0b7-c1c3-494f-884d-154ee3d81db3}, !- Handle
  Zone Outpatient Toilet A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {bc20e6d9-7697-46c3-9aef-a278f425d344}, !- Air Inlet Node Name
  {93cdf721-9435-4302-8286-042911867083}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0568812951970486,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0568812951970486,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0568812951970486,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {925ffabc-6a28-43af-8021-868e682a9fe5}, !- Supply Air Fan Name
  {9d04ada4-c5da-46f1-bfe2-15b19aad53c2}, !- Heating Coil Name
  {d83935bc-788f-409d-a2a3-7f18709d3fa8}, !- Cooling Coil Name
  {2b172593-d72b-49f0-aea7-ed0d00f2ae9c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b99b72f5-4f71-47c2-8503-fc8c95957452}, !- Handle
  Zone Outpatient Toilet A  - Story ground WSHP Inlet Air Node, !- Name
  {05c8c441-8ea8-4a5c-bd61-a403ce410c71}, !- Inlet Port
  {bc20e6d9-7697-46c3-9aef-a278f425d344}; !- Outlet Port

OS:Connection,
  {05c8c441-8ea8-4a5c-bd61-a403ce410c71}, !- Handle
  {76e6fe05-94a7-439d-896b-956c58659b98}, !- Source Object
  3,                                      !- Outlet Port
  {b99b72f5-4f71-47c2-8503-fc8c95957452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc20e6d9-7697-46c3-9aef-a278f425d344}, !- Handle
  {b99b72f5-4f71-47c2-8503-fc8c95957452}, !- Source Object
  3,                                      !- Outlet Port
  {c56ab0b7-c1c3-494f-884d-154ee3d81db3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de59b2d9-03cc-4f4f-a00f-b9d6afe058db}, !- Handle
  Zone Outpatient Toilet A  - Story ground WSHP Outlet Air Node, !- Name
  {93cdf721-9435-4302-8286-042911867083}, !- Inlet Port
  {fe480a9e-61a3-4bdf-8a0e-326fb8d43dd4}; !- Outlet Port

OS:Connection,
  {fe480a9e-61a3-4bdf-8a0e-326fb8d43dd4}, !- Handle
  {de59b2d9-03cc-4f4f-a00f-b9d6afe058db}, !- Source Object
  3,                                      !- Outlet Port
  {1b2a0b80-61ca-47c5-9648-6eb1513632a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cdf721-9435-4302-8286-042911867083}, !- Handle
  {c56ab0b7-c1c3-494f-884d-154ee3d81db3}, !- Source Object
  4,                                      !- Outlet Port
  {de59b2d9-03cc-4f4f-a00f-b9d6afe058db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9f0d23ac-58eb-41c0-b92e-1836947a6deb}, !- Handle
  Zone Outpatient Toilet B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7685.47706362385,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fe168090-4e32-40e6-ab72-fb95fe563404}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH, !- Name
  {f7687498-fa8c-4f05-86b3-31fc140139d8}, !- Water Inlet Node Name
  {4d101f26-7146-40e6-9f85-a79b441a6c4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.452571924984467,                      !- Rated Air Flow Rate {m3/s}
  0.000142224847913886,                   !- Rated Water Flow Rate {m3/s}
  6428.80867772854,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {d29b9df3-3a27-4df2-ba48-30ef06d1d81c}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {aaa91df1-cb2c-4c59-bfd8-571dde3ee232}, !- Inlet Port
  {f7687498-fa8c-4f05-86b3-31fc140139d8}; !- Outlet Port

OS:Connection,
  {aaa91df1-cb2c-4c59-bfd8-571dde3ee232}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  186,                                    !- Outlet Port
  {d29b9df3-3a27-4df2-ba48-30ef06d1d81c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {defa9c68-d0e2-49c7-9d76-83f2cec147cd}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4d101f26-7146-40e6-9f85-a79b441a6c4d}, !- Inlet Port
  {c00bfde7-1186-4f5c-93db-00715b4e4d6c}; !- Outlet Port

OS:Connection,
  {f7687498-fa8c-4f05-86b3-31fc140139d8}, !- Handle
  {d29b9df3-3a27-4df2-ba48-30ef06d1d81c}, !- Source Object
  3,                                      !- Outlet Port
  {fe168090-4e32-40e6-ab72-fb95fe563404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d101f26-7146-40e6-9f85-a79b441a6c4d}, !- Handle
  {fe168090-4e32-40e6-ab72-fb95fe563404}, !- Source Object
  3,                                      !- Outlet Port
  {defa9c68-d0e2-49c7-9d76-83f2cec147cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00bfde7-1186-4f5c-93db-00715b4e4d6c}, !- Handle
  {defa9c68-d0e2-49c7-9d76-83f2cec147cd}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  186;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {46cc6fd2-4327-4b47-9c9d-0982bb704084}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER, !- Name
  {46d4107a-8ff2-4f6c-a22c-894658227347}, !- Water Inlet Node Name
  {3c9a3e25-3949-4e7d-8778-c27ecc436c54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.452571924984467,                      !- Rated Air Flow Rate {m3/s}
  0.000142224847913886,                   !- Rated Water Flow Rate {m3/s}
  6788.90789822262,                       !- Rated Total Cooling Capacity {W}
  5400.01248545379,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {536f29f3-45cb-4280-a329-93ea2c4cceea}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6d19f5c9-8826-4320-921f-3b32e49230f2}, !- Inlet Port
  {46d4107a-8ff2-4f6c-a22c-894658227347}; !- Outlet Port

OS:Connection,
  {6d19f5c9-8826-4320-921f-3b32e49230f2}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  187,                                    !- Outlet Port
  {536f29f3-45cb-4280-a329-93ea2c4cceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b4ebc1e-6ddc-49a8-8f4a-200bc03702c4}, !- Handle
  Zone Outpatient Toilet B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3c9a3e25-3949-4e7d-8778-c27ecc436c54}, !- Inlet Port
  {69e56afd-a297-4500-8197-5285c8c873c7}; !- Outlet Port

OS:Connection,
  {46d4107a-8ff2-4f6c-a22c-894658227347}, !- Handle
  {536f29f3-45cb-4280-a329-93ea2c4cceea}, !- Source Object
  3,                                      !- Outlet Port
  {46cc6fd2-4327-4b47-9c9d-0982bb704084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9a3e25-3949-4e7d-8778-c27ecc436c54}, !- Handle
  {46cc6fd2-4327-4b47-9c9d-0982bb704084}, !- Source Object
  3,                                      !- Outlet Port
  {5b4ebc1e-6ddc-49a8-8f4a-200bc03702c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e56afd-a297-4500-8197-5285c8c873c7}, !- Handle
  {5b4ebc1e-6ddc-49a8-8f4a-200bc03702c4}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  187;                                    !- Inlet Port

OS:Fan:OnOff,
  {02419266-d8d0-461b-bab3-9bfec8b54a31}, !- Handle
  Zone Outpatient Toilet B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.452571924984467,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ef6c3d7-d880-4688-b6c1-2daa44eda065}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7e1359ac-8ebb-4b45-82a8-88d8e70ff145}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ef6c3d7-d880-4688-b6c1-2daa44eda065}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7e1359ac-8ebb-4b45-82a8-88d8e70ff145}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {c50202f4-25d7-4389-977d-b40c9fbefe33}, !- Handle
  Zone Outpatient Toilet B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {debd0b6a-cac4-4488-be73-360e115b6165}, !- Air Inlet Node Name
  {456ed437-02b9-4e18-a4c8-216892f966aa}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.452571924984467,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.452571924984467,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.452571924984467,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02419266-d8d0-461b-bab3-9bfec8b54a31}, !- Supply Air Fan Name
  {fe168090-4e32-40e6-ab72-fb95fe563404}, !- Heating Coil Name
  {46cc6fd2-4327-4b47-9c9d-0982bb704084}, !- Cooling Coil Name
  {9f0d23ac-58eb-41c0-b92e-1836947a6deb}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {52931fa4-a4b8-4629-9f3c-3fa21c4a60a7}, !- Handle
  Zone Outpatient Toilet B  - Story ground WSHP Inlet Air Node, !- Name
  {55c0991c-449b-4749-a671-2974f9288cb8}, !- Inlet Port
  {debd0b6a-cac4-4488-be73-360e115b6165}; !- Outlet Port

OS:Connection,
  {55c0991c-449b-4749-a671-2974f9288cb8}, !- Handle
  {23d9aeaf-7320-419a-8af6-a1227ea2757b}, !- Source Object
  3,                                      !- Outlet Port
  {52931fa4-a4b8-4629-9f3c-3fa21c4a60a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debd0b6a-cac4-4488-be73-360e115b6165}, !- Handle
  {52931fa4-a4b8-4629-9f3c-3fa21c4a60a7}, !- Source Object
  3,                                      !- Outlet Port
  {c50202f4-25d7-4389-977d-b40c9fbefe33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b82e5f3-fdac-4944-9274-3901227f84bf}, !- Handle
  Zone Outpatient Toilet B  - Story ground WSHP Outlet Air Node, !- Name
  {456ed437-02b9-4e18-a4c8-216892f966aa}, !- Inlet Port
  {17c599ed-bd04-4e82-862c-7c963f11e9f5}; !- Outlet Port

OS:Connection,
  {17c599ed-bd04-4e82-862c-7c963f11e9f5}, !- Handle
  {4b82e5f3-fdac-4944-9274-3901227f84bf}, !- Source Object
  3,                                      !- Outlet Port
  {bdecbe97-1b00-44e6-b87f-205a51b8c011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456ed437-02b9-4e18-a4c8-216892f966aa}, !- Handle
  {c50202f4-25d7-4389-977d-b40c9fbefe33}, !- Source Object
  4,                                      !- Outlet Port
  {4b82e5f3-fdac-4944-9274-3901227f84bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a2980dc-275d-4904-af97-ded3594bffe7}, !- Handle
  Zone Outpatient Toilet C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1043.67589896333,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {dd9c1858-13be-42a6-9aa3-3f49be410ccc}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Htg Coil 3 Clg kBtu/hr 4.2COPH, !- Name
  {6913c88c-362c-4ff9-9b63-08bd5e22792f}, !- Water Inlet Node Name
  {409b83ef-67b1-4c73-a282-8fe387efc0c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568812951970017,                     !- Rated Air Flow Rate {m3/s}
  1.78651951405222e-05,                   !- Rated Water Flow Rate {m3/s}
  807.537664714138,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {117ebfb3-952e-4b7d-b3a8-7d1dfa88fc85}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {e4da714f-d30f-4ff1-900b-0c716b593a88}, !- Inlet Port
  {6913c88c-362c-4ff9-9b63-08bd5e22792f}; !- Outlet Port

OS:Connection,
  {e4da714f-d30f-4ff1-900b-0c716b593a88}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  188,                                    !- Outlet Port
  {117ebfb3-952e-4b7d-b3a8-7d1dfa88fc85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9557c07e-83d0-4c6d-9f50-439786f144be}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {409b83ef-67b1-4c73-a282-8fe387efc0c8}, !- Inlet Port
  {7b49cbaa-665c-447b-bca0-570305aaf22b}; !- Outlet Port

OS:Connection,
  {6913c88c-362c-4ff9-9b63-08bd5e22792f}, !- Handle
  {117ebfb3-952e-4b7d-b3a8-7d1dfa88fc85}, !- Source Object
  3,                                      !- Outlet Port
  {dd9c1858-13be-42a6-9aa3-3f49be410ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409b83ef-67b1-4c73-a282-8fe387efc0c8}, !- Handle
  {dd9c1858-13be-42a6-9aa3-3f49be410ccc}, !- Source Object
  3,                                      !- Outlet Port
  {9557c07e-83d0-4c6d-9f50-439786f144be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b49cbaa-665c-447b-bca0-570305aaf22b}, !- Handle
  {9557c07e-83d0-4c6d-9f50-439786f144be}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  188;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ae812240-2c1b-4904-af27-161b5e447220}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Clg Coil 3kBtu/hr 11.2EER, !- Name
  {8de2cf09-9182-4ebd-a1e9-2b0b7734cbc2}, !- Water Inlet Node Name
  {994a406b-aaa3-4aca-8af1-d1a5c5783555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0568812951970017,                     !- Rated Air Flow Rate {m3/s}
  1.78651951405222e-05,                   !- Rated Water Flow Rate {m3/s}
  852.770568376456,                       !- Rated Total Cooling Capacity {W}
  678.550985201387,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {f5eb99f1-3022-4a0f-b868-7993acab3557}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f4eb4aee-2a85-430c-8c63-7234023eab0d}, !- Inlet Port
  {8de2cf09-9182-4ebd-a1e9-2b0b7734cbc2}; !- Outlet Port

OS:Connection,
  {f4eb4aee-2a85-430c-8c63-7234023eab0d}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  189,                                    !- Outlet Port
  {f5eb99f1-3022-4a0f-b868-7993acab3557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d784fd8-923e-42b2-9f5d-925c0f695e67}, !- Handle
  Zone Outpatient Toilet C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {994a406b-aaa3-4aca-8af1-d1a5c5783555}, !- Inlet Port
  {e4bf2253-c778-4eb9-96f3-88529fc46552}; !- Outlet Port

OS:Connection,
  {8de2cf09-9182-4ebd-a1e9-2b0b7734cbc2}, !- Handle
  {f5eb99f1-3022-4a0f-b868-7993acab3557}, !- Source Object
  3,                                      !- Outlet Port
  {ae812240-2c1b-4904-af27-161b5e447220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994a406b-aaa3-4aca-8af1-d1a5c5783555}, !- Handle
  {ae812240-2c1b-4904-af27-161b5e447220}, !- Source Object
  3,                                      !- Outlet Port
  {8d784fd8-923e-42b2-9f5d-925c0f695e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4bf2253-c778-4eb9-96f3-88529fc46552}, !- Handle
  {8d784fd8-923e-42b2-9f5d-925c0f695e67}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  189;                                    !- Inlet Port

OS:Fan:OnOff,
  {15c71815-d345-47b3-8f86-91765db2cf64}, !- Handle
  Zone Outpatient Toilet C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0568812951970017,                     !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7e411eb-6d02-4626-8082-436909d50e1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe483d29-5697-416a-858f-183224a919c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7e411eb-6d02-4626-8082-436909d50e1b}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe483d29-5697-416a-858f-183224a919c9}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ad256a1a-96f4-4769-bead-7183eb5d4175}, !- Handle
  Zone Outpatient Toilet C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {9e26f162-4973-4760-8371-db38177aad6f}, !- Air Inlet Node Name
  {af7d7515-0a7e-437e-b0fb-9301c4dcc7e6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0568812951970017,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0568812951970017,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0568812951970017,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15c71815-d345-47b3-8f86-91765db2cf64}, !- Supply Air Fan Name
  {dd9c1858-13be-42a6-9aa3-3f49be410ccc}, !- Heating Coil Name
  {ae812240-2c1b-4904-af27-161b5e447220}, !- Cooling Coil Name
  {3a2980dc-275d-4904-af97-ded3594bffe7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {280bbe45-98c9-4e02-9b53-5f5ad0ad7009}, !- Handle
  Zone Outpatient Toilet C  - Story ground WSHP Inlet Air Node, !- Name
  {44c924e6-b188-472a-a444-a0734281323e}, !- Inlet Port
  {9e26f162-4973-4760-8371-db38177aad6f}; !- Outlet Port

OS:Connection,
  {44c924e6-b188-472a-a444-a0734281323e}, !- Handle
  {f1e0312d-5b6a-4a73-bb6c-d58d51b89500}, !- Source Object
  3,                                      !- Outlet Port
  {280bbe45-98c9-4e02-9b53-5f5ad0ad7009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e26f162-4973-4760-8371-db38177aad6f}, !- Handle
  {280bbe45-98c9-4e02-9b53-5f5ad0ad7009}, !- Source Object
  3,                                      !- Outlet Port
  {ad256a1a-96f4-4769-bead-7183eb5d4175}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea292bcc-c509-4404-ba3f-4ece5867482a}, !- Handle
  Zone Outpatient Toilet C  - Story ground WSHP Outlet Air Node, !- Name
  {af7d7515-0a7e-437e-b0fb-9301c4dcc7e6}, !- Inlet Port
  {5fb67329-cf0d-47f5-8bbb-b5fe3898bad0}; !- Outlet Port

OS:Connection,
  {5fb67329-cf0d-47f5-8bbb-b5fe3898bad0}, !- Handle
  {ea292bcc-c509-4404-ba3f-4ece5867482a}, !- Source Object
  3,                                      !- Outlet Port
  {6193002e-0af9-4b54-b4bc-f409da914e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7d7515-0a7e-437e-b0fb-9301c4dcc7e6}, !- Handle
  {ad256a1a-96f4-4769-bead-7183eb5d4175}, !- Source Object
  4,                                      !- Outlet Port
  {ea292bcc-c509-4404-ba3f-4ece5867482a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {07a8a7b7-f66f-474c-852d-2070d5512487}, !- Handle
  Zone Outpatient Xray A  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1450.47063118079,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2d566b31-a5cc-4be3-abef-424457de60fa}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {39a4b11b-f3d5-4652-9a8b-9dfb7561adbf}, !- Water Inlet Node Name
  {6525ec03-cf8e-42f6-8cfc-2cb6b492a6e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.109985539256023,                      !- Rated Air Flow Rate {m3/s}
  4.64607925053477e-05,                   !- Rated Water Flow Rate {m3/s}
  2100.10803606817,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {e98978c8-1434-4d9c-9d71-5afb3562dd15}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4e95c1a1-8e33-4857-a2b4-a9b8ac4068da}, !- Inlet Port
  {39a4b11b-f3d5-4652-9a8b-9dfb7561adbf}; !- Outlet Port

OS:Connection,
  {4e95c1a1-8e33-4857-a2b4-a9b8ac4068da}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  190,                                    !- Outlet Port
  {e98978c8-1434-4d9c-9d71-5afb3562dd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1697a37d-a248-4bfd-9c2c-a47efd0f8063}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6525ec03-cf8e-42f6-8cfc-2cb6b492a6e7}, !- Inlet Port
  {dfbefb7d-e4f8-4a28-92c0-c6af7567d74c}; !- Outlet Port

OS:Connection,
  {39a4b11b-f3d5-4652-9a8b-9dfb7561adbf}, !- Handle
  {e98978c8-1434-4d9c-9d71-5afb3562dd15}, !- Source Object
  3,                                      !- Outlet Port
  {2d566b31-a5cc-4be3-abef-424457de60fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6525ec03-cf8e-42f6-8cfc-2cb6b492a6e7}, !- Handle
  {2d566b31-a5cc-4be3-abef-424457de60fa}, !- Source Object
  3,                                      !- Outlet Port
  {1697a37d-a248-4bfd-9c2c-a47efd0f8063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbefb7d-e4f8-4a28-92c0-c6af7567d74c}, !- Handle
  {1697a37d-a248-4bfd-9c2c-a47efd0f8063}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  190;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d3bb8d1f-3f17-4669-91b1-076206dd0c81}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {7a8a8249-5e8f-4adc-973d-cd7fd54fe70e}, !- Water Inlet Node Name
  {63373c07-80a9-4612-83da-bfbfeea45ba8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.109985539256023,                      !- Rated Air Flow Rate {m3/s}
  4.64607925053477e-05,                   !- Rated Water Flow Rate {m3/s}
  2217.7421584463,                        !- Rated Total Cooling Capacity {W}
  1511.84007981411,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {e970b550-3edf-4893-8af7-3484502d14e1}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {e9de403a-3a34-4357-86d2-5c9ab3b5a5ec}, !- Inlet Port
  {7a8a8249-5e8f-4adc-973d-cd7fd54fe70e}; !- Outlet Port

OS:Connection,
  {e9de403a-3a34-4357-86d2-5c9ab3b5a5ec}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  191,                                    !- Outlet Port
  {e970b550-3edf-4893-8af7-3484502d14e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebf6eaa9-85cc-48fc-a928-1784d1cb18f0}, !- Handle
  Zone Outpatient Xray A  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {63373c07-80a9-4612-83da-bfbfeea45ba8}, !- Inlet Port
  {8b658ef4-b5dd-467e-80ba-d2867a61561e}; !- Outlet Port

OS:Connection,
  {7a8a8249-5e8f-4adc-973d-cd7fd54fe70e}, !- Handle
  {e970b550-3edf-4893-8af7-3484502d14e1}, !- Source Object
  3,                                      !- Outlet Port
  {d3bb8d1f-3f17-4669-91b1-076206dd0c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63373c07-80a9-4612-83da-bfbfeea45ba8}, !- Handle
  {d3bb8d1f-3f17-4669-91b1-076206dd0c81}, !- Source Object
  3,                                      !- Outlet Port
  {ebf6eaa9-85cc-48fc-a928-1784d1cb18f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b658ef4-b5dd-467e-80ba-d2867a61561e}, !- Handle
  {ebf6eaa9-85cc-48fc-a928-1784d1cb18f0}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  191;                                    !- Inlet Port

OS:Fan:OnOff,
  {218b8f9a-ae5e-436b-9f84-d05bf7775df3}, !- Handle
  Zone Outpatient Xray A  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.109985539256023,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b94d6f51-d076-4c11-b636-8dfc1ef576b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7883e70d-11d6-4fdd-bb94-c0a5eecae7af}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b94d6f51-d076-4c11-b636-8dfc1ef576b3}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7883e70d-11d6-4fdd-bb94-c0a5eecae7af}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0f146c3a-846d-4b82-862f-f1ea632daf56}, !- Handle
  Zone Outpatient Xray A  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {ca369e8f-7e6e-4b15-b0aa-29a90ee34321}, !- Air Inlet Node Name
  {6acbca5d-b856-41b4-ba8f-3e7c6c3ea831}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.109985539256023,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.109985539256023,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.109985539256023,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {218b8f9a-ae5e-436b-9f84-d05bf7775df3}, !- Supply Air Fan Name
  {2d566b31-a5cc-4be3-abef-424457de60fa}, !- Heating Coil Name
  {d3bb8d1f-3f17-4669-91b1-076206dd0c81}, !- Cooling Coil Name
  {07a8a7b7-f66f-474c-852d-2070d5512487}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a678f051-7108-4d9c-b27f-bc7c67ddb84b}, !- Handle
  Zone Outpatient Xray A  - Story ground WSHP Inlet Air Node, !- Name
  {e1ca7626-c070-442b-ae06-2d84ea1f98e4}, !- Inlet Port
  {ca369e8f-7e6e-4b15-b0aa-29a90ee34321}; !- Outlet Port

OS:Connection,
  {e1ca7626-c070-442b-ae06-2d84ea1f98e4}, !- Handle
  {13a157f0-bc52-4fbb-8d06-9eb43607881d}, !- Source Object
  2,                                      !- Outlet Port
  {a678f051-7108-4d9c-b27f-bc7c67ddb84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca369e8f-7e6e-4b15-b0aa-29a90ee34321}, !- Handle
  {a678f051-7108-4d9c-b27f-bc7c67ddb84b}, !- Source Object
  3,                                      !- Outlet Port
  {0f146c3a-846d-4b82-862f-f1ea632daf56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5c36602-4729-4dec-94b4-0bb57309f935}, !- Handle
  Zone Outpatient Xray A  - Story ground WSHP Outlet Air Node, !- Name
  {6acbca5d-b856-41b4-ba8f-3e7c6c3ea831}, !- Inlet Port
  {23744a4b-19b1-47c7-b0ea-a418aa123e49}; !- Outlet Port

OS:Connection,
  {23744a4b-19b1-47c7-b0ea-a418aa123e49}, !- Handle
  {a5c36602-4729-4dec-94b4-0bb57309f935}, !- Source Object
  3,                                      !- Outlet Port
  {c4d968cf-8147-49ad-adad-62afba2016ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6acbca5d-b856-41b4-ba8f-3e7c6c3ea831}, !- Handle
  {0f146c3a-846d-4b82-862f-f1ea632daf56}, !- Source Object
  4,                                      !- Outlet Port
  {a5c36602-4729-4dec-94b4-0bb57309f935}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {623eb50d-1ff2-4b12-917d-55ab6defc916}, !- Handle
  Zone Outpatient Xray B  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10863.7615658564,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {415727b2-0c17-4d16-bf1c-1facb29905c2}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Htg Coil 68 Clg kBtu/hr 4.2COPH, !- Name
  {e3097eb9-6fa9-4c3c-a9bf-2b5187fae003}, !- Water Inlet Node Name
  {8473054d-0090-4ce7-91fa-11b15f7685af}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.875696517681842,                      !- Rated Air Flow Rate {m3/s}
  0.000371914272635243,                   !- Rated Water Flow Rate {m3/s}
  16811.1672352515,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {2c56ded0-e518-463f-a5e3-52300f9d8f97}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {7d07adfb-8466-4acc-b53d-467a95619904}, !- Inlet Port
  {e3097eb9-6fa9-4c3c-a9bf-2b5187fae003}; !- Outlet Port

OS:Connection,
  {7d07adfb-8466-4acc-b53d-467a95619904}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  192,                                    !- Outlet Port
  {2c56ded0-e518-463f-a5e3-52300f9d8f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab67209f-c53b-4589-8d88-db12a069d605}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {8473054d-0090-4ce7-91fa-11b15f7685af}, !- Inlet Port
  {9390408e-7159-46ca-82ee-2c160f3e0864}; !- Outlet Port

OS:Connection,
  {e3097eb9-6fa9-4c3c-a9bf-2b5187fae003}, !- Handle
  {2c56ded0-e518-463f-a5e3-52300f9d8f97}, !- Source Object
  3,                                      !- Outlet Port
  {415727b2-0c17-4d16-bf1c-1facb29905c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8473054d-0090-4ce7-91fa-11b15f7685af}, !- Handle
  {415727b2-0c17-4d16-bf1c-1facb29905c2}, !- Source Object
  3,                                      !- Outlet Port
  {ab67209f-c53b-4589-8d88-db12a069d605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9390408e-7159-46ca-82ee-2c160f3e0864}, !- Handle
  {ab67209f-c53b-4589-8d88-db12a069d605}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  192;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {af27ceeb-923d-4e61-8ee7-2dd5368dbe27}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Clg Coil 68kBtu/hr 12.0EER, !- Name
  {641feed5-f05f-4a68-810a-efe526f2c060}, !- Water Inlet Node Name
  {04804808-0500-4e6a-a728-b12993ff1611}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.875696517681842,                      !- Rated Air Flow Rate {m3/s}
  0.000371914272635243,                   !- Rated Water Flow Rate {m3/s}
  17752.8173170127,                       !- Rated Total Cooling Capacity {W}
  12076.3300815266,                       !- Rated Sensible Cooling Capacity {W}
  4.1327873205303,                        !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {34d0b395-dce0-4a0e-97c7-936b50017c48}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {5c694d4b-e391-48e0-b8ee-cb6df7563a2c}, !- Inlet Port
  {641feed5-f05f-4a68-810a-efe526f2c060}; !- Outlet Port

OS:Connection,
  {5c694d4b-e391-48e0-b8ee-cb6df7563a2c}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  193,                                    !- Outlet Port
  {34d0b395-dce0-4a0e-97c7-936b50017c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {283db828-11ef-4d01-9efa-53814ab9f197}, !- Handle
  Zone Outpatient Xray B  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {04804808-0500-4e6a-a728-b12993ff1611}, !- Inlet Port
  {02881b3e-4185-40f6-a215-2486224f6969}; !- Outlet Port

OS:Connection,
  {641feed5-f05f-4a68-810a-efe526f2c060}, !- Handle
  {34d0b395-dce0-4a0e-97c7-936b50017c48}, !- Source Object
  3,                                      !- Outlet Port
  {af27ceeb-923d-4e61-8ee7-2dd5368dbe27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04804808-0500-4e6a-a728-b12993ff1611}, !- Handle
  {af27ceeb-923d-4e61-8ee7-2dd5368dbe27}, !- Source Object
  3,                                      !- Outlet Port
  {283db828-11ef-4d01-9efa-53814ab9f197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02881b3e-4185-40f6-a215-2486224f6969}, !- Handle
  {283db828-11ef-4d01-9efa-53814ab9f197}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  193;                                    !- Inlet Port

OS:Fan:OnOff,
  {0f0b7705-31df-4bd8-a1e8-a2f4c9d915c8}, !- Handle
  Zone Outpatient Xray B  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.875696517681842,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9aeba1d-3e16-4016-bcd6-0491ac953ac5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b598663-87df-48d5-bbcf-40eafc323f62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9aeba1d-3e16-4016-bcd6-0491ac953ac5}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b598663-87df-48d5-bbcf-40eafc323f62}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {26c3aab6-c62b-4b2e-aae2-707c970d8d4e}, !- Handle
  Zone Outpatient Xray B  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {a0d70604-22fd-4092-a620-0a758ab6edf1}, !- Air Inlet Node Name
  {e0eac6ac-4370-47e8-acde-ae079eeee198}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.875696517681842,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.875696517681842,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.875696517681842,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0f0b7705-31df-4bd8-a1e8-a2f4c9d915c8}, !- Supply Air Fan Name
  {415727b2-0c17-4d16-bf1c-1facb29905c2}, !- Heating Coil Name
  {af27ceeb-923d-4e61-8ee7-2dd5368dbe27}, !- Cooling Coil Name
  {623eb50d-1ff2-4b12-917d-55ab6defc916}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {45714def-3c61-4aab-bc90-8cba8d768a96}, !- Handle
  Zone Outpatient Xray B  - Story ground WSHP Inlet Air Node, !- Name
  {a78376a2-4a10-4df5-ba59-f7ad789e7b5a}, !- Inlet Port
  {a0d70604-22fd-4092-a620-0a758ab6edf1}; !- Outlet Port

OS:Connection,
  {a78376a2-4a10-4df5-ba59-f7ad789e7b5a}, !- Handle
  {11fa6cfa-3b00-4c54-88d7-5414c82b371e}, !- Source Object
  2,                                      !- Outlet Port
  {45714def-3c61-4aab-bc90-8cba8d768a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d70604-22fd-4092-a620-0a758ab6edf1}, !- Handle
  {45714def-3c61-4aab-bc90-8cba8d768a96}, !- Source Object
  3,                                      !- Outlet Port
  {26c3aab6-c62b-4b2e-aae2-707c970d8d4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01ad82c8-f242-4799-a080-847bc7d78d74}, !- Handle
  Zone Outpatient Xray B  - Story ground WSHP Outlet Air Node, !- Name
  {e0eac6ac-4370-47e8-acde-ae079eeee198}, !- Inlet Port
  {accf4f28-e93c-4077-9aff-f70dac02750f}; !- Outlet Port

OS:Connection,
  {accf4f28-e93c-4077-9aff-f70dac02750f}, !- Handle
  {01ad82c8-f242-4799-a080-847bc7d78d74}, !- Source Object
  3,                                      !- Outlet Port
  {45a1ccd6-fc52-412a-b79c-67af6c62a56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0eac6ac-4370-47e8-acde-ae079eeee198}, !- Handle
  {26c3aab6-c62b-4b2e-aae2-707c970d8d4e}, !- Source Object
  4,                                      !- Outlet Port
  {01ad82c8-f242-4799-a080-847bc7d78d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8794e371-96cc-4c65-9e0d-644f89790a48}, !- Handle
  Zone Outpatient Xray C  - Story ground Supplemental Htg Coil, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1450.47063118082,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6e0fd6f9-63cc-40db-a3d2-a32d19f176eb}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {0ff02047-9113-46e2-8dd1-4ac1d01eae60}, !- Water Inlet Node Name
  {46c69de0-b04d-41f4-8b85-5daa80c6369a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.109985539256021,                      !- Rated Air Flow Rate {m3/s}
  4.6460792505347e-05,                    !- Rated Water Flow Rate {m3/s}
  2100.10803606814,                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {b3aa29de-4f9f-41fc-973f-dc47a05d483d}, !- Heating Capacity Curve Name
  {8de06865-c68a-4847-945e-4191be04afc5}, !- Heating Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}; !- Part Load Fraction Correlation Curve Name

OS:Node,
  {f3fd291f-2d5e-48ba-b843-d8c9e5cf6f24}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {8cd93dc8-3a3f-469d-9d74-b3932e96ec62}, !- Inlet Port
  {0ff02047-9113-46e2-8dd1-4ac1d01eae60}; !- Outlet Port

OS:Connection,
  {8cd93dc8-3a3f-469d-9d74-b3932e96ec62}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  194,                                    !- Outlet Port
  {f3fd291f-2d5e-48ba-b843-d8c9e5cf6f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99209b34-68db-4739-800b-859ee8618a2f}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {46c69de0-b04d-41f4-8b85-5daa80c6369a}, !- Inlet Port
  {0b55bc90-2a84-477b-a693-316049d37e74}; !- Outlet Port

OS:Connection,
  {0ff02047-9113-46e2-8dd1-4ac1d01eae60}, !- Handle
  {f3fd291f-2d5e-48ba-b843-d8c9e5cf6f24}, !- Source Object
  3,                                      !- Outlet Port
  {6e0fd6f9-63cc-40db-a3d2-a32d19f176eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c69de0-b04d-41f4-8b85-5daa80c6369a}, !- Handle
  {6e0fd6f9-63cc-40db-a3d2-a32d19f176eb}, !- Source Object
  3,                                      !- Outlet Port
  {99209b34-68db-4739-800b-859ee8618a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b55bc90-2a84-477b-a693-316049d37e74}, !- Handle
  {99209b34-68db-4739-800b-859ee8618a2f}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  194;                                    !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {14ce4113-0a35-4dcf-846d-8cda5d1aa887}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {2af94d60-dcba-45f3-971d-5ee38222ed5c}, !- Water Inlet Node Name
  {64bc0ec0-93e5-4a68-b21c-74c72684bd17}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.109985539256021,                      !- Rated Air Flow Rate {m3/s}
  4.6460792505347e-05,                    !- Rated Water Flow Rate {m3/s}
  2217.74215844626,                       !- Rated Total Cooling Capacity {W}
  1511.84007981408,                       !- Rated Sensible Cooling Capacity {W}
  3.86635907491919,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bcf61a10-b3f9-40de-898d-27857814e569}, !- Total Cooling Capacity Curve Name
  {3c16d536-f607-4e35-b750-ae63977d8e02}, !- Sensible Cooling Capacity Curve Name
  {d5416dc6-8a9c-4d04-9cec-38c14dddb343}, !- Cooling Power Consumption Curve Name
  {6cc20bf2-3708-44df-9628-0d702aad9fb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Node,
  {0a659ce0-2200-491f-828f-071100397a61}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {742e348f-18f4-4f7b-b088-65e9232f0dd6}, !- Inlet Port
  {2af94d60-dcba-45f3-971d-5ee38222ed5c}; !- Outlet Port

OS:Connection,
  {742e348f-18f4-4f7b-b088-65e9232f0dd6}, !- Handle
  {73e38d74-8501-4435-8e73-ae5ba694abf4}, !- Source Object
  195,                                    !- Outlet Port
  {0a659ce0-2200-491f-828f-071100397a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11f4844b-6154-4af6-bbb5-2a1a90d082b9}, !- Handle
  Zone Outpatient Xray C  - Story ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {64bc0ec0-93e5-4a68-b21c-74c72684bd17}, !- Inlet Port
  {f5013310-dd76-4c8e-ae10-5b9561da602c}; !- Outlet Port

OS:Connection,
  {2af94d60-dcba-45f3-971d-5ee38222ed5c}, !- Handle
  {0a659ce0-2200-491f-828f-071100397a61}, !- Source Object
  3,                                      !- Outlet Port
  {14ce4113-0a35-4dcf-846d-8cda5d1aa887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bc0ec0-93e5-4a68-b21c-74c72684bd17}, !- Handle
  {14ce4113-0a35-4dcf-846d-8cda5d1aa887}, !- Source Object
  3,                                      !- Outlet Port
  {11f4844b-6154-4af6-bbb5-2a1a90d082b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5013310-dd76-4c8e-ae10-5b9561da602c}, !- Handle
  {11f4844b-6154-4af6-bbb5-2a1a90d082b9}, !- Source Object
  3,                                      !- Outlet Port
  {b3268e7e-32f3-497d-8ccc-3478f06d9c84}, !- Target Object
  195;                                    !- Inlet Port

OS:Fan:OnOff,
  {d81e374d-58d4-4a3a-8108-9d78ea8a4317}, !- Handle
  Zone Outpatient Xray C  - Story ground WSHP Fan, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.109985539256021,                      !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31a3e8ff-32d0-4f00-b60a-137fef24af20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a560a7ce-349f-4581-8585-4f78060ee4f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31a3e8ff-32d0-4f00-b60a-137fef24af20}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a560a7ce-349f-4581-8585-4f78060ee4f3}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f3aa6c01-5af1-4d40-b1ed-aafca0eacac2}, !- Handle
  Zone Outpatient Xray C  - Story ground WSHP, !- Name
  {4a2afb53-d7da-4694-8c2d-2ed4453da140}, !- Availability Schedule Name
  {55918fa8-450f-430d-938a-38fd5fffda0e}, !- Air Inlet Node Name
  {994fa9cb-cd20-4b07-b0dd-da97753ac863}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.109985539256021,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.109985539256021,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.109985539256021,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d81e374d-58d4-4a3a-8108-9d78ea8a4317}, !- Supply Air Fan Name
  {6e0fd6f9-63cc-40db-a3d2-a32d19f176eb}, !- Heating Coil Name
  {14ce4113-0a35-4dcf-846d-8cda5d1aa887}, !- Cooling Coil Name
  {8794e371-96cc-4c65-9e0d-644f89790a48}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {5704eacc-aa43-4508-b867-3c1e225756eb}, !- Handle
  Zone Outpatient Xray C  - Story ground WSHP Inlet Air Node, !- Name
  {f1360d6c-4e06-4be3-a55c-fe569c2d178f}, !- Inlet Port
  {55918fa8-450f-430d-938a-38fd5fffda0e}; !- Outlet Port

OS:Connection,
  {f1360d6c-4e06-4be3-a55c-fe569c2d178f}, !- Handle
  {6212b48f-63d4-46d4-96a8-3a4ccb3dd97a}, !- Source Object
  2,                                      !- Outlet Port
  {5704eacc-aa43-4508-b867-3c1e225756eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55918fa8-450f-430d-938a-38fd5fffda0e}, !- Handle
  {5704eacc-aa43-4508-b867-3c1e225756eb}, !- Source Object
  3,                                      !- Outlet Port
  {f3aa6c01-5af1-4d40-b1ed-aafca0eacac2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d9f75b2-2097-450c-a6d5-10a6b8494331}, !- Handle
  Zone Outpatient Xray C  - Story ground WSHP Outlet Air Node, !- Name
  {994fa9cb-cd20-4b07-b0dd-da97753ac863}, !- Inlet Port
  {a5633068-05bd-4a4e-ae58-98b92ffdd8ee}; !- Outlet Port

OS:Connection,
  {a5633068-05bd-4a4e-ae58-98b92ffdd8ee}, !- Handle
  {6d9f75b2-2097-450c-a6d5-10a6b8494331}, !- Source Object
  3,                                      !- Outlet Port
  {d2f868fb-ea1d-4156-abe0-674af0b04b1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {994fa9cb-cd20-4b07-b0dd-da97753ac863}, !- Handle
  {f3aa6c01-5af1-4d40-b1ed-aafca0eacac2}, !- Source Object
  4,                                      !- Outlet Port
  {6d9f75b2-2097-450c-a6d5-10a6b8494331}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27ad5c7c-4d32-4387-8fd8-b6dc3f03a616}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  {a76d4ec3-487a-4765-a572-4c95967353e0}, !- Default Day Schedule Name
  {97c04e4a-0de8-496f-93fd-b6e960122f3a}, !- Summer Design Day Schedule Name
  {f823602c-30c5-4ed6-8edf-67adbfce4761}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76d4ec3-487a-4765-a572-4c95967353e0}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5938fc22-3b1f-4dc2-a60b-aa68dc63b527}, !- Handle
  {27ad5c7c-4d32-4387-8fd8-b6dc3f03a616}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  957.42520458265335,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  96,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-22 22:40:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-22 22:40:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f823602c-30c5-4ed6-8edf-67adbfce4761}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97c04e4a-0de8-496f-93fd-b6e960122f3a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c133e8bc-b131-422d-afb3-87f5f4e70937}, !- Handle
  Schedule Rule 13,                       !- Name
  {27ad5c7c-4d32-4387-8fd8-b6dc3f03a616}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2883f52d-08ea-407c-8b9c-3585db159087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2883f52d-08ea-407c-8b9c-3585db159087}, !- Handle
  Schedule Day 26,                        !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e841941-cb80-42b0-9174-33d170962578}, !- Handle
  Schedule Rule 14,                       !- Name
  {27ad5c7c-4d32-4387-8fd8-b6dc3f03a616}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {494e0d72-990d-436e-8df0-945cc034239d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {494e0d72-990d-436e-8df0-945cc034239d}, !- Handle
  Schedule Day 27,                        !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {588c91b5-3cb0-409d-8487-e837b16855e0}, !- Handle
  Building Default Schedule Set,          !- Name
  {27ad5c7c-4d32-4387-8fd8-b6dc3f03a616}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {f30671bf-fd66-48ef-b0f9-5fe419cc38fd}, !- Handle
  {1cc59b6c-25f9-4ecb-a78e-db9e913cfc91}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {fda17b40-59db-4ee4-afd3-64e71836a9c8}, !- Handle
  {092ea8d7-0c3f-4e54-aa04-6a48611c9deb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.1 | hoo_start - 1.0 ~ 0.3 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8448cc28-d3ea-443c-aa18-368219f4b81a}, !- Handle
  {fa329e44-495a-4b5f-b5d7-6fc2d3bcc775}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.1 | hoo_end ~ 0.1 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {de582527-6323-4a85-bc2f-f7e13a49e558}, !- Handle
  {86a67b46-e1e5-4a76-9765-5a5f6f30929b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 3.0 ~ 0.4 | mid - 0.5 ~ 0.4 | hoo_end - 3.0 ~ 0.3 | hoo_end - 2.0 ~ 0.3 | hoo_end + 2.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9b85f895-2616-4fe9-8ff5-570a3f34edcb}, !- Handle
  {bc63eff9-7025-422b-9f3f-299f156c2b95}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d43cee1a-047d-47a7-9b30-420f3c144686}, !- Handle
  {86df08e7-5758-4419-823a-772709ecc497}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.5 | hoo_start + 1.0 ~ 1.0 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f65a327d-e2ed-4781-81cd-1f98e125658a}, !- Handle
  {a0e600be-0f67-4992-90ac-15e5c411010f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | hoo_end ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a15f402-9dfb-499a-ba63-49a5966f06d3}, !- Handle
  {b2e29cf0-be8e-4930-8c2c-928540a42a9a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.8 | mid - 0.5 ~ 0.8 | hoo_end - 3.0 ~ 0.5 | hoo_end - 2.0 ~ 0.5 | hoo_end + 2.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {200e66e7-bff3-4d2a-b10a-726e2b4fe36a}, !- Handle
  {c33bb4b8-6a9b-460a-93f9-4d72b3ec6154}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {e5c8eef9-c7cc-4d1d-8c15-d80a1e1abcf8}, !- Handle
  {b0640a8c-8711-4b91-8e89-4008471147ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.2 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.9 | hoo_end - 3.0 ~ 0.9 | hoo_end - 1.0 ~ 0.5 | hoo_end + 1.0 ~ 0.2 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2d9e178-549f-4fa4-a086-dd9179ab6834}, !- Handle
  {bd976fb7-20a8-4b31-985a-18bdf5fdc490}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5ceace1-7044-4257-afca-719a483b196c}, !- Handle
  {88e69f36-344b-472a-90d2-ca62d66f9d49}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.2 | hoo_start + 3.0 ~ 0.3 | mid - 0.5 ~ 0.3 | hoo_end - 3.0 ~ 0.2 | hoo_end - 2.0 ~ 0.2 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0f23c8a9-5cba-4eda-8723-fe30d615c68c}, !- Handle
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {088369ea-54ae-4fb2-8d14-a7f7c2c93d6b}, !- Handle
  Schedule Rule 15,                       !- Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a16382b-e59b-4fdb-9853-60cc31ebe47e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5a16382b-e59b-4fdb-9853-60cc31ebe47e}, !- Handle
  Outpatient Activity Default 1,          !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  20,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {a0ce1951-8a0d-45e5-84b4-90c384a4ce47}, !- Handle
  Schedule Rule 16,                       !- Name
  {1ae5cb30-73ee-4bcc-824a-1ef4378fbade}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53941bca-8c45-453d-8de4-1483bdb8263e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {53941bca-8c45-453d-8de4-1483bdb8263e}, !- Handle
  Outpatient Activity Default 2,          !- Name
  {cd37eae1-ef04-45e1-ac7c-f85a9c973f19}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23,                                     !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {6e483d68-7034-4042-9a18-3a3196defc66}, !- Handle
  {10c7b2d6-4f91-41c4-9b68-b7e5d3c30473}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5afa0a3-6c9e-4619-ae6a-150987085428}, !- Handle
  {53941bca-8c45-453d-8de4-1483bdb8263e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ccec5ab4-5fe3-46d9-9b40-c594bf076a30}, !- Handle
  {5a16382b-e59b-4fdb-9853-60cc31ebe47e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93825b3d-22cb-4be8-9ea1-ee577519864d}, !- Handle
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.01,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {f15a3fad-3f26-4b01-9946-6e1a2b418dc8}, !- Handle
  Schedule Rule 17,                       !- Name
  {9cfa7b9e-a7bb-4182-a7bc-52ebd5e6e02c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff42cc01-277a-425c-99b7-05ddf4a59eb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ff42cc01-277a-425c-99b7-05ddf4a59eb3}, !- Handle
  Outpatient Radiology Equip Default 1,   !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {35387848-1c25-4729-ad1c-7461870ff799}, !- Handle
  {053af880-881f-4f0d-9fb6-d7bb62769c07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9e67d5ad-0017-49b2-934f-d823e8420405}, !- Handle
  {ff42cc01-277a-425c-99b7-05ddf4a59eb3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1014482c-8a47-4674-b6db-ec66ff04eca9}, !- Handle
  {f2b01fd8-45aa-449d-b290-050083199c51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 7.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf773781-071a-461a-9b27-57d8325576b3}, !- Handle
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {61fe6c23-b81a-405a-9a92-9b7056bf1cd7}, !- Handle
  Schedule Rule 18,                       !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {576570fc-24e6-4b71-bc8a-922754a79ab2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {576570fc-24e6-4b71-bc8a-922754a79ab2}, !- Handle
  Outpatient HtgSetp Wknd Day 1,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {b0fb56a7-61f8-402a-83ae-fc369e0be3c2}, !- Handle
  Schedule Rule 19,                       !- Name
  {e18d5bb1-6a51-45b4-b04b-1f243bb62e27}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0b2da27-076a-48f1-adec-255b4026d810}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0b2da27-076a-48f1-adec-255b4026d810}, !- Handle
  Outpatient HtgSetp Wknd Day 2,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {7708888e-a0e0-4af9-b6b8-49be1fe07ba9}, !- Handle
  {4080103b-31ce-4a63-a526-77a4d4dace8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_clg | hoo_end + 0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6cd097fd-1194-45e2-bda6-7c5ef3b40fe6}, !- Handle
  {d0b2da27-076a-48f1-adec-255b4026d810}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e6b4961a-97a1-41ac-aa52-e79e9fefa5c5}, !- Handle
  {576570fc-24e6-4b71-bc8a-922754a79ab2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c2ce5e94-f0bb-4a15-bf35-53ef61aa9bb7}, !- Handle
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.199999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25;                                     !- Feature Value 3

OS:Schedule:Rule,
  {632816cb-d021-4a6c-9366-40ad59a4dbcd}, !- Handle
  Schedule Rule 11,                       !- Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e2b8faa-ab43-499e-a42b-1b03b754e127}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {3e2b8faa-ab43-499e-a42b-1b03b754e127}, !- Handle
  Outpatient ClgSetp Wknd Day 1,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {b521450e-abb4-4958-a232-4a8544f09f49}, !- Handle
  Schedule Rule 20,                       !- Name
  {9bf9ffc9-d5ae-4a64-836b-4da65eb3de3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a61b751-ecb1-4c10-9169-2196547cdbef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a61b751-ecb1-4c10-9169-2196547cdbef}, !- Handle
  Outpatient ClgSetp Wknd Day 2,          !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25;                                     !- Value Until Time 2

OS:AdditionalProperties,
  {ebed7467-48c3-4781-b4a7-f39dbc31834c}, !- Handle
  {49dbe0a6-1041-4abd-baf9-40ed14ec7352}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {020d37e8-e0c9-4cbb-8e1f-e893624bf355}, !- Handle
  {0a61b751-ecb1-4c10-9169-2196547cdbef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40f6d644-4f99-4ee4-a506-357788752eee}, !- Handle
  {3e2b8faa-ab43-499e-a42b-1b03b754e127}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_clg ~ val_clg,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6e6d46e-710f-413d-9279-b323fef8207e}, !- Handle
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.300000000000001;                     !- Feature Value 3

OS:Schedule:Rule,
  {931db71e-0465-4c5e-b6c6-83a7f63d7719}, !- Handle
  Schedule Rule 12,                       !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf46df5d-fad1-4964-ab67-032537743ebf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {bf46df5d-fad1-4964-ab67-032537743ebf}, !- Handle
  Outpatient OR HtgSetp Default 1,        !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {eccdc7ec-60b6-4ed5-8377-b075a6a85b0c}, !- Handle
  Schedule Rule 21,                       !- Name
  {344183c5-2e2a-423f-8a28-cbe281d02aba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9119ff13-68a3-44fd-beee-3597c7d79b36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9119ff13-68a3-44fd-beee-3597c7d79b36}, !- Handle
  Outpatient OR HtgSetp Default 2,        !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  15,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3;                                   !- Value Until Time 2

OS:AdditionalProperties,
  {7de330be-ca63-45b2-ae3a-245ed0cd2b88}, !- Handle
  {bb573ed3-b2a6-4bb5-8733-9dae293ed1f5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {837e8e7f-00b8-41de-9fe8-e7459c6e145a}, !- Handle
  {9119ff13-68a3-44fd-beee-3597c7d79b36}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c40678db-cfdd-4f87-b55f-9273b7efb9ca}, !- Handle
  {bf46df5d-fad1-4964-ab67-032537743ebf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {272b6786-da78-4266-9ec2-342e49940706}, !- Handle
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.300000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  22.199999999999999;                     !- Feature Value 3

OS:Schedule:Rule,
  {1af1e86d-5978-4f2e-99e2-c48193810a19}, !- Handle
  Schedule Rule 22,                       !- Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {893c3b72-a7aa-4252-a7a4-794d84825328}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
