  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {893c3b72-a7aa-4252-a7a4-794d84825328}, !- Handle
  Outpatient OR ClgSetp Default 1,        !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {12b0e4a8-b8ec-41be-b45c-bd1b776a9734}, !- Handle
  Schedule Rule 23,                       !- Name
  {6dbd9860-f404-4816-8860-74dc79b5dcbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f95bc1e-bca9-47ea-b800-ac894417f47a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3f95bc1e-bca9-47ea-b800-ac894417f47a}, !- Handle
  Outpatient OR ClgSetp Default 2,        !- Name
  {c89e8835-286d-4748-b745-8ec8fc48a714}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  22.2,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {515cceb3-5443-46c9-8f2a-1fac6b58d09d}, !- Handle
  {1306941e-958d-418f-9ba2-623ecf9e74f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c83e267-3ffc-4dee-95a1-090f174561be}, !- Handle
  {3f95bc1e-bca9-47ea-b800-ac894417f47a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c381d0c2-1b1d-41ac-a452-c8292df3a543}, !- Handle
  {893c3b72-a7aa-4252-a7a4-794d84825328}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_clg ~ val_flr | hoo_end + 0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {edf3fccb-74ce-451d-9d1e-6f5a30a80a20}, !- Handle
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {cad0fd64-3dd6-439e-8e40-ae5c624e9ed0}, !- Handle
  Schedule Rule 24,                       !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45d6c5c7-e591-4608-bbf9-73975262607c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {45d6c5c7-e591-4608-bbf9-73975262607c}, !- Handle
  OutPatientHealthCare Hours_of_operation Default 1, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {147e44a9-6b9e-4b64-9308-37124a82b7db}, !- Handle
  Schedule Rule 25,                       !- Name
  {e9214b2f-3004-4c0e-a978-4294573afaeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4948d51-bf79-424b-b7b5-579ccb293afc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4948d51-bf79-424b-b7b5-579ccb293afc}, !- Handle
  OutPatientHealthCare Hours_of_operation Default 2, !- Name
  {6c1b19f7-b679-401a-afd0-e157867cbb0e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8058dce8-afa5-4446-8e7f-894aa5835839}, !- Handle
  {951bb5cd-c456-4344-bac8-d5b761f1e647}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f3273b9-7512-429c-a9bd-c64ef4d9e068}, !- Handle
  {c4948d51-bf79-424b-b7b5-579ccb293afc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f394249b-12b6-442f-b1d9-a6409e09f08d}, !- Handle
  {45d6c5c7-e591-4608-bbf9-73975262607c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a1e2ee89-a4f0-4260-87d5-ad06ff9cb2c7}, !- Handle
  {ebe7f794-1482-407a-89e2-33352fe18368}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.81999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {a702baab-a03f-4cd7-91ef-eaf30d0870e8}, !- Handle
  Schedule Rule 26,                       !- Name
  {ebe7f794-1482-407a-89e2-33352fe18368}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdff2f6b-12c2-430e-b1b6-c59170736d7c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {fdff2f6b-12c2-430e-b1b6-c59170736d7c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af354114-7c19-44dc-8d8f-50ecabef5233}, !- Handle
  {e0dea272-d743-4615-b67e-30750ed8af92}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.01 | 7.5 ~ 0.17 | 8.5 ~ 0.58 | 9.5 ~ 0.66 | 10.5 ~ 0.78 | 11.5 ~ 0.82 | 12.5 ~ 0.71 | 13.5 ~ 0.82 | 14.5 ~ 0.78 | 15.5 ~ 0.74 | 16.5 ~ 0.63 | 17.5 ~ 0.41 | 18.5 ~ 0.18 | 20.5 ~ 0.18 | 21.5 ~ 0.1 | 22.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {132293c0-b45f-4bdb-82ea-afd37e3cb806}, !- Handle
  {fdff2f6b-12c2-430e-b1b6-c59170736d7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ val_flr ~ 0.01 | 17.0 ~ 0.01 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c277aad4-eee8-4cf0-bdae-4dc9b3755581}, !- Handle
  {a65a91df-7f81-42f9-ad63-e0424d50ca2f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.5 ~ 0.01 | 8.5 ~ 0.2 | 9.5 ~ 0.28 | 10.5 ~ 0.3 | 11.0 ~ 0.3 | 13.0 ~ 0.24 | 15.0 ~ 0.23 | 16.5 ~ 0.23 | 17.5 ~ 0.1 | 18.5 ~ 0.01, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c1e3bfe6-7c14-4422-a0f7-ae32114b3cbe}, !- Handle
  96 Zone DOAS Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd3ee045-7de9-4c2a-af0e-9b812a5966f5}, !- Default Day Schedule Name
  {6c47fbd3-859e-4a3c-b473-635b75045038}, !- Summer Design Day Schedule Name
  {2dc35a4f-f0ae-4845-9c92-7e4a9895a88a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd3ee045-7de9-4c2a-af0e-9b812a5966f5}, !- Handle
  96 Zone DOAS Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d65107e8-a955-48e0-a1d0-8fa870738fc6}, !- Handle
  {c1e3bfe6-7c14-4422-a0f7-ae32114b3cbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  957.42520458265335,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  81,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-22 22:41:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-22 22:41:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2dc35a4f-f0ae-4845-9c92-7e4a9895a88a}, !- Handle
  96 Zone DOAS Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c47fbd3-859e-4a3c-b473-635b75045038}, !- Handle
  96 Zone DOAS Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9b61411-23e5-422b-81be-9c594c47d0e0}, !- Handle
  Schedule Rule 10,                       !- Name
  {c1e3bfe6-7c14-4422-a0f7-ae32114b3cbe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9349647d-ee7f-424f-a006-b69455433948}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9349647d-ee7f-424f-a006-b69455433948}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {497dd81f-16b1-434a-8d63-e0a50709e047}, !- Handle
  Schedule Rule 27,                       !- Name
  {c1e3bfe6-7c14-4422-a0f7-ae32114b3cbe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29637fa0-5465-42aa-9ec7-50ff442b49d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29637fa0-5465-42aa-9ec7-50ff442b49d2}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d84b6bfb-2a69-4ee6-965e-637255ca042e}, !- Handle
  {70a54128-0485-4c1d-94ba-7564f1a1774f}; !- Object Name

OS:Curve:Biquadratic,
  {8cf9e7ef-f3ac-4656-bccb-2dc9b96dddb4}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {567b07dc-c251-4873-a4b2-94265458145d}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2e7051e6-69c8-4be9-b9ee-617dc6af311b}, !- Handle
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.28;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {353f28f4-9aae-45d9-931e-e142ef9ce700}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {dc66122f-d387-493c-bd7b-6c1051496a7d}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {0cea9b00-bdfe-4667-95f0-6de6dbd53496}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {c7997b1a-54d9-445d-86f8-f6172d774a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7997b1a-54d9-445d-86f8-f6172d774a4d}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e2046cd5-dc96-4ade-b928-8ddfcf5a7db6}, !- Handle
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {267cc922-65a3-44f3-a3ac-db87a2e358b9}, !- Handle
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging_control,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging_equipment_control_room; !- Feature Value 2

OS:AdditionalProperties,
  {2cc6db4a-6895-4427-b7f1-32cbe46c5c26}, !- Handle
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {54c08e7a-2f63-4c91-8350-6b368904835a}, !- Handle
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {45ae5eb8-aa3c-4668-9639-eae1605ccc92}, !- Handle
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {fd19306f-1856-4a91-8053-5572ffd7d08e}, !- Handle
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {41dc629d-c6be-4f9a-bfb3-540c1c5cdcea}, !- Handle
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {6ba7f0b4-42b5-4b68-989a-d79a9c726c3c}, !- Handle
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {ad966d0d-2885-4838-a404-f0c447c14291}, !- Handle
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {9232903b-f6e0-4061-b4fe-fc2a956abfe0}, !- Handle
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {4ab841f7-319a-4f99-9173-993e91f76e48}, !- Handle
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {e6073960-4d5d-485c-aec4-0756ebcce4f9}, !- Handle
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {eea0019c-4b6e-4c85-8f21-8703a74fd60e}, !- Handle
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {1e61b671-6a9d-4455-8e36-998c3de7815b}, !- Handle
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {ed641546-0301-4536-9a41-d73b731d131b}, !- Handle
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {ebf1c7f1-ea04-4afa-848d-c003281c68e4}, !- Handle
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {8425607e-36e1-4f48-aef4-524b11642bcd}, !- Handle
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {b4605793-aacc-4ea4-965e-a82c6ef552d0}, !- Handle
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {ad07951f-1b61-41e1-b654-3c957d2b59a5}, !- Handle
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {c68e50d7-fe39-4c24-9eda-2b353af6614b}, !- Handle
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {b0e290dc-705e-4a83-aa1b-08d6e0d7e180}, !- Handle
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {c53afb26-89ee-43fb-9768-aff46c04acf4}, !- Handle
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {35995749-e5b6-4ac9-bf91-3718d65ef1f8}, !- Handle
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mri,                                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {9ce27174-471c-440d-a956-08de56a08f7b}, !- Handle
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {aeb435d2-6633-4ec8-9136-ab117350f853}, !- Handle
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {b04e2534-42c2-4121-87d9-9d5df4847575}, !- Handle
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {9ed75148-29e7-4227-a26a-71e6f7a12890}, !- Handle
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {3e76af75-745f-4ea6-b3ae-554ab30a3689}, !- Handle
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {3c554d1d-b300-4f8b-b9dc-babf8f11eb26}, !- Handle
  {171a2876-5f59-46c1-9438-827411e98017}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {25fc4903-6241-49d1-8e48-783892bb3b46}, !- Handle
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {7f6b2d61-454f-4ce3-9630-3bc0d6d14368}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.13817878022128,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df7b2ba8-0a9f-4d81-b26c-d6a55af685eb}, !- Handle
  {7f6b2d61-454f-4ce3-9630-3bc0d6d14368}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {13f7ef4a-5da6-4f68-9f14-edb8d0bb336d}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7f6b2d61-454f-4ce3-9630-3bc0d6d14368}, !- Lights Definition Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5e473259-f863-4d89-a99e-129fab1e3cdf}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.96280354465471,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f275accd-dc5e-4b28-b6e8-8c62634a0c1d}, !- Handle
  {5e473259-f863-4d89-a99e-129fab1e3cdf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {c1b83325-fad7-49ea-8e9a-70f3df1ecae9}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {5e473259-f863-4d89-a99e-129fab1e3cdf}, !- Lights Definition Name
  {c912bf90-f212-44be-bcc8-1e25d4bd9d5f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e59176d5-40e0-4161-8163-f9f4cdd882d9}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.46869616388805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0b62c93b-b89c-4c62-9a59-cae6ee6a3ebd}, !- Handle
  {e59176d5-40e0-4161-8163-f9f4cdd882d9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8320257e-af69-4658-aad8-c278ad677dc4}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e59176d5-40e0-4161-8163-f9f4cdd882d9}, !- Lights Definition Name
  {bcd0ccb4-07a2-483e-8764-49c9a286542d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {16cfafd8-1236-40f8-b2a6-afe96fa9d585}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.66140642171394,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {13d99b0e-8f68-4b77-87de-83b137bdcfb6}, !- Handle
  {16cfafd8-1236-40f8-b2a6-afe96fa9d585}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b08a7e82-68e5-436d-8c8a-b21de441827f}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {16cfafd8-1236-40f8-b2a6-afe96fa9d585}, !- Lights Definition Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {680023a3-aaa2-4135-b1c5-04abe3693657}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.725508667792935,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b221ef19-c04f-43cc-b6cf-462e02e79bb2}, !- Handle
  {680023a3-aaa2-4135-b1c5-04abe3693657}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5d61cb72-8102-480b-922e-48b2ab705a6e}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {680023a3-aaa2-4135-b1c5-04abe3693657}, !- Lights Definition Name
  {e67caa29-7f43-467d-9e61-3b46df30c822}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e60d1b21-eb3e-42cb-9809-d7197d676252}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.13817878022128,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8b85ea83-fd99-4bd8-9d84-9bf01dc40124}, !- Handle
  {e60d1b21-eb3e-42cb-9809-d7197d676252}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {28df87f3-58ee-46de-8702-e749e8cd4c81}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e60d1b21-eb3e-42cb-9809-d7197d676252}, !- Lights Definition Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2f311093-3b16-4415-9510-c6cfa39cc6c7}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.96280354465471,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {75eb6e89-d3b0-411e-8961-e568f8bc7393}, !- Handle
  {2f311093-3b16-4415-9510-c6cfa39cc6c7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {da1c7f87-05bd-4281-a36c-dcf9ee6705b3}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {2f311093-3b16-4415-9510-c6cfa39cc6c7}, !- Lights Definition Name
  {132d8eeb-89bc-4975-9e9d-32758ae60fe3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c765855c-66c8-4462-96c8-d9d7a994f821}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1023254860334,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {607bd765-1c44-4473-b74e-117ba2c0ea7c}, !- Handle
  {c765855c-66c8-4462-96c8-d9d7a994f821}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4598794f-4f65-4b32-9d43-c1ae74273c0f}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c765855c-66c8-4462-96c8-d9d7a994f821}, !- Lights Definition Name
  {c886771f-d399-4984-b712-aefe78a14e4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f35ff33c-ea3c-4d97-9174-131eafe13b5d}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.18489121507076,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {94e3c002-31c1-4a34-9dde-3edcbc3f7b89}, !- Handle
  {f35ff33c-ea3c-4d97-9174-131eafe13b5d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {467fe9d0-4f14-41ac-95e1-04cdefb28d26}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f35ff33c-ea3c-4d97-9174-131eafe13b5d}, !- Lights Definition Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0e0cd143-9d1b-4f19-a9d7-70b2aa1514e1}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.179901728563522,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {905cfe32-dedf-41c6-b369-fa66e92ce696}, !- Handle
  {0e0cd143-9d1b-4f19-a9d7-70b2aa1514e1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {97944cb7-97c7-4069-9401-1930f04ed6d4}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {0e0cd143-9d1b-4f19-a9d7-70b2aa1514e1}, !- Lights Definition Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d913d011-b505-4c8d-9cc5-d0684e1b2c27}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.727256881450267,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b5c37340-2a36-46f4-9f70-faab606e6359}, !- Handle
  {d913d011-b505-4c8d-9cc5-d0684e1b2c27}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {fe079890-9433-4eb0-a206-187c53bbecf0}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {d913d011-b505-4c8d-9cc5-d0684e1b2c27}, !- Lights Definition Name
  {3ed95ffb-bc8e-4422-ae67-017cf6f15a1e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6e47be5c-5ad5-4f92-87c7-501159555cff}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.73275581916163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fb979b93-46a9-4313-97c0-714f2cc3913f}, !- Handle
  {6e47be5c-5ad5-4f92-87c7-501159555cff}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a6eeefd4-6b38-4586-b9d9-eddc2f9072d2}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6e47be5c-5ad5-4f92-87c7-501159555cff}, !- Lights Definition Name
  {29b4ce0c-01c2-4306-a68e-383950b76114}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d312795c-7112-439d-a07e-325f894ba15e}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.32947100997127,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3cc1fb7e-6631-4c3d-abbc-8a7c97058128}, !- Handle
  {d312795c-7112-439d-a07e-325f894ba15e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9ebab132-8a81-4993-aa7e-f51b6831f915}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d312795c-7112-439d-a07e-325f894ba15e}, !- Lights Definition Name
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {17142540-77aa-47da-9095-b5cc7f2d5bf9}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.839142555519539,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23008fc5-f851-4429-84a0-caed5ec7de6e}, !- Handle
  {17142540-77aa-47da-9095-b5cc7f2d5bf9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {912b8d1c-b8a3-4147-86ee-c86b97872fa7}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {17142540-77aa-47da-9095-b5cc7f2d5bf9}, !- Lights Definition Name
  {6e2bb69a-5a51-4d2e-a996-f562611bd2cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {66b49190-a73b-405e-b489-d7ddedf2e944}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.55487857757505,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {589d24bd-9f39-4380-b816-589f91935e6a}, !- Handle
  {66b49190-a73b-405e-b489-d7ddedf2e944}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {f4a028d7-b932-448d-871d-aaefc88cd453}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {66b49190-a73b-405e-b489-d7ddedf2e944}, !- Lights Definition Name
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d8de38e9-b119-4714-954b-e74fde8f4d59}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.569567415937951,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9ad7d812-cb23-4168-9cac-76afd7bb61fe}, !- Handle
  {d8de38e9-b119-4714-954b-e74fde8f4d59}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f7e59e3d-a4a4-4f6d-9f2b-5f0d6f3d74b8}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {d8de38e9-b119-4714-954b-e74fde8f4d59}, !- Lights Definition Name
  {c0c1e222-fa00-4a79-91b3-309953f143b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b720973-d5a2-4069-b4ee-91f8d2d311af}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.32947100997127,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d3a709a9-e224-4884-a624-75c75adeba78}, !- Handle
  {3b720973-d5a2-4069-b4ee-91f8d2d311af}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {306464f4-d149-40b7-b553-cb8ffdb60377}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3b720973-d5a2-4069-b4ee-91f8d2d311af}, !- Lights Definition Name
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1f2247ac-dbf7-4752-943a-4d73354bfcd1}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.839142555519539,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3935b5af-f9f7-4727-9496-f99a806dd906}, !- Handle
  {1f2247ac-dbf7-4752-943a-4d73354bfcd1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4a5b71dd-9e9c-4da3-b989-d7e0b11e99c8}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {1f2247ac-dbf7-4752-943a-4d73354bfcd1}, !- Lights Definition Name
  {36ea0a66-256f-4bab-bd07-1a8541fc24fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f8e677cc-245a-4bff-ab95-2c1ff3f8a9e9}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b3f75d2f-6bce-4698-ba71-a2b7e85ead80}, !- Handle
  {f8e677cc-245a-4bff-ab95-2c1ff3f8a9e9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d496b88a-9cfd-4beb-ad29-3823f774afc3}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f8e677cc-245a-4bff-ab95-2c1ff3f8a9e9}, !- Lights Definition Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {de33c7e1-2c1d-4400-b9bd-6b1db5d6a10e}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7bbd5c3f-c146-4ed5-83e5-e9cba02b2dc9}, !- Handle
  {de33c7e1-2c1d-4400-b9bd-6b1db5d6a10e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5f80422d-cf57-4406-871e-e5d74a6bbf11}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {de33c7e1-2c1d-4400-b9bd-6b1db5d6a10e}, !- Lights Definition Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5f8ee199-2884-45b2-b2f0-cd4982dc0ab8}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {447dbbca-2a43-45a3-9b19-3ef7d3a7921d}, !- Handle
  {5f8ee199-2884-45b2-b2f0-cd4982dc0ab8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {88ca61f5-5845-4a78-af6c-3cb34f91e1a9}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {5f8ee199-2884-45b2-b2f0-cd4982dc0ab8}, !- Lights Definition Name
  {830595d2-f1c6-4a4f-adab-f4229419a49b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5b6972d8-7977-4586-a8b1-1faf96ece91b}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.73275581916163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {614235e9-932b-4962-81b3-8baebf700243}, !- Handle
  {5b6972d8-7977-4586-a8b1-1faf96ece91b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {57bb6e87-4076-4dfc-ba1a-45b6bb1b3d5d}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {5b6972d8-7977-4586-a8b1-1faf96ece91b}, !- Lights Definition Name
  {117f4d87-7bb7-4e81-9561-b5cd18d45f9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ae76e9b0-c71c-47e6-93cc-4549d6c6becb}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {92eaa6ec-0040-4b75-a2fc-be36939ec07d}, !- Handle
  {ae76e9b0-c71c-47e6-93cc-4549d6c6becb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3e9c2dc1-6f45-4dba-9d2d-a9ec447ab634}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ae76e9b0-c71c-47e6-93cc-4549d6c6becb}, !- Lights Definition Name
  {8699ada1-ecd3-452b-951b-33b0abe847f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fbeb624d-a717-44a7-94fe-5a15c9430dbc}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {55e4d081-03bf-43e0-97e1-7c58fbaf1b8f}, !- Handle
  {fbeb624d-a717-44a7-94fe-5a15c9430dbc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {dce8b92d-b1e9-4d1d-8591-cd9f31b5c862}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {fbeb624d-a717-44a7-94fe-5a15c9430dbc}, !- Lights Definition Name
  {4b9df3de-a3d0-4438-acca-986ad88544a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a65e4622-10d8-4dcf-9b17-fd33aab85e96}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1023254860334,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {de0bad60-e683-4845-b773-3705a530e244}, !- Handle
  {a65e4622-10d8-4dcf-9b17-fd33aab85e96}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a0031e73-540f-44ca-9d35-14952ac20b50}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a65e4622-10d8-4dcf-9b17-fd33aab85e96}, !- Lights Definition Name
  {186554b7-5d4c-463b-8382-6d118c7366be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {de45dce3-3c4b-4aa3-a05c-c750a5fecd37}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.17486386356229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aa32e490-78c7-4bbc-a515-f1ec1660aa81}, !- Handle
  {de45dce3-3c4b-4aa3-a05c-c750a5fecd37}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d545dd5f-0bdc-48e9-b846-cd86b07da347}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {de45dce3-3c4b-4aa3-a05c-c750a5fecd37}, !- Lights Definition Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {af568453-e53d-493d-9ff7-fe657ca6f0e8}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72630602637225,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a38db606-1ef8-4e40-9f12-4a524011ae63}, !- Handle
  {af568453-e53d-493d-9ff7-fe657ca6f0e8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2178750c-8aa9-4932-b9ee-e1da12277731}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {af568453-e53d-493d-9ff7-fe657ca6f0e8}, !- Lights Definition Name
  {2d20a7e4-e28e-45fe-b57b-4ce2154fb88e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d1e1791-af81-4b44-bca3-ba5a0dc8d8a2}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.73275581916163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {68c2e342-9d63-43ba-a428-114f87b3b565}, !- Handle
  {3d1e1791-af81-4b44-bca3-ba5a0dc8d8a2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1d790095-93e0-4a21-8148-1bce956e2d62}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3d1e1791-af81-4b44-bca3-ba5a0dc8d8a2}, !- Lights Definition Name
  {7b20985f-3aeb-492d-93f8-a179c637cd44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {631d8a5b-dcd2-44eb-95a0-eca319ba75c9}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.55487857757505,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {32c29fe3-4932-4aee-aff4-c437086cc1fa}, !- Handle
  {631d8a5b-dcd2-44eb-95a0-eca319ba75c9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {aa4cfb49-e097-44f5-8b38-097a6c4d85e1}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {631d8a5b-dcd2-44eb-95a0-eca319ba75c9}, !- Lights Definition Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b134a362-89cd-49e6-bf4e-593d5e814bd4}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.569567415937951,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8d9bd180-7b77-4664-b6c2-a9c7e3c1f373}, !- Handle
  {b134a362-89cd-49e6-bf4e-593d5e814bd4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {3fdca181-3c71-4aef-a5e8-c6745dc24ba4}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b134a362-89cd-49e6-bf4e-593d5e814bd4}, !- Lights Definition Name
  {2ddb316f-6ad1-4b05-9092-190cb98dab70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c29a6203-2687-492f-b6e6-81860d82aef1}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.97830148957,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fbebdb37-ab73-4244-b92c-b70c6db4988c}, !- Handle
  {c29a6203-2687-492f-b6e6-81860d82aef1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2b792b75-214a-466e-89b1-4ea85f7985d8}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c29a6203-2687-492f-b6e6-81860d82aef1}, !- Lights Definition Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4abc260e-47b1-4f99-bd0a-8b7f86bacda9}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.00255310968138276,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {746fb9e4-bc6a-4772-b9ca-47e59f8f0632}, !- Handle
  {4abc260e-47b1-4f99-bd0a-8b7f86bacda9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {68e82c26-f4f3-488e-a1c3-2e8e57e9f374}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {4abc260e-47b1-4f99-bd0a-8b7f86bacda9}, !- Lights Definition Name
  {864ed981-cdc7-451f-8bef-1ea81ff2d854}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {989b98b0-dc2a-4452-af10-c4b84c1a9039}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.13817878022128,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {87e815a4-a58d-4693-96cb-d7feb35ffa7f}, !- Handle
  {989b98b0-dc2a-4452-af10-c4b84c1a9039}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8171a23f-d70d-4c96-b85e-c3be4765e676}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {989b98b0-dc2a-4452-af10-c4b84c1a9039}, !- Lights Definition Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {18a7ed6d-2f37-40fc-94a2-59cf9f504116}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.96280354465471,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ecbe41d2-588c-4107-9a26-6ea20d4d1017}, !- Handle
  {18a7ed6d-2f37-40fc-94a2-59cf9f504116}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {83d49aa6-61ab-4041-a0c7-d41e04a9d1e3}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {18a7ed6d-2f37-40fc-94a2-59cf9f504116}, !- Lights Definition Name
  {8c151d9d-16aa-4372-a68e-592d90c257bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {63d81faf-b6ac-475c-9ea2-18bf77d41720}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.13817878022128,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {19c034d8-6d84-428c-8366-5b76845447b7}, !- Handle
  {63d81faf-b6ac-475c-9ea2-18bf77d41720}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a24eee26-31f7-41ba-a4f7-e57e91a51e8a}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {63d81faf-b6ac-475c-9ea2-18bf77d41720}, !- Lights Definition Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4265e5a2-eca5-45c9-ade5-3fa6f53ef12a}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.96280354465471,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {969062fb-a98c-45e8-ac48-53bf7481341c}, !- Handle
  {4265e5a2-eca5-45c9-ade5-3fa6f53ef12a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9956b77d-abcc-4368-8d94-ef176d419dcf}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {4265e5a2-eca5-45c9-ade5-3fa6f53ef12a}, !- Lights Definition Name
  {92312da1-9ed9-4fea-82b7-d1ae297e9d8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1c839793-458e-4005-a52e-909dcc7a1f5d}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.63114789767172,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {068d30a5-3dd7-4add-af4f-925014dbf1f7}, !- Handle
  {1c839793-458e-4005-a52e-909dcc7a1f5d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cf9b5491-b9c2-4870-b70b-f4f2cfef2f11}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {1c839793-458e-4005-a52e-909dcc7a1f5d}, !- Lights Definition Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1715af7a-7cc8-47e9-9796-e85ff0bd15a2}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.317052442534,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9035e0db-e885-4184-ba98-102f11f02057}, !- Handle
  {1715af7a-7cc8-47e9-9796-e85ff0bd15a2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d9a23e79-b786-4cfa-b950-d5036af6f605}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1715af7a-7cc8-47e9-9796-e85ff0bd15a2}, !- Lights Definition Name
  {5b09c434-c361-4e51-b3be-21b2f3d26cc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4c891a8a-87de-4c73-b9d6-79198be1bf57}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {157b412c-8981-4bbc-8230-12b8f9302b5a}, !- Handle
  {4c891a8a-87de-4c73-b9d6-79198be1bf57}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ebdb7cfc-64f7-4a82-8f63-7b9ccf93684f}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {4c891a8a-87de-4c73-b9d6-79198be1bf57}, !- Lights Definition Name
  {a0d541c6-3262-49a8-96cb-668f335a0ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {82bd1d8e-d05f-47b0-a756-ac22f8eac96e}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.66140642171394,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {573912ed-5747-4cca-8da1-0e06408874e7}, !- Handle
  {82bd1d8e-d05f-47b0-a756-ac22f8eac96e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7d28e786-658a-4645-ba54-5944f913ae16}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {82bd1d8e-d05f-47b0-a756-ac22f8eac96e}, !- Lights Definition Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0ce81aa1-0efe-4c07-9722-c6aa0ae1b94c}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.725508667792935,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2f838161-a32e-4329-8ff7-65a80e3a92fc}, !- Handle
  {0ce81aa1-0efe-4c07-9722-c6aa0ae1b94c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d7f2c16e-17c4-4353-a85c-471a52fbc95f}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0ce81aa1-0efe-4c07-9722-c6aa0ae1b94c}, !- Lights Definition Name
  {55e9e53a-8be5-42d7-b81b-a3ad93018a1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2e334858-2d4d-41c1-b544-5f60c0c714cc}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.13817878022128,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7d2aa6b2-9040-4202-9f0f-f51e8772a6b9}, !- Handle
  {2e334858-2d4d-41c1-b544-5f60c0c714cc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c1c361f3-888b-46a3-9d8e-bdba8f6b22f7}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2e334858-2d4d-41c1-b544-5f60c0c714cc}, !- Lights Definition Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3d88da0f-05af-44f0-b314-c944f1500077}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.96280354465471,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5de7b089-96fa-4994-8af8-fe9f666c0cd2}, !- Handle
  {3d88da0f-05af-44f0-b314-c944f1500077}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {25f93ff2-8584-4619-b8ca-bf22e62bcd0a}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3d88da0f-05af-44f0-b314-c944f1500077}, !- Lights Definition Name
  {d0eedb12-8aab-42b8-8864-4ef144c40d57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0815d6f8-296e-4d89-ac79-93646b0bed75}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.0350778147084,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0bcb8be1-9622-4c26-8364-09f51397dff6}, !- Handle
  {0815d6f8-296e-4d89-ac79-93646b0bed75}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c4de7955-bdd7-4970-a3f5-ce8845ed56a3}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0815d6f8-296e-4d89-ac79-93646b0bed75}, !- Lights Definition Name
  {5fb014fb-6043-4a5b-b056-a124c49bf50e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cc63cc39-50af-4edc-9dc9-ba485f774fcc}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.9205946412762,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e92debeb-79a8-4f33-8d07-ee5237a5d34b}, !- Handle
  {cc63cc39-50af-4edc-9dc9-ba485f774fcc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1e8fa305-f553-4c41-b7e9-aeeaf0414b47}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {cc63cc39-50af-4edc-9dc9-ba485f774fcc}, !- Lights Definition Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0c254916-d610-4ea7-a7be-7e4af316cfb8}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.321863939608029,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2ed8d603-c4aa-4f2e-9228-3dc197782902}, !- Handle
  {0c254916-d610-4ea7-a7be-7e4af316cfb8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {786b81fd-1db0-4966-8dbe-401ddf2cbc3f}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {0c254916-d610-4ea7-a7be-7e4af316cfb8}, !- Lights Definition Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c7584907-98c3-430c-b4d2-ec83594c0ff8}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.757052522914367,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {24584824-aa0d-4b59-98bd-42527a48758c}, !- Handle
  {c7584907-98c3-430c-b4d2-ec83594c0ff8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5a3649b7-ab9a-43b4-9294-ee69a06287e0}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {c7584907-98c3-430c-b4d2-ec83594c0ff8}, !- Lights Definition Name
  {93b236bb-87a7-4e13-8625-9c2aa92c03be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {34ed755d-362f-4f8b-a09a-9a66b16def7a}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.01365138929373,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b88e028f-77df-4f96-81d5-fa19b9984af3}, !- Handle
  {34ed755d-362f-4f8b-a09a-9a66b16def7a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {87b3ff76-dacb-4a17-b5a5-aac763e13fe8}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {34ed755d-362f-4f8b-a09a-9a66b16def7a}, !- Lights Definition Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3e1884fd-02ad-4d75-9587-9e6d787a3340}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.610954667615103,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {51ede757-4eeb-4ca0-962b-0b896ac1f5f0}, !- Handle
  {3e1884fd-02ad-4d75-9587-9e6d787a3340}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {db99833d-0e0e-4185-866f-df9146623872}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {3e1884fd-02ad-4d75-9587-9e6d787a3340}, !- Lights Definition Name
  {10a9958c-5712-4449-9d93-940c14d4492e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fece63de-8c37-4d21-82fd-f1f13c8d1063}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.91175754214068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cf919314-8087-40a6-ba5e-a064afdf258f}, !- Handle
  {fece63de-8c37-4d21-82fd-f1f13c8d1063}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {756dec54-cd2b-4ed2-9df4-0fd94179a67a}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {fece63de-8c37-4d21-82fd-f1f13c8d1063}, !- Lights Definition Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {41b5b352-f4df-402e-b0a9-9a8eb8362ab4}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.80699544237749,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e47236e3-7c1c-492e-9dfe-bbee96f3157f}, !- Handle
  {41b5b352-f4df-402e-b0a9-9a8eb8362ab4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b62da3d6-f554-4687-8869-8c0ce2f51385}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {41b5b352-f4df-402e-b0a9-9a8eb8362ab4}, !- Lights Definition Name
  {171a2876-5f59-46c1-9438-827411e98017}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f5e6a4e6-9e44-4965-8004-35a7f8d2742e}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66a979d2-e2e5-4b09-b0b2-8fc7e1bf5928}, !- Handle
  {f5e6a4e6-9e44-4965-8004-35a7f8d2742e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9e835395-53b0-44ad-8de7-d3278ff7a054}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f5e6a4e6-9e44-4965-8004-35a7f8d2742e}, !- Lights Definition Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ac97f117-281b-48ea-975b-b22f89692218}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {42349ea5-e906-4e70-bda2-57117c4dbbb7}, !- Handle
  {ac97f117-281b-48ea-975b-b22f89692218}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {506e5b3c-f15c-46cf-88ed-9ced5f760dd7}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ac97f117-281b-48ea-975b-b22f89692218}, !- Lights Definition Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9f1c720c-d9ef-4889-a330-2a94f6850854}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {889f97fc-5757-4fe2-8888-e90993019d5a}, !- Handle
  {9f1c720c-d9ef-4889-a330-2a94f6850854}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {ac98adde-ccd1-44ad-a79b-88ea50e3754d}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {9f1c720c-d9ef-4889-a330-2a94f6850854}, !- Lights Definition Name
  {b0858a9c-8d82-4ec2-b1e5-e4c1bbd82d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {5e974015-55e9-4e92-b94f-fb67dffa80c9}, !- Default Day Schedule Name
  {745541ef-21e1-47b7-8290-1367a9406367}, !- Summer Design Day Schedule Name
  {270275ef-fdaa-49a3-857c-1a863e1f483c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9db113c3-0415-43ab-9b3f-90da44bce656}, !- Handle
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  957.42520458265335,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  81,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-10-22 22:41:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-10-22 22:41:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e974015-55e9-4e92-b94f-fb67dffa80c9}, !- Handle
  96 Zone DOAS Occ Sch Default 1,         !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {745541ef-21e1-47b7-8290-1367a9406367}, !- Handle
  96 Zone DOAS Occ Sch Summer Design Day 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {270275ef-fdaa-49a3-857c-1a863e1f483c}, !- Handle
  96 Zone DOAS Occ Sch Winter Design Day 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfa0cf14-eec6-4e34-ba2b-a6b132645a19}, !- Handle
  Schedule Rule 28,                       !- Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41090463-7298-4532-b2da-6423cb08d7d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41090463-7298-4532-b2da-6423cb08d7d6}, !- Handle
  Schedule Day 30,                        !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f41632ae-d86f-41fe-8ccb-4fe7516f786b}, !- Handle
  Schedule Rule 29,                       !- Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05625806-ccb7-41d3-9f4d-955d050392c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {05625806-ccb7-41d3-9f4d-955d050392c4}, !- Handle
  Schedule Day 31,                        !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  {5ffed634-55dd-4efd-b457-0acb82d416ca}, !- Default Day Schedule Name
  {ee21d8ef-9545-4f5b-94fe-8bd638cfb55e}, !- Summer Design Day Schedule Name
  {7b92597d-c53d-4005-bc93-b0c2655ff55b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ffed634-55dd-4efd-b457-0acb82d416ca}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f6b1322-a34f-44cd-aebc-87f6bc97c419}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee21d8ef-9545-4f5b-94fe-8bd638cfb55e}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {099eee02-3a72-44f1-a234-8cf06055a081}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b92597d-c53d-4005-bc93-b0c2655ff55b}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88f4d486-aa1a-4871-bd81-406bfb345cb8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {258c8ede-79a0-4743-9735-52cabbca4aad}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b99108a-854f-4d76-aedd-eb7879edf93b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {1b99108a-854f-4d76-aedd-eb7879edf93b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5b334a8-3343-4455-af65-b434adf39239}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {af974d9b-9981-4560-b9bf-f1ed7e1ba2af}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fc43750-65c0-40d4-a98f-97ca69ace8ff}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3fc43750-65c0-40d4-a98f-97ca69ace8ff}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {2c2608ae-379d-45bf-bdc1-a51344305c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {b7570d74-ec79-4f00-8dae-db9e081f4d28}, !- Handle
  Outpatient PACU C  - Story ground HVAC On Infiltration, !- Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cde1abf-f6cc-4c9d-b7f2-1c7448e15aa6}, !- Handle
  Outpatient PACU C  - Story ground HVAC Off Infiltration, !- Name
  {1e18da95-5cb4-40d3-9a81-fe5e67e03b16}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8768601c-69a2-49f6-86e5-5e2b0cfaa964}, !- Handle
  Outpatient PACU A  - Story ground HVAC On Infiltration, !- Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfdc8051-8f4f-4bfb-a22e-de0107adfb66}, !- Handle
  Outpatient PACU A  - Story ground HVAC Off Infiltration, !- Name
  {c3024915-c047-4fc8-9646-11c39d8548f1}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45d494db-c17e-400c-b80a-0e03712e7017}, !- Handle
  Outpatient Lounge A  - Story ground HVAC On Infiltration, !- Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adc8ac22-9614-4f32-ad2a-f2fcf465612d}, !- Handle
  Outpatient Lounge A  - Story ground HVAC Off Infiltration, !- Name
  {49dad92d-accf-443a-a6de-2727d958c0e0}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b36290e4-7de9-4b5f-b49c-8c37ab4761a5}, !- Handle
  Outpatient Xray C  - Story ground HVAC On Infiltration, !- Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d559cad5-2d82-4591-85e3-c8a9e4d8a09d}, !- Handle
  Outpatient Xray C  - Story ground HVAC Off Infiltration, !- Name
  {bcb954e6-60d6-4118-811c-173a8335bfae}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9d93ab8-6369-42bf-bc07-09444325beba}, !- Handle
  Outpatient PACU B  - Story ground HVAC On Infiltration, !- Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13ff9f80-cf68-4d52-86bd-5c4aa4c32441}, !- Handle
  Outpatient PACU B  - Story ground HVAC Off Infiltration, !- Name
  {6da9c991-5f0d-43e7-ac30-e33f3cc5a855}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62d7fa8d-be03-4025-9fff-e7205322ac40}, !- Handle
  Outpatient Toilet C  - Story ground HVAC On Infiltration, !- Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ddb9efb-0299-4bfc-9b54-5a48e9ab69e8}, !- Handle
  Outpatient Toilet C  - Story ground HVAC Off Infiltration, !- Name
  {c88f9c32-e196-4172-975f-53045961e2e3}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc5d42c6-c5ba-40ce-a075-7cc2523dd0fa}, !- Handle
  Outpatient LockerRoom C  - Story ground HVAC On Infiltration, !- Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b1fe0ed-20d6-4fe9-be2c-a06f764c24a8}, !- Handle
  Outpatient LockerRoom C  - Story ground HVAC Off Infiltration, !- Name
  {699f0c0c-f25b-44a1-9cf1-d2ccf19386e7}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bdad7b31-76b4-48ae-9829-b2c33e020d9a}, !- Handle
  Outpatient NurseStation C  - Story ground HVAC On Infiltration, !- Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74fcff54-30c5-4393-9ce0-abf5566ddb7c}, !- Handle
  Outpatient NurseStation C  - Story ground HVAC Off Infiltration, !- Name
  {f3b05715-ee07-48d2-aa80-78bac9b77fe5}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a2571c6-c08e-4aac-a548-ac5a41f55f30}, !- Handle
  Outpatient Lobby C  - Story ground HVAC On Infiltration, !- Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcd7f8bc-9f10-45de-88c3-e9aa5026afe3}, !- Handle
  Outpatient Lobby C  - Story ground HVAC Off Infiltration, !- Name
  {0cce8e12-d645-4d9a-90fc-367c2d118d54}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {425f185c-3ec0-434c-8597-f8b62f3edcdc}, !- Handle
  Outpatient Lobby A  - Story ground HVAC On Infiltration, !- Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6a02748-9d40-44b0-b488-abcc90d6abf8}, !- Handle
  Outpatient Lobby A  - Story ground HVAC Off Infiltration, !- Name
  {f570382a-efd5-4ffc-8095-a7bced243c99}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81335592-4ef0-4e66-a7e5-430bdc45f742}, !- Handle
  Outpatient NurseStation A  - Story ground HVAC On Infiltration, !- Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {454e04ab-5784-4dbf-a44b-1d46261176f7}, !- Handle
  Outpatient NurseStation A  - Story ground HVAC Off Infiltration, !- Name
  {cb45a6dc-735c-46cc-b8e6-22caaa1477d8}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed90b8bb-0fe9-48f1-ab75-92df9fc62625}, !- Handle
  Outpatient Stair C  - Story ground HVAC On Infiltration, !- Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ced38c80-7887-4ea7-830e-b653ef37ec66}, !- Handle
  Outpatient Stair C  - Story ground HVAC Off Infiltration, !- Name
  {f9541ccc-4c68-458f-aa32-860b6cc1bc80}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee05ea6a-a471-4970-8324-015c83a736db}, !- Handle
  Outpatient PreOp B  - Story ground HVAC On Infiltration, !- Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2753e3d6-960f-48f7-8820-54e1ef1be8bc}, !- Handle
  Outpatient PreOp B  - Story ground HVAC Off Infiltration, !- Name
  {9cf6e6b0-9d71-4410-b574-bc406d044fc9}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c869334c-5588-4b59-ad38-13d949773127}, !- Handle
  Outpatient PreOp A  - Story ground HVAC On Infiltration, !- Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffac0a54-39e1-44c3-8671-5ae6b22384fa}, !- Handle
  Outpatient PreOp A  - Story ground HVAC Off Infiltration, !- Name
  {0eab7abe-c6e0-41ed-be3b-89dbf7f80039}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97778811-7f7e-460f-9811-cf1006514f84}, !- Handle
  Outpatient Elec/MechRoom B  - Story ground HVAC On Infiltration, !- Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82d1c71d-35c0-4a53-80ba-1f4c0c18e4bc}, !- Handle
  Outpatient Elec/MechRoom B  - Story ground HVAC Off Infiltration, !- Name
  {81fa56b4-4ffd-42fa-a5a8-130d82b9aef2}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45770d1b-b807-42a5-8e25-672fea9f5134}, !- Handle
  Outpatient MRI C  - Story ground HVAC On Infiltration, !- Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f4dc31c-c812-48f9-b16a-0ba5509a402f}, !- Handle
  Outpatient MRI C  - Story ground HVAC Off Infiltration, !- Name
  {6383b585-77c7-44db-93de-d2820eee11c1}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e92d0ff2-d21b-48e7-b0c2-640d10d13ec5}, !- Handle
  Outpatient MRI B  - Story ground HVAC On Infiltration, !- Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77c3f21c-6056-46a6-8043-71d62b07775e}, !- Handle
  Outpatient MRI B  - Story ground HVAC Off Infiltration, !- Name
  {11f048f2-4bcf-4b69-ae64-b72966af8bd6}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {765970cd-a302-475f-97bd-636bee9a20f6}, !- Handle
  Outpatient Cafe C  - Story ground HVAC On Infiltration, !- Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03a02472-69fd-4adc-8f74-cbc03e1f1115}, !- Handle
  Outpatient Cafe C  - Story ground HVAC Off Infiltration, !- Name
  {e9d23156-5cb0-449d-a624-d5357e7664ca}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05179e3e-4206-4aae-9394-7007eb8359fb}, !- Handle
  Outpatient Elec/MechRoom A  - Story ground HVAC On Infiltration, !- Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {908e9273-5904-49d6-9ab5-2db4d25f9570}, !- Handle
  Outpatient Elec/MechRoom A  - Story ground HVAC Off Infiltration, !- Name
  {32d05e1b-858c-4e47-a74e-881768de235e}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a10ba18f-e5c6-42ac-a574-13ae42776e7d}, !- Handle
  Outpatient Cafe B  - Story ground HVAC On Infiltration, !- Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb20172c-5e2d-46ac-93db-1cb22d8554a0}, !- Handle
  Outpatient Cafe B  - Story ground HVAC Off Infiltration, !- Name
  {1c285a6c-116b-4243-b6f1-8e3192788fc8}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a83f797-745e-4f71-9bff-45c6b3d057b1}, !- Handle
  Outpatient Cafe A  - Story ground HVAC On Infiltration, !- Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1844bd42-a680-40f6-876c-5d5ddb19c98b}, !- Handle
  Outpatient Cafe A  - Story ground HVAC Off Infiltration, !- Name
  {9583b48c-d1fc-4459-aae5-e5b5e1abba7f}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14dae207-c84b-47f4-a36b-fc61369753d4}, !- Handle
  Outpatient Soil Work C  - Story ground HVAC On Infiltration, !- Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3376156-4be7-40df-b569-81b74f073dcc}, !- Handle
  Outpatient Soil Work C  - Story ground HVAC Off Infiltration, !- Name
  {fae96387-f8f0-48eb-9d1f-7570679911e5}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af491614-1a8e-4560-a737-fecc4bdded70}, !- Handle
  Outpatient Lounge C  - Story ground HVAC On Infiltration, !- Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a488af31-f39a-4071-99a8-b61838dfff94}, !- Handle
  Outpatient Lounge C  - Story ground HVAC Off Infiltration, !- Name
  {3868ff9d-9a90-4997-afe7-1670c60677e0}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0983e411-18a8-491a-83fb-b386b508d088}, !- Handle
  Outpatient BioHazard A  - Story ground HVAC On Infiltration, !- Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7da64c78-ec48-40ae-8438-6c63df249344}, !- Handle
  Outpatient BioHazard A  - Story ground HVAC Off Infiltration, !- Name
  {07bcebe4-49e7-4b79-a705-f1df5dacfb82}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce5d954a-5fd2-486e-963d-84d77bda0157}, !- Handle
  Outpatient Exam A  - Story ground HVAC On Infiltration, !- Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1f5ff59-5ce6-45de-8aba-95925869bc36}, !- Handle
  Outpatient Exam A  - Story ground HVAC Off Infiltration, !- Name
  {f5af384c-a5a4-4c87-b078-a5bf21405c54}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b9ac358-0791-435d-8371-76c7502adac5}, !- Handle
  Outpatient Office C end_b - Story ground HVAC On Infiltration, !- Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02d8dfe8-bf4e-4591-9a5e-3f037e1c2830}, !- Handle
  Outpatient Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {08a083ce-be5a-4f63-8b9d-21b46ba56f99}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3879333-57de-4c37-b3a4-b1a645d78ce4}, !- Handle
  Outpatient Conference A  - Story ground HVAC On Infiltration, !- Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {beae14ed-e1a8-404d-a614-6aa81c934fc0}, !- Handle
  Outpatient Conference A  - Story ground HVAC Off Infiltration, !- Name
  {0d5369c4-e9f2-406b-8a24-071ce82d3546}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cb45ef7-3a75-4081-b20b-881d14b9cd1b}, !- Handle
  Outpatient Stair A  - Story ground HVAC On Infiltration, !- Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24676e03-ca71-42a2-af46-8fe823fe7fff}, !- Handle
  Outpatient Stair A  - Story ground HVAC Off Infiltration, !- Name
  {481888aa-bd8b-4b40-8221-99cbc36df9ac}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d018585-aceb-42a3-93d7-833107668c53}, !- Handle
  Outpatient Office B  - Story ground HVAC On Infiltration, !- Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e3b8223-7425-484e-9286-60148c8f31f7}, !- Handle
  Outpatient Office B  - Story ground HVAC Off Infiltration, !- Name
  {5025d250-982e-46c8-bf73-96bc06bac6fe}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {623e40ef-eb78-4de0-b8c7-5f7548e69a29}, !- Handle
  Outpatient Toilet A  - Story ground HVAC On Infiltration, !- Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f82dd94c-d7ea-4096-8866-d8b322e42f2b}, !- Handle
  Outpatient Toilet A  - Story ground HVAC Off Infiltration, !- Name
  {7bc0f656-994b-4f31-8647-d1e47021afd7}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0124202a-7d38-48d9-ad3d-f60c623b3d8f}, !- Handle
  Outpatient Stair B  - Story ground HVAC On Infiltration, !- Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {563c3c64-10a3-4d57-b19b-25374dadd9b3}, !- Handle
  Outpatient Stair B  - Story ground HVAC Off Infiltration, !- Name
  {feb60575-a4e3-473f-97a3-adc777f0359a}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {779a3783-063d-4e4b-88ef-f5dd2f17d221}, !- Handle
  Outpatient OR A  - Story ground 1 HVAC On Infiltration, !- Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {842fecf4-3d0d-43cf-9cb1-60e531c0ae86}, !- Handle
  Outpatient OR A  - Story ground 1 HVAC Off Infiltration, !- Name
  {4287fa7e-a0de-424e-9ab4-95ecfb37d31f}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6057001c-a8dc-4402-a47c-13feaa388410}, !- Handle
  Outpatient BioHazard B  - Story ground HVAC On Infiltration, !- Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {614158b9-d0b1-4007-8e38-1a27d9729ac0}, !- Handle
  Outpatient BioHazard B  - Story ground HVAC Off Infiltration, !- Name
  {3ed315cf-5223-42c3-a62b-1bcf89a9f58c}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ba22252-858f-45f8-b732-d2853e1b3ae5}, !- Handle
  Outpatient Office B end_b - Story ground HVAC On Infiltration, !- Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20872dbc-d625-4ff8-8cc7-61248e04744c}, !- Handle
  Outpatient Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {46e7b4a8-20f3-4bc8-ab65-3899bd8d2932}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b735b5f7-9508-4cce-b52c-ceb487b1fa05}, !- Handle
  Outpatient Janitor C  - Story ground HVAC On Infiltration, !- Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00d3fd06-516c-402c-8c84-d6530a32e70d}, !- Handle
  Outpatient Janitor C  - Story ground HVAC Off Infiltration, !- Name
  {bfeeb8f8-e1f4-4a9d-a185-5767302ed53b}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6bd7cba-7962-4689-8f3d-47c945d430aa}, !- Handle
  Outpatient Lounge B  - Story ground HVAC On Infiltration, !- Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4075dc91-6845-4a77-a2e6-f0a60f685ae8}, !- Handle
  Outpatient Lounge B  - Story ground HVAC Off Infiltration, !- Name
  {f8b7515e-aa35-4e1e-a411-e3223567f7a8}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7eaa2950-5ef3-4c34-95ff-f8ca898afe8a}, !- Handle
  Outpatient PreOp C  - Story ground HVAC On Infiltration, !- Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6decea58-981a-4e9a-b3b3-41ab4bce0852}, !- Handle
  Outpatient PreOp C  - Story ground HVAC Off Infiltration, !- Name
  {e8a67c40-e9cc-4e8f-b151-3a8b38938799}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95efad11-5dee-4e21-8e39-636021863944}, !- Handle
  Outpatient Soil Work B  - Story ground HVAC On Infiltration, !- Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ac5cbff-a34e-4722-aad2-5ea2e6c2b851}, !- Handle
  Outpatient Soil Work B  - Story ground HVAC Off Infiltration, !- Name
  {c8d87457-0b89-4f7c-8815-aa87ae84f957}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa2a24dd-5ebb-4fe7-9f49-8de80c505c8c}, !- Handle
  Outpatient LockerRoom B  - Story ground HVAC On Infiltration, !- Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {733f40cc-9b86-47a0-931f-a5b0a0d2da02}, !- Handle
  Outpatient LockerRoom B  - Story ground HVAC Off Infiltration, !- Name
  {f1e219bc-e3b6-43a1-9fb1-1a607cb43320}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58ec9e9c-8159-4949-aa99-c288fcfebd3c}, !- Handle
  Outpatient Office C  - Story ground HVAC On Infiltration, !- Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e32fb12c-9f53-43c0-8dd1-7a997b476a98}, !- Handle
  Outpatient Office C  - Story ground HVAC Off Infiltration, !- Name
  {9b54d120-a67e-4b54-80fb-adbb35e790c9}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8765aa1a-36ae-401d-81e6-e49b6692b3f1}, !- Handle
  Outpatient Hall B end_a - Story ground HVAC On Infiltration, !- Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14c02cf8-c0de-4a98-b5c3-c282673be3b6}, !- Handle
  Outpatient Hall B end_a - Story ground HVAC Off Infiltration, !- Name
  {dd86b83c-fece-48cb-8e07-ebc5f5ae7e78}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5ecb06e-4a82-42c5-a517-8b0a99786a45}, !- Handle
  Outpatient Exam C  - Story ground HVAC On Infiltration, !- Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21b1bd4f-c235-47d6-a77d-31e9b893849d}, !- Handle
  Outpatient Exam C  - Story ground HVAC Off Infiltration, !- Name
  {eee8fa4e-ae5b-4919-a079-6e3c9f6e0be2}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca318052-22c3-43d8-8440-e5d06a900c7d}, !- Handle
  Outpatient Exam C end_a - Story ground HVAC On Infiltration, !- Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6575124-15d1-436d-9b90-03198729691f}, !- Handle
  Outpatient Exam C end_a - Story ground HVAC Off Infiltration, !- Name
  {8a09d570-ad4b-41c3-b795-5536154f56fb}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7a68dc1-4396-405d-8041-c482d9d6d80e}, !- Handle
  Outpatient NurseStation B  - Story ground HVAC On Infiltration, !- Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fee4070-f3e9-4db9-94dd-636103ff939e}, !- Handle
  Outpatient NurseStation B  - Story ground HVAC Off Infiltration, !- Name
  {ab75327c-5484-46da-a711-cf7dce5c0aab}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dba4e98d-28a2-4d1f-8c81-9398b403bf79}, !- Handle
  Outpatient Janitor A  - Story ground HVAC On Infiltration, !- Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f59eaf0-c3d6-4754-ab7a-84be4dbe101f}, !- Handle
  Outpatient Janitor A  - Story ground HVAC Off Infiltration, !- Name
  {bbe6cbc9-9f07-4c3e-9936-16e4ad1e39f7}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3de45a0-5dd0-416b-b181-1a9f14df0170}, !- Handle
  Outpatient PhysicalTherapy C  - Story ground HVAC On Infiltration, !- Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b87356d-41e1-4537-a0f2-90649b4fb613}, !- Handle
  Outpatient PhysicalTherapy C  - Story ground HVAC Off Infiltration, !- Name
  {a796833a-310e-44c7-8335-ceb1ff393f7c}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7740f62-cf0b-4e32-9dfb-f97c239d9305}, !- Handle
  Outpatient DressingRoom A  - Story ground HVAC On Infiltration, !- Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5cec9f2-b1db-46f9-843f-3da85efbfefb}, !- Handle
  Outpatient DressingRoom A  - Story ground HVAC Off Infiltration, !- Name
  {905eb233-f56e-4e1a-a950-e05213a51981}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8310eb8-052a-4606-9c80-6d9613e38300}, !- Handle
  Outpatient Janitor B  - Story ground HVAC On Infiltration, !- Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efe4a0ae-dc0a-49c0-bde6-ed0b4622d5d7}, !- Handle
  Outpatient Janitor B  - Story ground HVAC Off Infiltration, !- Name
  {e908186f-5c13-4392-ac0c-90cfbe440a78}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cff1e3b-ceb8-44d6-a2de-c1d09f855869}, !- Handle
  Outpatient CleanWork A  - Story ground HVAC On Infiltration, !- Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbccedc8-c355-4c2d-933a-cce8e2432156}, !- Handle
  Outpatient CleanWork A  - Story ground HVAC Off Infiltration, !- Name
  {279ee2d4-a31f-45f3-a86a-ec3dc1af7a40}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8058cdde-f0e1-443c-8b93-59dae9de120a}, !- Handle
  Outpatient Hall B  - Story ground HVAC On Infiltration, !- Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8fd9aa6-eb07-4baa-94a1-0a636d3c4dee}, !- Handle
  Outpatient Hall B  - Story ground HVAC Off Infiltration, !- Name
  {1213fed4-6df6-4c2e-af62-c372c21405be}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d10f50dd-816f-44eb-ac5c-bd303fa98b9b}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story ground HVAC On Infiltration, !- Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c97a52d-3d19-4b0d-841a-ccf75360dc91}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story ground HVAC Off Infiltration, !- Name
  {eababfdf-fb36-40f8-9abb-6ab73d3dc9ea}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67c97c04-7342-4b5c-a682-472beeed6113}, !- Handle
  Outpatient Office A end_b - Story ground HVAC On Infiltration, !- Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de5111c7-37a3-4b4e-95ce-4add74a18a14}, !- Handle
  Outpatient Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {af46d1c0-0c7e-4549-a3ee-c23fe621f94a}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f62f0ae-94cf-4ca4-966d-278e44c2f499}, !- Handle
  Outpatient OR A  - Story ground HVAC On Infiltration, !- Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5eebf77c-2c4a-446c-8f05-6a8864da9063}, !- Handle
  Outpatient OR A  - Story ground HVAC Off Infiltration, !- Name
  {2da562aa-6f06-4968-b8e2-fe4ad52088ea}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c76123bf-b41b-4c7c-9dda-9e2ca7c409bd}, !- Handle
  Outpatient Toilet B  - Story ground HVAC On Infiltration, !- Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd9723b0-a820-4854-b2cc-2588c52a4576}, !- Handle
  Outpatient Toilet B  - Story ground HVAC Off Infiltration, !- Name
  {43767cc7-b0f6-47bd-b085-e12a46f00094}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a250f61a-040b-44e5-9faa-dbc04f0524cf}, !- Handle
  Outpatient OR B  - Story ground 1 HVAC On Infiltration, !- Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f55eed3-d1ed-45dc-b4ec-52f8529ff6ae}, !- Handle
  Outpatient OR B  - Story ground 1 HVAC Off Infiltration, !- Name
  {0caa2afb-6f8b-4d59-9e0a-8b254f9f3f37}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {141917ce-e7f1-4350-ae6e-edc1746266b0}, !- Handle
  Outpatient DressingRoom B  - Story ground HVAC On Infiltration, !- Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8faa5a9e-23f8-4055-af11-e03fc8bf7e5d}, !- Handle
  Outpatient DressingRoom B  - Story ground HVAC Off Infiltration, !- Name
  {15fff177-458d-4cfe-9df1-90f883a5655b}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4746046d-40ca-42bf-860a-980c41f02e9a}, !- Handle
  Outpatient OR B  - Story ground HVAC On Infiltration, !- Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47fdb0bc-5674-49f8-9a7f-3bb3cb6e8871}, !- Handle
  Outpatient OR B  - Story ground HVAC Off Infiltration, !- Name
  {9ece76bb-c078-48e7-ba59-3b3a21dcd732}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de207b0b-f2a8-43f5-a9a8-497d5ad71826}, !- Handle
  Outpatient PhysicalTherapy B  - Story ground HVAC On Infiltration, !- Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f1e9561-5c77-4d68-8708-710ce82559ed}, !- Handle
  Outpatient PhysicalTherapy B  - Story ground HVAC Off Infiltration, !- Name
  {7aa26c07-5c82-497e-912e-f92ba7634ff2}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cce18918-c9c2-415e-9b0c-9d884b1a6df3}, !- Handle
  Outpatient Exam A end_a - Story ground HVAC On Infiltration, !- Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac382796-47a7-48df-bcb0-7ea07d67fe61}, !- Handle
  Outpatient Exam A end_a - Story ground HVAC Off Infiltration, !- Name
  {369e096c-d9ad-4605-8bfa-ca78020d3709}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0610888-aec0-41bc-9af3-31bf84f6e4e8}, !- Handle
  Outpatient IT_Room C  - Story ground HVAC On Infiltration, !- Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e48f5b2-6aae-490a-802c-b04646a5f3cd}, !- Handle
  Outpatient IT_Room C  - Story ground HVAC Off Infiltration, !- Name
  {5c7ef46a-1b4c-4361-bf02-ce5554b0b527}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c83ddbe9-9f06-453a-b2b6-bca2ec605839}, !- Handle
  Outpatient Elec/MechRoom C  - Story ground HVAC On Infiltration, !- Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef996370-5ad4-41cc-b5e6-c85a40c21166}, !- Handle
  Outpatient Elec/MechRoom C  - Story ground HVAC Off Infiltration, !- Name
  {c9da4633-24be-4964-b2ae-651131d87847}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {812de78a-9a3c-4cbf-b1a4-45b6c67dee5d}, !- Handle
  Outpatient Reception C  - Story ground HVAC On Infiltration, !- Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb8ec8a6-a8d0-4e92-a7fc-23f77cd7b5d9}, !- Handle
  Outpatient Reception C  - Story ground HVAC Off Infiltration, !- Name
  {ea0bae05-4dc5-4cc7-882a-1ac9115b31f4}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64b9345a-a6ff-4c0e-8635-b877614389a6}, !- Handle
  Outpatient OR C  - Story ground HVAC On Infiltration, !- Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc4a571a-6726-477d-91cd-18a82862a06f}, !- Handle
  Outpatient OR C  - Story ground HVAC Off Infiltration, !- Name
  {292bad91-aae1-43a1-9f88-b368e8ab0cbf}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25bd88fb-efc8-4416-9bac-9dbfbc431c26}, !- Handle
  Outpatient DressingRoom C  - Story ground HVAC On Infiltration, !- Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {681b5abd-464c-43a9-aa7a-75ec346f31fb}, !- Handle
  Outpatient DressingRoom C  - Story ground HVAC Off Infiltration, !- Name
  {54e62949-4f1e-480b-be17-794fe9a7a448}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e5e6316-ca17-49a4-98fe-21d844994a4e}, !- Handle
  Outpatient Office A  - Story ground HVAC On Infiltration, !- Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56f59630-11da-4dc4-b4c4-3d43ef621442}, !- Handle
  Outpatient Office A  - Story ground HVAC Off Infiltration, !- Name
  {0bd88152-87f9-4c16-b73d-8fcf0b786637}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a459f42-2395-4df7-a519-b7471f37f7b5}, !- Handle
  Outpatient Reception A  - Story ground HVAC On Infiltration, !- Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e156218c-5ea4-41a2-bfad-570bc3569be1}, !- Handle
  Outpatient Reception A  - Story ground HVAC Off Infiltration, !- Name
  {bffb6823-ab11-4b1a-946c-0025c7c6aab7}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {135b3608-3140-4dea-9c42-59f8a1b35f41}, !- Handle
  Outpatient Reception B  - Story ground HVAC On Infiltration, !- Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93b155f5-afe5-4c68-9095-522f36595f24}, !- Handle
  Outpatient Reception B  - Story ground HVAC Off Infiltration, !- Name
  {af095cd2-dcda-4c8d-9712-8d670528e498}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad220e85-9b08-481c-9358-6aee7ead3ee6}, !- Handle
  Outpatient ProcedureRoom A  - Story ground HVAC On Infiltration, !- Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1126e18-f24a-4f95-8149-160125266065}, !- Handle
  Outpatient ProcedureRoom A  - Story ground HVAC Off Infiltration, !- Name
  {b969ae5a-bb70-41f9-a4a3-addde4e71985}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e23bc3a-ba07-4aa8-9062-9f94850213c4}, !- Handle
  Outpatient ProcedureRoom B  - Story ground HVAC On Infiltration, !- Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2db82c40-fb02-49e9-b5d8-059711059c62}, !- Handle
  Outpatient ProcedureRoom B  - Story ground HVAC Off Infiltration, !- Name
  {66c81ad7-de50-4ec9-914e-7ad94134ead9}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e90f92c5-2848-4c47-b146-e2fde6eb91bc}, !- Handle
  Outpatient Conference C  - Story ground HVAC On Infiltration, !- Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8c4253b-362c-4384-a3f4-dd49159d63de}, !- Handle
  Outpatient Conference C  - Story ground HVAC Off Infiltration, !- Name
  {eff276b1-a689-4a99-bfe5-610f40a01485}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ee63e3c-dcf4-4cff-a3a0-51dccdde8395}, !- Handle
  Outpatient PhysicalTherapy A  - Story ground HVAC On Infiltration, !- Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f96f0805-8263-47fb-a614-1a700b3312ef}, !- Handle
  Outpatient PhysicalTherapy A  - Story ground HVAC Off Infiltration, !- Name
  {a1e43370-775b-40a6-8905-fbab7ae343c1}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1d0b98f-ee2e-48f5-adcf-adc255bda6cb}, !- Handle
  Outpatient CleanWork C  - Story ground HVAC On Infiltration, !- Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4c8b5a5-b270-4e5f-acea-a6edccc442b4}, !- Handle
  Outpatient CleanWork C  - Story ground HVAC Off Infiltration, !- Name
  {c96964fc-5a4c-4e22-8ce6-e681f05ff2d0}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd3ab391-2ca4-4092-bd4f-342dcbb0a2b3}, !- Handle
  Outpatient BioHazard C  - Story ground HVAC On Infiltration, !- Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19968031-8b83-448c-891a-f84912829854}, !- Handle
  Outpatient BioHazard C  - Story ground HVAC Off Infiltration, !- Name
  {8a8a5126-a31e-4178-ac83-c0cab3d30a56}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bbf7dec-70dd-483d-a607-da8f99577ce0}, !- Handle
  Outpatient MedGas B  - Story ground HVAC On Infiltration, !- Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {094af333-942f-4b34-97f1-f6fb07e9af09}, !- Handle
  Outpatient MedGas B  - Story ground HVAC Off Infiltration, !- Name
  {323ff0c3-47e6-415f-a852-647dd6823779}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ccb4223-cf2c-4f3b-89b9-c2966aeaa750}, !- Handle
  Outpatient Soil Work A  - Story ground HVAC On Infiltration, !- Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d987bd2d-7f3a-4b26-be06-1dd9a5abda79}, !- Handle
  Outpatient Soil Work A  - Story ground HVAC Off Infiltration, !- Name
  {0d0a619a-5354-469a-a62f-6495d01fc842}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55ba6276-ad20-46b1-9763-e45b3dbc4287}, !- Handle
  Outpatient Xray B  - Story ground HVAC On Infiltration, !- Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {885f04ae-5717-470f-8197-1e39e1eb8734}, !- Handle
  Outpatient Xray B  - Story ground HVAC Off Infiltration, !- Name
  {ce947ebc-632b-415a-9f3d-5afa42e13c62}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dafcb4b7-9ec2-4565-997d-13dd1fe6e322}, !- Handle
  Outpatient MedGas A  - Story ground HVAC On Infiltration, !- Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e8afba5-3fcb-4b88-9ffb-845b2d0f4b11}, !- Handle
  Outpatient MedGas A  - Story ground HVAC Off Infiltration, !- Name
  {19a5f2dc-793b-41a7-a245-2a4dcd425dd6}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10ef4417-1dbd-44c3-808b-3fab93a97973}, !- Handle
  Outpatient Xray A  - Story ground HVAC On Infiltration, !- Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb32f81e-f783-421a-b5b8-ceafd56107f0}, !- Handle
  Outpatient Xray A  - Story ground HVAC Off Infiltration, !- Name
  {2904ca6c-9c9d-4316-b2e1-957d7f0bb1fe}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e92131d5-d7f6-41eb-b2c8-178d2fa5e518}, !- Handle
  Outpatient MedGas C  - Story ground HVAC On Infiltration, !- Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9994843-c50d-4e48-b27b-348ccc8ba4ee}, !- Handle
  Outpatient MedGas C  - Story ground HVAC Off Infiltration, !- Name
  {d594fa46-1c78-462f-9652-b3025d136c84}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {761b1ec7-3287-49d5-9c8e-b39af14a4be2}, !- Handle
  Outpatient MRI_Control B  - Story ground HVAC On Infiltration, !- Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7cd48378-1a1e-40e7-bf03-865a317e85c7}, !- Handle
  Outpatient MRI_Control B  - Story ground HVAC Off Infiltration, !- Name
  {120e34a9-bdc7-41d1-b21a-c963ea875eac}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {caecdeb3-23cf-46fa-89b2-73638786b3d3}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story ground HVAC On Infiltration, !- Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {626a8225-dc11-41f7-adad-b6552a611268}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story ground HVAC Off Infiltration, !- Name
  {9ba9e63c-0f59-4690-a22a-fbb127fc72e9}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eaa20eb0-0f6f-4e19-b4b4-7927b5ab85e3}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story ground HVAC On Infiltration, !- Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78a6c266-e6e2-44ca-9576-aac60ec27a6a}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story ground HVAC Off Infiltration, !- Name
  {1e128f03-dd60-4501-9b62-3b6ab682587a}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7752cca9-b29a-4739-9b7a-d64d1fccc9d0}, !- Handle
  Outpatient MRI A  - Story ground HVAC On Infiltration, !- Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a8e2b4e-aebf-4c89-9e58-4f46903aa77d}, !- Handle
  Outpatient MRI A  - Story ground HVAC Off Infiltration, !- Name
  {509df49a-3b55-4cd1-81c2-e89a73ffe4ee}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4f33f98-6dde-4a66-a86b-625b12f8919e}, !- Handle
  Outpatient Anesthesia A  - Story ground HVAC On Infiltration, !- Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dd12edd-8b6c-4d55-92be-1200b04b651a}, !- Handle
  Outpatient Anesthesia A  - Story ground HVAC Off Infiltration, !- Name
  {cef0d458-31cf-40e4-881f-a6d9500e9f69}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f91d9eb-d4db-4213-8145-19841548d878}, !- Handle
  Outpatient CleanWork B  - Story ground HVAC On Infiltration, !- Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19c96775-2e1b-4173-8f00-5f717320a801}, !- Handle
  Outpatient CleanWork B  - Story ground HVAC Off Infiltration, !- Name
  {7c5f8d32-a2a6-49fd-921d-0efcf0f10a61}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {073d0f54-8562-470c-8054-9c6e0b3319c2}, !- Handle
  Outpatient Anesthesia B  - Story ground HVAC On Infiltration, !- Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1ec53a9-c522-47fc-b8ce-1090ce7e5782}, !- Handle
  Outpatient Anesthesia B  - Story ground HVAC Off Infiltration, !- Name
  {46e08511-1356-49b7-8830-fa5aa7d35d97}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4d31899-394e-4812-bae9-b81681027701}, !- Handle
  Outpatient Anesthesia C  - Story ground HVAC On Infiltration, !- Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ca4cb59-8715-40e7-a000-cb6c7c68b59d}, !- Handle
  Outpatient Anesthesia C  - Story ground HVAC Off Infiltration, !- Name
  {7488cd88-27e4-433d-a6fd-f24d09990045}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fae4dc13-3adb-4f69-98a2-289d61d995d8}, !- Handle
  Outpatient IT_Room A  - Story ground HVAC On Infiltration, !- Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18927263-dd54-468f-b84c-9737d1edc704}, !- Handle
  Outpatient IT_Room A  - Story ground HVAC Off Infiltration, !- Name
  {eb22845c-7b50-4b03-856c-0f87b80dab69}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3e6cc6c-04a4-4ef4-ac53-3bd6882d16ac}, !- Handle
  Outpatient LockerRoom A  - Story ground HVAC On Infiltration, !- Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff5c147d-3513-4abd-beca-59db579e00f7}, !- Handle
  Outpatient LockerRoom A  - Story ground HVAC Off Infiltration, !- Name
  {a3cca4ed-380e-434b-93d2-1ea31beea562}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc326b51-5f83-4aac-880c-b56b613442b9}, !- Handle
  Outpatient Lobby B  - Story ground HVAC On Infiltration, !- Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81a68553-fbba-4831-b984-c2df3eeffb1e}, !- Handle
  Outpatient Lobby B  - Story ground HVAC Off Infiltration, !- Name
  {719f24d0-9546-4147-bd02-4973e1da1b1b}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3dea9abc-96e0-462c-9f81-bddff5173d36}, !- Handle
  Outpatient IT_Room B  - Story ground HVAC On Infiltration, !- Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e51f86c-db6b-442b-99dc-41344d85a732}, !- Handle
  Outpatient IT_Room B  - Story ground HVAC Off Infiltration, !- Name
  {29c23f7d-72bb-4eff-9a03-2c9a111de621}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e3f69d3-f720-4257-9133-42e4f8f71c6d}, !- Handle
  Outpatient OR C  - Story ground 1 HVAC On Infiltration, !- Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ff2457a-a084-4cb3-8f9b-5b15055f0a6d}, !- Handle
  Outpatient OR C  - Story ground 1 HVAC Off Infiltration, !- Name
  {f4424d26-f266-48dc-9493-a886e9476552}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {329d7ce7-f2ec-496e-af36-8c528fe30b3a}, !- Handle
  Outpatient MRI_Control A  - Story ground HVAC On Infiltration, !- Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1ab07bd-92b6-4391-91d1-1f90690a9b88}, !- Handle
  Outpatient MRI_Control A  - Story ground HVAC Off Infiltration, !- Name
  {c7648a74-5baf-440c-af48-fd3141f0ab39}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8998a91-75ab-4731-ba1a-82472da7a937}, !- Handle
  Outpatient MRI_Control C  - Story ground HVAC On Infiltration, !- Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec09b238-cdcc-43e7-9024-3881cd750dc2}, !- Handle
  Outpatient MRI_Control C  - Story ground HVAC Off Infiltration, !- Name
  {9600e904-9c18-4a38-99c4-680b8463eccd}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {790b0435-77c3-4f1c-9076-08efce2c1d82}, !- Handle
  Outpatient ProcedureRoom C  - Story ground HVAC On Infiltration, !- Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {384cf136-ec9b-4d3b-9a25-b6b1c91efcca}, !- Handle
  Outpatient ProcedureRoom C  - Story ground HVAC Off Infiltration, !- Name
  {9cc89a59-b3d4-4451-ba43-112b1c3f95d0}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {124e662f-76e5-4015-b050-2ebee7d55120}, !- Handle
  Outpatient Conference B  - Story ground HVAC On Infiltration, !- Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space or SpaceType Name
  {247fab00-173d-4903-8185-3c78cd84c319}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {daf96ca5-598b-4860-b594-8f42b60a8a0a}, !- Handle
  Outpatient Conference B  - Story ground HVAC Off Infiltration, !- Name
  {8d397a8b-fdcb-4d0a-bd5c-e4ad54a26e05}, !- Space or SpaceType Name
  {0330b54e-339d-42b5-8b0a-5b7d9a402be0}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00123984651921478,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

