
OS:Version,
  {f62a62c5-bf1c-488b-9c4e-b3469930b19e}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {7512623b-f999-4a21-93b4-2827128442d9}; !- Handle

OS:Site,
  {86c62350-52fd-4429-be03-e8a17d4b4145}, !- Handle
  Tulip City_MI_USA,                      !- Name
  42.75,                                  !- Latitude {deg}
  -86.1,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  210,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {be81f29e-6125-4ec4-b98d-17c289df653b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {44c10536-7775-4e2f-b798-6a96a7f7acd0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b1c8e5ab-d46b-487b-8212-6e552e55477a}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9838c09e-a3ec-41b9-8988-b82d003831bd}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {58fdf43a-9d3b-470d-95a5-4163ada07e12}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {3b3a41d2-d1e8-4c83-ab4b-a73ea501a29f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2f661129-c3f7-4403-9822-a8b77d1e1a86}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {992f1167-6e28-49aa-89cd-0c64466ec1f5}, !- Handle
  Tulip City,                             !- City
  MI,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725394,                                 !- WMO Number
  42.75,                                  !- Latitude {deg}
  -86.1,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  210,                                    !- Elevation {m}
  /weather/G2601390.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {d83efae3-5625-486f-b290-2135068e1b26}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.83166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.65;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {84ab56e3-2550-4f30-9510-ad2602e5c99e}, !- Handle
  Tulip City Ann Clg .4% Condns DB=>MWB 1, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.407,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.241;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa3bd323-9cda-4a52-a79e-726656a7360f}, !- Handle
  Tulip City Ann Clg .4% Condns WB=>MDB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.407,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.241;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d593f747-51fe-4f85-8246-5881781a1fbb}, !- Handle
  Tulip City Ann Htg 99.6% Condns DB 1,   !- Name
  -13.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -13.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {591ac6d0-2ff1-4c34-b5f1-7c8cc4986d1c}, !- Handle
  Tulip City August .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.415,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.254;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {32f7c5f0-ef22-4023-a634-a5d596c32215}, !- Handle
  Tulip City October .4% Condns DB=>MCWB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.498;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f7ed3bd3-6386-4566-bc32-22eb24fb8c46}, !- Handle
  Tulip City September .4% Condns DB=>MCWB 1, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98828,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.355;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {dabfbeee-09b7-4f27-acfd-f8c1c771e9d4}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {756117db-25f7-4cae-b220-5d6419ff30ad}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {0b97b257-dd9e-49f9-a45f-0b2e20644519}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {eb60ab59-7a37-4a89-8090-fb85f7167893}, !- Handle
  ComStock DOE Ref 1980-2004|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {61ee77e9-bc55-4a4c-b9e7-b8f8de1df141}, !- Default Construction Set Name
  {e4fe5ce2-1482-4742-bb35-cbdef41ffd9a}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {507d3cb7-af56-4057-9098-a0b4ccfd04c5}, !- Handle
  {eb60ab59-7a37-4a89-8090-fb85f7167893}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4774,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  11.5,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA East North Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  4,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  8,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCMc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  East North Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  East North Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Midwest,                                !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  16,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Rural Southern Michigan and the Toledo Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.5,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  High School,                            !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  1.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  2.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  1.5,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  1.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2601390,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2013,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  Fault,                                  !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCMc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  8,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  73,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  8,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  MISO,                                   !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen5_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  education_school_ltg_bpr_some_off_some_on, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0,                                      !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0,                                      !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2601390,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G26000801,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2601390025500,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  state,                                  !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  education_school_plugload_bpr_some_off_some_on, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.9,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0,                                      !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  103.0,                                  !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  East North Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  50001_100000,                           !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MI&#44 Ottawa County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR04,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MI&#44 00801,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MI,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G260,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Michigan,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MI_Tulip.City.725394_2018.epw,      !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Muskegon_County_Arpt,                   !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  7.5,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.25,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  16.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  4.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2005,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2013,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2006,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2018,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1982,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1982,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1982,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1982,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1982,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {da5a707a-7aa7-46ba-b532-9e5ccf6fdca4}, !- Default Schedule Set Name
  {7797f80e-cb3b-4b49-9bcc-f7e66f77afcf}, !- Group Rendering Name
  {98940899-9b80-4724-ba0f-078b1c46bacc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {7797f80e-cb3b-4b49-9bcc-f7e66f77afcf}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {e9bafd23-2d4b-4dc3-a672-60bb4ab0352e}, !- Default Schedule Set Name
  {6ca140cf-8765-45d6-b2b2-8c96a8422800}, !- Group Rendering Name
  {649b01f6-b684-4a71-a050-b3f28280378f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {6ca140cf-8765-45d6-b2b2-8c96a8422800}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5ad02a79-1bb6-43d5-9cf3-baf06e99c335}, !- Default Schedule Set Name
  {6ed0fb30-70b2-4791-b4ba-295a6fcc14fa}, !- Group Rendering Name
  {fdd3de42-9738-4eda-9725-1561e9c27952}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {6ed0fb30-70b2-4791-b4ba-295a6fcc14fa}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {093ca993-8b52-4ab5-9989-b8984518f6b7}, !- Default Schedule Set Name
  {7a627071-9dd1-4a80-8a68-d083dd24d399}, !- Group Rendering Name
  {122279d9-5340-4f21-89c1-7fe87605cc39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {7a627071-9dd1-4a80-8a68-d083dd24d399}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a242525d-8b1f-44da-b4ee-8799d3affcdf}, !- Default Schedule Set Name
  {4fb4a333-1121-4e17-84c1-416214dae201}, !- Group Rendering Name
  {0561985b-d3bb-49a9-9a97-22e8cde15ecb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {4fb4a333-1121-4e17-84c1-416214dae201}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {d5f03811-eed0-4faa-a4a1-b29e2687b433}, !- Default Schedule Set Name
  {f5a792f7-2083-491a-bc62-3676f76db510}, !- Group Rendering Name
  {ea02b58e-4082-4cb3-ae7a-45075e4aa91d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {f5a792f7-2083-491a-bc62-3676f76db510}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7a07dc16-de20-4687-8405-aa3af8241f01}, !- Default Schedule Set Name
  {19c3407e-d21e-47dd-b6e4-7052f6968ca3}, !- Group Rendering Name
  {be5f6724-c29e-4fec-98a5-e7c1741c6796}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {19c3407e-d21e-47dd-b6e4-7052f6968ca3}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7ec61b48-e68b-41ff-8c6d-14df35ca0fd1}, !- Default Schedule Set Name
  {d3a6f87c-c5c1-4bd3-87af-f815d071ea95}, !- Group Rendering Name
  {00065904-fddf-4410-97d2-f327a46044e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {d3a6f87c-c5c1-4bd3-87af-f815d071ea95}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ed162870-8cf8-47f9-b3f9-3da7f397447b}, !- Default Schedule Set Name
  {33e2a729-be9b-4b74-8136-a27b77d8440d}, !- Group Rendering Name
  {0f68f2d0-4ec2-4ac2-ab94-bbbe3934ea5f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {33e2a729-be9b-4b74-8136-a27b77d8440d}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f2103218-6b79-4d6c-9e11-837af38e981a}, !- Default Schedule Set Name
  {f60b07e8-09be-4d1c-bcfd-dd9c48ec0d2d}, !- Group Rendering Name
  {1d57ebc8-39b0-4f44-a606-04e02f404d14}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {f60b07e8-09be-4d1c-bcfd-dd9c48ec0d2d}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7d87464f-191c-4a46-adba-1fd999ca7fe4}, !- Default Schedule Set Name
  {b1c1d605-72c7-4307-9715-c4f92f780e7c}, !- Group Rendering Name
  {c8bfef73-2c51-4ff8-99e5-f192150c24d9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {b1c1d605-72c7-4307-9715-c4f92f780e7c}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {1bfc23dd-1ad7-4dc3-b4d7-f8815c3245b3}, !- Default Schedule Set Name
  {e2946b1d-49ff-466d-b80f-944fb34655ce}, !- Group Rendering Name
  {cec90aa3-6af6-4e9b-ae0b-524edc035533}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {e2946b1d-49ff-466d-b80f-944fb34655ce}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -104.816861255951,                      !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfbacd93-df2c-4cd6-bd25-6425d9ed5f22}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6776b41e-549c-4e5e-a73c-e27d7642416e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ce2c7292-b7e1-4152-86db-311052873fa3}, !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 6.93409880105679, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25620bb2-0d9d-4994-b7c7-eb1bf1c6254e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb6ce3e-30e6-4768-a910-975df571ad66}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65970819-d96a-4b16-90b9-6edc79b83ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 6.93409880105679, 0,   !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 6.93409880105679, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d24c442-f647-41ba-af70-fea24e020005}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5422a415-ab4c-41fe-8b44-83a67b576afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 6.93409880105679, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 6.93409880105679, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b285e01-bfdf-45cf-b98f-21f9af2fc140}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a39f7e49-8537-459b-939d-8b92b9f7d63e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60b14b87-7f04-42e7-8277-cea3086b5e61}, !- Zone Air Inlet Port List
  {ab983f29-26f5-4837-a94f-4b5b82f73735}, !- Zone Air Exhaust Port List
  {a7c8ec3e-bdec-47e2-8bdd-3e110d3107f8}, !- Zone Air Node Name
  {873401c2-3976-4d9d-a160-d861f9a1084e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72cd52ce-b21d-441b-a287-7e5a891dd19f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9baa09c6-03e5-4c77-94c7-be14a5686422}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {a7c8ec3e-bdec-47e2-8bdd-3e110d3107f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7c8ec3e-bdec-47e2-8bdd-3e110d3107f8}, !- Handle
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- Source Object
  11,                                     !- Outlet Port
  {9baa09c6-03e5-4c77-94c7-be14a5686422}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60b14b87-7f04-42e7-8277-cea3086b5e61}, !- Handle
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- HVAC Component
  {af5073bd-f01b-45ba-a868-36ddb3e60105}; !- Port 1

OS:PortList,
  {ab983f29-26f5-4837-a94f-4b5b82f73735}, !- Handle
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}; !- HVAC Component

OS:PortList,
  {873401c2-3976-4d9d-a160-d861f9a1084e}, !- Handle
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- HVAC Component
  {d9ba3f3e-ba07-403f-b1a2-d9397daa4a99}; !- Port 1

OS:Sizing:Zone,
  {66247fe4-86c6-4082-96b5-b4805b482b52}, !- Handle
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80ec5956-9859-49b2-8cf2-dd53536ad843}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d07dbcb6-7d19-4e09-9df0-cff40c870719}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bcf0518d-5df6-449a-b7ab-f311d0d27bde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -104.816861255951,                      !- X Origin {m}
  -4.21391945279642,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {08c5157f-86d3-415e-af58-6076896ae23c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0bac1034-7af1-4cab-a0a2-208fcb92159f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {686e2fe5-0852-416c-b379-9c314c9bd9af}, !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 8.42783890559284, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0712221-1249-45dc-ac46-bc262a54f077}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b5d9879-bd41-4b08-a156-f559ddce3057}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a884775-e42d-4ef3-97a3-37950280c9b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 8.42783890559284, 0,   !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 8.42783890559284, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3f9468-37ea-4072-87e5-c409f3c1a830}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a4d586-6a43-450f-a132-6ba38ceb968e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 8.42783890559284, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 8.42783890559284, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65970819-d96a-4b16-90b9-6edc79b83ef6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bb6ce3e-30e6-4768-a910-975df571ad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b5aee7-1802-40f8-b724-78fcd710accb}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {642632ef-a782-47c6-990e-836b8a8958e5}, !- Zone Air Inlet Port List
  {a681faf8-87ac-4d4c-9574-2c7859521a87}, !- Zone Air Exhaust Port List
  {666dcf00-950b-4e63-82e7-6b711f9499b1}, !- Zone Air Node Name
  {c533b46e-6c2b-40ba-9653-21fb78302609}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb6eaee6-58eb-4593-bf94-20794138db49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d34ff73b-f7d9-4697-b0d1-e4cb9ca2e682}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {666dcf00-950b-4e63-82e7-6b711f9499b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {666dcf00-950b-4e63-82e7-6b711f9499b1}, !- Handle
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- Source Object
  11,                                     !- Outlet Port
  {d34ff73b-f7d9-4697-b0d1-e4cb9ca2e682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {642632ef-a782-47c6-990e-836b8a8958e5}, !- Handle
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- HVAC Component
  {04d2da71-011c-40e6-9a6c-8d72c9c21f63}; !- Port 1

OS:PortList,
  {a681faf8-87ac-4d4c-9574-2c7859521a87}, !- Handle
  {59513fdf-b357-4779-b265-6d59e2e864ec}; !- HVAC Component

OS:PortList,
  {c533b46e-6c2b-40ba-9653-21fb78302609}, !- Handle
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- HVAC Component
  {200bccb9-f762-4a6b-a9a8-ef8fd8fc9502}; !- Port 1

OS:Sizing:Zone,
  {19e06f66-d408-4b18-b1c1-925e9abd5d9b}, !- Handle
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00ad8afb-9e99-4236-892a-2423328ade1f}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {59513fdf-b357-4779-b265-6d59e2e864ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40d00613-482e-41ab-affd-8fa552cab6b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -104.816861255951,                      !- X Origin {m}
  4.21391945279642,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfbacd93-df2c-4cd6-bd25-6425d9ed5f22}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bad5be58-246e-443d-82e1-4ad2cea2e455}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ce2c7292-b7e1-4152-86db-311052873fa3}, !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105678, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 6.93409880105678, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f64795-fd3c-4bd7-ba32-2b286457c683}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105678, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9139c9e1-9cf0-44ad-a1b9-bf881b3a1994}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 6.93409880105678, 0,   !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 6.93409880105678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b447e0-1341-4a0d-baac-2325b10266b5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0131af82-52ea-436f-a03a-79bd7dff622b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 6.93409880105678, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 6.93409880105678, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a884775-e42d-4ef3-97a3-37950280c9b6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b5d9879-bd41-4b08-a156-f559ddce3057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000005, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8e4c03-9732-4ab2-8f75-bf9759acd19c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000005, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5720000000005, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7128574f-65a2-460d-aa39-e295a79e288f}, !- Zone Air Inlet Port List
  {23ff7fe9-62bc-4b7d-9fd7-cb37257e2f3b}, !- Zone Air Exhaust Port List
  {3f73516f-b5b2-48b2-85a7-628aebdf92cf}, !- Zone Air Node Name
  {4496d9af-5f48-4ad2-ac46-d1444c2209d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00d52767-0944-4378-ac0e-61ca1ae34ab1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00af3933-5b23-4cf0-9a49-d2dda66f054d}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {3f73516f-b5b2-48b2-85a7-628aebdf92cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f73516f-b5b2-48b2-85a7-628aebdf92cf}, !- Handle
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- Source Object
  11,                                     !- Outlet Port
  {00af3933-5b23-4cf0-9a49-d2dda66f054d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7128574f-65a2-460d-aa39-e295a79e288f}, !- Handle
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- HVAC Component
  {4cdd1e41-0b99-490d-a011-e1db3cde92ff}; !- Port 1

OS:PortList,
  {23ff7fe9-62bc-4b7d-9fd7-cb37257e2f3b}, !- Handle
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}; !- HVAC Component

OS:PortList,
  {4496d9af-5f48-4ad2-ac46-d1444c2209d2}, !- Handle
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- HVAC Component
  {e08c2226-deb1-49fa-b43b-7645f66ee218}; !- Port 1

OS:Sizing:Zone,
  {0b6e1d8a-a6de-4140-a938-40906f15a9ce}, !- Handle
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {76273e43-e5d8-4067-9709-3a16567ffdc6}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b803331d-72b8-4da2-9f56-4dbb3352caf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64e0f0a0-8ca2-4c7c-b49b-2be346aea1f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100.244861255951,                      !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfbacd93-df2c-4cd6-bd25-6425d9ed5f22}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {704f2f4e-e8d7-413e-8f7e-ca81c4e033ad}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {898d771f-d55b-45c9-b8e7-78f4453e780b}, !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 6.93409880105679, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975237, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5422a415-ab4c-41fe-8b44-83a67b576afa}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d24c442-f647-41ba-af70-fea24e020005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0380aab9-b1ef-410b-9821-1149f4e31107}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {615f50a5-d905-42ab-995b-d153df78e13c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 6.93409880105679, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 6.93409880105679, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 6.93409880105679, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915da0bd-f39a-46ef-a55c-8aee1cd9aeea}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e6eaf1-5396-4871-8610-dedbe900b97e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975236, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975236, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975236, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  172.683509975236, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabf6da5-5d2a-4e9f-bb1e-5c20ccf5e7a0}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  172.683509975237, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b24e375-843a-4c97-b374-86b37bada1d4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105679, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db61ba1a-2a1d-4587-b4b8-19fc29a69144}, !- Zone Air Inlet Port List
  {14356850-2580-4627-b041-150835ca78fa}, !- Zone Air Exhaust Port List
  {03ed7335-fa40-4936-b74b-17abb12510f4}, !- Zone Air Node Name
  {a2a6aeb4-7b6c-49ab-8c4b-ff50c9f64b09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3095ecce-55cb-44d2-a477-cb81faa754f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e612d9a-d71c-4660-9ad7-10417e77dec0}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {03ed7335-fa40-4936-b74b-17abb12510f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03ed7335-fa40-4936-b74b-17abb12510f4}, !- Handle
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- Source Object
  11,                                     !- Outlet Port
  {1e612d9a-d71c-4660-9ad7-10417e77dec0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db61ba1a-2a1d-4587-b4b8-19fc29a69144}, !- Handle
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- HVAC Component
  {8b50a3b4-6f76-4e81-8bc6-7b784cb10119}; !- Port 1

OS:PortList,
  {14356850-2580-4627-b041-150835ca78fa}, !- Handle
  {e27494c1-904e-476b-891b-3c2803d11fd0}; !- HVAC Component

OS:PortList,
  {a2a6aeb4-7b6c-49ab-8c4b-ff50c9f64b09}, !- Handle
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- HVAC Component
  {a394424c-620c-42cf-bfab-762c36e1bee2}; !- Port 1

OS:Sizing:Zone,
  {5d62e1e2-44ac-4330-9f7d-523a946c6620}, !- Handle
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1f65641-db91-4fae-9bdc-dc775be87878}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {e27494c1-904e-476b-891b-3c2803d11fd0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b998bd0-b5bc-4b0f-92b8-f1333e6c67eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100.244861255951,                      !- X Origin {m}
  -4.21391945279642,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {08c5157f-86d3-415e-af58-6076896ae23c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bcdd636f-e691-405c-8933-09bfbd109c70}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {3d97b3ec-991d-4c48-b7eb-b41fdb4e5081}, !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 8.42783890559284, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975237, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a4d586-6a43-450f-a132-6ba38ceb968e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3f9468-37ea-4072-87e5-c409f3c1a830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b0ae74-3535-47d2-9526-1047dcaeb99f}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37e8990-d3f5-4cb1-b6c7-0ffad9cfc755}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 8.42783890559284, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 8.42783890559284, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 8.42783890559284, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c7dda4-1a5d-416e-b92b-c251e4883f62}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4389eb6-483c-4915-a1fb-a3d55e99cb9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 8.42783890559281, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975237, 8.42783890559281, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615f50a5-d905-42ab-995b-d153df78e13c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0380aab9-b1ef-410b-9821-1149f4e31107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  172.683509975237, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7cc8b4-3d4c-436b-82a3-af2174b03222}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 8.42783890559284, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecfad3cf-a046-4bb2-99fa-d49ee81319b1}, !- Zone Air Inlet Port List
  {00990744-b6aa-479d-8df8-d3f55cffb6c2}, !- Zone Air Exhaust Port List
  {3c32b587-b2ac-40c7-903c-cfd609967f9b}, !- Zone Air Node Name
  {d07fce75-fa19-44fe-bc21-0d1ef6e9c737}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e7dad3f7-25ac-42fc-8f30-7df5fac2e6b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78f97511-8e50-46fd-af3c-ad20b92c10b0}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {3c32b587-b2ac-40c7-903c-cfd609967f9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c32b587-b2ac-40c7-903c-cfd609967f9b}, !- Handle
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- Source Object
  11,                                     !- Outlet Port
  {78f97511-8e50-46fd-af3c-ad20b92c10b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecfad3cf-a046-4bb2-99fa-d49ee81319b1}, !- Handle
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- HVAC Component
  {982be66c-bcd8-4606-8237-524d9fc85dac}; !- Port 1

OS:PortList,
  {00990744-b6aa-479d-8df8-d3f55cffb6c2}, !- Handle
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}; !- HVAC Component

OS:PortList,
  {d07fce75-fa19-44fe-bc21-0d1ef6e9c737}, !- Handle
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- HVAC Component
  {db3c07e0-7d26-48db-b1d2-64c80ab82516}; !- Port 1

OS:Sizing:Zone,
  {1d8e8d9d-8fe1-40e8-a105-60e997c2cc19}, !- Handle
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27bfffc3-778f-40a1-a399-2472e9022431}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {0ec359d9-f6d7-480a-a637-46cb0f0162c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6afd938-e725-4993-84bb-31f787ccf1d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -100.244861255951,                      !- X Origin {m}
  4.21391945279642,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bfbacd93-df2c-4cd6-bd25-6425d9ed5f22}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0ca92433-799c-4f13-bfbd-74f6201dd539}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {898d771f-d55b-45c9-b8e7-78f4453e780b}, !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105678, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 6.93409880105678, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975237, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0131af82-52ea-436f-a03a-79bd7dff622b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4b447e0-1341-4a0d-baac-2325b10266b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.93409880105678, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {229260a2-2333-46d0-b714-22d08574ca9b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 6.93409880105678, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 6.93409880105678, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17662112-c220-4eee-859a-be1a4a2602e0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabc8fb3-5dfb-4014-8e59-7972bbd114bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975236, 2.36209880105677, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975236, 2.36209880105677, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37e8990-d3f5-4cb1-b6c7-0ffad9cfc755}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b0ae74-3535-47d2-9526-1047dcaeb99f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  172.683509975237, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  172.683509975237, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37bd81d-621c-47e4-9bd5-ff1ae95d463d}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975237, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975237, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 6.93409880105678, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8406dad2-e527-4da2-a7e2-7ab8fb42a771}, !- Zone Air Inlet Port List
  {688ca851-db98-405f-bbff-19fad9a5bda5}, !- Zone Air Exhaust Port List
  {8dd45137-8141-4c56-b661-0c38a3d3cbcc}, !- Zone Air Node Name
  {f90b6c6d-9633-4140-b991-685efafff8c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebc0453c-dfba-481b-a8fc-40dc0890a8a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {745eaca3-09a9-4bef-966c-131222493984}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {8dd45137-8141-4c56-b661-0c38a3d3cbcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dd45137-8141-4c56-b661-0c38a3d3cbcc}, !- Handle
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- Source Object
  11,                                     !- Outlet Port
  {745eaca3-09a9-4bef-966c-131222493984}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8406dad2-e527-4da2-a7e2-7ab8fb42a771}, !- Handle
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- HVAC Component
  {78ba11eb-a9ee-424e-959b-8f8f0c0eac9c}; !- Port 1

OS:PortList,
  {688ca851-db98-405f-bbff-19fad9a5bda5}, !- Handle
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}; !- HVAC Component

OS:PortList,
  {f90b6c6d-9633-4140-b991-685efafff8c6}, !- Handle
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- HVAC Component
  {32769476-6699-4de8-be20-cb91606decea}; !- Port 1

OS:Sizing:Zone,
  {d7edb82f-6495-4c56-a1e5-b5a9f4c4c1a0}, !- Handle
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d10477a5-b967-44b8-94b0-3c9e937127da}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {9e8b0815-3ccc-474b-9f88-1e5dcefb72dc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12a839cc-b7c5-4a24-b644-747471e79eee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.4386487192853,                       !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {37b03fa5-0643-4d4c-b4a0-f509de239106}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {2d9fdb4e-b862-4345-85d9-2d9868f533d1}, !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e6eaf1-5396-4871-8610-dedbe900b97e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915da0bd-f39a-46ef-a55c-8aee1cd9aeea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf07bc5d-d5e0-47e4-a7a7-1a22bcd941c6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011f6171-c9fe-4372-b7cd-d9bbf28bc764}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb85b49-f3ba-408a-9eed-b714d19df165}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c8304de-e1df-4d0e-a8c5-8ad5702eefff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c511063-aa0e-42b5-86d4-b1be396a4c71}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11db5dd6-94ab-4e41-b2e3-286293573edf}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b053d42b-3057-4e11-95c0-01d3c6f5e9d9}, !- Zone Air Inlet Port List
  {3c37351b-e4e8-4445-92fb-5fa4b11fef9e}, !- Zone Air Exhaust Port List
  {9d0e244c-d720-4da4-834b-da296da311f7}, !- Zone Air Node Name
  {9fb875f2-e546-4e5e-8f0a-1ca24f0571cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b337c32-f2aa-4b6f-bddd-e909de0bb973}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45d32d9a-a241-487d-9b76-b90b0a2032ce}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {9d0e244c-d720-4da4-834b-da296da311f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d0e244c-d720-4da4-834b-da296da311f7}, !- Handle
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- Source Object
  11,                                     !- Outlet Port
  {45d32d9a-a241-487d-9b76-b90b0a2032ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b053d42b-3057-4e11-95c0-01d3c6f5e9d9}, !- Handle
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- HVAC Component
  {9f1aa49e-a32c-4608-a5b2-5eceb78df4b7}; !- Port 1

OS:PortList,
  {3c37351b-e4e8-4445-92fb-5fa4b11fef9e}, !- Handle
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}; !- HVAC Component

OS:PortList,
  {9fb875f2-e546-4e5e-8f0a-1ca24f0571cd}, !- Handle
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- HVAC Component
  {38a0b3a4-38aa-4d2a-b471-49d10902cbca}; !- Port 1

OS:Sizing:Zone,
  {beedf3d6-45f7-4fd7-9a36-96f2b0b66776}, !- Handle
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {597bc8b7-d027-40b8-8f28-b040891806d7}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {a81917a3-02ee-4cb0-8cb9-a7fb6e4e17c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ab98ed7-8570-412c-a59b-6354afe61be2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.4386487192853,                       !- X Origin {m}
  -6.57601825385321,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4e708cb9-3186-498b-b2d1-057f8e6e0fd0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e87dda61-1ef8-405f-b81a-d1f4dce989cf}, !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae26f725-e02b-4be5-91b6-f5dbba919cc7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd26f415-4afd-42c7-b062-26681dbba948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-13, 2.3620988010568, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-13, 2.3620988010568, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df66d2fb-caf3-409f-89ae-05053be5bac0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0733b390-ca60-4d8e-8e6c-adc9c3958dcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 13.1520365077064, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e786b0-bbc6-47d5-921b-a8ae83195a4c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0599d925-7b9f-451f-a86d-9ed81879fd67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011f6171-c9fe-4372-b7cd-d9bbf28bc764}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf07bc5d-d5e0-47e4-a7a7-1a22bcd941c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e969ca04-2782-4c1e-bb4f-86c733c2142c}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fea65f69-64e8-4997-bbd9-9874f034ce73}, !- Zone Air Inlet Port List
  {5284bc22-6c0b-473e-96dd-b8d41beea806}, !- Zone Air Exhaust Port List
  {b018fdcd-d9b5-4508-abbb-133efb3071fd}, !- Zone Air Node Name
  {87194afb-3e38-49d7-8b95-7cd3106c08e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d94dc8a5-146a-4f7e-8609-18323eb7cb50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60a1e25c-8e81-40f6-9741-0a1b8e0f1b5a}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {b018fdcd-d9b5-4508-abbb-133efb3071fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b018fdcd-d9b5-4508-abbb-133efb3071fd}, !- Handle
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- Source Object
  11,                                     !- Outlet Port
  {60a1e25c-8e81-40f6-9741-0a1b8e0f1b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fea65f69-64e8-4997-bbd9-9874f034ce73}, !- Handle
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- HVAC Component
  {800b1187-ed91-4c33-a07a-5a553ab41650}; !- Port 1

OS:PortList,
  {5284bc22-6c0b-473e-96dd-b8d41beea806}, !- Handle
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}; !- HVAC Component

OS:PortList,
  {87194afb-3e38-49d7-8b95-7cd3106c08e9}, !- Handle
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- HVAC Component
  {ce68cc12-5f13-46c5-85ac-2d6e9258c4c2}; !- Port 1

OS:Sizing:Zone,
  {6ecfceb6-3b30-4875-9bc7-233ab9bfa687}, !- Handle
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c6f6347-d57a-48dc-babf-fdbd632c361b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {e10e0741-dbbc-4eca-a51d-d9aa4a94b57d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa0b3de7-cdf5-46b1-8250-9abbcd4f9868}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.4386487192853,                       !- X Origin {m}
  6.57601825385321,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c237a95-8ae7-4211-9e4e-ed3786d09cd4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {2d9fdb4e-b862-4345-85d9-2d9868f533d1}, !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.00226830254589, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bf7c55-0a31-48f9-98fb-3f54f7714b73}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7630fabb-f6cf-41dc-b380-15cc3737beca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3abfa1e-999c-40a2-bfee-f7c7b0241333}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf97b8a0-1aa3-497a-b68a-7e2483414490}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff9f30d0-7957-4530-8b5b-05cb5e761d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.00226830254589, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0733b390-ca60-4d8e-8e6c-adc9c3958dcb}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df66d2fb-caf3-409f-89ae-05053be5bac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.00226830254589, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.00226830254589, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe3058d-3746-4c90-9f5d-2de350ddb358}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00226830254589, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.00226830254589, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2c7ed6a-a5ca-4ef6-a3e9-d7b74a901022}, !- Zone Air Inlet Port List
  {5e1e39eb-000c-42aa-ad86-051d96bfabc1}, !- Zone Air Exhaust Port List
  {906fe842-f801-4542-b282-b045f1d50a6b}, !- Zone Air Node Name
  {0c2b2608-d933-4bf6-833c-5d24d90f5e10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ea1d27a-c76b-4896-8ba7-9f54c741b697}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e15a5e09-886e-44eb-925e-06c314fe2570}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {906fe842-f801-4542-b282-b045f1d50a6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {906fe842-f801-4542-b282-b045f1d50a6b}, !- Handle
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- Source Object
  11,                                     !- Outlet Port
  {e15a5e09-886e-44eb-925e-06c314fe2570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2c7ed6a-a5ca-4ef6-a3e9-d7b74a901022}, !- Handle
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- HVAC Component
  {6df7fb39-4dea-4bf9-b397-32633ba48bdc}; !- Port 1

OS:PortList,
  {5e1e39eb-000c-42aa-ad86-051d96bfabc1}, !- Handle
  {3f282dcc-e4ec-46a7-a374-740e25b61285}; !- HVAC Component

OS:PortList,
  {0c2b2608-d933-4bf6-833c-5d24d90f5e10}, !- Handle
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- HVAC Component
  {6728c00a-5f91-43e4-adb6-c07c9a4526f7}; !- Port 1

OS:Sizing:Zone,
  {65ea5e1f-89f8-46d2-9416-f8e09c1e785a}, !- Handle
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {176cb5b2-cbc1-4932-b128-8c7f45dac22b}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {3f282dcc-e4ec-46a7-a374-740e25b61285}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4147a90e-2c4a-4efc-be3d-9bc8bd05f8fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4409170218312,                       !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {7436df17-b507-40a8-b95e-470901e7fede}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {80937ccc-6071-42ac-9f8f-1cddf41f57ca}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8c3f239d-d166-44d6-8466-64d26bbd3c27}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {bd4bc4d0-5723-48b5-aaf6-238daca3e19a}, !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c8304de-e1df-4d0e-a8c5-8ad5702eefff}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb85b49-f3ba-408a-9eed-b714d19df165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e4a629-3239-4e6a-bba0-27d213061580}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0bfb6a-ed69-4dce-bd70-e15ab3170a1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e94210-3580-4598-941d-5818a125575a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d15f290-1d88-4f43-8613-b0d144616282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {634e1822-b665-47f1-9e8e-58003a8a8fcc}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c8d072-e317-4837-b56c-bc7cdcf90bf8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7436df17-b507-40a8-b95e-470901e7fede}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e64cb4d0-b5e7-471b-b623-0c7e22f48e75}, !- Zone Air Inlet Port List
  {324a888e-5528-4cec-baa0-ae07d01ca8ee}, !- Zone Air Exhaust Port List
  {28bba75c-e038-437a-962d-c3682f717b54}, !- Zone Air Node Name
  {3588cbb1-5eb6-4816-a477-074e273268c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ded1586e-b881-41ac-afa0-ffe5e8d8bbaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e49337a6-60db-415c-8da8-f31af1908c39}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {28bba75c-e038-437a-962d-c3682f717b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28bba75c-e038-437a-962d-c3682f717b54}, !- Handle
  {7436df17-b507-40a8-b95e-470901e7fede}, !- Source Object
  11,                                     !- Outlet Port
  {e49337a6-60db-415c-8da8-f31af1908c39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e64cb4d0-b5e7-471b-b623-0c7e22f48e75}, !- Handle
  {7436df17-b507-40a8-b95e-470901e7fede}, !- HVAC Component
  {f336dda0-bc9e-411e-a9a2-ab8c9d7ba226}; !- Port 1

OS:PortList,
  {324a888e-5528-4cec-baa0-ae07d01ca8ee}, !- Handle
  {7436df17-b507-40a8-b95e-470901e7fede}; !- HVAC Component

OS:PortList,
  {3588cbb1-5eb6-4816-a477-074e273268c1}, !- Handle
  {7436df17-b507-40a8-b95e-470901e7fede}, !- HVAC Component
  {e1ff7a21-645a-44e5-9f4c-d15dc1b583c2}; !- Port 1

OS:Sizing:Zone,
  {08165122-b97f-4804-8b1a-89d52997925b}, !- Handle
  {7436df17-b507-40a8-b95e-470901e7fede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f09c3071-e515-4b82-9ebb-d2fa247df86a}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {7436df17-b507-40a8-b95e-470901e7fede}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {043790c7-f4cf-4145-9339-70091b36f581}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4409170218312,                       !- X Origin {m}
  -6.57601825385321,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {80937ccc-6071-42ac-9f8f-1cddf41f57ca}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {94471cb1-f476-4631-9197-1f01a5185778}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {7d04c2b0-6786-4a06-ac2b-80069ac84de0}, !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0599d925-7b9f-451f-a86d-9ed81879fd67}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09e786b0-bbc6-47d5-921b-a8ae83195a4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b13434-5ada-4613-afad-48f6ca9222a3}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c08d32c-c709-410a-9631-8f583d342222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 13.1520365077064, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106b0c99-738b-4372-9b70-98950722ee85}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5edf366-3b4f-4a11-97ec-a37e21eacdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0bfb6a-ed69-4dce-bd70-e15ab3170a1a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e4a629-3239-4e6a-bba0-27d213061580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0967c8-3c4c-449b-ab6b-56226c425f93}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46203c8c-5eab-4fe3-a842-9311034ea052}, !- Zone Air Inlet Port List
  {17c349d1-d763-4b17-8f6f-866da5e51047}, !- Zone Air Exhaust Port List
  {71db5d65-cdb4-4894-a8c0-d3cb7ae9d1a0}, !- Zone Air Node Name
  {d338d803-cd36-429f-be01-99f572e48947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad1c5047-87d5-4dc1-bcf3-3329eb749ba3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {984d817b-21ea-4943-8a09-f65f805f78f7}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {71db5d65-cdb4-4894-a8c0-d3cb7ae9d1a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71db5d65-cdb4-4894-a8c0-d3cb7ae9d1a0}, !- Handle
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- Source Object
  11,                                     !- Outlet Port
  {984d817b-21ea-4943-8a09-f65f805f78f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46203c8c-5eab-4fe3-a842-9311034ea052}, !- Handle
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- HVAC Component
  {410c69a0-617b-4bc1-9aee-2329b958db1b}; !- Port 1

OS:PortList,
  {17c349d1-d763-4b17-8f6f-866da5e51047}, !- Handle
  {de8fcf05-0ae8-4892-9097-e4f438480241}; !- HVAC Component

OS:PortList,
  {d338d803-cd36-429f-be01-99f572e48947}, !- Handle
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- HVAC Component
  {c60c5ed9-1a92-4827-96f6-8dddac478550}; !- Port 1

OS:Sizing:Zone,
  {dac15c52-aa95-4764-8510-938a17cea216}, !- Handle
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a55da74-f9b2-4be4-b358-5bc65d4f2aa9}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {de8fcf05-0ae8-4892-9097-e4f438480241}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b6417ce-4660-45a0-a645-640b1c3643cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  74.4409170218312,                       !- X Origin {m}
  6.57601825385321,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {80937ccc-6071-42ac-9f8f-1cddf41f57ca}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d7fc7d94-dac4-4290-9fb2-63b0d7122fee}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {bd4bc4d0-5723-48b5-aaf6-238daca3e19a}, !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  13.4066667453062, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff9f30d0-7957-4530-8b5b-05cb5e761d3e}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf97b8a0-1aa3-497a-b68a-7e2483414490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e3d135-257c-4b27-afa3-3ad79b10fc3d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ab88f8-0cbb-4dba-906e-05aa2267b1be}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67f11b65-be18-49d3-8a89-817abf1a8fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  13.4066667453062, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c08d32c-c709-410a-9631-8f583d342222}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b13434-5ada-4613-afad-48f6ca9222a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  13.4066667453062, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  13.4066667453062, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d41e94d8-73f9-4133-9314-3c34936d2907}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.4066667453062, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  13.4066667453062, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {739d6aca-7fb8-4f70-99a5-5fd6ec6c0869}, !- Zone Air Inlet Port List
  {6277d8f1-7913-49f9-87df-c5e189d6d2af}, !- Zone Air Exhaust Port List
  {6c77ba9b-0bda-4d45-b268-493c7cd0c038}, !- Zone Air Node Name
  {767bb891-393b-4b6d-8d32-c1ebfd47473f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49b5860a-5acd-401d-9f88-5f69743a3bd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3503b3f3-a30c-486e-a80d-74bf18a3404a}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {6c77ba9b-0bda-4d45-b268-493c7cd0c038}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c77ba9b-0bda-4d45-b268-493c7cd0c038}, !- Handle
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- Source Object
  11,                                     !- Outlet Port
  {3503b3f3-a30c-486e-a80d-74bf18a3404a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {739d6aca-7fb8-4f70-99a5-5fd6ec6c0869}, !- Handle
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- HVAC Component
  {648029a5-d5e6-4371-a721-16e4e2a2147a}; !- Port 1

OS:PortList,
  {6277d8f1-7913-49f9-87df-c5e189d6d2af}, !- Handle
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}; !- HVAC Component

OS:PortList,
  {767bb891-393b-4b6d-8d32-c1ebfd47473f}, !- Handle
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- HVAC Component
  {1003aaf9-6e6b-4fb8-a499-3d955ab0b129}; !- Port 1

OS:Sizing:Zone,
  {877520b8-6712-4be6-bb0e-930f44c042b5}, !- Handle
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78269f69-5905-4c05-91ff-d964df2d44d8}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {e64f3a64-cc56-4ac8-8837-ff9e4de62da1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de82749c-374d-4b10-9df1-25602f87ef6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8475837671374,                       !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f00ad32a-6668-4eff-bcb1-7677817fd2fe}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {eb2412eb-5f8c-4d4b-9a17-e9937368326b}, !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  12.3972774888136, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.3972774888136, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d15f290-1d88-4f43-8613-b0d144616282}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e94210-3580-4598-941d-5818a125575a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7940642-6094-4ae9-8024-7fb0ec4b0949}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d9465f-619f-4018-a1fa-26f410e14a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5329b171-86fb-4048-95f4-f3dad9bdef2a}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf4bc7f-4712-4562-8fb4-9c136abc546e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888131, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888131, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888131, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.3972774888131, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c64f403-b941-4e85-8807-43907c69feb1}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.3972774888136, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5262cab6-fea5-4408-a9f2-7c18815efb85}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11fa99de-a060-41da-8a9e-083822a64d00}, !- Zone Air Inlet Port List
  {2a31db07-b87c-44e2-a15e-9067cfcfb817}, !- Zone Air Exhaust Port List
  {7e15c9d6-834c-4a92-8577-72ce5444c6b0}, !- Zone Air Node Name
  {69da1a31-f70b-446b-91b7-152b678b77d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {526d902f-038e-4a98-adb5-7f1d338bb746}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daaacc03-b50f-4bcf-aabb-2f811227dcca}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {7e15c9d6-834c-4a92-8577-72ce5444c6b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e15c9d6-834c-4a92-8577-72ce5444c6b0}, !- Handle
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- Source Object
  11,                                     !- Outlet Port
  {daaacc03-b50f-4bcf-aabb-2f811227dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11fa99de-a060-41da-8a9e-083822a64d00}, !- Handle
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- HVAC Component
  {ae264336-ce42-48be-90de-9124f536be65}; !- Port 1

OS:PortList,
  {2a31db07-b87c-44e2-a15e-9067cfcfb817}, !- Handle
  {7fb136bb-eed0-4681-8012-0c8d9b548048}; !- HVAC Component

OS:PortList,
  {69da1a31-f70b-446b-91b7-152b678b77d2}, !- Handle
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- HVAC Component
  {83a44135-ace3-45ba-b8b1-c7004c9166fc}; !- Port 1

OS:Sizing:Zone,
  {4f5b87bc-7d3f-41fd-b08b-de59b6ac4117}, !- Handle
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb18d5b7-59a3-47d9-8658-8285cd76d7fd}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {7fb136bb-eed0-4681-8012-0c8d9b548048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfbdfc55-2134-4f80-b1ff-400271da9be2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8475837671374,                       !- X Origin {m}
  -6.57601825385321,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {adb1eb22-9932-4862-96dc-6b8e7cdf9778}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {d4368fcc-35f6-4861-8a6e-2d9b1e39ddd6}, !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888136, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  12.3972774888136, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5edf366-3b4f-4a11-97ec-a37e21eacdde}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {106b0c99-738b-4372-9b70-98950722ee85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa6ac23-f3d1-4c44-b155-82797e4cf78f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dda30b42-efd8-4f45-95a7-ad7bd99857d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 13.1520365077064, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2b524d-19de-4da9-87c8-df287c63372b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a5898d-4265-42f8-bbdf-6066b5b62fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888131, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888131, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888131, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  12.3972774888131, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d9465f-619f-4018-a1fa-26f410e14a62}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7940642-6094-4ae9-8024-7fb0ec4b0949}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888136, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.3972774888136, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f99caeb-9a9b-474a-8c08-294e4b031a6e}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69facff3-a2a1-4ab9-9ddd-84a30d0a7053}, !- Zone Air Inlet Port List
  {243bbaea-f54d-47b9-bd77-6a5651f1c5bc}, !- Zone Air Exhaust Port List
  {8f44bb1f-3893-4676-bda1-56ebb44cbe39}, !- Zone Air Node Name
  {5ec7fe51-a077-4201-aa2c-691895f2e691}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80cdd8e4-824b-4e0f-9ca9-ac3ccb95ec3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d864fa-124c-4817-a80f-dcfb259272e9}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {8f44bb1f-3893-4676-bda1-56ebb44cbe39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f44bb1f-3893-4676-bda1-56ebb44cbe39}, !- Handle
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- Source Object
  11,                                     !- Outlet Port
  {36d864fa-124c-4817-a80f-dcfb259272e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69facff3-a2a1-4ab9-9ddd-84a30d0a7053}, !- Handle
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- HVAC Component
  {f655fa26-de33-4516-8132-92cab3294631}; !- Port 1

OS:PortList,
  {243bbaea-f54d-47b9-bd77-6a5651f1c5bc}, !- Handle
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}; !- HVAC Component

OS:PortList,
  {5ec7fe51-a077-4201-aa2c-691895f2e691}, !- Handle
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- HVAC Component
  {19aa33ad-d70f-4d96-b49c-620c9ec52568}; !- Port 1

OS:Sizing:Zone,
  {f64e5f48-d1e0-4cd3-90fa-8972b7e39d02}, !- Handle
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {94c62352-f7f9-4cce-9cec-008cad3a1b9e}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {bff7011f-4a3f-4a9c-a22b-6761b7f0af5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3632ef47-0d18-4341-8226-2a644b0e0c53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  87.8475837671374,                       !- X Origin {m}
  6.57601825385321,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {77206937-f9e4-4159-855b-1c9dcce55ded}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {eb2412eb-5f8c-4d4b-9a17-e9937368326b}, !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888136, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  12.3972774888136, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67f11b65-be18-49d3-8a89-817abf1a8fd9}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ab88f8-0cbb-4dba-906e-05aa2267b1be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091bb6f6-2d85-4a6d-ac70-0ffe60b4e474}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  12.3972774888136, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51759e11-eb08-473c-b682-4b23ff542ee0}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f25bfad-e2b2-4b23-84ba-0fafd9566a49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888131, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888131, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888131, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  12.3972774888131, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda30b42-efd8-4f45-95a7-ad7bd99857d4}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aa6ac23-f3d1-4c44-b155-82797e4cf78f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  12.3972774888136, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  12.3972774888136, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac2bfa7-ab30-4f22-a440-bcb2b377a4b5}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3972774888136, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  12.3972774888136, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {905b0146-db27-4686-8978-ed13102c2546}, !- Zone Air Inlet Port List
  {f3bda35b-1710-4591-a676-b308117f77e6}, !- Zone Air Exhaust Port List
  {a2b805ac-2975-4a71-bc69-a7527f82766b}, !- Zone Air Node Name
  {7cefd666-7937-4590-b94a-4d7c2a38ae5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9cfccd41-9e7a-443c-9f1d-e3c610a79182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7261ec0a-c926-403e-85d0-c8471141d998}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {a2b805ac-2975-4a71-bc69-a7527f82766b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2b805ac-2975-4a71-bc69-a7527f82766b}, !- Handle
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- Source Object
  11,                                     !- Outlet Port
  {7261ec0a-c926-403e-85d0-c8471141d998}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {905b0146-db27-4686-8978-ed13102c2546}, !- Handle
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- HVAC Component
  {795e5a3e-a1df-41cd-bc6f-1f0480b0f76e}; !- Port 1

OS:PortList,
  {f3bda35b-1710-4591-a676-b308117f77e6}, !- Handle
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}; !- HVAC Component

OS:PortList,
  {7cefd666-7937-4590-b94a-4d7c2a38ae5e}, !- Handle
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- HVAC Component
  {475e6d1e-8b77-4287-b0a3-e3c9caaff4c4}; !- Port 1

OS:Sizing:Zone,
  {e4976891-3c57-4111-a32a-0428630f1113}, !- Handle
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {381d7ed2-a831-442f-ba49-83f278d6ffa3}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {2aec9a26-2973-4845-9c17-dda7574c0c7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04cbcc0f-3fc2-49fa-8b63-31fcbc6a61d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Handle
  SecondarySchool Office A end_b - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.244861255951,                       !- X Origin {m}
  -11.1480182538532,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6776d34d-337a-40e9-b911-afef9b56bcbf}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf4bc7f-4712-4562-8fb4-9c136abc546e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5329b171-86fb-4048-95f4-f3dad9bdef2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313fa1a1-34b6-4fb9-b9a3-1e079ec3837a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28690e24-b602-416b-a012-3dd4aadd1807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd2c965-96de-405e-b46f-5617ecc79b79}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07dcd65-75b9-46f1-8ddf-07f8cbfa7a57}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {884bff7c-c13e-4591-8ca7-48ddb8c3eed5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64304ecd-8f8a-4592-ba6f-80e4de218a89}, !- Zone Air Inlet Port List
  {9113490a-78af-48d2-96e8-a1795915a3aa}, !- Zone Air Exhaust Port List
  {f410cdb0-3443-4380-9a7a-79e251b737b2}, !- Zone Air Node Name
  {30cd16f2-b748-406a-932c-02a43de65dd9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f39fc40-f417-4242-bc63-b0beb9fd4b09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bde985a-4007-4ebe-9e91-e24e44b62240}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone Air Node, !- Name
  {f410cdb0-3443-4380-9a7a-79e251b737b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f410cdb0-3443-4380-9a7a-79e251b737b2}, !- Handle
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- Source Object
  11,                                     !- Outlet Port
  {0bde985a-4007-4ebe-9e91-e24e44b62240}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64304ecd-8f8a-4592-ba6f-80e4de218a89}, !- Handle
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- HVAC Component
  {b9fe5097-894c-4974-81e3-231f982e089e}; !- Port 1

OS:PortList,
  {9113490a-78af-48d2-96e8-a1795915a3aa}, !- Handle
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}; !- HVAC Component

OS:PortList,
  {30cd16f2-b748-406a-932c-02a43de65dd9}, !- Handle
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- HVAC Component
  {75a15073-638f-449e-a45b-abc33e9ff62f}; !- Port 1

OS:Sizing:Zone,
  {d81aad33-9a93-498f-94fb-5b0b144c7a1e}, !- Handle
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc2f6d63-5b40-460e-975b-73c64f9cb0fb}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0428d7db-7fa6-4251-b8c7-b10dec809f54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0d0d091-11e2-4694-9caf-b86acb01d18a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Handle
  SecondarySchool Office B end_b - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.244861255951,                       !- X Origin {m}
  -6.57601825385321,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {06ab2721-7897-4959-8f3f-4c4fef9a5f8d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {baea0f69-f3ae-4c14-b14f-ad1e2607246e}, !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 13.1520365077064, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a5898d-4265-42f8-bbdf-6066b5b62fb9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2b524d-19de-4da9-87c8-df287c63372b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fe9d6b9-cad6-442a-af62-818456c7481c}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6bd80b1-48d4-4c6e-8f10-e311d3e3604c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 13.1520365077064, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 13.1520365077064, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 13.1520365077064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2d4794-7265-48ef-87f4-e4fa63412475}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 13.1520365077064, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28690e24-b602-416b-a012-3dd4aadd1807}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313fa1a1-34b6-4fb9-b9a3-1e079ec3837a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3464d4-97ea-4341-b307-50e2a5addd96}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c19dd88e-ffb2-4d64-bc7c-61fbdf07bc1f}, !- Zone Air Inlet Port List
  {66328ed6-4632-4d42-9f4c-1db15f06caeb}, !- Zone Air Exhaust Port List
  {461996be-a4d6-49ca-97ba-cd4f2a4956ca}, !- Zone Air Node Name
  {1e1ab979-d0a0-4308-a3a0-229e1178d1ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58c437e2-645e-47e9-96ed-95bab382518f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a227aad4-7050-4568-8b6d-6edb172d6207}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone Air Node, !- Name
  {461996be-a4d6-49ca-97ba-cd4f2a4956ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {461996be-a4d6-49ca-97ba-cd4f2a4956ca}, !- Handle
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- Source Object
  11,                                     !- Outlet Port
  {a227aad4-7050-4568-8b6d-6edb172d6207}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c19dd88e-ffb2-4d64-bc7c-61fbdf07bc1f}, !- Handle
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- HVAC Component
  {8c2192b1-9017-4e7b-ae4f-9d0277b0acbb}; !- Port 1

OS:PortList,
  {66328ed6-4632-4d42-9f4c-1db15f06caeb}, !- Handle
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}; !- HVAC Component

OS:PortList,
  {1e1ab979-d0a0-4308-a3a0-229e1178d1ff}, !- Handle
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- HVAC Component
  {3e50525e-6fe6-486f-83f0-d909e406b4c4}; !- Port 1

OS:Sizing:Zone,
  {cdf85cfe-ef8c-410c-bf43-c2f857ed2358}, !- Handle
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a416d916-a2db-4e9d-be37-26a3cbe47a5c}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f8f2f380-17b7-4f7b-ba15-b00cea9b1f3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e17e089-70cb-4876-82e8-e9f42a2353ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Handle
  SecondarySchool Office C end_b - Story Ground, !- Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  100.244861255951,                       !- X Origin {m}
  6.57601825385321,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {34c524ed-81c2-44cd-81e8-0ad452fed445}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999951, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f25bfad-e2b2-4b23-84ba-0fafd9566a49}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51759e11-eb08-473c-b682-4b23ff542ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239abce1-4e00-4a74-ac64-8f9d58f26464}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9fb1c7b-54ea-430b-a23a-2b7d3910fecb}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6bd80b1-48d4-4c6e-8f10-e311d3e3604c}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fe9d6b9-cad6-442a-af62-818456c7481c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-13, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b98afa-d733-4b7c-9378-2b045e339a45}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999951, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-13, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-13, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6c5f41a-812e-4b0d-ad8a-e5fb7d20b316}, !- Zone Air Inlet Port List
  {12fa6cb7-086c-4916-82ac-59a509990090}, !- Zone Air Exhaust Port List
  {b67a70c4-0c6d-427e-9012-f8b648a2de52}, !- Zone Air Node Name
  {1e3e9781-f723-4273-8fae-65b40c447551}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7dbe4bc0-bac7-4dd8-a138-6e9ee54c9fca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42c1c9f4-f9c8-4bbf-98d9-739e1ce72794}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone Air Node, !- Name
  {b67a70c4-0c6d-427e-9012-f8b648a2de52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b67a70c4-0c6d-427e-9012-f8b648a2de52}, !- Handle
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- Source Object
  11,                                     !- Outlet Port
  {42c1c9f4-f9c8-4bbf-98d9-739e1ce72794}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6c5f41a-812e-4b0d-ad8a-e5fb7d20b316}, !- Handle
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- HVAC Component
  {345cf7ab-c494-4335-b9f3-4a22c4e6e24d}; !- Port 1

OS:PortList,
  {12fa6cb7-086c-4916-82ac-59a509990090}, !- Handle
  {c976ab86-9cad-4475-b988-b73b0589054e}; !- HVAC Component

OS:PortList,
  {1e3e9781-f723-4273-8fae-65b40c447551}, !- Handle
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- HVAC Component
  {08732961-73fb-4e4e-804f-5166688a26cb}; !- Port 1

OS:Sizing:Zone,
  {831c1fed-a2b0-4663-b6c8-c2aef230b1a7}, !- Handle
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6efeae9c-c9d5-4fef-8d0d-6134603f6ef4}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c976ab86-9cad-4475-b988-b73b0589054e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd990654-116d-4a30-a69a-aa85cbd4da8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {dd26f415-4afd-42c7-b062-26681dbba948}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae26f725-e02b-4be5-91b6-f5dbba919cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975236, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975236, 4.57199999999999, 0,  !- X,Y,Z Vertex 2 {m}
  172.683509975237, 6.93409880105679, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975237, 6.93409880105679, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabc8fb3-5dfb-4014-8e59-7972bbd114bd}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17662112-c220-4eee-859a-be1a4a2602e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 13.1520365077064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 13.1520365077064, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-13, 10.7899377066496, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-13, 10.7899377066496, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4389eb6-483c-4915-a1fb-a3d55e99cb9b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81c7dda4-1a5d-416e-b92b-c251e4883f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-13, 10.7899377066496, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-13, 10.7899377066496, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-13, 2.3620988010568, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-13, 2.3620988010568, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7630fabb-f6cf-41dc-b380-15cc3737beca}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3bf7c55-0a31-48f9-98fb-3f54f7714b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  172.683509975236, 2.36209880105679, 3.9624, !- X,Y,Z Vertex 1 {m}
  172.683509975236, 2.36209880105679, 0,  !- X,Y,Z Vertex 2 {m}
  172.683509975236, 6.93409880105678, 0,  !- X,Y,Z Vertex 3 {m}
  172.683509975236, 6.93409880105678, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3f750b-a87c-4a44-90dd-e7fef524f70f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {7b2d4794-7265-48ef-87f4-e4fa63412475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999951, 0.0254000000000009, 2.27355039315892, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 13.1266365077064, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 13.1266365077064, 2.27355039315892; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ba4149f-138d-4c99-854b-40db10ba64c0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {b6f64795-fd3c-4bd7-ba32-2b286457c683}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.90869880105678, 2.27882442905629, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.90869880105678, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 0.0254000000000012, 2.27882442905629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {251c3ed1-34eb-4994-b40e-d53bd1fc3d43}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {9139c9e1-9cf0-44ad-a1b9-bf881b3a1994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466000000005, 6.93409880105678, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.5466000000005, 6.93409880105678, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004968, 6.93409880105678, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004968, 6.93409880105678, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4978c4f-be66-4526-90e4-b2b879455cfb}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {8b285e01-bfdf-45cf-b98f-21f9af2fc140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004974, 1.06581410364015e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000004974, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466000000005, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5466000000005, 1.06581410364015e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfc3ec1d-de92-4331-a1f4-884302dcc366}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {25620bb2-0d9d-4994-b7c7-eb1bf1c6254e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 6.90869880105679, 2.27882442905629, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 6.90869880105679, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 0.0254000000000101, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 0.0254000000000101, 2.27882442905629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3da034f0-0406-4c30-9c6d-f34c047d5803}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {c0712221-1249-45dc-ac46-bc262a54f077}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-13, 8.40243890559284, 2.27684293164089, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-13, 8.40243890559284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-13, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-13, 0.0253999999999994, 2.27684293164089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06d4c0e-e742-46c8-bb2e-c36b7cb92930}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {aabf6da5-5d2a-4e9f-bb1e-5c20ccf5e7a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004974, 1.06581410364015e-14, 2.26815508039659, !- X,Y,Z Vertex 1 {m}
  0.0254000000004974, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  172.658109975237, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  172.658109975237, 1.06581410364015e-14, 2.26815508039659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {048e24e3-46a1-4783-8427-5f28ebc21b6a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {091bb6f6-2d85-4a6d-ac70-0ffe60b4e474}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3718774888136, 4.57199999999999, 2.2739073030465, !- X,Y,Z Vertex 1 {m}
  12.3718774888136, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000154, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000154, 4.57199999999999, 2.2739073030465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ff24d03-1281-41af-86b6-708641a59c6c}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {64e3d135-257c-4b27-afa3-3ad79b10fc3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.3812667453062, 4.57199999999999, 2.27343908391441, !- X,Y,Z Vertex 1 {m}
  13.3812667453062, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999987, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999987, 4.57199999999999, 2.27343908391441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e9fa975-237d-41a2-b6f2-492eadc305c0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {229260a2-2333-46d0-b714-22d08574ca9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.658109975237, 6.93409880105678, 2.26815508039659, !- X,Y,Z Vertex 1 {m}
  172.658109975237, 6.93409880105678, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000005021, 6.93409880105678, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000005021, 6.93409880105678, 2.26815508039659; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {021a46c1-3156-49eb-bbfb-32084e9c2c92}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {7c64f403-b941-4e85-8807-43907c69feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, 1.06581410364015e-14, 2.2739073030465, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.3718774888136, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.3718774888136, 1.06581410364015e-14, 2.2739073030465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {482017bf-ddaf-482a-b5a3-08a6f2e92900}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {3c511063-aa0e-42b5-86d4-b1be396a4c71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.06581410364015e-14, 2.30690821420456, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.97686830254589, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.97686830254589, 1.06581410364015e-14, 2.30690821420456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c11668d6-9273-4cbe-a642-71b8f37d6eb0}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {f3abfa1e-999c-40a2-bfee-f7c7b0241333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.97686830254589, 4.57199999999999, 2.30690821420456, !- X,Y,Z Vertex 1 {m}
  1.97686830254589, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999857, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999857, 4.57199999999999, 2.30690821420456; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1e1449a-0f88-495f-842d-b1c208f158c0}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {634e1822-b665-47f1-9e8e-58003a8a8fcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.06581410364015e-14, 2.27343908391441, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  13.3812667453062, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  13.3812667453062, 1.06581410364015e-14, 2.27343908391441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8658e2a5-ee91-4545-9e8e-5c4e1f6512d9}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {f07dcd65-75b9-46f1-8ddf-07f8cbfa7a57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995026, 1.06581410364015e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999995026, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999951, 1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999951, 1.06581410364015e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3100a0c0-eae5-48fd-aab3-b78c7ea8111e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {4bd2c965-96de-405e-b46f-5617ecc79b79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999951, 0.0254000000000107, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 0.0254000000000107, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da3866c6-28bd-4c9b-860c-fadb29d502cd}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {239abce1-4e00-4a74-ac64-8f9d58f26464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999951, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999951, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999502, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999502, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b84ee6f-2256-49e7-99a0-37336493161d}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {c9fb1c7b-54ea-430b-a23a-2b7d3910fecb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999951, 0.0253999999999991, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999951, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999951, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999951, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b252f39a-9474-4025-be78-55a12c507992}, !- Handle
  SecondarySchool Cafeteria A end_a - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  50.7720182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {971da887-de25-46f3-8c1b-d2115670034c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ac344ad7-08d8-4e2f-bd00-70856e116624}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c3a838bb-a539-4166-905d-676896bcc0d7}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25aacbe-07a6-4461-ab12-12bbdfae4efa}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666739fd-4681-4f62-b533-316088b407db}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94159107-2daf-42cb-b558-be970c34eead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baf7842c-f388-47f9-aa60-460936ed98f0}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636a5c4c-6822-4381-98f4-287f191dd693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 4.57199999999998, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6aab80-2cd6-4067-b70b-62a6f0003823}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19a33b9-4832-4a87-aead-c112ced342e0}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {971da887-de25-46f3-8c1b-d2115670034c}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87bc4fd2-a883-4ac7-967a-2e2ca19e14c6}, !- Zone Air Inlet Port List
  {25f9a0d2-83bd-4d5e-8b51-e0940d6b7ceb}, !- Zone Air Exhaust Port List
  {cb8bb034-f2a4-43bb-8525-9d5e523350e0}, !- Zone Air Node Name
  {65bf5bab-0508-4760-a0c6-71a0d1aa5587}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3703f0d7-af2d-4acd-aa1d-3a8f0c5fa035}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a354b064-4a41-40aa-8c3a-cc8897141ddb}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Zone Air Node, !- Name
  {cb8bb034-f2a4-43bb-8525-9d5e523350e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb8bb034-f2a4-43bb-8525-9d5e523350e0}, !- Handle
  {971da887-de25-46f3-8c1b-d2115670034c}, !- Source Object
  11,                                     !- Outlet Port
  {a354b064-4a41-40aa-8c3a-cc8897141ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87bc4fd2-a883-4ac7-967a-2e2ca19e14c6}, !- Handle
  {971da887-de25-46f3-8c1b-d2115670034c}, !- HVAC Component
  {f26be6a2-4975-4293-97b8-b8e3343a74fe}; !- Port 1

OS:PortList,
  {25f9a0d2-83bd-4d5e-8b51-e0940d6b7ceb}, !- Handle
  {971da887-de25-46f3-8c1b-d2115670034c}; !- HVAC Component

OS:PortList,
  {65bf5bab-0508-4760-a0c6-71a0d1aa5587}, !- Handle
  {971da887-de25-46f3-8c1b-d2115670034c}, !- HVAC Component
  {4314b141-982e-48d3-919a-11002c4962fb}; !- Port 1

OS:Sizing:Zone,
  {00cecb0d-d32c-4e85-8187-b9b3b2724a4c}, !- Handle
  {971da887-de25-46f3-8c1b-d2115670034c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {358e2bf9-c27c-4ec4-a32f-7a10b370a693}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {971da887-de25-46f3-8c1b-d2115670034c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b5f54b7-0919-4282-aa85-cd5843dcb797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Handle
  SecondarySchool Cafeteria B end_a - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  50.7720182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {61209e3f-746b-49ea-9cb6-529e802927b4}; !- Thermal Zone Name

OS:Surface,
  {102510e5-4251-4077-8e65-3641f32de6cd}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  {baea0f69-f3ae-4c14-b14f-ad1e2607246e}, !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6a687e-3fb6-4a4b-9078-28420fb4caa6}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815cf843-ff3a-449e-ac7f-e7aae706ccca}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f57e6a-2a3e-4345-8155-7181cb8db6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74cdb2de-26d8-4713-b2d8-037590cdb10c}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6f835e-eea2-4d88-a9c5-4f1b96a16a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 4.57199999999998, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94159107-2daf-42cb-b558-be970c34eead}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666739fd-4681-4f62-b533-316088b407db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999998, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f24207-af18-4bbe-8f89-ae9ac1b8fbd0}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78042307-ea20-46c8-ae4d-75aed55da072}, !- Zone Air Inlet Port List
  {65697384-8bb8-4a50-822e-33ccd31502f2}, !- Zone Air Exhaust Port List
  {0fb1907b-943e-4703-a848-a8851c655a11}, !- Zone Air Node Name
  {89de7df6-a481-403d-b824-fb649ac8217f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfd01b02-c47b-48c8-8ec3-b25f74c0d042}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f71532bc-2d95-4bc5-9205-9eac04d6906a}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Zone Air Node, !- Name
  {0fb1907b-943e-4703-a848-a8851c655a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fb1907b-943e-4703-a848-a8851c655a11}, !- Handle
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- Source Object
  11,                                     !- Outlet Port
  {f71532bc-2d95-4bc5-9205-9eac04d6906a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78042307-ea20-46c8-ae4d-75aed55da072}, !- Handle
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- HVAC Component
  {d590b555-a842-4026-a56a-c58dab494c09}; !- Port 1

OS:PortList,
  {65697384-8bb8-4a50-822e-33ccd31502f2}, !- Handle
  {61209e3f-746b-49ea-9cb6-529e802927b4}; !- HVAC Component

OS:PortList,
  {89de7df6-a481-403d-b824-fb649ac8217f}, !- Handle
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- HVAC Component
  {08651ad4-8ffe-45f3-a616-dc465bb18de2}; !- Port 1

OS:Sizing:Zone,
  {f3f297fa-39ae-474a-b845-1c1d0a12c4b8}, !- Handle
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59cafbe9-8884-46e0-bbd1-e2adc5ccd034}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {61209e3f-746b-49ea-9cb6-529e802927b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {233e5316-085a-4316-a479-856519db3cc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Handle
  SecondarySchool Cafeteria C end_a - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  50.7720182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ac344ad7-08d8-4e2f-bd00-70856e116624}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {632570fa-f475-414f-9261-2aff2e8c1546}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e23a3c-bc15-450b-ad8d-ed34b12668b0}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00fad1a8-575f-4759-be85-08f8172b2adc}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4118fe-a725-4ffd-a727-3b867878ca08}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f67d15d1-4515-4448-9685-7563c1d11d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 4.57199999999998, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f57e6a-2a3e-4345-8155-7181cb8db6c8}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815cf843-ff3a-449e-ac7f-e7aae706ccca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57199999999998, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fe860d-1a7a-4958-a33c-73d040ad963a}, !- Handle
  Surface 130,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.57199999999998, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b117410-1b17-4364-919a-9384174bab45}, !- Zone Air Inlet Port List
  {c67e5a76-89ad-4c80-9dad-19b73c1fb928}, !- Zone Air Exhaust Port List
  {9eb90d6d-e6e3-41e0-a314-2866cec922f4}, !- Zone Air Node Name
  {26e14fce-d120-4cc7-ab09-149800413287}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05c88f18-3de3-4175-bf62-440e31fc18e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbab6392-3549-4a93-a1c2-31cf28acf532}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Zone Air Node, !- Name
  {9eb90d6d-e6e3-41e0-a314-2866cec922f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eb90d6d-e6e3-41e0-a314-2866cec922f4}, !- Handle
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- Source Object
  11,                                     !- Outlet Port
  {cbab6392-3549-4a93-a1c2-31cf28acf532}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b117410-1b17-4364-919a-9384174bab45}, !- Handle
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- HVAC Component
  {92ec00b7-7801-4e04-845d-335cf59e47fa}; !- Port 1

OS:PortList,
  {c67e5a76-89ad-4c80-9dad-19b73c1fb928}, !- Handle
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}; !- HVAC Component

OS:PortList,
  {26e14fce-d120-4cc7-ab09-149800413287}, !- Handle
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- HVAC Component
  {f49026ed-b239-4730-9d64-022ab1c76e42}; !- Port 1

OS:Sizing:Zone,
  {ab392230-54cf-4c46-a951-1bac6172d460}, !- Handle
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ce87c29-0d96-4f06-95cb-45a535f9aa5d}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ce85e01f-33c4-4d5a-bb2d-8f0072e44ab5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cee71a44-af07-47eb-a2d3-2b258df94784}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  55.3440182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ac344ad7-08d8-4e2f-bd00-70856e116624}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2108e6c-b6d7-44b8-abef-95048e3875b4}, !- Handle
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  {d49bed15-3703-45cb-9300-a0b03efce815}, !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 5.39705988753538, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636a5c4c-6822-4381-98f4-287f191dd693}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baf7842c-f388-47f9-aa60-460936ed98f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b7b836-dfe9-4b22-aebc-5baa0aa7dbab}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {985420ec-60cf-4fb5-8641-17e46d7d6c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 5.39705988753538, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73017434-0c6c-4133-9b2f-100fbe0220b2}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184053b3-ac80-4d82-8ec8-8ee7fb7c7f74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.39705988753542, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 5.39705988753542, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 5.39705988753542, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 5.39705988753542, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c0fb63a-2cbf-4afe-871d-9c528c2fbaec}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 5.39705988753538, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9132c1de-f9f3-4614-bb32-7636c6c392c3}, !- Handle
  Surface 136,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d976672f-43f5-4be6-b1f6-700879366a2a}, !- Zone Air Inlet Port List
  {df58c5ad-2f32-4889-beeb-077bcf2c1a0b}, !- Zone Air Exhaust Port List
  {1636e70b-11b7-43b5-a222-bfeadb73ffb3}, !- Zone Air Node Name
  {871fd06a-f49f-4eb6-882d-e5a21dab3df5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87f54eb3-bf5a-44ab-9b50-f554ef005784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70b7d015-6afc-41ac-932f-e30730b0aad3}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {1636e70b-11b7-43b5-a222-bfeadb73ffb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1636e70b-11b7-43b5-a222-bfeadb73ffb3}, !- Handle
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Source Object
  11,                                     !- Outlet Port
  {70b7d015-6afc-41ac-932f-e30730b0aad3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d976672f-43f5-4be6-b1f6-700879366a2a}, !- Handle
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- HVAC Component
  {d64bdbbc-437b-4566-b2ab-01a24de2f010}; !- Port 1

OS:PortList,
  {df58c5ad-2f32-4889-beeb-077bcf2c1a0b}, !- Handle
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- HVAC Component
  {72d0e5e8-3336-47da-bc3f-e5089434f3db}; !- Port 1

OS:PortList,
  {871fd06a-f49f-4eb6-882d-e5a21dab3df5}, !- Handle
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- HVAC Component
  {48254a08-6aff-4387-8e06-0c0b5237a627}; !- Port 1

OS:Sizing:Zone,
  {fe5aa66b-bddb-4173-88fc-0db5199ce924}, !- Handle
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {303d7fa0-c3c9-426e-ac69-3c42d1aba998}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a725076-0637-475f-8c6e-ad6b9fb3a135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {36165ed0-3282-481f-9fea-5354d12ca958}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  55.3440182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {9939fb3e-3067-4855-b709-334b78fb6b6c}; !- Thermal Zone Name

OS:Surface,
  {21f3d1d8-8c97-4165-aa14-30e6ff6bdc1b}, !- Handle
  Surface 137,                            !- Name
  Floor,                                  !- Surface Type
  {b1be39ea-a3a3-464f-a4d7-868b787eaa2a}, !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 5.39705988753538, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6f835e-eea2-4d88-a9c5-4f1b96a16a1e}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74cdb2de-26d8-4713-b2d8-037590cdb10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355c1cec-ad3c-4bb1-9bca-e9dbf9cee103}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707f249d-21ca-427e-af15-1f5b987f654c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 5.39705988753538, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4896fcd-800c-4926-9080-69f6d5fcd195}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b4ee91-f54f-4583-b912-23fa62ba0d0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.39705988753542, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 5.39705988753542, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 5.39705988753542, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 5.39705988753542, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985420ec-60cf-4fb5-8641-17e46d7d6c30}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b7b836-dfe9-4b22-aebc-5baa0aa7dbab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 5.39705988753538, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee72205-17cc-400e-a824-f6f5f63cc95d}, !- Handle
  Surface 142,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa6f8110-f531-468c-885e-ab97aa092b94}, !- Zone Air Inlet Port List
  {f1152d97-ee20-4ec7-9696-ba51eba7001c}, !- Zone Air Exhaust Port List
  {e513c0cc-4e38-4e65-bc0a-a818b66343af}, !- Zone Air Node Name
  {3faeb03e-3890-40ac-9a9d-abe66260cc94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e3822f1-4aeb-4895-8da5-f78f1297e885}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cd8ba4d-873c-4b1c-9621-36315d42d9fb}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {e513c0cc-4e38-4e65-bc0a-a818b66343af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e513c0cc-4e38-4e65-bc0a-a818b66343af}, !- Handle
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- Source Object
  11,                                     !- Outlet Port
  {7cd8ba4d-873c-4b1c-9621-36315d42d9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa6f8110-f531-468c-885e-ab97aa092b94}, !- Handle
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- HVAC Component
  {00d0a889-2538-4b66-b1a9-7cf6c82ff6d3}; !- Port 1

OS:PortList,
  {f1152d97-ee20-4ec7-9696-ba51eba7001c}, !- Handle
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- HVAC Component
  {22c2af03-4d5b-40d8-b7e7-1d1b66b82b46}; !- Port 1

OS:PortList,
  {3faeb03e-3890-40ac-9a9d-abe66260cc94}, !- Handle
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- HVAC Component
  {3d4ff013-f3db-40c8-b23e-d565a61756a8}; !- Port 1

OS:Sizing:Zone,
  {c57d0e6b-e243-4a64-bb0d-93b6a5186546}, !- Handle
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7445a6af-6038-4264-9f65-53b1c22a1325}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {baca842f-a5ad-4a37-a4da-6322ef823658}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {82750b0e-adbf-46e3-917d-a02766ba070c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  55.3440182538532,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ac344ad7-08d8-4e2f-bd00-70856e116624}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a24121ef-f21a-4919-8b20-f54d2a6e01d3}, !- Handle
  Surface 143,                            !- Name
  Floor,                                  !- Surface Type
  {d49bed15-3703-45cb-9300-a0b03efce815}, !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 5.39705988753538, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67d15d1-4515-4448-9685-7563c1d11d71}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4118fe-a725-4ffd-a727-3b867878ca08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c8b2eaf-bab6-4e4a-81a4-7dbf99d0cc62}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ddd959c-90e6-40ff-8378-a1a28350b248}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f563e8b-bf6c-4d7a-836c-1ec8f4c278f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 5.39705988753542, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 5.39705988753542, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 5.39705988753542, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 5.39705988753542, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707f249d-21ca-427e-af15-1f5b987f654c}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355c1cec-ad3c-4bb1-9bca-e9dbf9cee103}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 5.39705988753538, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 5.39705988753538, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d5bdcf6-3d6c-4d02-9e72-40426b8a853e}, !- Handle
  Surface 148,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 5.39705988753538, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fa9328a-d12b-4fc2-9023-043871bd6ee5}, !- Zone Air Inlet Port List
  {10d20954-b454-40ef-a7c9-b64602835a44}, !- Zone Air Exhaust Port List
  {33c93937-0300-49bc-b8fc-50b6b4df8c89}, !- Zone Air Node Name
  {dfd7d6d8-0520-4d01-89ff-5c4af237e07e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56ad4979-0fa1-4aa3-b305-c3aba4d4b009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28d93cb7-661c-4ad6-9a17-2dd72bb2b9b2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {33c93937-0300-49bc-b8fc-50b6b4df8c89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33c93937-0300-49bc-b8fc-50b6b4df8c89}, !- Handle
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Source Object
  11,                                     !- Outlet Port
  {28d93cb7-661c-4ad6-9a17-2dd72bb2b9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fa9328a-d12b-4fc2-9023-043871bd6ee5}, !- Handle
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- HVAC Component
  {6dca7fe0-9a85-4e1c-9b5a-d64d4bb53f80}; !- Port 1

OS:PortList,
  {10d20954-b454-40ef-a7c9-b64602835a44}, !- Handle
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- HVAC Component
  {5b20a7a7-677b-4e65-8eec-156162655a63}; !- Port 1

OS:PortList,
  {dfd7d6d8-0520-4d01-89ff-5c4af237e07e}, !- Handle
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- HVAC Component
  {b8cf5643-6f50-47c6-8a04-a5b8f5608558}; !- Port 1

OS:Sizing:Zone,
  {128a42e7-2772-49b1-9494-c2cdfdc12d9b}, !- Handle
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27332a4f-8405-456b-9f20-863858029cd4}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe4300e0-ca36-4e37-9b77-bd82dd2db185}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a74e1503-9e6a-4688-ad92-c4319b5257fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  60.7410781413886,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {43c64dd9-b069-497d-9fad-bf582364d5b7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0fad5714-c4d2-4792-8262-92615eb8de6b}, !- Handle
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  {5ebaa990-dfe1-452e-a41b-150f31e6072d}, !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 3.43760685777082, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184053b3-ac80-4d82-8ec8-8ee7fb7c7f74}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73017434-0c6c-4133-9b2f-100fbe0220b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53e3d84-f397-42b3-bcdb-f8b0724bd7b8}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab2ad640-f6e3-4009-a5b4-21224b9f8843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 3.43760685777082, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd24fba-b080-43d5-83aa-e6fc5b8f442b}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f889af-b3fb-4c94-abec-bf8730ab6a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 3.43760685777082, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 3.43760685777082, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e803c9-4ad9-4d06-8fe8-e6ec438d4b46}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 3.43760685777082, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cf6262-938e-4269-967e-6b361adf52b8}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3be43cc7-6470-46b2-8768-763086af5e15}, !- Zone Air Inlet Port List
  {d7c4be32-919c-4c21-9ddc-cf48d82dbd96}, !- Zone Air Exhaust Port List
  {5f10a389-9a1e-4ad4-a92c-6decf7875bcf}, !- Zone Air Node Name
  {9c9d6abd-ca1f-408f-972e-6a43292156c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07290740-e3e8-4ac9-88bb-b1a274bc90ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62970240-bff5-4f75-95c2-d518cd5fa259}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {5f10a389-9a1e-4ad4-a92c-6decf7875bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f10a389-9a1e-4ad4-a92c-6decf7875bcf}, !- Handle
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Source Object
  11,                                     !- Outlet Port
  {62970240-bff5-4f75-95c2-d518cd5fa259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3be43cc7-6470-46b2-8768-763086af5e15}, !- Handle
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- HVAC Component
  {a9a20615-ed7d-4042-8900-4fb9b37217fd}; !- Port 1

OS:PortList,
  {d7c4be32-919c-4c21-9ddc-cf48d82dbd96}, !- Handle
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- HVAC Component
