  {8818e62c-2841-45ff-9d21-f5eda83f9c3d}; !- Port 1

OS:PortList,
  {9c9d6abd-ca1f-408f-972e-6a43292156c2}, !- Handle
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- HVAC Component
  {cc785e7a-919a-485a-9f6c-52298849c01a}; !- Port 1

OS:Sizing:Zone,
  {f1a6c772-e705-4832-9e39-86f2ecc8ee1a}, !- Handle
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c59edf99-e965-49b5-b6b7-81e439566788}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e67b03d-24c5-49d2-a71d-97a3cbee6ffa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {71ef6753-baf4-446b-9ef0-b8499e8be1d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  60.7410781413886,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {43c64dd9-b069-497d-9fad-bf582364d5b7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {382141ec-f2c8-4801-bbe3-f8cbaf0cae31}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {c72b7403-a077-4655-a39e-b3cb1de4e3b8}, !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 3.43760685777082, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0b4ee91-f54f-4583-b912-23fa62ba0d0f}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4896fcd-800c-4926-9080-69f6d5fcd195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a879fc-ca21-4aef-9758-92e3577f5e6e}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db46595d-afab-4f00-8374-91b003e36337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 3.43760685777082, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625d4c61-3cd2-41e2-9790-ffecfee2c2f3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0ca7137-65b2-4823-9a2c-25658ae3b226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 3.43760685777082, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 3.43760685777082, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab2ad640-f6e3-4009-a5b4-21224b9f8843}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53e3d84-f397-42b3-bcdb-f8b0724bd7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 3.43760685777082, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86259418-068c-4f63-a08e-107db120d614}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f77d8019-a634-4be2-9700-ecd66fad05ce}, !- Zone Air Inlet Port List
  {7546f100-0341-4ba0-876d-04522d13b749}, !- Zone Air Exhaust Port List
  {7a97b01b-f399-49ae-b6a1-418140109753}, !- Zone Air Node Name
  {ffdd95bb-7c51-4f9a-a18d-38904d64addf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74d64221-fa57-4efc-8d8e-ca0a36c8d2fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {499fc708-70e8-4ded-bab5-194fd806f111}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {7a97b01b-f399-49ae-b6a1-418140109753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a97b01b-f399-49ae-b6a1-418140109753}, !- Handle
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Source Object
  11,                                     !- Outlet Port
  {499fc708-70e8-4ded-bab5-194fd806f111}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f77d8019-a634-4be2-9700-ecd66fad05ce}, !- Handle
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- HVAC Component
  {9621a919-9089-43db-9a5f-0be84f0bc5a2}; !- Port 1

OS:PortList,
  {7546f100-0341-4ba0-876d-04522d13b749}, !- Handle
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- HVAC Component
  {85355720-f0b9-4e2a-899f-0680b44b28df}; !- Port 1

OS:PortList,
  {ffdd95bb-7c51-4f9a-a18d-38904d64addf}, !- Handle
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- HVAC Component
  {a42b2904-4f9e-485a-a5bc-dcd8d8b6e886}; !- Port 1

OS:Sizing:Zone,
  {b5253e07-7fe8-44df-a1ff-9900206aef73}, !- Handle
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {021fb310-3ac8-4c91-8ebb-f27f33f4573e}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f61f2449-76aa-4608-97d7-9e4f92dc654b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c10d69f2-6e67-4683-a622-bc5ba8b85bbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  60.7410781413886,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {43c64dd9-b069-497d-9fad-bf582364d5b7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6fc3a3b1-280a-48be-9c09-e4e8e268470d}, !- Handle
  Surface 161,                            !- Name
  Floor,                                  !- Surface Type
  {5ebaa990-dfe1-452e-a41b-150f31e6072d}, !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 3.43760685777082, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f563e8b-bf6c-4d7a-836c-1ec8f4c278f0}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ddd959c-90e6-40ff-8378-a1a28350b248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5ab997-a98d-45da-8f9a-515791be40cd}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbff05f1-a72c-49b8-91ee-07b863c2fb96}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b207f54-68c8-4903-a726-a8997145bbe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 3.43760685777082, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 3.43760685777082, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db46595d-afab-4f00-8374-91b003e36337}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a879fc-ca21-4aef-9758-92e3577f5e6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 3.43760685777082, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 3.43760685777082, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41acc129-d656-4d2d-9ae6-631b6740b17a}, !- Handle
  Surface 166,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 3.43760685777082, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 2.1316282072803e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.1316282072803e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a044d83-503a-4463-82b5-4ab6cbb47fe7}, !- Zone Air Inlet Port List
  {ea208299-a415-4b46-a630-da20ea360baf}, !- Zone Air Exhaust Port List
  {b6da450d-a416-4ae4-bb83-b447b8d1d7a5}, !- Zone Air Node Name
  {9dcabc4a-9cff-404e-9558-8ccca9267d45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a49484d9-c1f5-44b6-b480-f6c45e819b53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e395aad-b5d9-4c68-9053-92315661da9a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {b6da450d-a416-4ae4-bb83-b447b8d1d7a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6da450d-a416-4ae4-bb83-b447b8d1d7a5}, !- Handle
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Source Object
  11,                                     !- Outlet Port
  {8e395aad-b5d9-4c68-9053-92315661da9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a044d83-503a-4463-82b5-4ab6cbb47fe7}, !- Handle
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- HVAC Component
  {380a3f27-6963-4928-8335-ff917f46775d}; !- Port 1

OS:PortList,
  {ea208299-a415-4b46-a630-da20ea360baf}, !- Handle
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- HVAC Component
  {f4a6c309-645e-4aae-87b5-2dfa96c5e94d}; !- Port 1

OS:PortList,
  {9dcabc4a-9cff-404e-9558-8ccca9267d45}, !- Handle
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- HVAC Component
  {cbd61e72-90ed-4f20-96b9-23a3f9aed49b}; !- Port 1

OS:Sizing:Zone,
  {51e975a4-01cf-4417-8c69-4f36078e5c3b}, !- Handle
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa3c9ca8-830e-429a-8164-b57f28b19530}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af4a36a6-57c2-4c4e-aa4d-78dc7ff9bf98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7da71a4-6e17-4719-b4d2-9230772e36a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  64.1786849991594,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d54fd7d3-8920-48e9-9979-80aa84fe6700}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b2d98df1-aabf-47ec-a1ec-939eedb28c50}, !- Handle
  Surface 167,                            !- Name
  Floor,                                  !- Surface Type
  {a5c4d111-9933-40cb-a91c-b33e499df850}, !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693591, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f889af-b3fb-4c94-abec-bf8730ab6a8b}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbd24fba-b080-43d5-83aa-e6fc5b8f442b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f122ca43-f5ff-47f5-bbf9-b36aad42d5fd}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89c13cb-a045-4876-85c2-27b0bd91eea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 6.68770788693591, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a2c1a4-4855-41bc-8897-90f03f0ab198}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4da58fc3-c390-47ce-adaa-ae7bd7d00c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 6.68770788693591, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 6.68770788693591, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7839ab00-217b-4d56-ac87-3a7e0e0df0aa}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693591, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb1b872-2dbc-474c-a285-b8fe0166c36e}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b249def-d662-472b-b29c-c8276400bd93}, !- Zone Air Inlet Port List
  {7180ff3f-46e4-40d2-be82-963f8f21bdee}, !- Zone Air Exhaust Port List
  {c72f2f4d-2eec-4e1c-8d11-a65e7e3e5562}, !- Zone Air Node Name
  {612ca743-4226-41c4-bcd1-18f546178ae3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {021b5d3f-3d31-42a4-82f6-65c6a99add13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d74dc60f-3c4e-43a9-b222-c1c5d5abb4ad}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {c72f2f4d-2eec-4e1c-8d11-a65e7e3e5562}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c72f2f4d-2eec-4e1c-8d11-a65e7e3e5562}, !- Handle
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- Source Object
  11,                                     !- Outlet Port
  {d74dc60f-3c4e-43a9-b222-c1c5d5abb4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b249def-d662-472b-b29c-c8276400bd93}, !- Handle
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- HVAC Component
  {c247290f-ce54-4eb8-a7b3-1dfba6b49aab}; !- Port 1

OS:PortList,
  {7180ff3f-46e4-40d2-be82-963f8f21bdee}, !- Handle
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}; !- HVAC Component

OS:PortList,
  {612ca743-4226-41c4-bcd1-18f546178ae3}, !- Handle
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- HVAC Component
  {ac9d5a5b-c0b5-4d23-b5aa-792ec32eb595}; !- Port 1

OS:Sizing:Zone,
  {9f98305f-6694-405d-97da-8ab2a85bac6a}, !- Handle
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1d347a1-645f-4a70-bf2a-080765afd23a}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {b04ff0c5-9654-47dd-aff5-e61f5078048e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5814c1dd-d6ea-413e-8ebd-0fba1262172d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  64.1786849991594,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d54fd7d3-8920-48e9-9979-80aa84fe6700}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bc636223-0e73-4385-b03f-43edf9213f04}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  {d0f04b98-9c9c-4604-89f0-33fb56c24dc7}, !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693591, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0ca7137-65b2-4823-9a2c-25658ae3b226}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625d4c61-3cd2-41e2-9790-ffecfee2c2f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627bf1b1-e708-45b5-8509-f5d1fecd1964}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {088ef417-6b20-45c3-8a22-d1e8f4c6e2e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 6.68770788693591, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc536e3d-ef30-4b8c-a240-87e8f1dcc3a1}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38bd8e90-74c5-4628-8c69-ce8e36522309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 6.68770788693591, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 6.68770788693591, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89c13cb-a045-4876-85c2-27b0bd91eea6}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f122ca43-f5ff-47f5-bbf9-b36aad42d5fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693591, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ba2ff9-ee23-4cdc-9579-4c5b02a85255}, !- Handle
  Surface 178,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8612ad5d-0157-4c75-82fb-763a6590df68}, !- Zone Air Inlet Port List
  {30f6f0ef-8eda-4409-aebb-2d69b935f2ad}, !- Zone Air Exhaust Port List
  {6038b36d-b0c3-43e6-91f4-990ddefd6f52}, !- Zone Air Node Name
  {602e7d89-acb1-467f-9a88-1d7ff2319409}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cadd172-878f-4caa-9c1c-eaf47dab72dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfcfabbe-68c8-4cfa-88d0-f6f6320ce5ca}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {6038b36d-b0c3-43e6-91f4-990ddefd6f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6038b36d-b0c3-43e6-91f4-990ddefd6f52}, !- Handle
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- Source Object
  11,                                     !- Outlet Port
  {dfcfabbe-68c8-4cfa-88d0-f6f6320ce5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8612ad5d-0157-4c75-82fb-763a6590df68}, !- Handle
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- HVAC Component
  {98367d7c-f2ee-497a-a146-0f85d6663ff6}; !- Port 1

OS:PortList,
  {30f6f0ef-8eda-4409-aebb-2d69b935f2ad}, !- Handle
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}; !- HVAC Component

OS:PortList,
  {602e7d89-acb1-467f-9a88-1d7ff2319409}, !- Handle
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- HVAC Component
  {61709980-82ac-43ef-8d4e-2e14464f7cfe}; !- Port 1

OS:Sizing:Zone,
  {a94c91a5-7f94-41ae-ad80-ec39cad73370}, !- Handle
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d5ef8a9c-bbbc-46be-b0cd-1f0aa0327cce}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {1c85ad59-203a-4f9c-9cda-f8ea66ef541c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24d9443d-3d72-4298-a293-f477b85eb080}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  64.1786849991594,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d54fd7d3-8920-48e9-9979-80aa84fe6700}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {46e0f611-1d79-42ea-827f-54948e927853}, !- Handle
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  {a5c4d111-9933-40cb-a91c-b33e499df850}, !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 6.68770788693591, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b207f54-68c8-4903-a726-a8997145bbe7}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbff05f1-a72c-49b8-91ee-07b863c2fb96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1732f514-b8a1-435e-8966-31a09a470a50}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7b8fe6-f187-4f27-9369-40af9415eff4}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef4928c-42e3-4451-9d1b-cf1d7d64a6d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 6.68770788693591, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 6.68770788693591, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088ef417-6b20-45c3-8a22-d1e8f4c6e2e5}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {627bf1b1-e708-45b5-8509-f5d1fecd1964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 6.68770788693591, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 6.68770788693591, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1666aab-17fb-46ac-ad14-c8bcf47a346a}, !- Handle
  Surface 184,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.68770788693591, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c0ed397-3199-4287-9318-989e360170a3}, !- Zone Air Inlet Port List
  {0f533cdd-7cfc-4ebc-a08d-1d4f8dbc157a}, !- Zone Air Exhaust Port List
  {883a91a2-4a0b-4212-aace-b95afaf04821}, !- Zone Air Node Name
  {4247c5f7-fe86-47e7-8096-54e54ba953c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c13c704-dc71-4682-9d25-21bf0f4f28ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c33269a4-cc35-4ce1-9f3d-eac5cc17c4f3}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {883a91a2-4a0b-4212-aace-b95afaf04821}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {883a91a2-4a0b-4212-aace-b95afaf04821}, !- Handle
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- Source Object
  11,                                     !- Outlet Port
  {c33269a4-cc35-4ce1-9f3d-eac5cc17c4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c0ed397-3199-4287-9318-989e360170a3}, !- Handle
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- HVAC Component
  {27d4a060-0cf8-47f2-adaa-58b7cd4c00c5}; !- Port 1

OS:PortList,
  {0f533cdd-7cfc-4ebc-a08d-1d4f8dbc157a}, !- Handle
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}; !- HVAC Component

OS:PortList,
  {4247c5f7-fe86-47e7-8096-54e54ba953c1}, !- Handle
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- HVAC Component
  {ed90ade2-920f-4134-9fad-8bf57c472b66}; !- Port 1

OS:Sizing:Zone,
  {d95b9b79-8cbc-4ef4-b32b-ff312e7afa03}, !- Handle
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c554c7b-fe5f-4450-bc9f-d3a2935faff9}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {63619e3a-af98-4c25-833d-5a9b3d1ca779}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2fc3382-ef5e-4b65-a2fd-f0455f5f3f25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  70.8663928860953,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e7a61f54-3cd2-4126-b55f-3e1aafea168d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {85a447c8-c9ec-4fa8-bc17-2716835c939a}, !- Handle
  Surface 185,                            !- Name
  Floor,                                  !- Surface Type
  {a5c4d111-9933-40cb-a91c-b33e499df850}, !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693597, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4da58fc3-c390-47ce-adaa-ae7bd7d00c8e}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a2c1a4-4855-41bc-8897-90f03f0ab198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3502701-051e-4462-b28b-04f7469c9e7e}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac4b972-2196-40db-9abb-f18bb2b38290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 6.68770788693597, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e02b07df-8e61-47b2-9153-1e0815404f4e}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0491fe6e-1712-4c40-9632-dbe23949de6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693602, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 6.68770788693602, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 6.68770788693602, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 6.68770788693602, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6567a186-6072-4267-8bb2-21795e27c626}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693597, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9115fc6-0c1e-4a47-9b18-a4ddb3fb0407}, !- Handle
  Surface 190,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69001890-fb3b-448a-a689-dfbbd431caaf}, !- Zone Air Inlet Port List
  {12f4ebd3-6e10-422d-8e08-a1379a02bad9}, !- Zone Air Exhaust Port List
  {4c03d296-5a72-4acd-b7f6-2476fc7013b1}, !- Zone Air Node Name
  {f7325bfa-d591-477d-b526-2ec755c8791d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2caecdcb-083d-468c-8fc1-abd684f87955}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea8d1f4a-b32d-4be8-8c3e-c96621dc3c0f}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {4c03d296-5a72-4acd-b7f6-2476fc7013b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c03d296-5a72-4acd-b7f6-2476fc7013b1}, !- Handle
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- Source Object
  11,                                     !- Outlet Port
  {ea8d1f4a-b32d-4be8-8c3e-c96621dc3c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69001890-fb3b-448a-a689-dfbbd431caaf}, !- Handle
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- HVAC Component
  {47fde21f-5330-423d-a680-a3f02d858216}; !- Port 1

OS:PortList,
  {12f4ebd3-6e10-422d-8e08-a1379a02bad9}, !- Handle
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- HVAC Component
  {1d9d57ee-a6c5-4379-b8da-2cf310a2e8d9}; !- Port 1

OS:PortList,
  {f7325bfa-d591-477d-b526-2ec755c8791d}, !- Handle
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- HVAC Component
  {411dfec9-8eff-4ac0-9781-ea18adc87bfc}; !- Port 1

OS:Sizing:Zone,
  {5b8fc7df-7b9b-4f63-9b71-7e4e895e001a}, !- Handle
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d4094d8-f174-49c3-93e1-da965071a349}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {5a2f0677-5d97-424d-8a47-13603a334049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c25acd27-66bc-496f-919a-5bc098f70218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57cd4d4f-b301-47a1-8c29-ee1ca78b2b45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  70.8663928860953,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e7a61f54-3cd2-4126-b55f-3e1aafea168d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87eb0550-23ba-410c-aca5-b7fae27f8f79}, !- Handle
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  {d0f04b98-9c9c-4604-89f0-33fb56c24dc7}, !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693597, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bd8e90-74c5-4628-8c69-ce8e36522309}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc536e3d-ef30-4b8c-a240-87e8f1dcc3a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58881354-ab7e-4371-a577-5a7740ff2673}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a52787f-e0f9-460b-ba2a-8a93f40a9d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 6.68770788693597, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bc8157-bef1-4526-bbad-adb775194b9a}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c26f21ac-bac7-4b43-9011-d2207ccde31f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693602, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 6.68770788693602, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 6.68770788693602, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 6.68770788693602, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac4b972-2196-40db-9abb-f18bb2b38290}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3502701-051e-4462-b28b-04f7469c9e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.68770788693597, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9a93134-ab6d-430b-91a9-7875f10acb84}, !- Handle
  Surface 196,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f55e226-6302-4680-858b-451d19d9fe94}, !- Zone Air Inlet Port List
  {e771427e-59ab-4f67-b354-d925e20e17ae}, !- Zone Air Exhaust Port List
  {ee49e00f-ccad-41e4-817c-407e37cce87c}, !- Zone Air Node Name
  {3f870d83-2cea-4432-969d-f5b0c43903ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8ed5fcb1-aff9-4d9d-a211-2635dccc630b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5254aabe-0914-4fe6-bfb5-2526ff81f01c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {ee49e00f-ccad-41e4-817c-407e37cce87c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee49e00f-ccad-41e4-817c-407e37cce87c}, !- Handle
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- Source Object
  11,                                     !- Outlet Port
  {5254aabe-0914-4fe6-bfb5-2526ff81f01c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f55e226-6302-4680-858b-451d19d9fe94}, !- Handle
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- HVAC Component
  {745b7e7e-1e40-4e1f-847a-0b54bffb9907}; !- Port 1

OS:PortList,
  {e771427e-59ab-4f67-b354-d925e20e17ae}, !- Handle
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- HVAC Component
  {b14ea7db-7eef-430a-a14b-00c904329b9f}; !- Port 1

OS:PortList,
  {3f870d83-2cea-4432-969d-f5b0c43903ea}, !- Handle
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- HVAC Component
  {7086c9c4-453a-4b83-83b3-617ffda64e7e}; !- Port 1

OS:Sizing:Zone,
  {5e62fa50-3dcf-4bbe-b3d6-e6aec92325b9}, !- Handle
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {083e9b8a-ad98-457c-bc8c-685c5d6e2561}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {f0614bf7-f5ea-4d1c-a82c-e91d74242de8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50f379a2-9304-498a-82b7-63e4ba0a3e77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ca206efa-d595-4370-9bf8-0165793d17d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  70.8663928860953,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e7a61f54-3cd2-4126-b55f-3e1aafea168d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b77f1a3-34fd-4623-832c-1097ac70deff}, !- Handle
  Surface 197,                            !- Name
  Floor,                                  !- Surface Type
  {a5c4d111-9933-40cb-a91c-b33e499df850}, !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 6.68770788693597, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef4928c-42e3-4451-9d1b-cf1d7d64a6d9}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7b8fe6-f187-4f27-9369-40af9415eff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f431bb-4d2e-41c8-9109-d77f02e91f08}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161b2f9f-e01e-49a2-87a0-091a50726237}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f7add4c-d6d2-4337-8521-1b52b7910c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 6.68770788693602, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 6.68770788693602, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 6.68770788693602, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 6.68770788693602, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a52787f-e0f9-460b-ba2a-8a93f40a9d48}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58881354-ab7e-4371-a577-5a7740ff2673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 6.68770788693597, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 6.68770788693597, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1f4848-2cde-40e2-9be9-785b48af8ba5}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.68770788693597, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {017c8fe3-02c1-4190-be83-86dc1e162dfc}, !- Zone Air Inlet Port List
  {e0fe28b2-cbcb-41e7-acce-c6628994c528}, !- Zone Air Exhaust Port List
  {c6b2ebee-88fc-4733-9d14-f1acd3c08f2f}, !- Zone Air Node Name
  {d175cdc8-c356-437e-8571-91b2826f40bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {097351d3-f386-4c8e-84a1-4c62c8e3fddd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee69d73b-b576-432d-b4e9-c4662531b90d}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {c6b2ebee-88fc-4733-9d14-f1acd3c08f2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6b2ebee-88fc-4733-9d14-f1acd3c08f2f}, !- Handle
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- Source Object
  11,                                     !- Outlet Port
  {ee69d73b-b576-432d-b4e9-c4662531b90d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {017c8fe3-02c1-4190-be83-86dc1e162dfc}, !- Handle
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- HVAC Component
  {da3ac606-1114-4941-9aff-c32814474a59}; !- Port 1

OS:PortList,
  {e0fe28b2-cbcb-41e7-acce-c6628994c528}, !- Handle
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- HVAC Component
  {812b1496-958a-4b21-bb45-a19e73391816}; !- Port 1

OS:PortList,
  {d175cdc8-c356-437e-8571-91b2826f40bd}, !- Handle
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- HVAC Component
  {d244101d-f559-4229-9e14-b325eed106b1}; !- Port 1

OS:Sizing:Zone,
  {4f271ab8-d507-4b3b-a444-b0774628139b}, !- Handle
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8efcb451-7eba-474a-9cc5-ed2055d9e3f6}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {08539bd4-edf3-404c-b672-9a88ad53e238}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a3940f6-d548-408d-98b6-db6289d0a128}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8af8bce5-28cf-4221-921e-abef86f89cc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Handle
  SecondarySchool Mechanical A  - Story Ground 1, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  77.5541007730313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0bd0de81-682c-4f14-8950-2f13470ab6ae}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  {44306c00-5fa0-4f02-b2b0-10a57e829e34}, !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.33232072801783, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0491fe6e-1712-4c40-9632-dbe23949de6e}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e02b07df-8e61-47b2-9153-1e0815404f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3556e7a-84e3-4feb-9b6a-83c90cdc6dca}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff78854-4897-4f88-810f-524b7ab6482c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.33232072801783, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207d23cb-417b-48e9-a500-04e795b113ee}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a5f3e4e-f8f6-4fd9-b2e7-e1e2e71f4880}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.33232072801783, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 4.33232072801783, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e715555-c925-459f-ab4d-28079c42d5bd}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.33232072801783, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963d2a6f-fff6-493b-95b9-02011c0293a1}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b875a49c-6add-4653-9e81-d8f363aa3f9b}, !- Zone Air Inlet Port List
  {7fa96884-fa46-4103-ae23-0ccb7e53481b}, !- Zone Air Exhaust Port List
  {df1d859d-745e-4e91-9ccd-063e59d29841}, !- Zone Air Node Name
  {ee776db9-ce48-4bd4-b3bc-02e6dd9cfe2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dbc0b00b-d483-438c-9487-bfea9ea0f93a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10abc13f-a369-4a54-a362-65e6f75190fb}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Zone Air Node, !- Name
  {df1d859d-745e-4e91-9ccd-063e59d29841}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df1d859d-745e-4e91-9ccd-063e59d29841}, !- Handle
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- Source Object
  11,                                     !- Outlet Port
  {10abc13f-a369-4a54-a362-65e6f75190fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b875a49c-6add-4653-9e81-d8f363aa3f9b}, !- Handle
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- HVAC Component
  {c735e377-1e3d-4b16-b49b-d85a432defdd}; !- Port 1

OS:PortList,
  {7fa96884-fa46-4103-ae23-0ccb7e53481b}, !- Handle
  {97aa6a18-d950-42ca-987c-04e288a0901c}; !- HVAC Component

OS:PortList,
  {ee776db9-ce48-4bd4-b3bc-02e6dd9cfe2a}, !- Handle
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- HVAC Component
  {38cbdb3c-71b9-464b-ae4d-dd1255e0b7e6}; !- Port 1

OS:Sizing:Zone,
  {6aca89b1-3a3d-4110-b5eb-ecb6ee74393e}, !- Handle
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04657053-24cf-43d8-87b3-a89035040b36}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {97aa6a18-d950-42ca-987c-04e288a0901c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6581b92-91e8-4de8-9e3e-4d4d393619fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Handle
  SecondarySchool Mechanical B  - Story Ground 1, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  77.5541007730313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {91e5a83f-fb06-4b52-ae53-7227d7ad73fe}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  {ee032aae-0729-4bab-8738-8b398861b65e}, !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.33232072801783, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c26f21ac-bac7-4b43-9011-d2207ccde31f}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11bc8157-bef1-4526-bbad-adb775194b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2478fe1-1b13-4fdf-a6e2-4048951b19bb}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d5bd0d-c676-4c9e-9fee-5fcc90a8bbb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 4.33232072801783, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7741ac6a-7d81-460d-82c3-fdafea6c52b3}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c70066-10ff-437d-a244-9c9b8426cd92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.33232072801783, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 4.33232072801783, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff78854-4897-4f88-810f-524b7ab6482c}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3556e7a-84e3-4feb-9b6a-83c90cdc6dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.33232072801783, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599ba0d2-4412-4d33-8620-d5e7e3ff8b27}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {850b1aba-e830-4910-8033-7d20b79976b7}, !- Zone Air Inlet Port List
  {9d539276-c175-4da9-9e1f-abc4a564254c}, !- Zone Air Exhaust Port List
  {7a626075-05e6-46d1-b8bb-2c29947da0d6}, !- Zone Air Node Name
  {6a624b62-4867-4af8-9ef0-b8ef3be6d486}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {360c578d-dbc6-41bb-8688-febe309ef0fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a3c0766-67ae-42f2-b089-624d0ff128a6}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Zone Air Node, !- Name
  {7a626075-05e6-46d1-b8bb-2c29947da0d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a626075-05e6-46d1-b8bb-2c29947da0d6}, !- Handle
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- Source Object
  11,                                     !- Outlet Port
  {1a3c0766-67ae-42f2-b089-624d0ff128a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {850b1aba-e830-4910-8033-7d20b79976b7}, !- Handle
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- HVAC Component
  {a14699c8-6fc8-4a7d-88a5-da82c60857e1}; !- Port 1

OS:PortList,
  {9d539276-c175-4da9-9e1f-abc4a564254c}, !- Handle
  {22cfc663-d535-42b4-9143-abfe0feb5816}; !- HVAC Component

OS:PortList,
  {6a624b62-4867-4af8-9ef0-b8ef3be6d486}, !- Handle
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- HVAC Component
  {762fe4d3-1281-4569-8b53-9aaf67170b80}; !- Port 1

OS:Sizing:Zone,
  {e3a7914f-569d-4980-bc3d-c0edfadc3687}, !- Handle
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4242c1bf-a2a1-41b1-92e1-8b50a9e71d26}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {22cfc663-d535-42b4-9143-abfe0feb5816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e00bdaf-7820-4f9f-ab79-14fc70f2b724}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Handle
  SecondarySchool Mechanical C  - Story Ground 1, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  77.5541007730313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f894e329-cbfd-4ed4-a860-74663eee549d}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  {44306c00-5fa0-4f02-b2b0-10a57e829e34}, !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.33232072801783, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f7add4c-d6d2-4337-8521-1b52b7910c6d}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161b2f9f-e01e-49a2-87a0-091a50726237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aac2c76-b149-4580-a92d-70b59149ae5a}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9db9c5f-a9f2-495d-a38c-73a480606c65}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ad9d23-42b3-4faf-a97e-878a41092a32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.33232072801783, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 4.33232072801783, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d5bd0d-c676-4c9e-9fee-5fcc90a8bbb4}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2478fe1-1b13-4fdf-a6e2-4048951b19bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.33232072801783, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.33232072801783, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d55cf2-5eed-41cc-b9c9-9d2fd962bc01}, !- Handle
  Surface 220,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.33232072801783, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38c30ad4-2e98-4104-9397-2b152632e0c8}, !- Zone Air Inlet Port List
  {b3c60a8b-0a69-42bf-a6aa-08bed380715b}, !- Zone Air Exhaust Port List
  {3e3ebb46-1498-4373-b4d1-ba46dc81e93d}, !- Zone Air Node Name
  {86970450-2d71-4e29-bdef-f66ef392095b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81cd8bb8-a2bb-4a83-9305-20ce65679d1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4840d29-5105-48b6-a060-950fdffddd8e}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Zone Air Node, !- Name
  {3e3ebb46-1498-4373-b4d1-ba46dc81e93d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e3ebb46-1498-4373-b4d1-ba46dc81e93d}, !- Handle
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- Source Object
  11,                                     !- Outlet Port
  {d4840d29-5105-48b6-a060-950fdffddd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38c30ad4-2e98-4104-9397-2b152632e0c8}, !- Handle
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- HVAC Component
  {66939608-2a22-4eba-8dae-56427869fe91}; !- Port 1

OS:PortList,
  {b3c60a8b-0a69-42bf-a6aa-08bed380715b}, !- Handle
  {b9e68908-5054-4499-9140-47c87ba775f7}; !- HVAC Component

OS:PortList,
  {86970450-2d71-4e29-bdef-f66ef392095b}, !- Handle
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- HVAC Component
  {14a1174b-43e5-4684-8b9c-b7a26d057b1d}; !- Port 1

OS:Sizing:Zone,
  {c27eacb0-67e8-4290-a031-474f88f88814}, !- Handle
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41fe2919-bfb9-4491-8cd2-d17634ff1561}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {b9e68908-5054-4499-9140-47c87ba775f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d64f690-49ba-456c-a884-d1ef9da7211f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Handle
  SecondarySchool Mechanical A end_b - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  166.736897763658,                       !- X Origin {m}
  81.8864215010491,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3124103f-9bc7-4267-aac9-200d1a9b8443}, !- Handle
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5f3e4e-f8f6-4fd9-b2e7-e1e2e71f4880}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207d23cb-417b-48e9-a500-04e795b113ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7608e4-7853-4448-9cf2-9807505a5a40}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3029866-e118-4c93-9c1d-eb44ac17e4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6341fa-3454-4242-a54b-f72ad75eb697}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999992, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999992, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19206162-bdf2-4356-895b-3eca7ad82962}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa7d071-5af9-4e1d-b81c-741a9ed7c4f7}, !- Handle
  Surface 226,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999992, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999992, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55bc7ab3-8226-4869-8c99-46c1f72bde21}, !- Zone Air Inlet Port List
  {833bff7d-1d00-47f8-b23e-eff0a13a6f11}, !- Zone Air Exhaust Port List
  {9d347a54-58a6-490e-9f9e-e22acb3b6b28}, !- Zone Air Node Name
  {fd8c2390-250b-4636-a656-2784a89e9cd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c55bb0e6-efff-4cad-b10b-4ecbc4a57cca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e369c7d8-9c91-4c1b-8d44-67a292ff6df6}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Zone Air Node, !- Name
  {9d347a54-58a6-490e-9f9e-e22acb3b6b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d347a54-58a6-490e-9f9e-e22acb3b6b28}, !- Handle
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- Source Object
  11,                                     !- Outlet Port
  {e369c7d8-9c91-4c1b-8d44-67a292ff6df6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55bc7ab3-8226-4869-8c99-46c1f72bde21}, !- Handle
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- HVAC Component
  {5d9c8a4c-0ad8-465f-bcc1-3fd437b05cb1}; !- Port 1

OS:PortList,
  {833bff7d-1d00-47f8-b23e-eff0a13a6f11}, !- Handle
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}; !- HVAC Component

OS:PortList,
  {fd8c2390-250b-4636-a656-2784a89e9cd2}, !- Handle
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- HVAC Component
  {f25c222a-5510-40d4-b456-0f3f62ef2d31}; !- Port 1

OS:Sizing:Zone,
  {f1d63fd9-d599-431d-af52-d12631b5dcd4}, !- Handle
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ed7e20f-f033-4e1c-8243-2118f3f7929d}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {468213bb-c403-4a4c-8ea7-cc5419db7bff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fd25f08-9e2c-48dc-9cbb-c1d07aaf5764}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Handle
  SecondarySchool Mechanical B end_b - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  162.164897763658,                       !- X Origin {m}
  81.8864215010491,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f674b5da-13c3-4495-9780-d3b7c71c4461}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {baea0f69-f3ae-4c14-b14f-ad1e2607246e}, !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c70066-10ff-437d-a244-9c9b8426cd92}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7741ac6a-7d81-460d-82c3-fdafea6c52b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d357e58-3972-4be1-a128-156f810327ac}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35b37705-6992-43b5-b0b2-95542f418cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077075, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077075, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -13.1520365077075, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077075, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b826475-6e17-4687-a86b-ff6ec74194c6}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1520365077069, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -13.1520365077069, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3029866-e118-4c93-9c1d-eb44ac17e4a7}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa7608e4-7853-4448-9cf2-9807505a5a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3eea9c-1539-4c93-a978-6ce7603b974a}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -13.1520365077069, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -13.1520365077069, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ccbaa66a-8603-4935-89af-831dca93555f}, !- Zone Air Inlet Port List
  {60088f8e-908b-418b-9284-08d21d5fc406}, !- Zone Air Exhaust Port List
  {3ddc44a9-5db0-499d-b472-ca6ab91c4c5b}, !- Zone Air Node Name
  {cfc4826a-5efd-42fd-9f15-de7723d7d409}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {12c16289-fd8f-4498-a688-9047dccefb69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58eeeeb7-2c4c-4f91-9ba5-41fe61b85525}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Zone Air Node, !- Name
  {3ddc44a9-5db0-499d-b472-ca6ab91c4c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddc44a9-5db0-499d-b472-ca6ab91c4c5b}, !- Handle
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- Source Object
  11,                                     !- Outlet Port
  {58eeeeb7-2c4c-4f91-9ba5-41fe61b85525}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ccbaa66a-8603-4935-89af-831dca93555f}, !- Handle
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- HVAC Component
  {244c1084-bdcc-4179-8155-02ca78fee44f}; !- Port 1

OS:PortList,
  {60088f8e-908b-418b-9284-08d21d5fc406}, !- Handle
  {4792a870-5aea-4b7e-bd93-a6771664b615}; !- HVAC Component

OS:PortList,
  {cfc4826a-5efd-42fd-9f15-de7723d7d409}, !- Handle
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- HVAC Component
  {f7cbe3a1-d533-48c7-88d3-db8f9313d08f}; !- Port 1

OS:Sizing:Zone,
  {c7a5803e-38c9-4907-a4ca-149b22aef0a5}, !- Handle
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f180ab98-8cab-4318-9043-5e3265649b5e}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4792a870-5aea-4b7e-bd93-a6771664b615}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa6eb737-b703-4187-bc7c-a21b0a979904}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Handle
  SecondarySchool Mechanical C end_b - Story Ground, !- Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  149.012861255951,                       !- X Origin {m}
  81.8864215010491,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9a11d1ea-f994-4b5a-b4ca-aa8713abdeeb}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ad9d23-42b3-4faf-a97e-878a41092a32}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9db9c5f-a9f2-495d-a38c-73a480606c65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea28725c-2fd1-4072-ba02-dab4ea746d77}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce01be3-161e-489c-bab8-6c400b05b83e}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b37705-6992-43b5-b0b2-95542f418cf3}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d357e58-3972-4be1-a128-156f810327ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.83169060316868e-13, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, 4.57199999999997, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f846fe-18ff-4cee-a3b8-2c9ba2eaa4a8}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.83169060316868e-13, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.57199999999997, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.83169060316868e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {962f39b8-bcba-48c7-b159-060a69a56449}, !- Zone Air Inlet Port List
  {b6e93fa2-889b-430f-aad8-d1ad2e505d63}, !- Zone Air Exhaust Port List
  {0ed3f72a-0820-423c-95f9-00bd6453a873}, !- Zone Air Node Name
  {c3a8e222-4147-40d5-b3fd-1de156739401}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6edee76-af10-49f6-97e5-1d1e70e747b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e37b9053-4906-476a-8b4b-bcfe6275122f}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Zone Air Node, !- Name
  {0ed3f72a-0820-423c-95f9-00bd6453a873}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ed3f72a-0820-423c-95f9-00bd6453a873}, !- Handle
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- Source Object
  11,                                     !- Outlet Port
  {e37b9053-4906-476a-8b4b-bcfe6275122f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {962f39b8-bcba-48c7-b159-060a69a56449}, !- Handle
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- HVAC Component
  {c6fe1fb7-8056-4818-bad8-5fa86d2983cf}; !- Port 1

OS:PortList,
  {b6e93fa2-889b-430f-aad8-d1ad2e505d63}, !- Handle
  {40e47771-2765-42b2-9aec-6bcab17e64fa}; !- HVAC Component

OS:PortList,
  {c3a8e222-4147-40d5-b3fd-1de156739401}, !- Handle
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- HVAC Component
  {d26ae0af-a22f-4221-be67-4755f9b3a9e9}; !- Port 1

OS:Sizing:Zone,
  {8a4cbd1f-2755-48f0-90d1-3bf1b02a1269}, !- Handle
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93463a06-c862-4ad3-9ac5-8ddab34d4aee}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {40e47771-2765-42b2-9aec-6bcab17e64fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c5164be-55eb-4ebd-a3df-edd1a82bff1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {da96c58d-896c-4e12-8ad5-dc413aee16a7}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {ba6a687e-3fb6-4a4b-9078-28420fb4caa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.1266365077069, -2.1316282072803e-14, 2.27355039315892, !- X,Y,Z Vertex 1 {m}
  -13.1266365077069, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999159, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999159, -2.1316282072803e-14, 2.27355039315892; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {343e4042-b24c-4195-a9b5-beb157371fac}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {da6aab80-2cd6-4067-b70b-62a6f0003823}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0253999999999787, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.54659999999998, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cb2871-0a2e-47e2-b44a-c19157b49851}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {c25aacbe-07a6-4461-ab12-12bbdfae4efa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999992, -2.1316282072803e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.54659999999992, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999142, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999142, -2.1316282072803e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca7c9cd8-1d7e-4533-b451-6b845b6a56c8}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {f0e803c9-4ad9-4d06-8fe8-e6ec438d4b46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0254000000000213, 2.29029674510423, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0254000000000213, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 3.41220685777082, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 3.41220685777082, 2.29029674510423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de2d6fb5-ebce-4a68-a8c4-1ccbee4f9346}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {1a5ab997-a98d-45da-8f9a-515791be40cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 3.41220685777082, 2.29029674510423, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 3.41220685777082, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.0254000000000216, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.0254000000000216, 2.29029674510423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81295c13-beca-4704-9e6c-106d46897f61}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {7839ab00-217b-4d56-ac87-3a7e0e0df0aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0254000000000142, 2.27923697080012, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 6.66230788693591, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.66230788693591, 2.27923697080012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b273051e-3a74-4b95-a789-9ffe1bba7370}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {1732f514-b8a1-435e-8966-31a09a470a50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 6.66230788693591, 2.27923697080012, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.66230788693591, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.0254000000000136, 2.27923697080012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cf0f6a2-5bae-420b-b760-4690ff0023be}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {e3e23a3c-bc15-450b-ad8d-ed34b12668b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000049, -2.1316282072803e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.54660000000049, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000004826, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000004826, -2.1316282072803e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afc928d3-0443-4751-995c-f1fdad09cbe3}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {00fad1a8-575f-4759-be85-08f8172b2adc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.54659999999998, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.0253999999999781, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12308e5d-0c9e-4b25-810c-6a79e7bf2adc}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {5c0fb63a-2cbf-4afe-871d-9c528c2fbaec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0253999999999787, 2.2820192299531, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 5.37165988753538, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 5.37165988753538, 2.2820192299531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {759c2b3a-81d4-443f-86f2-9a5fcd0c8cce}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {3c8b2eaf-bab6-4e4a-81a4-7dbf99d0cc62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 5.37165988753538, 2.2820192299531, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 5.37165988753538, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.0253999999999781, 2.2820192299531; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a49759e7-928d-47f6-98b9-3c39547abf79}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {6567a186-6072-4267-8bb2-21795e27c626}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0253999999999716, 2.27923697080012, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 6.66230788693597, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 6.66230788693597, 2.27923697080012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8783171-668d-49ff-b703-10cf7605e46e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {90f431bb-4d2e-41c8-9109-d77f02e91f08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 6.66230788693597, 2.27923697080012, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 6.66230788693597, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.025399999999971, 2.27923697080012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26ce759d-5a4a-40ab-b569-9a8f534e8b27}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {6e715555-c925-459f-ab4d-28079c42d5bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0254000000000284, 2.2855771872685, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.30692072801783, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.30692072801783, 2.2855771872685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3796747-57f8-4c0b-ac22-5844703e7186}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {9aac2c76-b149-4580-a92d-70b59149ae5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.30692072801783, 2.2855771872685, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.30692072801783, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.0254000000000278, 2.2855771872685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c1aea23-60d7-4a29-818b-a29596859692}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {19206162-bdf2-4356-895b-3eca7ad82962}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.5265128291212e-14, 0.0253999999999716, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  8.5265128291212e-14, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  8.5265128291212e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  8.5265128291212e-14, 4.54659999999997, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f28077d7-b15d-4f4d-8ba2-ae17dd4485de}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {5d6341fa-3454-4242-a54b-f72ad75eb697}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999147, 4.57199999999997, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999147, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999992, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999992, 4.57199999999997, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9190ab60-a06a-4ac4-8360-5a33349282c1}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {7b826475-6e17-4687-a86b-ff6ec74194c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999147, 4.57199999999997, 2.27355039315892, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999147, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -13.1266365077069, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -13.1266365077069, 4.57199999999997, 2.27355039315892; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e43bf0c7-f52a-4a7d-959a-3312d13fda57}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {ea28725c-2fd1-4072-ba02-dab4ea746d77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000049, 4.54659999999997, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.57200000000049, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000049, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000049, 0.025399999999971, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cd6e733-2fe5-40ba-a184-a471a3fa0e6a}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {0ce01be3-161e-489c-bab8-6c400b05b83e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000004832, 4.57199999999997, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0254000000004832, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000049, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000049, 4.57199999999997, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Handle
  SecondarySchool Gym A end_a - Story Ground, !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -221.850460660676,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {175fd2b0-544a-4b2c-ad17-4b6873612915}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e1db2f20-bef2-495e-acf4-cdf356ccbec5}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9e214f-e019-403f-a759-8cc8316aca4a}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5965686-e651-49b1-abda-fceb2d8cf9d7}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f7db49-1515-417d-afae-7120f13b8525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e17cd80a-41f2-4d5f-b738-cfa9a4c8d14b}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d6f0f6-24f8-4df9-a25a-c9624faf0c78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08df62dc-1d80-4335-8d8d-10436e42f543}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fb787f-4caf-48d7-8f47-6666a0ca0627}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1712e2e8-5e6e-426d-a28a-d378b16da0eb}, !- Zone Air Inlet Port List
  {320e390a-8dce-4df0-b99f-fd0764df09a5}, !- Zone Air Exhaust Port List
  {c7efb728-8335-4d90-92d3-29d3b1d75fcb}, !- Zone Air Node Name
  {e8fb9bf8-70a3-4b1a-9ff0-9427edc61198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c0e2821-d93b-4878-bfaf-cbea705495f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aba334e6-b679-40d3-bcac-7dd9745f014e}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone Air Node, !- Name
  {c7efb728-8335-4d90-92d3-29d3b1d75fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7efb728-8335-4d90-92d3-29d3b1d75fcb}, !- Handle
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- Source Object
  11,                                     !- Outlet Port
  {aba334e6-b679-40d3-bcac-7dd9745f014e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1712e2e8-5e6e-426d-a28a-d378b16da0eb}, !- Handle
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- HVAC Component
  {98eab9a1-e1d3-4a84-97cd-cd2762f33e2b}; !- Port 1

OS:PortList,
  {320e390a-8dce-4df0-b99f-fd0764df09a5}, !- Handle
  {047705a6-be8b-49fa-b911-0f431e84f8a0}; !- HVAC Component

OS:PortList,
  {e8fb9bf8-70a3-4b1a-9ff0-9427edc61198}, !- Handle
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- HVAC Component
  {bbd1c429-f2c4-4e89-a976-4661ceb7c839}; !- Port 1

OS:Sizing:Zone,
  {cfbf64c1-9e55-4171-b522-02cf1bd7fdbd}, !- Handle
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74731940-09e6-40fc-8460-713036a32b2d}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {047705a6-be8b-49fa-b911-0f431e84f8a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a391a4cf-2d72-4052-a928-0106a3b6b513}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Handle
  SecondarySchool Gym B end_a - Story Ground, !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -221.850460660676,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {2f6b712c-1287-4a10-a021-b40218b46a41}; !- Thermal Zone Name

OS:Surface,
  {b1199397-2382-4b24-a99e-56ffad4a16f5}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  {6cbfce4d-6f0f-491d-82bc-8f458a2d6595}, !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dceb83b9-9677-4206-9ade-50e503ad6e1e}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62eb6b5-ba34-4856-9318-3e4171d3c43a}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acf8d8a6-ec3d-44da-a024-5189463f550f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8583887-fd50-44a1-b675-0bca0afbe7cf}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c7916e-8174-4659-8694-4852425a09dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f7db49-1515-417d-afae-7120f13b8525}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5965686-e651-49b1-abda-fceb2d8cf9d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -8.88178419700125e-16, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -8.88178419700125e-16, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {985b1931-6877-43a6-a537-c246b0c1967f}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f945df4c-d938-4a23-a378-967b3c9bfdd6}, !- Zone Air Inlet Port List
  {30f9d8d9-bc14-4632-97d5-c1d8d7e3e8ed}, !- Zone Air Exhaust Port List
  {d6d03d74-8b5e-4060-a98a-a91bf0aaa30d}, !- Zone Air Node Name
  {2a372f20-9dc8-4a49-97b5-8bbe78f95cd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a6114e4-69bf-4bca-be27-836616694ee8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06770c4a-aa2a-4a77-993c-eb261fa936f0}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone Air Node, !- Name
  {d6d03d74-8b5e-4060-a98a-a91bf0aaa30d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6d03d74-8b5e-4060-a98a-a91bf0aaa30d}, !- Handle
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- Source Object
  11,                                     !- Outlet Port
  {06770c4a-aa2a-4a77-993c-eb261fa936f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f945df4c-d938-4a23-a378-967b3c9bfdd6}, !- Handle
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- HVAC Component
  {98209cd4-ef54-402e-9d8a-1cbf315a5153}; !- Port 1

OS:PortList,
  {30f9d8d9-bc14-4632-97d5-c1d8d7e3e8ed}, !- Handle
  {2f6b712c-1287-4a10-a021-b40218b46a41}; !- HVAC Component

OS:PortList,
  {2a372f20-9dc8-4a49-97b5-8bbe78f95cd6}, !- Handle
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- HVAC Component
  {8d96bbde-25be-4b11-8535-1c3b372fd95f}; !- Port 1

OS:Sizing:Zone,
  {2008e1d9-224b-4a40-b2ed-ac14014ca3d9}, !- Handle
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ac6f646-0a55-4ebd-9cff-47257ad36e3b}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2f6b712c-1287-4a10-a021-b40218b46a41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7a8ec2d-8ab9-4465-899c-7578365dab94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Handle
  SecondarySchool Gym C end_a - Story Ground, !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -221.850460660676,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {175fd2b0-544a-4b2c-ad17-4b6873612915}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a1c50a44-af7b-497f-92fa-52dfab1a6857}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d3bbec-cedb-49c7-ac9d-837fe860f388}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52fcfb1-e732-4c6b-b5cc-c4312491533c}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f09a2fb6-c41c-4b29-9657-10daca3f8db9}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c71f9f1b-3232-4927-9a99-5284c16f53f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000049, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acf8d8a6-ec3d-44da-a024-5189463f550f}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62eb6b5-ba34-4856-9318-3e4171d3c43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000049, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000049, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e944ce1-76b2-49ce-858e-23b2b35edb35}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000049, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000049, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb99d6b9-4af8-4c0c-94b5-bab21b45f5e0}, !- Zone Air Inlet Port List
  {463dea12-13fd-497d-93a6-11c222341828}, !- Zone Air Exhaust Port List
  {6af87eec-98ad-46d7-97cf-52de7460d24f}, !- Zone Air Node Name
  {03a03e7f-c680-4666-ab23-b374e0b8eceb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2a9c5db-6b9c-4925-aea9-dc2aa29bcd48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d0d776c-0618-4a7f-9fd0-6ae37d2d1d8d}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone Air Node, !- Name
  {6af87eec-98ad-46d7-97cf-52de7460d24f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af87eec-98ad-46d7-97cf-52de7460d24f}, !- Handle
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- Source Object
  11,                                     !- Outlet Port
  {2d0d776c-0618-4a7f-9fd0-6ae37d2d1d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb99d6b9-4af8-4c0c-94b5-bab21b45f5e0}, !- Handle
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- HVAC Component
  {e97ca33b-d946-4d00-8b08-08c9f5849450}; !- Port 1

OS:PortList,
  {463dea12-13fd-497d-93a6-11c222341828}, !- Handle
  {ff423936-b2f1-454c-ba75-2a87fa930423}; !- HVAC Component

OS:PortList,
  {03a03e7f-c680-4666-ab23-b374e0b8eceb}, !- Handle
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- HVAC Component
  {761c081d-c25a-4575-b7f1-54130c1b4fe0}; !- Port 1

OS:Sizing:Zone,
  {171f9f65-2da1-42c8-8137-cf401134be1b}, !- Handle
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3b4f233e-7153-4b23-86d7-3984b35dfa70}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ff423936-b2f1-454c-ba75-2a87fa930423}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {083d2be1-a22b-4810-b6df-26b99e01b17a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Handle
  SecondarySchool Gym A  - Story Ground,  !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -217.278460660676,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}; !- Thermal Zone Name

OS:Surface,
  {e9f8f792-13bf-489a-bb3b-e7cd68f40f70}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  {ee2d99a8-df2e-4f48-a0c2-a637ba3daf03}, !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229615, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d6f0f6-24f8-4df9-a25a-c9624faf0c78}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e17cd80a-41f2-4d5f-b738-cfa9a4c8d14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c1c8bb-fc00-45a0-9c3a-3d18bbe5179b}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191c3e3c-a96c-40a7-a71c-5d8cd19d9652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7257ea2a-8b79-4361-bf3f-f385356b52e8}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2ca1e7-d460-4ec7-b5c0-3a9903a01f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229608, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229608, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133572dc-38a1-41c6-8ee4-09a8c1d30d7c}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.7565050229615, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45ff6234-3aad-43c5-b412-9d28c880e071}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582c8100-955a-4206-97ea-726c1e6c3ea5}, !- Zone Air Inlet Port List
  {4b230020-264a-4aaa-8206-b1decf429a33}, !- Zone Air Exhaust Port List
  {6fb4bdd7-192c-4126-9fe7-c3d979e368fd}, !- Zone Air Node Name
  {f48435a7-b7d9-4966-bd1c-f7f095018481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {067a4efd-932e-4d47-a73f-51d7548e63a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98765754-febc-42f8-9b17-a85a00997ef6}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone Air Node, !- Name
  {6fb4bdd7-192c-4126-9fe7-c3d979e368fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fb4bdd7-192c-4126-9fe7-c3d979e368fd}, !- Handle
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- Source Object
  11,                                     !- Outlet Port
  {98765754-febc-42f8-9b17-a85a00997ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582c8100-955a-4206-97ea-726c1e6c3ea5}, !- Handle
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- HVAC Component
  {ce2598a0-9966-43af-9a1b-0bd9f0315865}; !- Port 1

OS:PortList,
  {4b230020-264a-4aaa-8206-b1decf429a33}, !- Handle
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}; !- HVAC Component

OS:PortList,
  {f48435a7-b7d9-4966-bd1c-f7f095018481}, !- Handle
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- HVAC Component
  {02175012-25ef-4462-89db-fb239787a90b}; !- Port 1

OS:Sizing:Zone,
  {29f09544-fb26-45c2-8e79-3e2d21683bf2}, !- Handle
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a1972f6b-33f8-4b98-8e6e-8aa5ba76da1b}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone HVAC Equipment List, !- Name
  {eb44e4a6-0e4d-4d73-b484-66c52665e5c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2e06b0c-e4d2-44a3-8cf3-e49ac2f228eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Handle
  SecondarySchool Gym B  - Story Ground,  !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -217.278460660676,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {5dc86317-564b-4b89-9ba4-057229ce03f9}; !- Thermal Zone Name

OS:Surface,
  {1f5d8e1c-ab86-42ef-8b76-8392a9797bf5}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  {748c428d-5058-4cad-b770-02c9e63e97bd}, !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229615, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c7916e-8174-4659-8694-4852425a09dc}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8583887-fd50-44a1-b675-0bca0afbe7cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4275ef34-dfce-4b64-aa70-2178557c5f00}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8837d04a-6c65-4c93-bce3-d5d304f75f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93b7e54-e210-4ca2-94a1-cdd7a54e90ae}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7939319a-09d4-4ffa-8184-52f64c589b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229608, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229608, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229608, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229608, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191c3e3c-a96c-40a7-a71c-5d8cd19d9652}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c1c8bb-fc00-45a0-9c3a-3d18bbe5179b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -8.88178419700125e-16, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  31.7565050229615, -8.88178419700125e-16, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a9fc9f-e0bc-44d5-9fb9-e57776dd76c1}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf9dc5aa-6327-4b36-a1c5-c325a68cd812}, !- Zone Air Inlet Port List
  {4f411d8a-0f83-492e-9bd8-ebac73750f42}, !- Zone Air Exhaust Port List
  {9aeae82c-849b-4c6d-84c3-2124b9047ff0}, !- Zone Air Node Name
  {ae670e89-3852-4c8e-b563-073a58f39ded}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90be70e4-d704-44f7-bdf6-33ecc066f7ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16cc520b-4b7b-41fe-a75b-f9a2123d95c8}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone Air Node, !- Name
  {9aeae82c-849b-4c6d-84c3-2124b9047ff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aeae82c-849b-4c6d-84c3-2124b9047ff0}, !- Handle
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- Source Object
  11,                                     !- Outlet Port
  {16cc520b-4b7b-41fe-a75b-f9a2123d95c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf9dc5aa-6327-4b36-a1c5-c325a68cd812}, !- Handle
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- HVAC Component
  {54c37872-8da2-4d8f-a4a0-b88cde08a513}; !- Port 1

OS:PortList,
  {4f411d8a-0f83-492e-9bd8-ebac73750f42}, !- Handle
  {5dc86317-564b-4b89-9ba4-057229ce03f9}; !- HVAC Component

OS:PortList,
  {ae670e89-3852-4c8e-b563-073a58f39ded}, !- Handle
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- HVAC Component
  {c98e204b-f78d-44f9-91c8-15888ba8c8ab}; !- Port 1

OS:Sizing:Zone,
  {eb05f691-bc3a-4920-9c6a-d6475ace6f5f}, !- Handle
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac1bdb6c-92e6-4dc3-b138-13e2b0831520}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone HVAC Equipment List, !- Name
  {5dc86317-564b-4b89-9ba4-057229ce03f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {979d86cb-2b3f-42c6-ad7f-d2f09d384105}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Handle
  SecondarySchool Gym C  - Story Ground,  !- Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -217.278460660676,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {c5120735-e787-4203-9dba-be325e9be98a}; !- Thermal Zone Name

OS:Surface,
  {3193aa15-588e-454a-8c68-7982acebe7db}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {ee2d99a8-df2e-4f48-a0c2-a637ba3daf03}, !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229615, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c71f9f1b-3232-4927-9a99-5284c16f53f0}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f09a2fb6-c41c-4b29-9657-10daca3f8db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3558a308-bdc7-4032-b548-ba08bee0b1cd}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffa0059-4f7f-4c6a-b9d4-f704046da595}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dc245c2-74f8-4f62-8262-b2539033418f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229608, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  31.7565050229608, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8837d04a-6c65-4c93-bce3-d5d304f75f70}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4275ef34-dfce-4b64-aa70-2178557c5f00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7565050229615, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.7565050229615, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180129aa-fa2b-45f6-ac9f-cb8b9659ec28}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7565050229615, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  31.7565050229615, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5120735-e787-4203-9dba-be325e9be98a}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad924788-4514-45f9-a1f8-0c8ccd78f61f}, !- Zone Air Inlet Port List
  {15dca71e-0519-4e70-9f75-dc5fd990dc4f}, !- Zone Air Exhaust Port List
  {ad5cc947-a994-475e-829c-05a3e46ddfa9}, !- Zone Air Node Name
  {811039cc-9310-4c28-86f0-f01fbb9ff3e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ccb8056-4203-4880-8487-8c28af23a469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59393ad8-f972-4638-bf0e-be49e29a84dd}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone Air Node, !- Name
  {ad5cc947-a994-475e-829c-05a3e46ddfa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad5cc947-a994-475e-829c-05a3e46ddfa9}, !- Handle
  {c5120735-e787-4203-9dba-be325e9be98a}, !- Source Object
  11,                                     !- Outlet Port
  {59393ad8-f972-4638-bf0e-be49e29a84dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad924788-4514-45f9-a1f8-0c8ccd78f61f}, !- Handle
  {c5120735-e787-4203-9dba-be325e9be98a}, !- HVAC Component
  {ab17c7c3-04d5-4381-8e7a-27ba1ad2b7ec}; !- Port 1

OS:PortList,
  {15dca71e-0519-4e70-9f75-dc5fd990dc4f}, !- Handle
  {c5120735-e787-4203-9dba-be325e9be98a}; !- HVAC Component

OS:PortList,
  {811039cc-9310-4c28-86f0-f01fbb9ff3e8}, !- Handle
  {c5120735-e787-4203-9dba-be325e9be98a}, !- HVAC Component
  {c0451a85-fa6d-48d3-8f04-c31c4eaf448e}; !- Port 1

OS:Sizing:Zone,
  {cdd1f539-91cb-4357-90d0-ab48f203b9b0}, !- Handle
  {c5120735-e787-4203-9dba-be325e9be98a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2fd068d9-62d8-444c-8709-804a664bf213}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone HVAC Equipment List, !- Name
  {c5120735-e787-4203-9dba-be325e9be98a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6c5354b-dfc0-4968-95f4-033a1864e491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Handle
  SecondarySchool Auditorium A  - Story Ground, !- Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -185.521955637715,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}; !- Thermal Zone Name

OS:Surface,
  {46bff585-0c5d-42f3-a4fd-4322f9a219b2}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  {6fe1b08c-22b7-4408-8223-dcbc34cd0477}, !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2ca1e7-d460-4ec7-b5c0-3a9903a01f73}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7257ea2a-8b79-4361-bf3f-f385356b52e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f73d00-0029-4d44-b8f2-b02e5d9ef503}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6383dd8d-5ddc-4685-b481-5315336231ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cea2343-86ef-4e1d-b937-1bafd4a70655}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0031ab62-c1b3-4986-bdde-8e5069f3fdf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830d4e8d-f1c1-4379-a708-f291a2a204e9}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.1462502790608, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988550a3-8a64-466f-8558-6b82744ab4b1}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb82e235-1816-45a4-92c9-d640864bc54e}, !- Zone Air Inlet Port List
  {3e40de36-7241-4f43-accb-8e2dfe475b42}, !- Zone Air Exhaust Port List
  {eb90b52c-93b8-42cf-aa2e-73cba1b1bcde}, !- Zone Air Node Name
  {cbff226f-eeda-4139-9d23-09b3a83d881d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2931f726-1595-434b-85c3-3c3a2dc27741}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b8aecd-e9c5-4d61-b102-f3fb78faa74b}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone Air Node, !- Name
  {eb90b52c-93b8-42cf-aa2e-73cba1b1bcde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb90b52c-93b8-42cf-aa2e-73cba1b1bcde}, !- Handle
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- Source Object
  11,                                     !- Outlet Port
  {a6b8aecd-e9c5-4d61-b102-f3fb78faa74b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb82e235-1816-45a4-92c9-d640864bc54e}, !- Handle
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- HVAC Component
  {5a82dc38-27c6-4d1d-aff6-5d47996c6843}; !- Port 1

OS:PortList,
  {3e40de36-7241-4f43-accb-8e2dfe475b42}, !- Handle
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}; !- HVAC Component

OS:PortList,
  {cbff226f-eeda-4139-9d23-09b3a83d881d}, !- Handle
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- HVAC Component
  {67cdde2f-af31-4902-bf10-f1095b597351}; !- Port 1

OS:Sizing:Zone,
  {3e85d5c3-b4b4-49e0-9b6b-a1f6e0235e86}, !- Handle
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40bc44d8-6965-42ab-90ed-d5b9b83da7b1}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone HVAC Equipment List, !- Name
  {6561bb86-0b2e-4d6c-9738-e9d62ac69975}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be685eaf-68b5-4759-8bf5-0fbc6ef69370}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Handle
  SecondarySchool Auditorium B  - Story Ground, !- Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -185.521955637715,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}; !- Thermal Zone Name

OS:Surface,
  {57c28e1d-30a7-4865-8904-60b3ad11a1de}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  {434469ef-657d-4a11-b419-ee32de2a2486}, !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7939319a-09d4-4ffa-8184-52f64c589b81}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93b7e54-e210-4ca2-94a1-cdd7a54e90ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6696dbfe-5aa6-4e14-8128-c0882c33080a}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8243ff6a-b153-495b-9c13-80cf4012e47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {505dcabd-89a2-4efe-9587-e706ffe5e1e6}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d7e7f0-3163-40be-a607-cd295a9786ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6383dd8d-5ddc-4685-b481-5315336231ab}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1f73d00-0029-4d44-b8f2-b02e5d9ef503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -8.88178419700125e-16, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  18.1462502790608, -8.88178419700125e-16, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b471b2c3-33fd-44a2-adcb-b62ca32afea4}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad04367b-df60-48be-bc7b-c661068105e8}, !- Zone Air Inlet Port List
  {336d15b0-9403-40ed-969b-77cf635a7bc1}, !- Zone Air Exhaust Port List
  {f5a91541-e1d5-43e1-9e05-8a037dbe6165}, !- Zone Air Node Name
  {c188d767-5122-4fb6-92c8-db1c07286fe9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c339f88b-e5e1-49ac-a2dd-0533bd53af79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95a9aeff-502e-4879-b8bf-06c4b8235114}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone Air Node, !- Name
  {f5a91541-e1d5-43e1-9e05-8a037dbe6165}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5a91541-e1d5-43e1-9e05-8a037dbe6165}, !- Handle
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- Source Object
  11,                                     !- Outlet Port
  {95a9aeff-502e-4879-b8bf-06c4b8235114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad04367b-df60-48be-bc7b-c661068105e8}, !- Handle
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- HVAC Component
  {59f752f9-0379-40c7-b490-61ced45354b0}; !- Port 1

OS:PortList,
  {336d15b0-9403-40ed-969b-77cf635a7bc1}, !- Handle
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}; !- HVAC Component

OS:PortList,
  {c188d767-5122-4fb6-92c8-db1c07286fe9}, !- Handle
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- HVAC Component
  {0151ec2d-ede7-43f6-89b3-3a28b919e75c}; !- Port 1

OS:Sizing:Zone,
  {075e7cf6-d133-4997-862e-1937221f0ddb}, !- Handle
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31a96a33-4c42-4800-9085-2d061c170a47}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone HVAC Equipment List, !- Name
  {49c5c1fe-9d26-4c1a-9c79-fd88cbff5f46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42937108-6e53-4768-9c45-201d1382b95f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Handle
  SecondarySchool Auditorium C  - Story Ground, !- Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -185.521955637715,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}; !- Thermal Zone Name

OS:Surface,
  {fb38281d-2829-492e-a6ca-53b837908408}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  {6fe1b08c-22b7-4408-8223-dcbc34cd0477}, !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc245c2-74f8-4f62-8262-b2539033418f}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa0059-4f7f-4c6a-b9d4-f704046da595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b2727e0-3fad-407b-9e76-2c313b23fa61}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e7e2c9-f63b-4dfe-a73b-32a150b9dfed}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e235c790-ce43-497e-a87c-a5ba7d45b9db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.1462502790608, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8243ff6a-b153-495b-9c13-80cf4012e47d}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6696dbfe-5aa6-4e14-8128-c0882c33080a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.1462502790608, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.1462502790608, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9aeca7d-31ae-4861-bde6-4cb64cb00de6}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1462502790608, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.1462502790608, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.70530256582424e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.70530256582424e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2bd2d92-5390-403c-a745-8a3057177c34}, !- Zone Air Inlet Port List
  {ad1926cc-c0a2-4ab8-9995-ab3e38f518d8}, !- Zone Air Exhaust Port List
  {8c0ea140-5bac-4546-8745-87586f2239aa}, !- Zone Air Node Name
  {73e476a6-a62e-4e16-b150-2cfb254ee1c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb4dd7a7-82f3-495e-a0da-84c718be7b0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d84cfe-7901-44d0-9203-d7551137843a}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone Air Node, !- Name
  {8c0ea140-5bac-4546-8745-87586f2239aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c0ea140-5bac-4546-8745-87586f2239aa}, !- Handle
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- Source Object
  11,                                     !- Outlet Port
  {89d84cfe-7901-44d0-9203-d7551137843a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2bd2d92-5390-403c-a745-8a3057177c34}, !- Handle
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- HVAC Component
  {1a8adf14-8e93-49ce-9543-bbae47f64816}; !- Port 1

OS:PortList,
  {ad1926cc-c0a2-4ab8-9995-ab3e38f518d8}, !- Handle
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}; !- HVAC Component

OS:PortList,
  {73e476a6-a62e-4e16-b150-2cfb254ee1c5}, !- Handle
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- HVAC Component
  {93eddba5-86c8-4298-ac33-7911b3375e87}; !- Port 1

OS:Sizing:Zone,
  {39cf71bc-85e1-4364-86b0-8aa379ccecd2}, !- Handle
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {789d6143-355b-4ed4-a6d1-404e3ca8d3e3}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone HVAC Equipment List, !- Name
  {db7a4aab-5b54-4850-a2db-d5ec5fa2985c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {710bf8bc-f628-4d91-925c-f4a7de13005c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -167.375705358654,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1d22d447-8db0-49ae-8585-6361e7c43e97}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  {edbba74a-412e-4939-b30a-17eff86b6f03}, !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027027, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0031ab62-c1b3-4986-bdde-8e5069f3fdf8}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cea2343-86ef-4e1d-b937-1bafd4a70655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1c4cbb-0b1f-4325-bf73-1166fad2ea4b}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc3c4eb3-4867-407d-b23c-15358d600855}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63cd7a01-6d85-496b-b6a9-13150853c4eb}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2eff4b8-7246-447e-8a56-ce0adc719c22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027034, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027034, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027034, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027034, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {819f9222-f4aa-4286-a072-e4f7e0c0d736}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.3628441027027, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c31f0438-478a-4792-87ed-3752318785f0}, !- Handle
  Surface 298,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2667599c-d02b-46ed-8973-9779f527ea75}, !- Zone Air Inlet Port List
  {c72343d6-a6b0-4031-9865-992c2fe7c902}, !- Zone Air Exhaust Port List
  {3d5fb830-1b12-4c28-92ff-2b994ed2df24}, !- Zone Air Node Name
  {e286f5c8-acad-43f6-a017-31e3e320a5fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {103916c1-3f70-4f8a-93e9-19c7b6848a46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {023ea3ae-c727-4932-a762-d98a1f0f4925}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone Air Node, !- Name
  {3d5fb830-1b12-4c28-92ff-2b994ed2df24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d5fb830-1b12-4c28-92ff-2b994ed2df24}, !- Handle
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- Source Object
  11,                                     !- Outlet Port
  {023ea3ae-c727-4932-a762-d98a1f0f4925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2667599c-d02b-46ed-8973-9779f527ea75}, !- Handle
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- HVAC Component
  {43227d3a-3bc1-4281-b418-1c46ff9cfb9f}; !- Port 1

OS:PortList,
  {c72343d6-a6b0-4031-9865-992c2fe7c902}, !- Handle
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}; !- HVAC Component

OS:PortList,
  {e286f5c8-acad-43f6-a017-31e3e320a5fa}, !- Handle
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- HVAC Component
  {d946bd0d-7548-4178-a03f-8e435c18b774}; !- Port 1

OS:Sizing:Zone,
  {836b9907-c1f4-4565-ae6c-380a665689db}, !- Handle
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9996127-f680-4aeb-b29e-dfba110bd939}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone HVAC Equipment List, !- Name
  {4dd1097c-f6a2-40fb-8fc0-cd2332991004}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73f2e646-ebf8-49fb-9b12-f4768ac6efd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -167.375705358654,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66261f6a-c84b-4c23-8b82-fca2617aa977}, !- Handle
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  {1ee002a4-c741-44e3-946c-91f1ac1e578e}, !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027027, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d7e7f0-3163-40be-a607-cd295a9786ef}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {505dcabd-89a2-4efe-9587-e706ffe5e1e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a145c8fd-f008-4a6e-9fd2-e6a2b713744c}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ddcde7-b214-4950-b487-9841eb6bc76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98728950-6675-403f-8354-b72f16de9bad}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2723b228-1669-4815-b205-19a1f9cbd044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027034, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027034, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027034, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027034, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc3c4eb3-4867-407d-b23c-15358d600855}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1c4cbb-0b1f-4325-bf73-1166fad2ea4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -8.88178419700125e-16, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  18.3628441027027, -8.88178419700125e-16, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3968a4-78f6-467b-8eb5-3dce4b8d698d}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bcb3359-c554-4d2e-8e9a-49492f89f2ae}, !- Zone Air Inlet Port List
  {6f3beed7-c909-42a9-a100-0484a65bb94f}, !- Zone Air Exhaust Port List
  {617dd91c-72b9-4639-9212-cdb1fbb7a47c}, !- Zone Air Node Name
  {1eeed1f7-6a43-4396-9934-04e8cacecb98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e7665ee-3e11-4f71-b0ba-0fdb23c05b41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a0b1148-8ad8-45c2-ac08-29ac506296ba}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone Air Node, !- Name
  {617dd91c-72b9-4639-9212-cdb1fbb7a47c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {617dd91c-72b9-4639-9212-cdb1fbb7a47c}, !- Handle
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- Source Object
  11,                                     !- Outlet Port
  {3a0b1148-8ad8-45c2-ac08-29ac506296ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bcb3359-c554-4d2e-8e9a-49492f89f2ae}, !- Handle
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- HVAC Component
  {6d364c36-72cd-4b4e-be85-a46ae67157d8}; !- Port 1

OS:PortList,
  {6f3beed7-c909-42a9-a100-0484a65bb94f}, !- Handle
  {caf451be-2cd3-4550-a714-a1d1113291d0}; !- HVAC Component

OS:PortList,
  {1eeed1f7-6a43-4396-9934-04e8cacecb98}, !- Handle
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- HVAC Component
  {fb16b51b-fbda-4081-b8fd-545c9572e953}; !- Port 1

OS:Sizing:Zone,
  {f1b333f5-17e9-431d-822a-b6393de8768b}, !- Handle
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89b2f4af-f70c-4679-9baf-e7347b6b83b2}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone HVAC Equipment List, !- Name
  {caf451be-2cd3-4550-a714-a1d1113291d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f9ce1a2-a424-4ea4-b99c-fbfbeba32547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -167.375705358654,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {291340df-3235-401a-8bb7-146f174c4525}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4398c656-d5f5-41a8-94d9-506129bbf29f}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  {edbba74a-412e-4939-b30a-17eff86b6f03}, !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027027, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e235c790-ce43-497e-a87c-a5ba7d45b9db}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e7e2c9-f63b-4dfe-a73b-32a150b9dfed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adf686ac-6340-455f-9db2-dcd9ab7c94f3}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3455d4df-f7e5-43c3-a0c4-964f06efa006}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2bc639c-9aca-4e84-8839-06936c2e747c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027034, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027034, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027034, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  18.3628441027034, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ddcde7-b214-4950-b487-9841eb6bc76c}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a145c8fd-f008-4a6e-9fd2-e6a2b713744c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  18.3628441027027, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  18.3628441027027, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb18718d-05f5-4786-b808-a9c15798a917}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.3628441027027, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  18.3628441027027, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {291340df-3235-401a-8bb7-146f174c4525}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97a5ba83-5b38-4e85-ae06-1eb6254683f0}, !- Zone Air Inlet Port List
  {78d6403f-6c9d-43de-bb53-08370432800e}, !- Zone Air Exhaust Port List
  {6b5bc5d2-ecd4-4f8e-a55e-0ca316a3b9bf}, !- Zone Air Node Name
  {ff8f073d-6dbb-4bdc-8d0a-6c283f18f118}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a58dc18c-e0e0-412d-8437-ef5e9af4c5b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9ea094e-7ae5-4da4-9b90-933e49e1009a}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone Air Node, !- Name
  {6b5bc5d2-ecd4-4f8e-a55e-0ca316a3b9bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b5bc5d2-ecd4-4f8e-a55e-0ca316a3b9bf}, !- Handle
  {291340df-3235-401a-8bb7-146f174c4525}, !- Source Object
  11,                                     !- Outlet Port
  {c9ea094e-7ae5-4da4-9b90-933e49e1009a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97a5ba83-5b38-4e85-ae06-1eb6254683f0}, !- Handle
  {291340df-3235-401a-8bb7-146f174c4525}, !- HVAC Component
  {e2f27629-0d3f-4687-adef-fb1c53685daa}; !- Port 1

OS:PortList,
  {78d6403f-6c9d-43de-bb53-08370432800e}, !- Handle
  {291340df-3235-401a-8bb7-146f174c4525}; !- HVAC Component

OS:PortList,
  {ff8f073d-6dbb-4bdc-8d0a-6c283f18f118}, !- Handle
  {291340df-3235-401a-8bb7-146f174c4525}, !- HVAC Component
  {e81450e8-6e6e-4e99-a10c-76a8d72fa91b}; !- Port 1

OS:Sizing:Zone,
  {fe8f11d8-3f16-4efe-a6cd-eed05232992f}, !- Handle
  {291340df-3235-401a-8bb7-146f174c4525}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbb4ff26-c065-423a-bb0c-342cc482e396}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone HVAC Equipment List, !- Name
  {291340df-3235-401a-8bb7-146f174c4525}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa38a2a4-6ed1-4b51-a326-f95c8a24a68a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -149.012861255951,                      !- X Origin {m}
  -9.67619992559063,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ba2451e-143b-453a-9477-408458f1b8a6}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000046, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2eff4b8-7246-447e-8a56-ce0adc719c22}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63cd7a01-6d85-496b-b6a9-13150853c4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97453e8a-2d79-45c8-962f-dfe55d556cae}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1310bf-44c7-44cd-9d85-876304aaaee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.57200000000001, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7791b5e6-3572-433f-b60f-26671e7cbb9a}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13da8ccc-c231-4b30-8ebe-5d745485ba28}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5ca6df-18cd-4483-b82d-8fd994be45c3}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6ec55e5-c33a-4e61-9eca-289ce93607c7}, !- Zone Air Inlet Port List
  {182d9194-9622-4216-b82f-15d67e4b9bf5}, !- Zone Air Exhaust Port List
  {54e9fd9f-546d-479b-96b0-d61942285595}, !- Zone Air Node Name
  {58f711f8-c2ff-4048-b46a-2db09818de48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5d29363-cf6f-4406-a2d6-ea2704a83eb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1deae46-7043-42c1-b43d-337a66aeddb1}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone Air Node, !- Name
  {54e9fd9f-546d-479b-96b0-d61942285595}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54e9fd9f-546d-479b-96b0-d61942285595}, !- Handle
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- Source Object
  11,                                     !- Outlet Port
  {e1deae46-7043-42c1-b43d-337a66aeddb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6ec55e5-c33a-4e61-9eca-289ce93607c7}, !- Handle
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- HVAC Component
  {d48d3a0d-3804-4de2-ab33-5adf2f853981}; !- Port 1

OS:PortList,
  {182d9194-9622-4216-b82f-15d67e4b9bf5}, !- Handle
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}; !- HVAC Component

OS:PortList,
  {58f711f8-c2ff-4048-b46a-2db09818de48}, !- Handle
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- HVAC Component
  {32b316d6-5f90-4160-a25f-7ef324d237bf}; !- Port 1

OS:Sizing:Zone,
  {904eaea5-856a-4d35-bf9e-f8ecae6eb28b}, !- Handle
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {865cb5e2-78ed-479a-99cb-70a1584f7697}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e4150e44-5c45-426b-a869-7ba0cb6f1f97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add0fa75-846f-4605-a800-8f8e1fe441a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -149.012861255951,                      !- X Origin {m}
  -5.10419992559062,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7adbc78d-f316-4d93-82ac-0bc6d3ac9d98}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  {6cbfce4d-6f0f-491d-82bc-8f458a2d6595}, !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 10.2083998511812, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2723b228-1669-4815-b205-19a1f9cbd044}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98728950-6675-403f-8354-b72f16de9bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e1787a-2420-4367-80cd-e712b28b4102}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e9b78d-d813-4118-b309-330c057defb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 10.2083998511812, 0,  !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 10.2083998511812, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 10.2083998511812, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cdd5b7-e525-4f76-aeec-a4f8a1d5796d}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 10.2083998511812, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1310bf-44c7-44cd-9d85-876304aaaee8}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97453e8a-2d79-45c8-962f-dfe55d556cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -8.88178419700125e-16, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, -8.88178419700125e-16, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91457392-2760-484e-80a1-375cd592836b}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 10.2083998511812, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ee03860-3f8e-4395-9d78-7be88abdd4d8}, !- Zone Air Inlet Port List
  {bdd87e6b-3770-496f-a684-7557df496480}, !- Zone Air Exhaust Port List
  {408faba3-3b5e-4239-a8a2-ac91735c6534}, !- Zone Air Node Name
  {076e2a96-a76a-4afd-85bb-aa56fd727729}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bee318d8-b44d-4527-bb13-ce223921837f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d98b69a9-249c-4ec5-b789-8d4142dfdb77}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone Air Node, !- Name
  {408faba3-3b5e-4239-a8a2-ac91735c6534}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {408faba3-3b5e-4239-a8a2-ac91735c6534}, !- Handle
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- Source Object
  11,                                     !- Outlet Port
  {d98b69a9-249c-4ec5-b789-8d4142dfdb77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ee03860-3f8e-4395-9d78-7be88abdd4d8}, !- Handle
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- HVAC Component
  {29db2422-8b74-4e1e-988c-f2411a106350}; !- Port 1

OS:PortList,
  {bdd87e6b-3770-496f-a684-7557df496480}, !- Handle
  {69f4bbb5-9749-4311-867c-780edd5d4555}; !- HVAC Component

OS:PortList,
  {076e2a96-a76a-4afd-85bb-aa56fd727729}, !- Handle
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- HVAC Component
  {da94e2ef-6ecd-4ad9-a680-4d48ea7edbe3}; !- Port 1

OS:Sizing:Zone,
  {9a383e24-15f4-4963-996d-30d4055818be}, !- Handle
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23f0ea1a-4045-4a4d-ba9c-f73c90a281bd}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {69f4bbb5-9749-4311-867c-780edd5d4555}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f3d516f-3fc7-440a-a5c9-458a5bf41856}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -149.012861255951,                      !- X Origin {m}
  5.10419992559062,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a12c975-a60b-4b60-8b77-b68c246c491a}, !- Building Story Name
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1873401c-60b2-40b1-987c-63fc471b6ffd}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000046, -5.32907051820075e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2bc639c-9aca-4e84-8839-06936c2e747c}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3455d4df-f7e5-43c3-a0c4-964f06efa006}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71597630-fa5f-4434-8caf-dd8398883fec}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, 4.57200000000001, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c67d354-6666-4f3b-92e6-1655a7ac03e3}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 4.57200000000001, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e9b78d-d813-4118-b309-330c057defb0}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e1787a-2420-4367-80cd-e712b28b4102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, -5.32907051820075e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e566616-d088-4165-9f91-f00b8d8842a9}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000046, -5.32907051820075e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 2 {m}
  4.54747350886464e-13, 4.57200000000001, 7.9248, !- X,Y,Z Vertex 3 {m}
  4.54747350886464e-13, -5.32907051820075e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b95ca2a2-c869-44e7-9d9f-5007f6062084}, !- Zone Air Inlet Port List
  {72c64637-f2e4-45b4-b2da-1c1d58a222f2}, !- Zone Air Exhaust Port List
  {fac598f2-2b28-4255-a6cf-8d0870970ae2}, !- Zone Air Node Name
  {a0a10fe6-1a37-4448-bef0-67d577ee027a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08151b85-5972-4254-bebb-781fb86561c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {054c2d33-040c-4e22-8ec6-a456f93af18b}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone Air Node, !- Name
  {fac598f2-2b28-4255-a6cf-8d0870970ae2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fac598f2-2b28-4255-a6cf-8d0870970ae2}, !- Handle
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- Source Object
  11,                                     !- Outlet Port
  {054c2d33-040c-4e22-8ec6-a456f93af18b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b95ca2a2-c869-44e7-9d9f-5007f6062084}, !- Handle
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- HVAC Component
  {8fb05fcb-906d-4855-a2d7-6c6fc3338fae}; !- Port 1

OS:PortList,
  {72c64637-f2e4-45b4-b2da-1c1d58a222f2}, !- Handle
  {3051fd89-9f89-4df1-901c-9db9f45877b2}; !- HVAC Component

OS:PortList,
  {a0a10fe6-1a37-4448-bef0-67d577ee027a}, !- Handle
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- HVAC Component
  {6c093bc5-e1f4-4b08-b657-add4172e9712}; !- Port 1

OS:Sizing:Zone,
  {ed80e858-4293-4900-8a85-33ac927c81a1}, !- Handle
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
