  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80ab658b-dc57-489d-872c-e98930791dec}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3051fd89-9f89-4df1-901c-9db9f45877b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d39bd766-1d6c-464f-a1f6-9aae0bc82d7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b59f86b4-2d84-47ed-a9f3-ba056d3f3075}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {819f9222-f4aa-4286-a072-e4f7e0c0d736}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999997158, -5.32907051820075e-15, 3.78177808315653, !- X,Y,Z Vertex 1 {m}
  0.0253999999997158, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.3374441027027, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.3374441027027, -5.32907051820075e-15, 3.78177808315653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fae67bc-40a7-4b86-879c-4084adcab679}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {08df62dc-1d80-4335-8d8d-10436e42f543}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004832, -5.32907051820075e-15, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000004832, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000049, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000049, -5.32907051820075e-15, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c04b662f-d1b7-4770-a5eb-fad8f5daebef}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {ae9e214f-e019-403f-a759-8cc8316aca4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.54660000000001, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0253999999999941, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a969f9b-44fd-45d3-9b38-ffb68bb0820b}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {dceb83b9-9677-4206-9ade-50e503ad6e1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 10.1829998511812, 3.78848467786104, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 10.1829998511812, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0254000000000065, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0254000000000065, 3.78848467786104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d75093a-74a5-4d0b-bd45-e0a5d0b64528}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {f7d3bbec-cedb-49c7-ac9d-837fe860f388}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.83169060316868e-13, 4.54660000000001, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.83169060316868e-13, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  4.83169060316868e-13, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  4.83169060316868e-13, 0.0253999999999941, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9396d98-13b3-4191-bc8b-995b0ebf224e}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {b52fcfb1-e732-4c6b-b5cc-c4312491533c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000049, 4.57200000000001, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.54660000000049, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004826, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004826, 4.57200000000001, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6596eab-fdf5-4369-a616-3a6628b5ac63}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {133572dc-38a1-41c6-8ee4-09a8c1d30d7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004832, -5.32907051820075e-15, 3.77824900985514, !- X,Y,Z Vertex 1 {m}
  0.0254000000004832, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  31.7311050229615, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  31.7311050229615, -5.32907051820075e-15, 3.77824900985514; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed0cb305-21ef-4e54-9548-2a853f43d948}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {3558a308-bdc7-4032-b548-ba08bee0b1cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.7311050229615, 4.57200000000001, 3.77824900985514, !- X,Y,Z Vertex 1 {m}
  31.7311050229615, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004808, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004808, 4.57200000000001, 3.77824900985514; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {232e7237-b727-4196-8607-e2c9fb435428}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {830d4e8d-f1c1-4379-a708-f291a2a204e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999998295, -5.32907051820075e-15, 3.78187807750793, !- X,Y,Z Vertex 1 {m}
  0.0253999999998295, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  18.1208502790608, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  18.1208502790608, -5.32907051820075e-15, 3.78187807750793; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8651aa2-c094-4bea-9eb7-e1acb00e69a0}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {4b2727e0-3fad-407b-9e76-2c313b23fa61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1208502790608, 4.57200000000001, 3.78187807750793, !- X,Y,Z Vertex 1 {m}
  18.1208502790608, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999998271, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999998271, 4.57200000000001, 3.78187807750793; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4ffe2c8-68f2-4f98-af37-29c47e76b3fc}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {adf686ac-6340-455f-9db2-dcd9ab7c94f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3374441027027, 4.57200000000001, 3.78177808315653, !- X,Y,Z Vertex 1 {m}
  18.3374441027027, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999997134, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999997134, 4.57200000000001, 3.78177808315653; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9baab075-eaa4-43ba-85df-cf6269536e81}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {7791b5e6-3572-433f-b60f-26671e7cbb9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000046, 0.0253999999999947, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 4.54660000000001, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f0ad02d-16c5-4584-b32a-5c74c8e7f732}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {13da8ccc-c231-4b30-8ebe-5d745485ba28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004547, -5.32907051820075e-15, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000004547, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000046, -5.32907051820075e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000046, -5.32907051820075e-15, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64157133-833b-429b-902c-9e13ace3cfe7}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {e1cdd5b7-e525-4f76-aeec-a4f8a1d5796d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000046, 0.0254000000000053, 3.78848467786104, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 0.0254000000000053, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 10.1829998511812, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 10.1829998511812, 3.78848467786104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17f5bb57-743b-47e3-92b5-271fb1b01b22}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {71597630-fa5f-4434-8caf-dd8398883fec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000046, 4.57200000000001, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.54660000000046, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004542, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004542, 4.57200000000001, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f39a4128-1a70-4113-8378-b0a1a04cd7ba}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Construction Name
  {1c67d354-6666-4f3b-92e6-1655a7ac03e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000046, 0.0253999999999947, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000046, 0.0253999999999947, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000046, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000046, 4.54660000000001, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {86101c4c-b09f-4df1-b5e8-acca5362a1bd}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b0c9b16-554f-43ae-9f5d-437b57a6f9bc}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {86101c4c-b09f-4df1-b5e8-acca5362a1bd}, !- People Definition Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Handle
  Clothing Schedule,                      !- Name
  {a412a5fb-fb36-44ce-9d54-ad0706a1a825}, !- Schedule Type Limits Name
  {fb8bc72d-4525-404f-9a94-b454e8907203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb8bc72d-4525-404f-9a94-b454e8907203}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a412a5fb-fb36-44ce-9d54-ad0706a1a825}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a10e9ef7-a124-4698-9fcd-6235233ffd73}, !- Handle
  Schedule Rule 1,                        !- Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99375e17-bac4-4e12-b7c3-80e5a04b3b07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99375e17-bac4-4e12-b7c3-80e5a04b3b07}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a412a5fb-fb36-44ce-9d54-ad0706a1a825}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a412a5fb-fb36-44ce-9d54-ad0706a1a825}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {48713c1f-f178-4de2-92a1-bdf7d8b26fbf}, !- Schedule Type Limits Name
  {a91abc97-92c1-4fee-b134-020ae55561a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a91abc97-92c1-4fee-b134-020ae55561a2}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {48713c1f-f178-4de2-92a1-bdf7d8b26fbf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {48713c1f-f178-4de2-92a1-bdf7d8b26fbf}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {abbcf1c3-9d57-4b97-8384-cc6b572c7948}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abbcf1c3-9d57-4b97-8384-cc6b572c7948}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b3b1624d-403c-4034-a235-891a2bcc783f}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1493aff8-b9ce-4a76-b4d3-5eaeefa3db1f}, !- Handle
  {b3b1624d-403c-4034-a235-891a2bcc783f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b5e3b3db-8700-4346-b630-6b81ff784a3a}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.11277905437755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42a3c8c2-eabf-4d59-a053-b10a2e3b25fe}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {b5e3b3db-8700-4346-b630-6b81ff784a3a}, !- Electric Equipment Definition Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be5f6724-c29e-4fec-98a5-e7c1741c6796}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a07dc16-de20-4687-8405-aa3af8241f01}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {fe89bd5f-8fa9-418a-9db5-d2076c5464bd}, !- Default Day Schedule Name
  {cf543c0a-439d-47c5-9a79-276d28f6be67}, !- Summer Design Day Schedule Name
  {eb3b62e6-7022-4140-b827-700e21e8702a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe89bd5f-8fa9-418a-9db5-d2076c5464bd}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.046875,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109375,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.171875,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.234375,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.357692307692308,                      !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465384615384615,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.573076923076923,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.680769230769231,                      !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.788461538461538,                      !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.896153846153846,                      !- Value Until Time 24
  12,                                     !- Hour 25
  7,                                      !- Minute 25
  0.95,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.0916666666666667,                     !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0833333333333333,                     !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0666666666666667,                     !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0583333333333333,                     !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0416666666666667,                     !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0333333333333333,                     !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.025,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0166666666666667,                     !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00833333333333333,                    !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {20a06a07-a21b-4649-8d1b-891d876a20f3}, !- Handle
  Schedule Rule 2,                        !- Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {146d3c3e-e2ab-4bde-bbea-f2f0ee224f62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {146d3c3e-e2ab-4bde-bbea-f2f0ee224f62}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.046875,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109375,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.171875,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.234375,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.357692307692308,                      !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.465384615384615,                      !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.573076923076923,                      !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.680769230769231,                      !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.788461538461538,                      !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.896153846153846,                      !- Value Until Time 24
  12,                                     !- Hour 25
  7,                                      !- Minute 25
  0.95,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.0916666666666667,                     !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0833333333333333,                     !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0666666666666667,                     !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0583333333333333,                     !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0416666666666667,                     !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0333333333333333,                     !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.025,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0166666666666667,                     !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.00833333333333333,                    !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Day,
  {cf543c0a-439d-47c5-9a79-276d28f6be67}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {2ee476bb-3b6e-4fd1-8c37-56d7227801b7}, !- Handle
  Schedule Rule 3,                        !- Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c7f59c8-ca96-48b9-87ba-ff0cc7dc4ac8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9c7f59c8-ca96-48b9-87ba-ff0cc7dc4ac8}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028125,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.065625,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.103125,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.140625,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.15,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.296153846153846,                      !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.242307692307692,                      !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.188461538461538,                      !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.134615384615385,                      !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.0807692307692307,                     !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.0269230769230769,                     !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0;                                      !- Value Until Time 26

OS:Schedule:Rule,
  {9ffa53c9-00ae-468e-9113-9747244d2a9e}, !- Handle
  Schedule Rule 4,                        !- Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c98b7f8-6a75-4d83-b8a3-121379a3bcf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c98b7f8-6a75-4d83-b8a3-121379a3bcf1}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1ef703ac-ed96-4658-9bd7-67519c6e9bf7}, !- Handle
  Schedule Rule 5,                        !- Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8de40b3-dec8-4138-9aeb-a15c92d773c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a8de40b3-dec8-4138-9aeb-a15c92d773c4}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6d866477-ba1b-4907-9506-10fa1747b14a}, !- Handle
  Schedule Rule 6,                        !- Name
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5015a24-10b2-4ee1-89bb-bf8ce3e7844d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5015a24-10b2-4ee1-89bb-bf8ce3e7844d}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {eb3b62e6-7022-4140-b827-700e21e8702a}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- Handle
  SecondarySchool Activity,               !- Name
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Schedule Type Limits Name
  {8f0670c9-bb2a-431c-8562-291fd8f3ae8a}, !- Default Day Schedule Name
  {664df089-1635-46f9-8f9a-cbbbe37e7013}, !- Summer Design Day Schedule Name
  {7284ba18-0100-4bbd-ab2d-e245e31097a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f0670c9-bb2a-431c-8562-291fd8f3ae8a}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7284ba18-0100-4bbd-ab2d-e245e31097a1}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {664df089-1635-46f9-8f9a-cbbbe37e7013}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {df5c7a98-bf3e-40f3-beef-90b2bedcb289}, !- Default Day Schedule Name
  {6c5ffeba-9cb1-4c95-bec4-6da812d31ca2}, !- Summer Design Day Schedule Name
  {f220906a-1b91-4f14-9589-4641cc6cb5dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df5c7a98-bf3e-40f3-beef-90b2bedcb289}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121836174923077,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121822348769231,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121808522615385,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121794696461538,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121780870307692,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121767044153846,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121753218,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121902599,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.12205198,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122201361,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122350742,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1224080095,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122465277,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1225225445,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.122579812,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12692677425,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1312737365,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13562069875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.139967661,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1623787805,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1847899,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2072010195,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229612139,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.28103648475,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3324608305,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.38388517625,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.435309522,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.47550154025,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5156935585,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.55588557675,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.596077595,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.59943582575,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6027940565,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.60615228725,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.609510518,                            !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.656740001,                            !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.641705006,                            !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.640612464,                            !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.639519922,                            !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.63842738,                             !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.637334838,                            !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.628808906,                            !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.620282974,                            !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.611757042,                            !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.60323111,                             !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.58860991375,                          !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5739887175,                           !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.55936752125,                          !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.544746325,                            !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.52156373025,                          !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4983811355,                           !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.47519854075,                          !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.452015946,                            !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.407770017,                            !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.286336473,                            !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2758334075,                           !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.265330342,                            !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.2548272765,                           !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.244324211,                            !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.22976995975,                          !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.2152157085,                           !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.20066145725,                          !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.186107206,                            !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1705268945,                           !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.154946583,                            !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.1393662715,                           !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.12378596,                             !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.12350845,                             !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.12323094,                             !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.12295343,                             !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.12267592,                             !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.12263705775,                          !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.1225981955,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.12255933325,                          !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.122520471,                            !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.12241852775,                          !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.1223165845,                           !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.12221464125,                          !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.122112698,                            !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.122098871846154,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.122085045692308,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.122071219538462,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.122057393384615,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.122043567230769,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.122029741076923,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.122015914923077,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.122002088769231,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.121988262615385,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.121974436461538,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.121960610307692,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.121946784153846,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.121932958,                            !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.121919131846154,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.121905305692308,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.121891479538462,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.121877653384615,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.121863827230769,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.121850001076923;                      !- Value Until Time 98

OS:Schedule:Rule,
  {a70237e7-f392-4f4c-bc02-d53209ecea05}, !- Handle
  Schedule Rule 8,                        !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3aaec1df-3fd4-40ba-a5d4-61ca7498ea88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {3aaec1df-3fd4-40ba-a5d4-61ca7498ea88}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0484137875687345,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0475105856288102,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046607383688886,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0457041817489617,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0448009798090374,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04431948724347,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0438379946779026,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0433565021123353,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0428750095467679,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.034280831798243,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0256866540497181,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0170924763011933,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00849829855266845,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00700295178528731,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00550760501790618,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00401225825052505,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00251691148314391,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00322618296564126,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00393545444813866,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.004644725930636,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00535399741313333,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00401549805984999,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00267699870656667,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00133849935328335,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00189603047595215,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00379206095190429,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00568809142785646,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00758412190380858,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00669905999304923,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00581399808228981,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00492893617153041,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00404387426077099,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00468146815531387,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00531906204985673,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00595665594439961,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00659424983894254,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00786507085277144,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00913589186660034,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0104067128804293,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0116775338942582,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.216742027090909,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.215730494315101,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.214718961539295,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.213707428763487,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.212695895987678,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.211684363211872,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.210672830436064,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.209661297660256,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.20864976488445,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.207638232108642,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.206626699332834,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.205615166557025,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.204603633781219,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.203592101005411,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.202580568229603,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.201569035453797,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.200557502677989,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.19954596990218,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.198534437126375,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.197522904350566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.196511371574758,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.195499838798952,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.194488306023144,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.193476773247336,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.19246524047153,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.191453707695721,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.190442174919913,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.189430642144105,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.188419109368299,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.187407576592491,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.186396043816683,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.185384511040877,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.184372978265068,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.18336144548926,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.182349912713454,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.181338379937646,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.171508979015709,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.161679578093771,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.151850177171834,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.142020776249896,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.133477214425659,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.124933652601421,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.116390090777183,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.107846528952946,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0915543738078903,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0752622186628348,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0589700635177793,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0426779083727238,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.043037080137333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0433962519019421,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0437554236665512,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0441145954311603,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0451893934655539,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0462641914999474,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.047338989534341;                      !- Value Until Time 96

OS:Schedule:Rule,
  {6f643551-6f42-4142-b999-689ccd14a2e7}, !- Handle
  Schedule Rule 9,                        !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {67946df9-5218-4b4b-9889-69608995de9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {67946df9-5218-4b4b-9889-69608995de9e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.183759459825242,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.176972953971653,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.170186448118063,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.163399942264474,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.156613436410885,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.149071834359868,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.141530232308851,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.133988630257834,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.126447028206816,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.106410728257673,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0863744283085292,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0663381283593856,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.046301828410242,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0387723560285426,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0312428836468431,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0237134112651437,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0161839388834443,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0121379541625832,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00809196944172214,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00404598472086107,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.000128160075117456,                   !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.000256320150234926,                   !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.000384480225352382,                   !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00051264030046988,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.000523507728430364,                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.000534375156390834,                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.000545242584351346,                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000556110012311831,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.000728864107718386,                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.000901618203124954,                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0010743722985315,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00124712639393805,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00107062504722194,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000894123700505817,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000717622353789693,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.000541121007073611,                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.000409546316281817,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.000277971625490009,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.000146396934698242,                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1.48222439064621e-05,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.207279309043376,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.207346206556605,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.207413104069832,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.207480001583061,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.20754689909629,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.207613796609519,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.207680694122746,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.207747591635975,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.207814489149204,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.207881386662433,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.207948284175662,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.208015181688889,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.208082079202118,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.208148976715347,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.208215874228576,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.208282771741803,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.208349669255032,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.208416566768261,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.20848346428149,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.208550361794717,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.208617259307946,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.208684156821175,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.208751054334404,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.208817951847633,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.20888484936086,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.208951746874089,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.209018644387318,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.209085541900547,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.209152439413776,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.209219336927003,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.209286234440232,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.209353131953461,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.20942002946669,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.209486926979917,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.209553824493146,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.209620722006375,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.214668157754782,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.219715593503188,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.224763029251594,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.229810465,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.212163520082373,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.194516575164746,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.176869630247119,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.159222685329492,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.146182888545609,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.133143091761726,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.120103294977842,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.107063498193959,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.118557259097475,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.130051020000992,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.141544780904508,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.153038541808024,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.160718771312329,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.168399000816633,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.176079230320938;                      !- Value Until Time 96

OS:Schedule:Rule,
  {709f757d-01be-48d4-9f48-e67bef96bbc9}, !- Handle
  Schedule Rule 10,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {596823eb-6be6-4f2e-a26a-a3d42ab30292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {596823eb-6be6-4f2e-a26a-a3d42ab30292}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0484137875687345,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0475105856288102,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046607383688886,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0457041817489617,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0448009798090374,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04431948724347,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0438379946779026,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0433565021123353,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0428750095467679,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.034280831798243,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0256866540497181,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0170924763011933,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00849829855266845,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00700295178528731,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00550760501790618,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00401225825052505,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00251691148314391,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00322618296564126,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00393545444813866,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.004644725930636,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00535399741313333,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00401549805984999,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00267699870656667,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00133849935328335,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00189603047595215,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00379206095190429,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00568809142785646,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00758412190380858,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00669905999304923,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00581399808228981,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00492893617153041,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00404387426077099,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00468146815531387,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00531906204985673,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00595665594439961,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00659424983894254,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00786507085277144,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00913589186660034,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0104067128804293,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0116775338942582,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.216742027090909,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.215730494315101,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.214718961539295,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.213707428763487,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.212695895987678,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.211684363211872,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.210672830436064,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.209661297660256,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.20864976488445,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.207638232108642,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.206626699332834,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.205615166557025,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.204603633781219,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.203592101005411,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.202580568229603,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.201569035453797,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.200557502677989,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.19954596990218,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.198534437126375,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.197522904350566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.196511371574758,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.195499838798952,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.194488306023144,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.193476773247336,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.19246524047153,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.191453707695721,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.190442174919913,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.189430642144105,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.188419109368299,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.187407576592491,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.186396043816683,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.185384511040877,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.184372978265068,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.18336144548926,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.182349912713454,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.181338379937646,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.171508979015709,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.161679578093771,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.151850177171834,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.142020776249896,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.133477214425659,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.124933652601421,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.116390090777183,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.107846528952946,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0915543738078903,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0752622186628348,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0589700635177793,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0426779083727238,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.043037080137333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0433962519019421,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0437554236665512,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0441145954311603,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0451893934655539,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0462641914999474,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.047338989534341;                      !- Value Until Time 96

OS:Schedule:Day,
  {6c5ffeba-9cb1-4c95-bec4-6da812d31ca2}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27a40276-a770-40bc-b901-21cad8b8a585}, !- Handle
  Schedule Rule 11,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {446da427-ded3-462e-b5eb-73eeace43621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {446da427-ded3-462e-b5eb-73eeace43621}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.162608958,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.149475948566569,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.136342939133138,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.123209929699706,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.110076920266275,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.102413231296625,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0947495423269751,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.087085853357325,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0794221643876749,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0617703187303614,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0441184730730479,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0264666274157344,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00881478175842101,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00681227257922694,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00480976340003285,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00280725422083877,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000804745041644753,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00472970806787398,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00865467109410321,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0125796341203324,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0165045971465617,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0124324980216904,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00836039889681915,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0042882997719479,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00021620064707667,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.000343685383366835,                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00047117011965693,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.000598654855947095,                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000726139592237246,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00138502622531048,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00204391285838371,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00270279949145687,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0033616861245301,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00252126459339755,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00168084306226506,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000840421531132493,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  4.39957394282875e-05,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  8.79914788566166e-05,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.000131987218284904,                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.000175982957713178,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0634971261232576,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0632591547002062,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0630211832771509,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0627832118540954,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06254524043104,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0623072690079846,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0620692975849333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0618313261618778,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0615933547388224,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0613553833157669,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0611174118927156,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0608794404696602,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0606414690466047,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0604034976235493,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0601655262004939,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0599275547774426,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0596895833543871,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0594516119313317,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0592136405082763,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0589756690852209,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0587376976621695,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0584997262391141,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0582617548160586,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0580237833930033,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0577858119699519,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0575478405468965,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.057309869123841,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0570718977007857,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0568339262777302,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0565959548546789,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0563579834316234,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0561200120085681,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0558820405855126,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0556440691624613,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0554060977394058,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0551681263163503,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0586490380418347,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0621299497673191,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0656108614928034,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0690917732182877,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0718279862409816,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0745641992636754,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0773004122863693,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0800366253090632,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0823982713627873,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0847599174165115,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0871215634702356,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0894832095239599,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.097874782428272,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.106266355332584,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.114657928236896,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.123049501141208,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.132939365355906,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.142829229570604,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.152719093785302;                      !- Value Until Time 96

OS:Schedule:Rule,
  {5d76b32d-6b8a-40b0-8628-561ca3377ab4}, !- Handle
  Schedule Rule 12,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e7bedff-de12-48fc-b544-f7306fe0d487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5e7bedff-de12-48fc-b544-f7306fe0d487}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.213191634,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.208357639487632,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.203523644975263,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.198689650462895,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.193855655950527,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.187372740743195,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.180889825535863,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.174406910328532,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1679239951212,                        !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.14206159731021,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.11619919949922,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0903368016882297,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0644744038772395,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0671190313919218,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0697636589066042,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0724082864212866,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.075052913935969,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0580862265033475,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.041119539070726,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0241528516381045,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00718616420548303,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00572876496058436,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00427136571568569,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00281396647078702,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00135656722588835,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00118254474018183,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0010085222544753,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.000834499768768773,                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000660477283062219,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.000905759240021467,                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0011510411969807,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00139632315393995,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00164160511089917,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00123120383317438,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.000820802555449585,                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000410401277724792,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.000193173539755134,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.000386347079510255,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.000579520619265389,                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.000772694159020523,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0777840827407599,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.078075574587197,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0783670664336321,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0786585582800692,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0789500501265062,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0792415419729413,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0795330338193784,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0798245256658154,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0801160175122506,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0804075093586876,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0806990012051228,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0809904930515598,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0812819848979969,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.081573476744432,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.081864968590869,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0821564604373061,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0824479522837412,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0827394441301783,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0830309359766134,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0833224278230505,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0836139196694875,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0839054115159227,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0841969033623596,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0844883952087967,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0847798870552318,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0850713789016689,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.085362870748104,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0856543625945411,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0859458544409781,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0862373462874133,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0865288381338503,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0868203299802873,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0871118218267225,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0874033136731595,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0876948055195947,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0879862973660317,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0993636779322331,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.110741058498434,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.122118439064636,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.133495819630837,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.131166092364255,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.128836365097673,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.126506637831091,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.124176910564509,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.132093707759532,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.140010504954556,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.147927302149579,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.155844099344602,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.164193365997898,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.172542632651194,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.18089189930449,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.189241165957786,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.195228782968339,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.201216399978893,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.207204016989446;                      !- Value Until Time 96

OS:Schedule:Rule,
  {ee699a07-732e-407b-a457-b3eab81bc90d}, !- Handle
  Schedule Rule 13,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07009723-c69d-4df1-b4e2-31bbe74d9837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07009723-c69d-4df1-b4e2-31bbe74d9837}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.162608958,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.149475948566569,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.136342939133138,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.123209929699706,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.110076920266275,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.102413231296625,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0947495423269751,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.087085853357325,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0794221643876749,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0617703187303614,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0441184730730479,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0264666274157344,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00881478175842101,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00681227257922694,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00480976340003285,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00280725422083877,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.000804745041644753,                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00472970806787398,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00865467109410321,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0125796341203324,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0165045971465617,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0124324980216904,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00836039889681915,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0042882997719479,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00021620064707667,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.000343685383366835,                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00047117011965693,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.000598654855947095,                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.000726139592237246,                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00138502622531048,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00204391285838371,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00270279949145687,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0033616861245301,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00252126459339755,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00168084306226506,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000840421531132493,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  4.39957394282875e-05,                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  8.79914788566166e-05,                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.000131987218284904,                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.000175982957713178,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0634971261232576,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0632591547002062,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0630211832771509,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0627832118540954,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.06254524043104,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0623072690079846,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0620692975849333,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0618313261618778,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0615933547388224,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0613553833157669,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0611174118927156,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0608794404696602,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0606414690466047,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0604034976235493,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0601655262004939,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0599275547774426,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0596895833543871,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0594516119313317,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0592136405082763,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0589756690852209,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0587376976621695,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0584997262391141,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0582617548160586,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0580237833930033,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0577858119699519,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0575478405468965,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.057309869123841,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0570718977007857,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0568339262777302,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0565959548546789,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0563579834316234,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0561200120085681,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0558820405855126,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0556440691624613,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0554060977394058,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0551681263163503,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0586490380418347,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0621299497673191,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0656108614928034,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0690917732182877,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0718279862409816,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0745641992636754,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0773004122863693,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0800366253090632,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0823982713627873,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0847599174165115,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0871215634702356,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0894832095239599,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.097874782428272,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.106266355332584,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.114657928236896,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.123049501141208,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.132939365355906,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.142829229570604,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.152719093785302;                      !- Value Until Time 96

OS:Schedule:Rule,
  {5d3a9d4c-a1cd-4d62-93f4-551998e414ca}, !- Handle
  Schedule Rule 14,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35939b51-9eda-4031-a5eb-178c352877e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {35939b51-9eda-4031-a5eb-178c352877e3}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0087520346138943,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00854299114754431,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00833394768119433,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00812490421484434,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00791586074849435,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00770681728214437,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00749777381579439,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00720209973804951,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00690642566030467,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0066107515825598,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00631507750481496,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00473630812861121,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00315753875240746,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00157876937620373,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00574169809036278,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0114833961807256,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0172250942710884,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0229667923614512,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0377657964016659,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0525648004418806,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0673638044820953,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.08216280852231,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0947034848168045,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.107244161111299,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.119784837405793,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.132325513700288,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.152231902697159,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.17213829169403,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.192044680690901,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.211951069687771,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.230956998119796,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.249962926551821,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.268968854983846,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.287974783415871,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.33250558857678,                       !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.366265383720371,                      !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.372429833314741,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.378594282909111,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.384758732503481,                      !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.390923182097851,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.392990753323388,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.395058324548925,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.397125895774463,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.399193467,                            !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.39032948670791,                       !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.381465506415819,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.372601526123729,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.363737545831639,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.344447056068115,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.325156566304591,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.305866076541066,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.286575586777542,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.246378173539373,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.196580038962687,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.182704615019391,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.168829191076094,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.154953767132798,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.141078343189502,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.130177927116153,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.119277511042803,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.108377094969454,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0974766788961046,                     !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0789799234264172,                     !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0604831679567297,                     !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0419864124870422,                     !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.0234896570173547,                     !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0205866015746924,                     !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.0176835461320302,                     !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0147804906893679,                     !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.0118774352467056,                     !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.011913316238198,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.0119491972296904,                     !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0119850782211827,                     !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0120209592126752,                     !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0122489453947292,                     !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0124769315767832,                     !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.0127049177588373,                     !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.0129329039408913,                     !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0127238604745413,                     !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.0125148170081914,                     !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0123057735418414,                     !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.0120967300754914,                     !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.0118876866091414,                     !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.0116786431427914,                     !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0114695996764428,                     !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.0112605562100928,                     !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.0110515127437428,                     !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.0108424692773928,                     !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.0106334258110428,                     !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.0104243823446928,                     !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0102153388783428,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.0100062954119929,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.00979725194564288,                    !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.0095882084792929,                     !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.00937916501294292,                    !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.00917012154659291,                    !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.00896107808024293;                    !- Value Until Time 98

OS:Schedule:Rule,
  {eded5622-b08d-404f-9bba-94a86a3951c4}, !- Handle
  Schedule Rule 15,                       !- Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35e6d1a6-306d-404d-89c9-39db02570378}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35e6d1a6-306d-404d-89c9-39db02570378}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000101836403207989,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  8.48636693402127e-05,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  6.78909354724089e-05,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  5.09182016033699e-05,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  3.39454677355799e-05,                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1.69727338677761e-05,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000183377386520175,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000366754773040351,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00055013215956054,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.000733509546080716,                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000803810082846065,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000874110619611415,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000944411156376765,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00101471169314213,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00635096313547349,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0116872145778048,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0170234660201362,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0223597174624676,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0498711983261754,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0773826791898832,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.104894160053591,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.132405640917299,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.195533228275432,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.258660815633566,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3217884029917,                        !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.384915990349833,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.43425497767524,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.483593965000646,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.532932952326053,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.582271939651459,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.58639444236778,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.590516945084101,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.594639447800422,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.598761950516743,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.656740001,                            !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.638283315816181,                      !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.636942131216911,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.635600946617641,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.634259762018372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.632918577419102,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.622452299058341,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.61198602069758,                       !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.601519742336819,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.591053463976058,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.573104750577944,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.55515603717983,                       !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.537207323781715,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.519258610383601,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.490800080597272,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.462341550810944,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.433883021024615,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.405424491238287,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.351108997138116,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.202039397024287,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.189146025699686,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.176252654375084,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.163359283050482,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.150465911725881,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.132599378786731,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.114732845847581,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0968663129084317,                     !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0789997799692819,                     !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0598736742125902,                     !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0407475684558984,                     !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0216214626992066,                     !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.00249535694251485,                    !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00215469073641625,                    !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00181402453031763,                    !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00147335832421903,                    !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00113269211812042,                    !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.00108498553000483,                    !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00103727894188924,                    !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.000989572353773671,                   !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.000941865765658079,                   !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.000816722094385491,                   !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.000691578423112876,                   !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.000566434751840261,                   !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.000441291080567646,                   !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.000424318346699842,                   !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.000407345612832066,                   !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.000390372878964249,                   !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.000373400145095223,                   !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.000356427411227433,                   !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.00033945467735963,                    !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.000322481943491854,                   !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.000305509209624036,                   !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.000288536475756232,                   !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.000271563741887207,                   !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.000254591008019403,                   !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.000237618274151599,                   !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.000220645540283823,                   !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.000203672806416005,                   !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.000186700072548202,                   !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.000169727338680425,                   !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.000152754604811386,                   !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.00013578187094361,                    !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.000118809137075793;                   !- Value Until Time 98

OS:Schedule:Day,
  {f220906a-1b91-4f14-9589-4641cc6cb5dd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {85838eb3-526c-401e-bc32-06d1e73e0975}, !- Default Day Schedule Name
  {79e5e6c3-c0a1-48d1-9277-fe6d03f4c634}, !- Summer Design Day Schedule Name
  {e518426b-cc6d-4148-9a2a-63eed024aeed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85838eb3-526c-401e-bc32-06d1e73e0975}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.303384615384615,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.302803846153846,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.302223076923077,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.301642307692308,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.301061538461538,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.300480769230769,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2999,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.290225,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28055,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.270875,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2612,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25845,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2557,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25295,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2502,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.258075,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26595,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.273825,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2817,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.302125,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.32255,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342975,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3634,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4366,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4732,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5098,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.550475,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.59115,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.631825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6725,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.709,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.7455,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.782,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8185,                                 !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.8745,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.9291,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.9331,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.9371,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.9411,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.9451,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.9482,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9513,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.9544,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9575,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.951175,                               !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.94485,                                !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.938525,                               !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.9322,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9106,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.889,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.8674,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.8458,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.6973,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.43,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.41015,                                !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.3903,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.37045,                                !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.3506,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.340475,                               !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.33035,                                !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.320225,                               !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.3101,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.30635,                                !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.3026,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.29885,                                !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.2951,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2951875,                              !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.295275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2953625,                              !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.29545,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2862625,                              !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.277075,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2678875,                              !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2587,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.272775,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.28685,                                !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.300925,                               !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.315,                                  !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.314419230769231,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.313838461538462,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.313257692307692,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.312676923076923,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.312096153846154,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.311515384615385,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.310934615384615,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.310353846153846,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.309773076923077,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.309192307692308,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.308611538461538,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.308030769230769,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.30745,                                !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.306869230769231,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.306288461538462,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.305707692307692,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.305126923076923,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.304546153846154,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.303965384615385;                      !- Value Until Time 98

OS:Schedule:Day,
  {79e5e6c3-c0a1-48d1-9277-fe6d03f4c634}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {203cd01e-5d66-4bec-a029-eea98ef248af}, !- Handle
  Schedule Rule 17,                       !- Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {845ad80f-72ce-4540-844d-4778da16e77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {845ad80f-72ce-4540-844d-4778da16e77f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510921141525917,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.510855131042516,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.510789120559115,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.510723110075713,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.510657099592312,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.510591089108911,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.51052507862551,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.510401308969132,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.510277539312755,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.510153769656377,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.51003,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.510372429382644,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.510714858765288,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.511057288147932,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.511399717530577,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.512249602504368,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.51309948747816,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.513949372451951,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.514799257425743,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.516829079790332,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.518858902154921,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.520888724519511,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.5229185468841,                        !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.525418693942924,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.527918841001747,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.530418988060571,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.532919135119394,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.536021627839254,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.539124120559115,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.542226613278975,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.545329105998835,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.547738488642982,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.550147871287129,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.552557253931275,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.554966636575422,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.559636878276063,                      !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.56516525626092,                       !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.565515936953989,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.565866617647059,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.566217298340128,                      !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.566567979033197,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.566600984274898,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.566633989516599,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.566666994758299,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.5667,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.565371539021549,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.564043078043098,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.562714617064648,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.561386156086197,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.559414092894584,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55744202970297,                       !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.555469966511357,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.553497903319744,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.542936225975539,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.525723992428655,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.524412034071054,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.523100075713454,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.521788117355853,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.520476158998253,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.519828431129878,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.519180703261503,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.518532975393128,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.517885247524752,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.517303530139779,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.516721812754805,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.516140095369831,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.515558377984857,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.514958920282469,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.514359462580082,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.513760004877694,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.513160547175306,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.512551187900408,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.51194182862551,                       !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.511332469350611,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.510723110075713,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.511102670355271,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.511482230634828,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.511861790914386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.512241351193943,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.512175340710542,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.51210933022714,                       !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.512043319743739,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.511977309260338,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.511911298776937,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.511845288293535,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.511779277810134,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.511713267326733,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.511647256843331,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.51158124635993,                       !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.511515235876529,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.511449225393128,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.511383214909726,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.511317204426325,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.511251193942924,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.511185183459522,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.511119172976121,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.51105316249272,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.510987152009319;                      !- Value Until Time 98

OS:Schedule:Rule,
  {af75e0b6-6891-49a8-8033-6be1feed4b91}, !- Handle
  Schedule Rule 18,                       !- Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {86ea0662-16ca-4d59-8a1f-1192d927f1e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86ea0662-16ca-4d59-8a1f-1192d927f1e4}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.868949811852223,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.868871190823174,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.868792569794125,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.868713948765076,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.868635327736027,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.868556706706979,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.86847808567793,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.867168342641029,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.865858599604128,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.864548856567227,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.863239113530327,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.862866835147745,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.862494556765163,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.862122278382582,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.86175,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.862816069913757,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.863882139827513,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.86494820974127,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.866014279655026,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.868779292732928,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.87154430581083,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.874309318888732,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.877074331966634,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.882029018803902,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.886983705641171,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.891938392478439,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.896893079315708,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.902399415028983,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.907905750742259,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.913412086455535,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.918918422168811,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.923859571610349,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.928800721051887,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.933741870493426,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.938683019934964,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.946263961543899,                      !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.953655379612611,                      !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.954196875441821,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.954738371271031,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.95527986710024,                       !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.95582136292945,                       !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.956241022197088,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.956660681464725,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.957080340732362,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9575,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.956643759720062,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.955787519440124,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.954931279160187,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.954075038880249,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.951150961402517,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.948226883924784,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.945302806447052,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.94237872896932,                       !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.922275696309911,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.886090237522975,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.883403064470522,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.880715891418069,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.878028718365616,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.875341545313163,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.873970883995476,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.872600222677789,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.871229561360102,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.869858900042415,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.869351247702531,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.868843595362647,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.868335943022763,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.867828290682879,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.867840135904143,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.867851981125407,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.86786382634667,                       !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.867875671567934,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.866631923335218,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.865388175102503,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.864144426869786,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.862900678637071,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.864806067086102,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.866711455535134,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.868616843984165,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.870522232433197,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.870443611404148,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.870364990375099,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.870286369346051,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.870207748317002,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.870129127287953,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.870050506258904,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.869971885229856,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.869893264200807,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.869814643171758,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.86973602214271,                       !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.869657401113661,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.869578780084612,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.869500159055563,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.869421538026515,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.869342916997466,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.869264295968417,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.869185674939369,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.86910705391032,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.869028432881271;                      !- Value Until Time 98

OS:Schedule:Rule,
  {d92b65f7-b407-4609-980c-96147621a067}, !- Handle
  Schedule Rule 19,                       !- Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a59c9e51-3db7-47d4-abf4-e8004d29deef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {a59c9e51-3db7-47d4-abf4-e8004d29deef}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.156265531914894,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15151914893617,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146772765957447,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.142026382978723,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13728,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.134602553191489,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.131925106382979,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.129247659574468,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.126570212765958,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.120971914893617,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115373617021277,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.109775319148936,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.104177021276596,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0874429787234042,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0707089361702128,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0539748936170214,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0372408510638297,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0279306382978724,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.018620425531915,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00931021276595739,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00060851063829781,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0012170212765959,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00182553191489371,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00243404255319152,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00231234042553191,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00219063829787236,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00206893617021281,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00194723404255326,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00231234042553191,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00267744680851062,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00304255319148933,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00340765957446798,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00511148936170214,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00681531914893624,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00851914893617034,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0102229787234042,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0138740425531916,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0175251063829787,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0211761702127661,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0248272340425532,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.336561702127656,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.336751367781152,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.336941033434652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.337130699088147,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.337320364741642,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.337510030395138,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.337699696048633,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.337889361702128,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.338079027355623,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.338268693009118,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.338458358662614,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338648024316109,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338837689969604,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3390273556231,                        !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.339217021276595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.33940668693009,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.339596352583585,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.339786018237081,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.339975683890576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.340165349544071,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.340355015197566,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.340544680851062,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.340734346504557,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.340924012158057,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.341113677811552,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.341303343465048,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.341493009118543,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.341682674772038,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.341872340425533,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.342062006079028,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.342251671732524,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.342441337386019,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.342631003039514,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.342820668693009,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.343010334346505,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3432,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.341131063829787,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.339062127659574,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336993191489362,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.334924255319149,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.328595744680851,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.322267234042553,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.315938723404255,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.309610212765957,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.296344680851064,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.28307914893617,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.269813617021277,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.256548085106383,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.241091914893617,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.225635744680851,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.210179574468085,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.194723404255319,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.185108936170213,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.175494468085106,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16588;                                !- Value Until Time 96

OS:Schedule:Rule,
  {5cacb783-44dd-4cd0-9547-88181625c9c8}, !- Handle
  Schedule Rule 20,                       !- Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f7f33b0-1824-471c-9dc0-5dc53d751c5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6f7f33b0-1824-471c-9dc0-5dc53d751c5b}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.263085860221751,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.248695241061418,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.234304621901084,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.21991400274075,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.205523383580416,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.186064370250405,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.166605356920394,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.147146343590382,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.127687330260371,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.107956795814127,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0882262613678834,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0684957269216395,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0487651924753955,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0365738943565467,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0243825962376978,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0121912981188489,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00486022798056568,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00972045596113125,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0145806839416968,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0194409119222624,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0215225738133799,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0236042357044973,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0256858975956148,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0277675594867323,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0325644325401769,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0373613055936216,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0421581786470662,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0469550517005108,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0516614177152112,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0563677837299115,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.061074149744612,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0657805157593124,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0685862339603837,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0713919521614551,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0741976703625265,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0770033885635979,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0772749096798306,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0775464307960633,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.077817951912296,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0780894730285287,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.266080820412925,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.266419340246149,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266757860079376,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.267096379912599,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.267434899745826,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.26777341957905,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.268111939412277,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.2684504592455,                        !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.268788979078727,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.269127498911951,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.269466018745178,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.269804538578401,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.270143058411628,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.270481578244852,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.270820098078079,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.271158617911302,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.271497137744529,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.271835657577753,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.27217417741098,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.272512697244203,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.27285121707743,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.273189736910653,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.273528256743877,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.273866776577104,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.274205296410327,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.274543816243554,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.274882336076778,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.275220855910005,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.275559375743228,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.275897895576455,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.276236415409679,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.276574935242906,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.276913455076129,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.277251974909356,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.27759049474258,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.277929014575807,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.281096760931855,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.284264507287903,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.287432253643952,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2906,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.288337324031394,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.286074648062788,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.283811972094182,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.281549296125576,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.27629988787841,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.271050479631245,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.265801071384079,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.260551663136913,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.267882733275196,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.275213803413479,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.282544873551763,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.289875943690046,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.283178422822972,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.276480901955899,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.269783381088825;                      !- Value Until Time 96

OS:Schedule:Rule,
  {b1ebbcd7-70ec-4bdc-8923-d5592257fbe2}, !- Handle
  Schedule Rule 21,                       !- Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ae0f251-79da-4d44-b923-8d7c70291ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ae0f251-79da-4d44-b923-8d7c70291ffd}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.156265531914894,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15151914893617,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146772765957447,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.142026382978723,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.13728,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.134602553191489,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.131925106382979,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.129247659574468,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.126570212765958,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.120971914893617,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115373617021277,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.109775319148936,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.104177021276596,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0874429787234042,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0707089361702128,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0539748936170214,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0372408510638297,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0279306382978724,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.018620425531915,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00931021276595739,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00060851063829781,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0012170212765959,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00182553191489371,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00243404255319152,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00231234042553191,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00219063829787236,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00206893617021281,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00194723404255326,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00231234042553191,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00267744680851062,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00304255319148933,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00340765957446798,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00511148936170214,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00681531914893624,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00851914893617034,                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0102229787234042,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0138740425531916,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0175251063829787,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0211761702127661,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0248272340425532,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.336561702127656,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.336751367781152,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.336941033434652,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.337130699088147,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.337320364741642,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.337510030395138,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.337699696048633,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.337889361702128,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.338079027355623,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.338268693009118,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.338458358662614,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338648024316109,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338837689969604,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3390273556231,                        !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.339217021276595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.33940668693009,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.339596352583585,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.339786018237081,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.339975683890576,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.340165349544071,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.340355015197566,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.340544680851062,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.340734346504557,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.340924012158057,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.341113677811552,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.341303343465048,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.341493009118543,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.341682674772038,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.341872340425533,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.342062006079028,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.342251671732524,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.342441337386019,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.342631003039514,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.342820668693009,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.343010334346505,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3432,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.341131063829787,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.339062127659574,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.336993191489362,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.334924255319149,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.328595744680851,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.322267234042553,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.315938723404255,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.309610212765957,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.296344680851064,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.28307914893617,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.269813617021277,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.256548085106383,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.241091914893617,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.225635744680851,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.210179574468085,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.194723404255319,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.185108936170213,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.175494468085106,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16588;                                !- Value Until Time 96

OS:Schedule:Day,
  {e518426b-cc6d-4148-9a2a-63eed024aeed}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Handle
  SecondarySchool Infil,                  !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {af4526fd-8f9d-42e7-81aa-7ffafe772215}, !- Default Day Schedule Name
  {4ec78a9d-ddca-4bf9-9c95-87bdfdeb7aae}, !- Summer Design Day Schedule Name
  {a0989c63-98da-430f-a55a-66300867dbb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af4526fd-8f9d-42e7-81aa-7ffafe772215}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a0989c63-98da-430f-a55a-66300867dbb5}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ec78a9d-ddca-4bf9-9c95-87bdfdeb7aae}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {e2b8aa9f-2c74-4f4d-afc5-69d066980663}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b8b5e12-bad6-4476-b0d4-d435c4f3eb9e}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {e2b8aa9f-2c74-4f4d-afc5-69d066980663}, !- People Definition Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {130b11cd-8b8b-44dc-bcbd-86dbc4eae6df}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38b266f0-b888-4184-80f8-a94a871d7947}, !- Handle
  {130b11cd-8b8b-44dc-bcbd-86dbc4eae6df}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8de60423-246b-4ae3-830f-7fe62fbf6260}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {99d68b34-fa9c-4201-94d9-f670376d8a90}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {8de60423-246b-4ae3-830f-7fe62fbf6260}, !- Electric Equipment Definition Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {122279d9-5340-4f21-89c1-7fe87605cc39}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {093ca993-8b52-4ab5-9989-b8984518f6b7}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {8884476e-d458-44e2-bc88-f15302918c95}, !- Default Day Schedule Name
  {9afed578-44d2-49d2-8ef7-b56bfd43a538}, !- Summer Design Day Schedule Name
  {4af1efdc-2d20-4720-abc1-77f2f2453a76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8884476e-d458-44e2-bc88-f15302918c95}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13125,                                !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30625,                                !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.48125,                                !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65625,                                !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.59,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.48,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.37,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.26,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1375,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0875,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0625,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0125,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Rule,
  {ded8cb8d-44ef-4182-82e4-968f1554d7e4}, !- Handle
  Schedule Rule 22,                       !- Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {137c97e0-9862-4114-a0f1-43a0bdc0e160}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {137c97e0-9862-4114-a0f1-43a0bdc0e160}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13125,                                !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30625,                                !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.48125,                                !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65625,                                !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.59,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.48,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.37,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.26,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1375,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0875,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0625,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0125,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {9afed578-44d2-49d2-8ef7-b56bfd43a538}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1306d85c-84d0-498b-8d6b-4a784c9d7535}, !- Handle
  Schedule Rule 23,                       !- Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ff64c87-5bc3-435f-a149-20d526a8324d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1ff64c87-5bc3-435f-a149-20d526a8324d}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f86e4ee1-6b6b-4b3e-a71c-f954a5f0bf01}, !- Handle
  Schedule Rule 24,                       !- Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9d8e629d-db7a-4d9e-8482-5cdab3bac57a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d8e629d-db7a-4d9e-8482-5cdab3bac57a}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e73ad33e-d8e6-4260-b644-260d13983fef}, !- Handle
  Schedule Rule 25,                       !- Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3886097e-f81e-4aeb-b6d4-d5a9dcb89835}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3886097e-f81e-4aeb-b6d4-d5a9dcb89835}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ce7364e0-0730-4e6d-89b3-bd4a62840c32}, !- Handle
  Schedule Rule 26,                       !- Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef3e5a05-0b8f-4d33-ac74-5c30efb338d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef3e5a05-0b8f-4d33-ac74-5c30efb338d7}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4af1efdc-2d20-4720-abc1-77f2f2453a76}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {68ec9b7a-7755-4e98-bac2-128569ff2547}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {733f23ec-7c0f-4e6b-9c9d-5b67748990fb}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {68ec9b7a-7755-4e98-bac2-128569ff2547}, !- People Definition Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f01512d5-0eab-4f48-83ca-5e289236cbbe}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {beb3cb25-d9b3-41f3-abad-61e1a8ec0ff4}, !- Handle
  {f01512d5-0eab-4f48-83ca-5e289236cbbe}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {101ef97a-57a2-4764-9c00-04657fe7e590}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.29764192861719,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7dd960b7-9c7d-46d9-9367-85ee66a46807}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {101ef97a-57a2-4764-9c00-04657fe7e590}, !- Electric Equipment Definition Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cec90aa3-6af6-4e9b-ae0b-524edc035533}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1bfc23dd-1ad7-4dc3-b4d7-f8815c3245b3}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1608a549-8fd5-43fc-9dd8-e1d0ca5a1c30}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac3aee9e-93cf-440a-95a7-97c59fb5c8c1}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {1608a549-8fd5-43fc-9dd8-e1d0ca5a1c30}, !- People Definition Name
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fb32b3a7-c8bc-4c46-86b8-ce669119669b}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4fa3fbf9-d513-4e8d-b28e-42c8dd732641}, !- Handle
  {fb32b3a7-c8bc-4c46-86b8-ce669119669b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c94fbc6f-c13d-4551-9ab1-2a8727bc30f8}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e4f2892-0f34-4417-86d8-86272e927b95}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {c94fbc6f-c13d-4551-9ab1-2a8727bc30f8}, !- Electric Equipment Definition Name
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c8bfef73-2c51-4ff8-99e5-f192150c24d9}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d87464f-191c-4a46-adba-1fd999ca7fe4}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cfe3b67b-1095-43d0-b0c2-f2290f4ff8e9}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {576620f5-bf82-4cc4-a28d-7111702b90f7}, !- Handle
  SecondarySchool Gym People,             !- Name
  {cfe3b67b-1095-43d0-b0c2-f2290f4ff8e9}, !- People Definition Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c0dc3c7d-b2bd-4042-bc38-ae48c1a72425}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5f449b88-3fa6-4891-bff3-82958c613b87}, !- Handle
  {c0dc3c7d-b2bd-4042-bc38-ae48c1a72425}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {93c399fe-3f6b-4217-9ad1-ef5dfae5ca3d}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.13680699791955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2110f1b4-2ed5-4d58-8b10-14b69c6988f6}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {93c399fe-3f6b-4217-9ad1-ef5dfae5ca3d}, !- Electric Equipment Definition Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d57ebc8-39b0-4f44-a606-04e02f404d14}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f2103218-6b79-4d6c-9e11-837af38e981a}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {f0ad58f2-0acd-4db6-abf7-ea02548d050b}, !- Default Day Schedule Name
  {a6fa9ca0-529a-436d-85fa-c2c50438d40a}, !- Summer Design Day Schedule Name
  {6a633fa7-6087-400d-bcbc-1d9747d98b09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0ad58f2-0acd-4db6-abf7-ea02548d050b}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065625,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153125,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240625,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328125,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.47,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.71,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.83,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.95,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.870833333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.791666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.633333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.554166666666667,                      !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.395833333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.316666666666667,                      !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0791666666666666,                     !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Rule,
  {2dbd6497-50d4-4181-a880-75b961ab4479}, !- Handle
  Schedule Rule 27,                       !- Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f33f2a9c-bbca-418b-952c-0f1aa668151d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f33f2a9c-bbca-418b-952c-0f1aa668151d}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065625,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153125,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240625,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328125,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.47,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.59,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.71,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.83,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.95,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.870833333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.791666666666667,                      !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.633333333333333,                      !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.554166666666667,                      !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.475,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.395833333333333,                      !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.316666666666667,                      !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.158333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0791666666666666,                     !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {a6fa9ca0-529a-436d-85fa-c2c50438d40a}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a95e385-917e-4771-a380-202244a27c45}, !- Handle
  Schedule Rule 28,                       !- Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e0f8949f-70a4-43d0-b11d-9606369847d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e0f8949f-70a4-43d0-b11d-9606369847d7}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {adc42fd1-937c-4b0f-9a5e-d3762e351cc1}, !- Handle
  Schedule Rule 29,                       !- Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95073950-2356-4b4e-8e19-91290b7f3e83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95073950-2356-4b4e-8e19-91290b7f3e83}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {23aab54b-464e-4c2e-8818-2d8d50dd03ff}, !- Handle
  Schedule Rule 30,                       !- Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1b03e18-0db8-4123-8593-1749b2d1be90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f1b03e18-0db8-4123-8593-1749b2d1be90}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {cb225231-f5e9-49c7-a79f-7ec9640894fe}, !- Handle
  Schedule Rule 31,                       !- Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59265968-b4bc-46b4-b742-7969abf6da2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59265968-b4bc-46b4-b742-7969abf6da2b}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6a633fa7-6087-400d-bcbc-1d9747d98b09}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {32c8ae99-879a-4860-a6e8-35eda59e8879}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9d5f451-362f-47ca-9daa-6cc026bccd74}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {32c8ae99-879a-4860-a6e8-35eda59e8879}, !- People Definition Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2f66a70-847a-4043-b3f5-de8f4ed989c2}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
