  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {57f3dbbe-bf81-4ae2-b2ca-a8c2e08de8fd}, !- Handle
  {e2f66a70-847a-4043-b3f5-de8f4ed989c2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4c55f595-7446-496d-a28b-40fc99f9edd9}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {72c113c0-f92a-45d8-881f-e4eb0e4add8e}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {4c55f595-7446-496d-a28b-40fc99f9edd9}, !- Electric Equipment Definition Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0f68f2d0-4ec2-4ac2-ab94-bbbe3934ea5f}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ed162870-8cf8-47f9-b3f9-3da7f397447b}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9c467c90-c4ed-4e0b-9a34-e4c60a62abf5}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb4daf97-772b-4dc6-b7d2-046522ea12ab}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {9c467c90-c4ed-4e0b-9a34-e4c60a62abf5}, !- People Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a5501fb9-dbea-480a-bd71-944e87d372a0}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6312852625705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c4321a16-fe57-4449-b9b1-193931f69d5c}, !- Handle
  {a5501fb9-dbea-480a-bd71-944e87d372a0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6113620b-7c32-48d8-ba1a-fe7a106659eb}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.74463043212891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9e547985-1641-4a3f-841d-65ef5404efea}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {6113620b-7c32-48d8-ba1a-fe7a106659eb}, !- Electric Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {98940899-9b80-4724-ba0f-078b1c46bacc}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {da5a707a-7aa7-46ba-b532-9e5ccf6fdca4}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {36948689-8bc0-40c9-96d8-83687c73f6fd}, !- Default Day Schedule Name
  {0d44125e-fde5-4231-b3bd-438fde5305fb}, !- Summer Design Day Schedule Name
  {2c56053d-a567-4063-aea0-c6af25f7ce4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36948689-8bc0-40c9-96d8-83687c73f6fd}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.161111111111111,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.172222222222222,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.194444444444444,                      !- Value Until Time 13
  9,                                      !- Hour 14
  22,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  37,                                     !- Minute 15
  0.177777777777778,                      !- Value Until Time 15
  9,                                      !- Hour 16
  52,                                     !- Minute 16
  0.155555555555556,                      !- Value Until Time 16
  10,                                     !- Hour 17
  7,                                      !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  22,                                     !- Minute 18
  0.111111111111111,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.09,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.08,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.07,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.05,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.03,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.02,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.02;                                   !- Value Until Time 28

OS:Schedule:Rule,
  {c5be6f45-61b5-4e7c-af4f-dd520e7a1d0e}, !- Handle
  Schedule Rule 32,                       !- Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc41c6eb-7ada-4931-b4d4-1661e6e1f1a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc41c6eb-7ada-4931-b4d4-1661e6e1f1a2}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03625,                                !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0525,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06875,                                !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.085,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.10125,                                !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1175,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13375,                                !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.161111111111111,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.172222222222222,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.194444444444444,                      !- Value Until Time 13
  9,                                      !- Hour 14
  22,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  37,                                     !- Minute 15
  0.177777777777778,                      !- Value Until Time 15
  9,                                      !- Hour 16
  52,                                     !- Minute 16
  0.155555555555556,                      !- Value Until Time 16
  10,                                     !- Hour 17
  7,                                      !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  10,                                     !- Hour 18
  22,                                     !- Minute 18
  0.111111111111111,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.09,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.08,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.07,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.05,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.03,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.02,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.02;                                   !- Value Until Time 28

OS:Schedule:Day,
  {0d44125e-fde5-4231-b3bd-438fde5305fb}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8503bac8-c42d-4f83-b767-258f790c65ee}, !- Handle
  Schedule Rule 33,                       !- Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c9efa242-a2fe-4621-9c03-6ddb465065e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c9efa242-a2fe-4621-9c03-6ddb465065e5}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.08,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.09,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.111111111111111,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122222222222222,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.144444444444444,                      !- Value Until Time 13
  9,                                      !- Hour 14
  22,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  37,                                     !- Minute 15
  0.138888888888889,                      !- Value Until Time 15
  9,                                      !- Hour 16
  52,                                     !- Minute 16
  0.127777777777778,                      !- Value Until Time 16
  10,                                     !- Hour 17
  7,                                      !- Minute 17
  0.116666666666667,                      !- Value Until Time 17
  10,                                     !- Hour 18
  22,                                     !- Minute 18
  0.105555555555556,                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.09,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.08,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.07,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.05,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.03,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.02,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.02;                                   !- Value Until Time 28

OS:Schedule:Rule,
  {99f7a65a-c1cb-44dd-b336-6e41aa60b55d}, !- Handle
  Schedule Rule 34,                       !- Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8fe9409d-faf8-490f-8252-4b99edaf4364}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8fe9409d-faf8-490f-8252-4b99edaf4364}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {64e2add5-bc87-470e-99fc-fa9037ec3318}, !- Handle
  Schedule Rule 35,                       !- Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20cdc01e-8ffe-4e3d-b5d8-736a5513e822}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {20cdc01e-8ffe-4e3d-b5d8-736a5513e822}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {3a82e15c-15d0-495b-aa3c-7e9793ddea37}, !- Handle
  Schedule Rule 36,                       !- Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a42c08c3-8619-44f8-b4c9-7ef5b993cf99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a42c08c3-8619-44f8-b4c9-7ef5b993cf99}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Day,
  {2c56053d-a567-4063-aea0-c6af25f7ce4c}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {9b1ed54c-fa2d-4942-8ff3-c0c5c2c920c2}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60c45a46-0ecb-4666-885d-e6225f8ddec0}, !- Handle
  SecondarySchool Library People,         !- Name
  {9b1ed54c-fa2d-4942-8ff3-c0c5c2c920c2}, !- People Definition Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0ba86f14-10d4-4042-b0b1-e7990a6e46a3}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {375dc208-a75a-4ae2-ab5c-f409d3131398}, !- Handle
  {0ba86f14-10d4-4042-b0b1-e7990a6e46a3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {eed2e725-8398-4e62-87d1-fa41ffe067a0}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {66788031-5179-4bc3-a8ab-7f821ad0e35a}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {eed2e725-8398-4e62-87d1-fa41ffe067a0}, !- Electric Equipment Definition Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea02b58e-4082-4cb3-ae7a-45075e4aa91d}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d5f03811-eed0-4faa-a4a1-b29e2687b433}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f05a1eca-e700-4ca4-9fe4-4b9e03d96786}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5453375906752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {22baeec5-9c6f-4e95-aa6d-26ea27395635}, !- Handle
  {f05a1eca-e700-4ca4-9fe4-4b9e03d96786}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90910000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2dde0637-7eed-4ec4-9bde-70006f868eb1}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d06790c-ba6c-421d-8022-d04bfd331ef9}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {2dde0637-7eed-4ec4-9bde-70006f868eb1}, !- Electric Equipment Definition Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {649b01f6-b684-4a71-a050-b3f28280378f}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e9bafd23-2d4b-4dc3-a672-60bb4ab0352e}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c83a1840-9274-40ac-8d86-86aa74aaa2b3}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {efe3bbd5-ca37-4090-a5e5-37619fefc603}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {c83a1840-9274-40ac-8d86-86aa74aaa2b3}, !- People Definition Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bea6fba0-08ba-4e5f-b2b3-b8e2ed952b63}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.47657945315891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d71337c1-d978-4f40-8bfb-128b4ecbfc9c}, !- Handle
  {bea6fba0-08ba-4e5f-b2b3-b8e2ed952b63}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {34898359-1322-4788-a826-e44a98f73de0}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dc4f89c2-0e28-4c95-98ee-6a2e7a44c4d4}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {34898359-1322-4788-a826-e44a98f73de0}, !- Electric Equipment Definition Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0561985b-d3bb-49a9-9a97-22e8cde15ecb}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a242525d-8b1f-44da-b4ee-8799d3affcdf}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1712e590-a34a-4fd0-9b72-9b8207d29b3c}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdefbf60-78e8-4d1c-ac64-5d46d5244765}, !- Handle
  SecondarySchool Office People,          !- Name
  {1712e590-a34a-4fd0-9b72-9b8207d29b3c}, !- People Definition Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {454d043a-e78c-4127-97f8-8b4dbab49c16}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.1349381032095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a8cdee92-ce58-475b-9716-2c4371d977c5}, !- Handle
  {454d043a-e78c-4127-97f8-8b4dbab49c16}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5a6cb9c8-d765-48ba-a132-30de8bfa6fa1}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.13680699791955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a45a568-1dae-4558-8fe3-fcc0bf47f5c8}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {5a6cb9c8-d765-48ba-a132-30de8bfa6fa1}, !- Electric Equipment Definition Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {00065904-fddf-4410-97d2-f327a46044e4}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ec61b48-e68b-41ff-8c6d-14df35ca0fd1}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {e200b46c-b1f7-4fb7-b3c0-48d7add876e4}, !- Default Day Schedule Name
  {e85cbc82-331b-4c1d-a2d0-55ff77048668}, !- Summer Design Day Schedule Name
  {690f05c3-1213-43f0-9dbc-9841d00f8073}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e200b46c-b1f7-4fb7-b3c0-48d7add876e4}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.178125,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.415625,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.653125,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.890625,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.79,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.63,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.47,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.31,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1375,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0875,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0625,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0125,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Rule,
  {a6227130-68ae-45c9-a60a-bc50fb3b881b}, !- Handle
  Schedule Rule 37,                       !- Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {436cb883-7671-4db7-ab8a-1da54b1ae1b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {436cb883-7671-4db7-ab8a-1da54b1ae1b3}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.059375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.11875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.178125,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.296875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.35625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.415625,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.475,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.534375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.59375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.653125,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.771875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.83125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.890625,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.79,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.63,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.47,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.31,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.15,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.1375,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.125,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1125,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.1,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0875,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.0625,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.0375,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.025,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0.0125,                                 !- Value Until Time 35
  16,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Day,
  {e85cbc82-331b-4c1d-a2d0-55ff77048668}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f09a9bc0-3887-43e2-a033-04363fcd31dc}, !- Handle
  Schedule Rule 38,                       !- Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0ccecd8f-41dc-4bff-b055-4cee7858fe9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0ccecd8f-41dc-4bff-b055-4cee7858fe9f}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc45afb4-7962-46a3-83a3-3cd8288dc8be}, !- Handle
  Schedule Rule 39,                       !- Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e1fe969-3715-47b9-858f-b554efb42aea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e1fe969-3715-47b9-858f-b554efb42aea}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {48114b3a-81a9-44f2-b236-869e7e2444d6}, !- Handle
  Schedule Rule 40,                       !- Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6adca43-0496-483c-9430-a083621b5cc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a6adca43-0496-483c-9430-a083621b5cc4}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9f7e7fe9-1ca9-41db-81f5-1880897ddaf4}, !- Handle
  Schedule Rule 41,                       !- Name
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2aed241c-aeb5-433c-8acd-316f61ec0985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aed241c-aeb5-433c-8acd-316f61ec0985}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {690f05c3-1213-43f0-9dbc-9841d00f8073}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {3c88d07b-dcc5-4180-8cb8-cd7f812da4b0}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0773a9c7-4253-439a-a9ea-46b098757e1a}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {3c88d07b-dcc5-4180-8cb8-cd7f812da4b0}, !- People Definition Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4a195708-435e-4a9a-be9e-fa70f6030449}, !- Work Efficiency Schedule Name
  {783549a6-0406-49e0-b614-697007c7f7fc}, !- Clothing Insulation Schedule Name
  {8db69cff-0d4b-4c84-858c-665c494edfc0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e5c196d6-75e7-4a76-afc2-b6f8e57e8a13}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0588742844152,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ad8169a9-f464-422c-b0df-3e6d82c2a2de}, !- Handle
  {e5c196d6-75e7-4a76-afc2-b6f8e57e8a13}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {88577235-7191-4e09-8618-753bc95464c7}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05691528501113,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7b39ee3-4d0a-44ca-a0d3-1ccdfd5b34f8}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {88577235-7191-4e09-8618-753bc95464c7}, !- Electric Equipment Definition Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space or SpaceType Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fdd3de42-9738-4eda-9725-1561e9c27952}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5ad02a79-1bb6-43d5-9cf3-baf06e99c335}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Number of People Schedule Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- People Activity Level Schedule Name
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Lighting Schedule Name
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {75122d75-fa3c-4418-9beb-140e46510a9e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {edbba74a-412e-4939-b30a-17eff86b6f03}, !- Handle
  Foundation F 126 Perim 1836 Area 8395,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  83.9549232375583,                       !- Area {m2}
  18.362844102703;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fe1b08c-22b7-4408-8223-dcbc34cd0477}, !- Handle
  Foundation F 126 Perim 1815 Area 8296,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  82.964656275867,                        !- Area {m2}
  18.146250279061;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {434469ef-657d-4a11-b419-ee32de2a2486}, !- Handle
  Foundation F 126 Perim 0 Area 18524,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  185.244178648263,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {748c428d-5058-4cad-b770-02c9e63e97bd}, !- Handle
  Foundation F 126 Perim 0 Area 32418,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  324.18310115043,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6cbfce4d-6f0f-491d-82bc-8f458a2d6595}, !- Handle
  Foundation F 126 Perim 1021 Area 4667,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.6728041196005,                       !- Area {m2}
  10.2083998511812;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee2d99a8-df2e-4f48-a0c2-a637ba3daf03}, !- Handle
  Foundation F 126 Perim 3176 Area 14519, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  145.190740964978,                       !- Area {m2}
  31.756505022961;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {03e2b551-ce1e-48f0-acda-e8ddeba96c0c}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000002;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1ee002a4-c741-44e3-946c-91f1ac1e578e}, !- Handle
  Foundation F 126 Perim 0 Area 18746,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  187.455255005297,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {44306c00-5fa0-4f02-b2b0-10a57e829e34}, !- Handle
  Foundation F 126 Perim 433 Area 1981,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  19.8073703684974,                       !- Area {m2}
  4.3323207280178;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a5c4d111-9933-40cb-a91c-b33e499df850}, !- Handle
  Foundation F 126 Perim 669 Area 3058,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.5762004590714,                       !- Area {m2}
  6.687707886936;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d0f04b98-9c9c-4604-89f0-33fb56c24dc7}, !- Handle
  Foundation F 126 Perim 0 Area 8796,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  87.9569782818622,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7d04c2b0-6786-4a06-ac2b-80069ac84de0}, !- Handle
  Foundation F 126 Perim 0 Area 17632,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  176.324970480921,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {baea0f69-f3ae-4c14-b14f-ad1e2607246e}, !- Handle
  Foundation F 126 Perim 1315 Area 6013,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  60.1311109132338,                       !- Area {m2}
  13.1520365077064;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2d9fdb4e-b862-4345-85d9-2d9868f533d1}, !- Handle
  Foundation F 126 Perim 20 Area 915,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.15437067923986,                       !- Area {m2}
  2.0022683025459;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e87dda61-1ef8-405f-b81a-d1f4dce989cf}, !- Handle
  Foundation F 126 Perim 0 Area 2633,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  26.3339058133071,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d49bed15-3703-45cb-9300-a0b03efce815}, !- Handle
  Foundation F 126 Perim 54 Area 2468,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  24.6753578058119,                       !- Area {m2}
  5.3970598875354;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bd4bc4d0-5723-48b5-aaf6-238daca3e19a}, !- Handle
  Foundation F 126 Perim 1341 Area 613,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  61.2952803595399,                       !- Area {m2}
  13.4066667453062;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3d97b3ec-991d-4c48-b7eb-b41fdb4e5081}, !- Handle
  Foundation F 126 Perim 0 Area 145535,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1455.34880372363,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ee032aae-0729-4bab-8738-8b398861b65e}, !- Handle
  Foundation F 126 Perim 0 Area 5698,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  56.9788403779858,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {898d771f-d55b-45c9-b8e7-78f4453e780b}, !- Handle
  Foundation F 126 Perim 17268 Area 11974, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1197.40451948156,                       !- Area {m2}
  172.683509975237;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c72b7403-a077-4655-a39e-b3cb1de4e3b8}, !- Handle
  Foundation F 126 Perim 0 Area 4521,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  45.2115308925454,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce2c7292-b7e1-4152-86db-311052873fa3}, !- Handle
  Foundation F 126 Perim 1151 Area 317,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  31.7026997184316,                       !- Area {m2}
  11.5060988010568;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {686e2fe5-0852-416c-b379-9c314c9bd9af}, !- Handle
  Foundation F 126 Perim 843 Area 3853,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  38.5320794763705,                       !- Area {m2}
  8.42783890559284;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d4368fcc-35f6-4861-8a6e-2d9b1e39ddd6}, !- Handle
  Foundation F 126 Perim 0 Area 16305,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  163.049446129043,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eb2412eb-5f8c-4d4b-9a17-e9937368326b}, !- Handle
  Foundation F 126 Perim 124 Area 5668,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  56.6803526788556,                       !- Area {m2}
  12.3972774888136;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b1be39ea-a3a3-464f-a4d7-868b787eaa2a}, !- Handle
  Foundation F 126 Perim 0 Area 7098,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  70.9823286751465,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5ebaa990-dfe1-452e-a41b-150f31e6072d}, !- Handle
  Foundation F 126 Perim 344 Area 1572,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.7167385537281,                       !- Area {m2}
  3.4376068577708;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {61ee77e9-bc55-4a4c-b9e7-b8f8de1df141}, !- Handle
  ComStock DOE Ref 1980-2004 - SecSchl - ASHRAE 169-2013-5A, !- Name
  {521085ae-250d-42e5-9102-8edc405a1cbd}, !- Default Exterior Surface Constructions Name
  {9b915c69-9a02-4639-b549-baaa163732a1}, !- Default Interior Surface Constructions Name
  {8ef8b98c-ef13-4f4c-8b92-8f16c7df9f07}, !- Default Ground Contact Surface Constructions Name
  {afc2548d-27b7-4f76-bfd8-e87af974c45e}, !- Default Exterior SubSurface Constructions Name
  {29357132-e5d0-496e-b46e-d4c1dad4bb35}, !- Default Interior SubSurface Constructions Name
  {6e3bcc04-a730-41bd-bccf-b53d7be11bd2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {521085ae-250d-42e5-9102-8edc405a1cbd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {50f0e6a0-537d-4511-ab5e-980198e8335d}, !- Floor Construction Name
  {246a71af-274d-4b0f-8e0b-57221cec0485}, !- Wall Construction Name
  {b3b54696-780b-4c41-a8f2-a1c1c9d85615}; !- Roof Ceiling Construction Name

OS:Construction,
  {50f0e6a0-537d-4511-ab5e-980198e8335d}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {0d84edaa-c920-4c6a-a4e0-5d3bb0dc1496}, !- Layer 1
  {adc4c658-c567-4d5d-8c80-a22005531d2e}, !- Layer 2
  {e486255a-3eaa-4f89-8792-4633eff861bd}; !- Layer 3

OS:Material:NoMass,
  {0d84edaa-c920-4c6a-a4e0-5d3bb0dc1496}, !- Handle
  Typical Insulation R-10.02,             !- Name
  Smooth,                                 !- Roughness
  1.76396373294965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {adc4c658-c567-4d5d-8c80-a22005531d2e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e486255a-3eaa-4f89-8792-4633eff861bd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d30b1999-a42a-4fb2-a9ee-1f21ec10e04b}, !- Handle
  {50f0e6a0-537d-4511-ab5e-980198e8335d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6b575040-8ff4-4a33-bc29-a0515b60b03d}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7bb36341-27fc-4c6e-80b3-8bf41e806087}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b3b54696-780b-4c41-a8f2-a1c1c9d85615}, !- Handle
  Typical IEAD Roof R-18.87,              !- Name
  ,                                       !- Surface Rendering Name
  {191236a3-fdf1-4138-b30b-a648babffdea}, !- Layer 1
  {6f94de39-50b3-42de-968b-3b25eba9f703}, !- Layer 2
  {47dc9ec8-5a7b-4527-aba6-a10ad65d08ec}; !- Layer 3

OS:Material,
  {191236a3-fdf1-4138-b30b-a648babffdea}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6f94de39-50b3-42de-968b-3b25eba9f703}, !- Handle
  Typical Insulation R-17.75,             !- Name
  Smooth,                                 !- Roughness
  3.12607504326641,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47dc9ec8-5a7b-4527-aba6-a10ad65d08ec}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b2dfb3ef-6800-4080-a637-502cee33a8d3}, !- Handle
  {b3b54696-780b-4c41-a8f2-a1c1c9d85615}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9b915c69-9a02-4639-b549-baaa163732a1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {1293160d-582e-41e6-9f93-830a6fa01ab6}, !- Floor Construction Name
  {b1b46fb4-b05a-461d-9f4e-4e7b136f8deb}, !- Wall Construction Name
  {c8c32c48-6562-4c6d-b525-3fff4bf8aaa6}; !- Roof Ceiling Construction Name

OS:Construction,
  {1293160d-582e-41e6-9f93-830a6fa01ab6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7bd0b2c2-afee-4350-b708-756f1805ea74}, !- Layer 1
  {9eff4d36-95be-4790-a2bb-68f6a155de43}; !- Layer 2

OS:Material,
  {7bd0b2c2-afee-4350-b708-756f1805ea74}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9eff4d36-95be-4790-a2bb-68f6a155de43}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {48781a2b-33bb-4f68-9141-df9ea7fc36c0}, !- Handle
  {1293160d-582e-41e6-9f93-830a6fa01ab6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b1b46fb4-b05a-461d-9f4e-4e7b136f8deb}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5178ba9e-04e0-4514-aad9-302126f9a8fe}, !- Layer 1
  {5178ba9e-04e0-4514-aad9-302126f9a8fe}; !- Layer 2

OS:Material,
  {5178ba9e-04e0-4514-aad9-302126f9a8fe}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f830b1ea-1040-4ada-9a16-819e6b3b85a4}, !- Handle
  {b1b46fb4-b05a-461d-9f4e-4e7b136f8deb}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8c32c48-6562-4c6d-b525-3fff4bf8aaa6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9eff4d36-95be-4790-a2bb-68f6a155de43}, !- Layer 1
  {7bd0b2c2-afee-4350-b708-756f1805ea74}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc338709-7995-41b3-a2a1-6375cb9803c6}, !- Handle
  {c8c32c48-6562-4c6d-b525-3fff4bf8aaa6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8ef8b98c-ef13-4f4c-8b92-8f16c7df9f07}, !- Handle
  Default Surface Constructions 3,        !- Name
  {aae3acf2-b638-4d92-94d4-d16bfaf12b99}, !- Floor Construction Name
  {79a0fd27-ef84-492e-ac5b-9c63e215bdfe}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {aae3acf2-b638-4d92-94d4-d16bfaf12b99}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {69eebfcd-4a42-45d1-93c6-64c3330acb7b}, !- Layer 1
  {e486255a-3eaa-4f89-8792-4633eff861bd}; !- Layer 2

OS:Material:NoMass,
  {2ad29d26-2148-4716-8b25-ef619a04e43c}, !- Handle
  Typical Insulation R-8.45,              !- Name
  Smooth,                                 !- Roughness
  1.48810407632331,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {69eebfcd-4a42-45d1-93c6-64c3330acb7b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c3545614-a91d-429a-855c-e38882c37418}, !- Handle
  {aae3acf2-b638-4d92-94d4-d16bfaf12b99}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {79a0fd27-ef84-492e-ac5b-9c63e215bdfe}, !- Handle
  Typical Insulated Basement Mass Wall R-10.0, !- Name
  ,                                       !- Surface Rendering Name
  {2ad29d26-2148-4716-8b25-ef619a04e43c}, !- Layer 1
  {79fb6dcd-75dd-452c-a4b5-99715c1d44bd}; !- Layer 2

OS:Material,
  {79fb6dcd-75dd-452c-a4b5-99715c1d44bd}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a6a8f420-6fcc-4769-bfb4-f3aac551da3f}, !- Handle
  {79a0fd27-ef84-492e-ac5b-9c63e215bdfe}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {afc2548d-27b7-4f76-bfd8-e87af974c45e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {7f5b9e9b-0175-4621-938a-413a0c19e722}, !- Fixed Window Construction Name
  {c82c1d79-b265-4a04-bf06-b061a3431282}, !- Operable Window Construction Name
  {51f6e52e-59f8-4f0c-9946-f1965d29cbd0}, !- Door Construction Name
  {3e6c29ad-6b25-41d8-825e-2872673d0d01}, !- Glass Door Construction Name
  {ce80fae8-a018-4f78-999e-cdbb9d4a0aa5}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}, !- Tubular Daylight Dome Construction Name
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7f5b9e9b-0175-4621-938a-413a0c19e722}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {6f6ff394-bee1-4f8b-b3ed-4b4937654f09}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6f6ff394-bee1-4f8b-b3ed-4b4937654f09}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6a66fbdb-95eb-45ca-90e3-d44ceeb0b5f7}, !- Handle
  {7f5b9e9b-0175-4621-938a-413a0c19e722}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c82c1d79-b265-4a04-bf06-b061a3431282}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {350f38e6-b5a8-4707-9745-077037b1231a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {350f38e6-b5a8-4707-9745-077037b1231a}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-0.59 SHGC 0.39 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5ad6f08e-10c0-4c02-9145-d381f15e5a3d}, !- Handle
  {c82c1d79-b265-4a04-bf06-b061a3431282}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {51f6e52e-59f8-4f0c-9946-f1965d29cbd0}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {3b063e67-f4a5-4c93-b819-3db5dd74793e}, !- Layer 1
  {b3886b2f-de0d-42a0-9a4b-c1118d2502f0}; !- Layer 2

OS:Material,
  {3b063e67-f4a5-4c93-b819-3db5dd74793e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b3886b2f-de0d-42a0-9a4b-c1118d2502f0}, !- Handle
  Typical Insulation R-10.02 1,           !- Name
  Smooth,                                 !- Roughness
  1.76396373294965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b86bf34e-c69f-4500-8336-dc4724c2e656}, !- Handle
  {51f6e52e-59f8-4f0c-9946-f1965d29cbd0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3e6c29ad-6b25-41d8-825e-2872673d0d01}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {845cbc80-413d-4daa-8295-3f6ac967cc20}; !- Layer 1

OS:WindowMaterial:Glazing,
  {845cbc80-413d-4daa-8295-3f6ac967cc20}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8919ff06-e941-466b-b0be-93c44ad805e4}, !- Handle
  {3e6c29ad-6b25-41d8-825e-2872673d0d01}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ce80fae8-a018-4f78-999e-cdbb9d4a0aa5}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b3886b2f-de0d-42a0-9a4b-c1118d2502f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {0b32b4e4-6902-44d6-9009-ea3bb65fcaf9}, !- Handle
  {ce80fae8-a018-4f78-999e-cdbb9d4a0aa5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {37389d48-73a6-4da0-87e6-e645b2db607b}; !- Layer 1

OS:WindowMaterial:Glazing,
  {37389d48-73a6-4da0-87e6-e645b2db607b}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {942afd70-328d-432e-b4f3-f3099b979b66}, !- Handle
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {29357132-e5d0-496e-b46e-d4c1dad4bb35}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}, !- Fixed Window Construction Name
  {ee8b5f69-b0ae-430d-a187-3cce013ea91d}, !- Operable Window Construction Name
  {a9d458da-83a4-48d5-b24b-fabfb51dad86}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a9d458da-83a4-48d5-b24b-fabfb51dad86}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a5d52b14-405d-421d-a987-6584105d43a5}; !- Layer 1

OS:Material,
  {a5d52b14-405d-421d-a987-6584105d43a5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {64b202bc-7d06-4b0c-81b9-66f1c1ae936d}, !- Handle
  {a9d458da-83a4-48d5-b24b-fabfb51dad86}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6e3bcc04-a730-41bd-bccf-b53d7be11bd2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {a5d52b14-405d-421d-a987-6584105d43a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {dfe7e159-dec0-4745-a4e1-fb681b88f83b}, !- Handle
  {6e3bcc04-a730-41bd-bccf-b53d7be11bd2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {246a71af-274d-4b0f-8e0b-57221cec0485}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-12.2, !- Name
  ,                                       !- Surface Rendering Name
  {6b575040-8ff4-4a33-bc29-a0515b60b03d}, !- Layer 1
  {7bb36341-27fc-4c6e-80b3-8bf41e806087}, !- Layer 2
  {b3886b2f-de0d-42a0-9a4b-c1118d2502f0}, !- Layer 3
  {7bb36341-27fc-4c6e-80b3-8bf41e806087}; !- Layer 4

OS:StandardsInformation:Construction,
  {0d743027-3f5a-402d-b18a-054d2c3074ef}, !- Handle
  {246a71af-274d-4b0f-8e0b-57221cec0485}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Handle
  Always On Discrete,                     !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {29c17b68-23a5-4940-9ef5-fb537203a390}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {634529ba-fbff-4d2f-968e-24842fb2758b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {6326bc2e-c4a0-4308-8ea8-0df7a8b24ef0}, !- Handle
  Parking Areas and Drives,               !- Name
  {634529ba-fbff-4d2f-968e-24842fb2758b}, !- Exterior Lights Definition Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  29548.8577124999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d632d2f1-f57e-4f80-b8d9-f67fc354e8ab}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ad103c70-22e7-4ac7-8a3c-817e944d9c1e}, !- Handle
  Building Facades,                       !- Name
  {d632d2f1-f57e-4f80-b8d9-f67fc354e8ab}, !- Exterior Lights Definition Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  41237.9958315106,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {202a237f-4e57-4e0c-a9d4-45692115dab0}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {30b73769-b2e0-4f87-8010-5cec8f622458}, !- Handle
  Main Entries,                           !- Name
  {202a237f-4e57-4e0c-a9d4-45692115dab0}, !- Exterior Lights Definition Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  120,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {359bbe0c-37a3-4d5c-826a-e80e004aa2da}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {86781f96-4bf9-43e7-bebd-9c1cd6459984}, !- Handle
  Other Doors,                            !- Name
  {359bbe0c-37a3-4d5c-826a-e80e004aa2da}, !- Exterior Lights Definition Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  73.5,                                   !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Handle
  SecondarySchool Kitchen Exhaust,        !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  {23146710-14d2-4f79-a79e-9130e778e103}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {4e964098-5133-46e6-9e2f-d720cf82d067}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23146710-14d2-4f79-a79e-9130e778e103}, !- Handle
  SecondarySchool Kitchen Exhaust Default, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4e964098-5133-46e6-9e2f-d720cf82d067}, !- Handle
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {583ca7e5-8a91-4526-9264-0096b7c91ac1}, !- Handle
  Schedule Rule 42,                       !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f6906cb-ca62-438d-9c01-67845fdcb5f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f6906cb-ca62-438d-9c01-67845fdcb5f4}, !- Handle
  SecondarySchool Kitchen Exhaust WntrDsn|Wknd Day, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {9e67b03d-24c5-49d2-a71d-97a3cbee6ffa}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0558887222970572,                     !- Maximum Flow Rate {m3/s}
  {a3bf8c70-6fb6-435b-b974-9bb3f8c2dbb4}, !- Air Inlet Node Name
  {af1b3975-204c-446f-9589-97a3f9a6785f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0c958b3f-9cd7-49c5-9f40-4fb4a1c8b313}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {8818e62c-2841-45ff-9d21-f5eda83f9c3d}, !- Inlet Port
  {a3bf8c70-6fb6-435b-b974-9bb3f8c2dbb4}; !- Outlet Port

OS:Connection,
  {8818e62c-2841-45ff-9d21-f5eda83f9c3d}, !- Handle
  {d7c4be32-919c-4c21-9ddc-cf48d82dbd96}, !- Source Object
  2,                                      !- Outlet Port
  {0c958b3f-9cd7-49c5-9f40-4fb4a1c8b313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3bf8c70-6fb6-435b-b974-9bb3f8c2dbb4}, !- Handle
  {0c958b3f-9cd7-49c5-9f40-4fb4a1c8b313}, !- Source Object
  3,                                      !- Outlet Port
  {9e67b03d-24c5-49d2-a71d-97a3cbee6ffa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5a8b960-0c0c-42a5-a416-72e15c66b0ca}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {af1b3975-204c-446f-9589-97a3f9a6785f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af1b3975-204c-446f-9589-97a3f9a6785f}, !- Handle
  {9e67b03d-24c5-49d2-a71d-97a3cbee6ffa}, !- Source Object
  7,                                      !- Outlet Port
  {e5a8b960-0c0c-42a5-a416-72e15c66b0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  {f2ef42ef-318e-47e3-ac9a-4f573e7e55d5}, !- Default Day Schedule Name
  {3f8a7427-9a68-4f40-9f9f-5cf492c9f614}, !- Summer Design Day Schedule Name
  {5435115e-413d-41a6-a3d6-c4956794e375}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2ef42ef-318e-47e3-ac9a-4f573e7e55d5}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {386f3b2a-7366-44fc-b638-0149f9270d78}, !- Handle
  Schedule Rule 43,                       !- Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8e69624e-13d3-4a2c-abcb-55a7efe2a1d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e69624e-13d3-4a2c-abcb-55a7efe2a1d2}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b88a9c47-6b9e-4fc2-863b-1bee8de66259}, !- Handle
  Schedule Rule 44,                       !- Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5cb585ba-d939-4a99-97b9-72d67546341b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5cb585ba-d939-4a99-97b9-72d67546341b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca0c28c6-4018-4d77-8be5-9b9919f0d605}, !- Handle
  Schedule Rule 45,                       !- Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4394315c-1d0f-41f6-a130-9ef76e4598c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4394315c-1d0f-41f6-a130-9ef76e4598c3}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {27f4bfe8-b738-4516-affe-35ebc22e2bfe}, !- Handle
  Schedule Rule 46,                       !- Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34592f11-4de2-49e6-8678-4256d0fc8ac9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34592f11-4de2-49e6-8678-4256d0fc8ac9}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {358a7c10-30be-4f96-b6b5-e89089b6903f}, !- Handle
  Schedule Rule 47,                       !- Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfd23b2c-325e-4e10-9962-ec8e52ee246d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bfd23b2c-325e-4e10-9962-ec8e52ee246d}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5435115e-413d-41a6-a3d6-c4956794e375}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f8a7427-9a68-4f40-9f9f-5cf492c9f614}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {0c2b44a9-21ed-496a-9d6a-4bbe59eb867d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {9a725076-0637-475f-8c6e-ad6b9fb3a135}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Transfer Air Source, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.041709546455026,                      !- Maximum Flow Rate {m3/s}
  {3983c9b0-0dfe-44c1-9bac-a7d4a1298857}, !- Air Inlet Node Name
  {d5969d31-22c1-4318-9fdd-fff7b02af77e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {05fc082b-4be4-4a09-9306-c138ad94c47b}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {72d0e5e8-3336-47da-bc3f-e5089434f3db}, !- Inlet Port
  {3983c9b0-0dfe-44c1-9bac-a7d4a1298857}; !- Outlet Port

OS:Connection,
  {72d0e5e8-3336-47da-bc3f-e5089434f3db}, !- Handle
  {df58c5ad-2f32-4889-beeb-077bcf2c1a0b}, !- Source Object
  2,                                      !- Outlet Port
  {05fc082b-4be4-4a09-9306-c138ad94c47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3983c9b0-0dfe-44c1-9bac-a7d4a1298857}, !- Handle
  {05fc082b-4be4-4a09-9306-c138ad94c47b}, !- Source Object
  3,                                      !- Outlet Port
  {9a725076-0637-475f-8c6e-ad6b9fb3a135}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19535145-74a4-424e-afc9-bb0562b05616}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {d5969d31-22c1-4318-9fdd-fff7b02af77e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5969d31-22c1-4318-9fdd-fff7b02af77e}, !- Handle
  {9a725076-0637-475f-8c6e-ad6b9fb3a135}, !- Source Object
  7,                                      !- Outlet Port
  {19535145-74a4-424e-afc9-bb0562b05616}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {a8fd8a21-d898-4483-9bad-f0aa4c4f322a}, !- Handle
  Zone Mixing 1,                          !- Name
  {613d2370-1d70-49c0-a29f-881747f0fbab}, !- Zone or Space Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.041709546455026,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {324acce8-435c-4bea-8c3a-18d46b0abd98}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {f61f2449-76aa-4608-97d7-9e4f92dc654b}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.160772203853892,                      !- Maximum Flow Rate {m3/s}
  {84f2887c-75c8-4504-8af3-98c31e76c306}, !- Air Inlet Node Name
  {6bb43ce4-b7cd-4856-b866-46e9b3990737}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {73901748-43fd-4b36-ad52-d630df406002}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {85355720-f0b9-4e2a-899f-0680b44b28df}, !- Inlet Port
  {84f2887c-75c8-4504-8af3-98c31e76c306}; !- Outlet Port

OS:Connection,
  {85355720-f0b9-4e2a-899f-0680b44b28df}, !- Handle
  {7546f100-0341-4ba0-876d-04522d13b749}, !- Source Object
  2,                                      !- Outlet Port
  {73901748-43fd-4b36-ad52-d630df406002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f2887c-75c8-4504-8af3-98c31e76c306}, !- Handle
  {73901748-43fd-4b36-ad52-d630df406002}, !- Source Object
  3,                                      !- Outlet Port
  {f61f2449-76aa-4608-97d7-9e4f92dc654b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9d825a07-a466-41e4-91af-223ed6e3261a}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {6bb43ce4-b7cd-4856-b866-46e9b3990737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bb43ce4-b7cd-4856-b866-46e9b3990737}, !- Handle
  {f61f2449-76aa-4608-97d7-9e4f92dc654b}, !- Source Object
  7,                                      !- Outlet Port
  {9d825a07-a466-41e4-91af-223ed6e3261a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {baca842f-a5ad-4a37-a4da-6322ef823658}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Transfer Air Source, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.119983700283552,                      !- Maximum Flow Rate {m3/s}
  {d4dafbc7-6dfb-4de6-a3c5-75e66a40010c}, !- Air Inlet Node Name
  {a526acb5-3c85-4017-849f-97ec7f20f606}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7d9278e1-9f91-49a0-91da-a02f87c066db}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {22c2af03-4d5b-40d8-b7e7-1d1b66b82b46}, !- Inlet Port
  {d4dafbc7-6dfb-4de6-a3c5-75e66a40010c}; !- Outlet Port

OS:Connection,
  {22c2af03-4d5b-40d8-b7e7-1d1b66b82b46}, !- Handle
  {f1152d97-ee20-4ec7-9696-ba51eba7001c}, !- Source Object
  2,                                      !- Outlet Port
  {7d9278e1-9f91-49a0-91da-a02f87c066db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dafbc7-6dfb-4de6-a3c5-75e66a40010c}, !- Handle
  {7d9278e1-9f91-49a0-91da-a02f87c066db}, !- Source Object
  3,                                      !- Outlet Port
  {baca842f-a5ad-4a37-a4da-6322ef823658}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8a7b43a-3b69-41c4-a26b-542414a45140}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {a526acb5-3c85-4017-849f-97ec7f20f606}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a526acb5-3c85-4017-849f-97ec7f20f606}, !- Handle
  {baca842f-a5ad-4a37-a4da-6322ef823658}, !- Source Object
  7,                                      !- Outlet Port
  {d8a7b43a-3b69-41c4-a26b-542414a45140}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {d99f36a7-073f-4651-90d7-d0fe921e7cc4}, !- Handle
  Zone Mixing 2,                          !- Name
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Zone or Space Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.119983700283552,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {9939fb3e-3067-4855-b709-334b78fb6b6c}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {af4a36a6-57c2-4c4e-aa4d-78dc7ff9bf98}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0558887222970572,                     !- Maximum Flow Rate {m3/s}
  {174bb1c5-ee69-4bdf-9bce-4a2b5e46d5fd}, !- Air Inlet Node Name
  {3b60ff76-76ad-4805-a062-613db0773db5}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9e117cdf-7016-42b0-9b8c-a14cdfd4441a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {f4a6c309-645e-4aae-87b5-2dfa96c5e94d}, !- Inlet Port
  {174bb1c5-ee69-4bdf-9bce-4a2b5e46d5fd}; !- Outlet Port

OS:Connection,
  {f4a6c309-645e-4aae-87b5-2dfa96c5e94d}, !- Handle
  {ea208299-a415-4b46-a630-da20ea360baf}, !- Source Object
  2,                                      !- Outlet Port
  {9e117cdf-7016-42b0-9b8c-a14cdfd4441a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {174bb1c5-ee69-4bdf-9bce-4a2b5e46d5fd}, !- Handle
  {9e117cdf-7016-42b0-9b8c-a14cdfd4441a}, !- Source Object
  3,                                      !- Outlet Port
  {af4a36a6-57c2-4c4e-aa4d-78dc7ff9bf98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a027db9-53c4-4a52-9c62-ae111ce5830a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {3b60ff76-76ad-4805-a062-613db0773db5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b60ff76-76ad-4805-a062-613db0773db5}, !- Handle
  {af4a36a6-57c2-4c4e-aa4d-78dc7ff9bf98}, !- Source Object
  7,                                      !- Outlet Port
  {6a027db9-53c4-4a52-9c62-ae111ce5830a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {fe4300e0-ca36-4e37-9b77-bd82dd2db185}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Transfer Air Source, !- Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.041709546455026,                      !- Maximum Flow Rate {m3/s}
  {1117854a-0f83-4a66-bdba-6604a5454161}, !- Air Inlet Node Name
  {c463a591-9562-48ec-9c3a-86cb7fe0b81d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {899e284f-13ef-476a-bd17-48c06c543520}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {5b20a7a7-677b-4e65-8eec-156162655a63}, !- Inlet Port
  {1117854a-0f83-4a66-bdba-6604a5454161}; !- Outlet Port

OS:Connection,
  {5b20a7a7-677b-4e65-8eec-156162655a63}, !- Handle
  {10d20954-b454-40ef-a7c9-b64602835a44}, !- Source Object
  2,                                      !- Outlet Port
  {899e284f-13ef-476a-bd17-48c06c543520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1117854a-0f83-4a66-bdba-6604a5454161}, !- Handle
  {899e284f-13ef-476a-bd17-48c06c543520}, !- Source Object
  3,                                      !- Outlet Port
  {fe4300e0-ca36-4e37-9b77-bd82dd2db185}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5153ae5e-ff7e-4e9f-8211-2b1e4c219cae}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {c463a591-9562-48ec-9c3a-86cb7fe0b81d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c463a591-9562-48ec-9c3a-86cb7fe0b81d}, !- Handle
  {fe4300e0-ca36-4e37-9b77-bd82dd2db185}, !- Source Object
  7,                                      !- Outlet Port
  {5153ae5e-ff7e-4e9f-8211-2b1e4c219cae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {813b77e6-b0f6-4dcd-830d-611f81279f9d}, !- Handle
  Zone Mixing 3,                          !- Name
  {355cef5b-6370-40f3-becf-cd2f2cb9f7fd}, !- Zone or Space Name
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.041709546455026,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e25434f8-8178-4427-be1b-a2d32505f524}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {c25acd27-66bc-496f-919a-5bc098f70218}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0436803696611723,                     !- Maximum Flow Rate {m3/s}
  {d8bfa415-2304-4450-bcc8-5a8d7f799662}, !- Air Inlet Node Name
  {9fdc183c-fe53-4f4c-9421-18aa994dda33}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3b13844f-9103-4f40-954a-2599ef48192e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1d9d57ee-a6c5-4379-b8da-2cf310a2e8d9}, !- Inlet Port
  {d8bfa415-2304-4450-bcc8-5a8d7f799662}; !- Outlet Port

OS:Connection,
  {1d9d57ee-a6c5-4379-b8da-2cf310a2e8d9}, !- Handle
  {12f4ebd3-6e10-422d-8e08-a1379a02bad9}, !- Source Object
  2,                                      !- Outlet Port
  {3b13844f-9103-4f40-954a-2599ef48192e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bfa415-2304-4450-bcc8-5a8d7f799662}, !- Handle
  {3b13844f-9103-4f40-954a-2599ef48192e}, !- Source Object
  3,                                      !- Outlet Port
  {c25acd27-66bc-496f-919a-5bc098f70218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9fcb87bd-9eab-4570-9175-9c241f08c596}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {9fdc183c-fe53-4f4c-9421-18aa994dda33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fdc183c-fe53-4f4c-9421-18aa994dda33}, !- Handle
  {c25acd27-66bc-496f-919a-5bc098f70218}, !- Source Object
  7,                                      !- Outlet Port
  {9fcb87bd-9eab-4570-9175-9c241f08c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {50f379a2-9304-498a-82b7-63e4ba0a3e77}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.12565306571607,                       !- Maximum Flow Rate {m3/s}
  {6a54f761-7b6d-4107-8530-cbcfc143f705}, !- Air Inlet Node Name
  {d77e1657-88b2-4ccb-96eb-2b9b61201c1e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b501cf82-739a-41fe-97c2-6c082233cc61}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b14ea7db-7eef-430a-a14b-00c904329b9f}, !- Inlet Port
  {6a54f761-7b6d-4107-8530-cbcfc143f705}; !- Outlet Port

OS:Connection,
  {b14ea7db-7eef-430a-a14b-00c904329b9f}, !- Handle
  {e771427e-59ab-4f67-b354-d925e20e17ae}, !- Source Object
  2,                                      !- Outlet Port
  {b501cf82-739a-41fe-97c2-6c082233cc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a54f761-7b6d-4107-8530-cbcfc143f705}, !- Handle
  {b501cf82-739a-41fe-97c2-6c082233cc61}, !- Source Object
  3,                                      !- Outlet Port
  {50f379a2-9304-498a-82b7-63e4ba0a3e77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dab3461c-4d74-481f-9940-439a9b357004}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d77e1657-88b2-4ccb-96eb-2b9b61201c1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d77e1657-88b2-4ccb-96eb-2b9b61201c1e}, !- Handle
  {50f379a2-9304-498a-82b7-63e4ba0a3e77}, !- Source Object
  7,                                      !- Outlet Port
  {dab3461c-4d74-481f-9940-439a9b357004}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5a3940f6-d548-408d-98b6-db6289d0a128}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0436803696611723,                     !- Maximum Flow Rate {m3/s}
  {5ca7cfda-6187-400e-b2fc-447506f2ce3e}, !- Air Inlet Node Name
  {b38bb22a-cf3a-4a58-a8b6-fd1e5dc6274d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {c615bc53-6687-4fa8-bd80-7b23c7b8e3a3}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {812b1496-958a-4b21-bb45-a19e73391816}, !- Inlet Port
  {5ca7cfda-6187-400e-b2fc-447506f2ce3e}; !- Outlet Port

OS:Connection,
  {812b1496-958a-4b21-bb45-a19e73391816}, !- Handle
  {e0fe28b2-cbcb-41e7-acce-c6628994c528}, !- Source Object
  2,                                      !- Outlet Port
  {c615bc53-6687-4fa8-bd80-7b23c7b8e3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca7cfda-6187-400e-b2fc-447506f2ce3e}, !- Handle
  {c615bc53-6687-4fa8-bd80-7b23c7b8e3a3}, !- Source Object
  3,                                      !- Outlet Port
  {5a3940f6-d548-408d-98b6-db6289d0a128}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {19d98cf1-0dff-481d-b956-ba6b93c73d50}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {b38bb22a-cf3a-4a58-a8b6-fd1e5dc6274d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b38bb22a-cf3a-4a58-a8b6-fd1e5dc6274d}, !- Handle
  {5a3940f6-d548-408d-98b6-db6289d0a128}, !- Source Object
  7,                                      !- Outlet Port
  {19d98cf1-0dff-481d-b956-ba6b93c73d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {fd8bf0d2-1b37-4433-971b-d55f59ce1629}, !- Default Day Schedule Name
  {b9ec398f-3231-4855-9dc4-2f437f977b96}, !- Summer Design Day Schedule Name
  {85797faf-c50b-48fb-880e-c481a526c0d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd8bf0d2-1b37-4433-971b-d55f59ce1629}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5224c7fb-d316-44b9-b51f-1d4822ba9a9b}, !- Handle
  Schedule Rule 48,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9fd9a390-6c60-4995-a48c-edbe856a1b09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fd9a390-6c60-4995-a48c-edbe856a1b09}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b9ec398f-3231-4855-9dc4-2f437f977b96}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c3af566a-2a76-49e1-b004-58099bf82771}, !- Handle
  Schedule Rule 49,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {88c42098-beda-425b-b3ef-5c12e3ddf862}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {88c42098-beda-425b-b3ef-5c12e3ddf862}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {327cc254-042e-419c-b43f-cb48dcc2a62a}, !- Handle
  Schedule Rule 50,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {22f48eca-4e9f-4ed4-b624-fba2ffce1965}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {22f48eca-4e9f-4ed4-b624-fba2ffce1965}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6f877fdb-d329-4b34-a59e-4057c8057eb4}, !- Handle
  Schedule Rule 51,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {547d71ee-82c9-493f-bdee-05d8310315fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {547d71ee-82c9-493f-bdee-05d8310315fd}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.085,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.405,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.47,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  52,                                     !- Minute 10
  0.63,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.79,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.8,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.81,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.82,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.83,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.775,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.665,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.61,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.62,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.63,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.65,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5125,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  7,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.125,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0625,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0;                                      !- Value Until Time 34

OS:Schedule:Rule,
  {2c9cb461-83ca-4399-9a37-0f42c26cf343}, !- Handle
  Schedule Rule 52,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41984424-ce3c-4094-a2f4-97db682b52a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {41984424-ce3c-4094-a2f4-97db682b52a1}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06875,                                !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.09375,                                !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  7,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0625,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5b3f45dc-64fe-4292-aa43-22abc934d113}, !- Handle
  Schedule Rule 53,                       !- Name
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd105599-78e0-4bc5-8da3-e73a43d1f2c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd105599-78e0-4bc5-8da3-e73a43d1f2c9}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.085,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.255,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.34,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.405,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.47,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.535,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  52,                                     !- Minute 10
  0.63,                                   !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.79,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.8,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.81,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.82,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.83,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.775,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.72,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.665,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.61,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.62,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.63,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.65,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5125,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  30,                                     !- Minute 25
  0.375,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  7,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.125,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0625,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0;                                      !- Value Until Time 34

OS:Schedule:Day,
  {85797faf-c50b-48fb-880e-c481a526c0d8}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {9492cafc-66bf-4f00-8bdd-a79351e95691}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.6gpm at 140F, !- Name
  {dd30652a-a1ec-4e0d-bd47-514e639eca6f}, !- Inlet Node Name
  {91a50b34-6a49-4c99-86dd-3f5a373f5a19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7cecd24-318e-47ff-955c-baeebfe2bbf7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0e74853-dbc5-46b0-993c-80c707485d6d}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use Def 0.6gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.76725433098598e-05,                   !- Peak Flow Rate {m3/s}
  {a9c7e1b6-c0a8-4f35-bb97-f06394a4acfb}, !- Target Temperature Schedule Name
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Sensible Fraction Schedule Name
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {d64c4841-e60d-4a48-9826-9007cba10290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d64c4841-e60d-4a48-9826-9007cba10290}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {68d1423f-ad95-4d7f-80e8-db56f91f5857}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68d1423f-ad95-4d7f-80e8-db56f91f5857}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9c7e1b6-c0a8-4f35-bb97-f06394a4acfb}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {13880862-e89a-49ff-9b6b-2d7667c9abd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13880862-e89a-49ff-9b6b-2d7667c9abd8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {c7cecd24-318e-47ff-955c-baeebfe2bbf7}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use 0.6gpm at 140F, !- Name
  {a0e74853-dbc5-46b0-993c-80c707485d6d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {38551bec-f614-4545-87bb-6ccbb581a838}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a28a43e9-976c-4395-8f45-75237844ebeb}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.95gpm at 140F, !- Name
  {69093822-5be2-48e4-af4f-0f6739bbdc71}, !- Inlet Node Name
  {a328b331-2abb-450c-8c52-cf17f06928d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1854d7d3-c4f0-4070-9a4f-ee1137eb3364}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6909b8fd-2ff0-4ef6-9273-e788d155fc7d}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use Def 0.95gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.96728354782521e-05,                   !- Peak Flow Rate {m3/s}
  {a9c7e1b6-c0a8-4f35-bb97-f06394a4acfb}, !- Target Temperature Schedule Name
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Sensible Fraction Schedule Name
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1854d7d3-c4f0-4070-9a4f-ee1137eb3364}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use 0.95gpm at 140F, !- Name
  {6909b8fd-2ff0-4ef6-9273-e788d155fc7d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {38551bec-f614-4545-87bb-6ccbb581a838}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {46a59836-abea-456f-a6c4-e5642e9a8175}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 180F, !- Name
  {2ba16628-6902-4b08-9988-088dfb92c2a8}, !- Inlet Node Name
  {9bb69ff8-869c-4a15-9280-3fac912930e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2fc58ca-e805-4f86-ad6b-cad5b2efede0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {961e5b6f-56a1-453b-895c-9ef072359e97}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.47gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.97745023677744e-05,                   !- Peak Flow Rate {m3/s}
  {418a92b7-77ce-4af7-a167-09023249757c}, !- Target Temperature Schedule Name
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Sensible Fraction Schedule Name
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {418a92b7-77ce-4af7-a167-09023249757c}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {179848da-35c0-482e-bab4-f675f3a23d73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {179848da-35c0-482e-bab4-f675f3a23d73}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2fc58ca-e805-4f86-ad6b-cad5b2efede0}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.47gpm at 180F, !- Name
  {961e5b6f-56a1-453b-895c-9ef072359e97}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {38551bec-f614-4545-87bb-6ccbb581a838}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0d9bafd5-3dec-426e-85c3-30c2990759d5}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F, !- Name
  {9cdce85c-b8c2-402c-8bde-ff3a4460eeea}, !- Inlet Node Name
  {43831a9f-d75b-46a4-bccb-aeaa5e15c8eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc4a0f46-6a14-4803-80ff-53221f57e38b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b080ec4c-11ee-4484-be80-2f328daa4d5c}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 0.31gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.9849668245183e-05,                    !- Peak Flow Rate {m3/s}
  {a9c7e1b6-c0a8-4f35-bb97-f06394a4acfb}, !- Target Temperature Schedule Name
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Sensible Fraction Schedule Name
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bc4a0f46-6a14-4803-80ff-53221f57e38b}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 0.31gpm at 140F, !- Name
  {b080ec4c-11ee-4484-be80-2f328daa4d5c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {38551bec-f614-4545-87bb-6ccbb581a838}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bfa1aa89-4d0a-410b-baaf-86346d84b60f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00026797052130997,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0321564625571964,                     !- Plant Loop Volume {m3}
  {0d7a90dd-1b1c-40f2-b621-762a1d252377}, !- Plant Side Inlet Node Name
  {7b603362-5aaa-474b-9a4d-44e2565c508d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d0fa969-27f1-442f-8417-a9973624b9a6}, !- Demand Side Inlet Node Name
  {e596172d-99ef-4764-9747-33fe1f1e9017}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {467aefdc-f1df-4472-8f8b-e9dc3247ff88}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Demand Mixer Name
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Demand Splitter Name
  {19c0ffe7-023f-425f-97e6-326aeb18d084}, !- Supply Mixer Name
  {0cd02b51-f06b-4da3-802b-343435971cc6}; !- Supply Splitter Name

OS:Node,
  {514beea9-89c8-47a0-bcb8-bb1a1fe13f08}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {0d7a90dd-1b1c-40f2-b621-762a1d252377}, !- Inlet Port
  {1e34b942-69a6-46b9-b079-d47c0ecfae60}; !- Outlet Port

OS:Node,
  {bfa1aa89-4d0a-410b-baaf-86346d84b60f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {669b6414-8324-49c0-af16-afa24ca14a25}, !- Inlet Port
  {7b603362-5aaa-474b-9a4d-44e2565c508d}; !- Outlet Port

OS:Node,
  {3612f853-4b87-458a-9fa2-510d9481d62f}, !- Handle
  41gal NaturalGas Water Heater - 41kBtu/hr Supply Inlet Water Node, !- Name
  {ca6c1017-407e-4f14-a3e3-238a20d43f96}, !- Inlet Port
  {afad7dce-b53d-4037-8a69-6200b2a77a8b}; !- Outlet Port

OS:Connector:Mixer,
  {19c0ffe7-023f-425f-97e6-326aeb18d084}, !- Handle
  Connector Mixer 1,                      !- Name
  {b60cef9f-66aa-4aac-a043-2c9aa660a826}, !- Outlet Branch Name
  {a7489000-0b91-47db-8bea-5b3f03e0740f}, !- Inlet Branch Name 1
  {b9025065-174f-4628-bd5c-385f21937cef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0cd02b51-f06b-4da3-802b-343435971cc6}, !- Handle
  Connector Splitter 1,                   !- Name
  {848dd343-46b8-4b66-b484-8d17a8ef7e90}, !- Inlet Branch Name
  {ca6c1017-407e-4f14-a3e3-238a20d43f96}, !- Outlet Branch Name 1
  {45cd13f3-914b-4e17-a7f8-d9a8b6825d00}; !- Outlet Branch Name 2

OS:Connection,
  {0d7a90dd-1b1c-40f2-b621-762a1d252377}, !- Handle
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Source Object
  14,                                     !- Outlet Port
  {514beea9-89c8-47a0-bcb8-bb1a1fe13f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6c1017-407e-4f14-a3e3-238a20d43f96}, !- Handle
  {0cd02b51-f06b-4da3-802b-343435971cc6}, !- Source Object
  3,                                      !- Outlet Port
  {3612f853-4b87-458a-9fa2-510d9481d62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b603362-5aaa-474b-9a4d-44e2565c508d}, !- Handle
  {bfa1aa89-4d0a-410b-baaf-86346d84b60f}, !- Source Object
  3,                                      !- Outlet Port
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {85904e2f-63e2-45ef-9ddb-edd6d8233a80}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {6d0fa969-27f1-442f-8417-a9973624b9a6}, !- Inlet Port
  {dfe31154-b816-4214-9055-6a41d19e336d}; !- Outlet Port

OS:Node,
  {48cc72b8-dfee-4a66-908e-5c69b437569f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {881c93d6-ab75-4ca9-a227-9f5ae089c6b5}, !- Inlet Port
  {e596172d-99ef-4764-9747-33fe1f1e9017}; !- Outlet Port

OS:Node,
  {e1015744-a7f3-4ef3-8310-51db48392ef1}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {b8b1f5f9-13ce-495a-bb02-ad33dd90cfee}, !- Inlet Port
  {513348a2-03ff-45ff-9b52-8e6f59b0c52a}; !- Outlet Port

OS:Connector:Mixer,
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Handle
  Connector Mixer 2,                      !- Name
  {fd3db0ca-7cda-42df-bbf9-8561b94d6ac3}, !- Outlet Branch Name
  {93bc9f14-07c7-40b9-b645-cab910d3d3ae}, !- Inlet Branch Name 1
  {1c19b728-83c5-4aee-b71a-e297da7edf26}, !- Inlet Branch Name 2
  {d0c8352a-ffa3-4c7b-96cc-5cbd38ca5551}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Handle
  Connector Splitter 2,                   !- Name
  {e4569d88-bbc2-4b1c-b0cb-3494a1a7aebb}, !- Inlet Branch Name
  {b8b1f5f9-13ce-495a-bb02-ad33dd90cfee}, !- Outlet Branch Name 1
  {2a05c148-df98-4c79-9075-44f96b83b561}, !- Outlet Branch Name 2
  {eeab96be-c9b1-4eb7-91b6-e2b3a3d1941e}; !- Outlet Branch Name 3

OS:Connection,
  {6d0fa969-27f1-442f-8417-a9973624b9a6}, !- Handle
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Source Object
  17,                                     !- Outlet Port
  {85904e2f-63e2-45ef-9ddb-edd6d8233a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b1f5f9-13ce-495a-bb02-ad33dd90cfee}, !- Handle
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Source Object
  3,                                      !- Outlet Port
  {e1015744-a7f3-4ef3-8310-51db48392ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e596172d-99ef-4764-9747-33fe1f1e9017}, !- Handle
  {48cc72b8-dfee-4a66-908e-5c69b437569f}, !- Source Object
  3,                                      !- Outlet Port
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d1a541a3-2df3-43f6-a62a-5c38a6c88335}, !- Handle
  {af61e09a-1f2b-4bf1-a666-aa11b5bd8490}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {467aefdc-f1df-4472-8f8b-e9dc3247ff88}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e05bdcc7-a6e1-4e3c-b8f7-844206423347}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e6c15b16-b9d4-4e74-a18d-3131742c87f7}, !- Schedule Type Limits Name
  {d2b35d56-1981-4e2b-975b-cc1ae67c46ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2b35d56-1981-4e2b-975b-cc1ae67c46ae}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e6c15b16-b9d4-4e74-a18d-3131742c87f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {64204c48-dfdf-4edd-9ee0-5217e92ec5de}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e05bdcc7-a6e1-4e3c-b8f7-844206423347}, !- Schedule Name
  {bfa1aa89-4d0a-410b-baaf-86346d84b60f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {69bc0cd2-91c7-45fc-b063-004b55a74646}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {1e34b942-69a6-46b9-b079-d47c0ecfae60}, !- Inlet Node Name
  {13821ca0-60ee-4fa2-a00f-139afcb3999b}, !- Outlet Node Name
  0.00026797052130997,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  4.16426606525643e-07,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {72606cda-2748-44ff-8a41-716443bd054e}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {13821ca0-60ee-4fa2-a00f-139afcb3999b}, !- Inlet Port
  {848dd343-46b8-4b66-b484-8d17a8ef7e90}; !- Outlet Port

OS:Connection,
  {1e34b942-69a6-46b9-b079-d47c0ecfae60}, !- Handle
  {514beea9-89c8-47a0-bcb8-bb1a1fe13f08}, !- Source Object
  3,                                      !- Outlet Port
  {69bc0cd2-91c7-45fc-b063-004b55a74646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13821ca0-60ee-4fa2-a00f-139afcb3999b}, !- Handle
  {69bc0cd2-91c7-45fc-b063-004b55a74646}, !- Source Object
  3,                                      !- Outlet Port
  {72606cda-2748-44ff-8a41-716443bd054e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848dd343-46b8-4b66-b484-8d17a8ef7e90}, !- Handle
  {72606cda-2748-44ff-8a41-716443bd054e}, !- Source Object
  3,                                      !- Outlet Port
  {0cd02b51-f06b-4da3-802b-343435971cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8ae9fc7c-b11d-4986-b79e-93b490883fc5}, !- Handle
  41gal NaturalGas Water Heater - 41kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.155690872881093,                      !- Tank Volume {m3}
  {e05bdcc7-a6e1-4e3c-b8f7-844206423347}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12053.7720425907,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ae108d8b-b2f0-4cd5-886d-5bba8c06310e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.69528183252392,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.69528183252392,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {afad7dce-b53d-4037-8a69-6200b2a77a8b}, !- Use Side Inlet Node Name
  {7181df99-fe8b-4320-be33-3b934848845a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {e3d82a27-428b-47d7-9380-68907778ee68}, !- Handle
  {8ae9fc7c-b11d-4986-b79e-93b490883fc5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {ae108d8b-b2f0-4cd5-886d-5bba8c06310e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bbaf2d77-3009-4159-af56-be4a6ad8bbc6}, !- Schedule Type Limits Name
  {140bcfb8-b524-47bd-ad62-8122e022d1b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {140bcfb8-b524-47bd-ad62-8122e022d1b2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bbaf2d77-3009-4159-af56-be4a6ad8bbc6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ad2d1fca-be86-4ac6-9904-01af4e662d97}, !- Handle
  41gal NaturalGas Water Heater - 41kBtu/hr Supply Outlet Water Node, !- Name
  {7181df99-fe8b-4320-be33-3b934848845a}, !- Inlet Port
  {a7489000-0b91-47db-8bea-5b3f03e0740f}; !- Outlet Port

OS:Connection,
  {afad7dce-b53d-4037-8a69-6200b2a77a8b}, !- Handle
  {3612f853-4b87-458a-9fa2-510d9481d62f}, !- Source Object
  3,                                      !- Outlet Port
  {8ae9fc7c-b11d-4986-b79e-93b490883fc5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7181df99-fe8b-4320-be33-3b934848845a}, !- Handle
  {8ae9fc7c-b11d-4986-b79e-93b490883fc5}, !- Source Object
  32,                                     !- Outlet Port
  {ad2d1fca-be86-4ac6-9904-01af4e662d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7489000-0b91-47db-8bea-5b3f03e0740f}, !- Handle
  {ad2d1fca-be86-4ac6-9904-01af4e662d97}, !- Source Object
  3,                                      !- Outlet Port
  {19c0ffe7-023f-425f-97e6-326aeb18d084}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {c93a6c15-57c7-4844-9642-cdd748413821}, !- Handle
  {8ae9fc7c-b11d-4986-b79e-93b490883fc5}; !- Object Name

OS:Schedule:Ruleset,
  {2183a049-20b8-4ccb-8dce-e335a10830ff}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {2202ae16-a5b2-4ebc-aac4-21764ae797d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2202ae16-a5b2-4ebc-aac4-21764ae797d7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c21f2f4-829d-4574-a270-d203ca1efcbc}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {78ebe9e9-59d8-41e5-9ab6-5ca9d570d772}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78ebe9e9-59d8-41e5-9ab6-5ca9d570d772}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {04bf986d-7a7d-4c78-9a5c-8d9d2826704d}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fa0230e4-8ac6-492d-8626-bb8c071eefd6}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {04bf986d-7a7d-4c78-9a5c-8d9d2826704d}; !- Layer 1

OS:Pipe:Indoor,
  {27b0d973-9345-4fc7-a699-430775f0195d}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {fa0230e4-8ac6-492d-8626-bb8c071eefd6}, !- Construction
  {dfe31154-b816-4214-9055-6a41d19e336d}, !- Fluid Inlet Node
  {fe842008-ddd1-441b-9629-bdc28d82ac8d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2183a049-20b8-4ccb-8dce-e335a10830ff}, !- Ambient Temperature Schedule
  {8c21f2f4-829d-4574-a270-d203ca1efcbc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {2a20ac27-a547-43bf-a252-f57a6acf5856}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {fe842008-ddd1-441b-9629-bdc28d82ac8d}, !- Inlet Port
  {e4569d88-bbc2-4b1c-b0cb-3494a1a7aebb}; !- Outlet Port

OS:Connection,
  {dfe31154-b816-4214-9055-6a41d19e336d}, !- Handle
  {85904e2f-63e2-45ef-9ddb-edd6d8233a80}, !- Source Object
  3,                                      !- Outlet Port
  {27b0d973-9345-4fc7-a699-430775f0195d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe842008-ddd1-441b-9629-bdc28d82ac8d}, !- Handle
  {27b0d973-9345-4fc7-a699-430775f0195d}, !- Source Object
  4,                                      !- Outlet Port
  {2a20ac27-a547-43bf-a252-f57a6acf5856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4569d88-bbc2-4b1c-b0cb-3494a1a7aebb}, !- Handle
  {2a20ac27-a547-43bf-a252-f57a6acf5856}, !- Source Object
  3,                                      !- Outlet Port
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8817c87-d613-40ad-90b6-142d5584c792}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ebbb6f0a-5dd7-4491-8180-f01127fc3c16}, !- Inlet Node Name
  {fb5dc7fa-059a-4696-a2e8-b293475c2716}; !- Outlet Node Name

OS:Node,
  {d730110d-fc65-4345-9abf-0491a739f44f}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {45cd13f3-914b-4e17-a7f8-d9a8b6825d00}, !- Inlet Port
  {ebbb6f0a-5dd7-4491-8180-f01127fc3c16}; !- Outlet Port

OS:Connection,
  {45cd13f3-914b-4e17-a7f8-d9a8b6825d00}, !- Handle
  {0cd02b51-f06b-4da3-802b-343435971cc6}, !- Source Object
  4,                                      !- Outlet Port
  {d730110d-fc65-4345-9abf-0491a739f44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2ff291c-4016-4d46-aeae-c9999ebdc88c}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {fb5dc7fa-059a-4696-a2e8-b293475c2716}, !- Inlet Port
  {b9025065-174f-4628-bd5c-385f21937cef}; !- Outlet Port

OS:Connection,
  {ebbb6f0a-5dd7-4491-8180-f01127fc3c16}, !- Handle
  {d730110d-fc65-4345-9abf-0491a739f44f}, !- Source Object
  3,                                      !- Outlet Port
  {b8817c87-d613-40ad-90b6-142d5584c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5dc7fa-059a-4696-a2e8-b293475c2716}, !- Handle
  {b8817c87-d613-40ad-90b6-142d5584c792}, !- Source Object
  3,                                      !- Outlet Port
  {a2ff291c-4016-4d46-aeae-c9999ebdc88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9025065-174f-4628-bd5c-385f21937cef}, !- Handle
  {a2ff291c-4016-4d46-aeae-c9999ebdc88c}, !- Source Object
  3,                                      !- Outlet Port
  {19c0ffe7-023f-425f-97e6-326aeb18d084}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66be01b3-8961-4f44-8f47-60e560349ac0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {513348a2-03ff-45ff-9b52-8e6f59b0c52a}, !- Inlet Node Name
  {af64042c-2280-42f5-a38d-1fb9dd52a867}; !- Outlet Node Name

OS:Node,
  {ce2bb925-2dd2-493f-9cbc-67c1e5b61fa5}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {af64042c-2280-42f5-a38d-1fb9dd52a867}, !- Inlet Port
  {93bc9f14-07c7-40b9-b645-cab910d3d3ae}; !- Outlet Port

OS:Connection,
  {513348a2-03ff-45ff-9b52-8e6f59b0c52a}, !- Handle
  {e1015744-a7f3-4ef3-8310-51db48392ef1}, !- Source Object
  3,                                      !- Outlet Port
  {66be01b3-8961-4f44-8f47-60e560349ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af64042c-2280-42f5-a38d-1fb9dd52a867}, !- Handle
  {66be01b3-8961-4f44-8f47-60e560349ac0}, !- Source Object
  3,                                      !- Outlet Port
  {ce2bb925-2dd2-493f-9cbc-67c1e5b61fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bc9f14-07c7-40b9-b645-cab910d3d3ae}, !- Handle
  {ce2bb925-2dd2-493f-9cbc-67c1e5b61fa5}, !- Source Object
  3,                                      !- Outlet Port
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d982e13-7da1-40d5-ac47-a8acf073f6c4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {74260894-3ce8-49c1-9fdb-8a0e1575cb35}, !- Inlet Node Name
  {669b6414-8324-49c0-af16-afa24ca14a25}; !- Outlet Node Name

OS:Node,
  {e8b0baaf-dacd-4e85-aa67-31202302ec5f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b60cef9f-66aa-4aac-a043-2c9aa660a826}, !- Inlet Port
  {74260894-3ce8-49c1-9fdb-8a0e1575cb35}; !- Outlet Port

OS:Connection,
  {b60cef9f-66aa-4aac-a043-2c9aa660a826}, !- Handle
  {19c0ffe7-023f-425f-97e6-326aeb18d084}, !- Source Object
  2,                                      !- Outlet Port
  {e8b0baaf-dacd-4e85-aa67-31202302ec5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74260894-3ce8-49c1-9fdb-8a0e1575cb35}, !- Handle
  {e8b0baaf-dacd-4e85-aa67-31202302ec5f}, !- Source Object
  3,                                      !- Outlet Port
  {0d982e13-7da1-40d5-ac47-a8acf073f6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669b6414-8324-49c0-af16-afa24ca14a25}, !- Handle
  {0d982e13-7da1-40d5-ac47-a8acf073f6c4}, !- Source Object
  3,                                      !- Outlet Port
  {bfa1aa89-4d0a-410b-baaf-86346d84b60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d399f190-f6b3-4c3d-94bc-fd40db16f7d3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {302a3ff5-07fd-425f-bbf7-0f4dde01b858}, !- Inlet Node Name
  {881c93d6-ab75-4ca9-a227-9f5ae089c6b5}; !- Outlet Node Name

OS:Node,
  {90429943-f725-43ce-a66a-b02584e16467}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fd3db0ca-7cda-42df-bbf9-8561b94d6ac3}, !- Inlet Port
  {302a3ff5-07fd-425f-bbf7-0f4dde01b858}; !- Outlet Port

OS:Connection,
  {fd3db0ca-7cda-42df-bbf9-8561b94d6ac3}, !- Handle
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Source Object
  2,                                      !- Outlet Port
  {90429943-f725-43ce-a66a-b02584e16467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302a3ff5-07fd-425f-bbf7-0f4dde01b858}, !- Handle
  {90429943-f725-43ce-a66a-b02584e16467}, !- Source Object
  3,                                      !- Outlet Port
  {d399f190-f6b3-4c3d-94bc-fd40db16f7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881c93d6-ab75-4ca9-a227-9f5ae089c6b5}, !- Handle
  {d399f190-f6b3-4c3d-94bc-fd40db16f7d3}, !- Source Object
  3,                                      !- Outlet Port
  {48cc72b8-dfee-4a66-908e-5c69b437569f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3affc1c9-0380-4b10-b306-1b8fc9a06356}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Inlet Water Node, !- Name
  {2a05c148-df98-4c79-9075-44f96b83b561}, !- Inlet Port
  {9cdce85c-b8c2-402c-8bde-ff3a4460eeea}; !- Outlet Port

OS:Connection,
  {2a05c148-df98-4c79-9075-44f96b83b561}, !- Handle
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Source Object
  4,                                      !- Outlet Port
  {3affc1c9-0380-4b10-b306-1b8fc9a06356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ea10d4b-7ebb-498a-ae69-7087e2e4aabc}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.31gpm at 140F Outlet Water Node, !- Name
  {43831a9f-d75b-46a4-bccb-aeaa5e15c8eb}, !- Inlet Port
  {1c19b728-83c5-4aee-b71a-e297da7edf26}; !- Outlet Port

OS:Connection,
  {9cdce85c-b8c2-402c-8bde-ff3a4460eeea}, !- Handle
  {3affc1c9-0380-4b10-b306-1b8fc9a06356}, !- Source Object
  3,                                      !- Outlet Port
  {0d9bafd5-3dec-426e-85c3-30c2990759d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43831a9f-d75b-46a4-bccb-aeaa5e15c8eb}, !- Handle
  {0d9bafd5-3dec-426e-85c3-30c2990759d5}, !- Source Object
  3,                                      !- Outlet Port
  {0ea10d4b-7ebb-498a-ae69-7087e2e4aabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c19b728-83c5-4aee-b71a-e297da7edf26}, !- Handle
  {0ea10d4b-7ebb-498a-ae69-7087e2e4aabc}, !- Source Object
  3,                                      !- Outlet Port
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a1f78876-45e0-4956-8c21-8c2779f08ff8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  2.97745023677744e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00357294028413293,                    !- Plant Loop Volume {m3}
  {cf1414fa-2480-4d93-8450-e3d0c42f1f67}, !- Plant Side Inlet Node Name
  {e9c3d157-675b-40d6-8d19-ec57a8d4bdd0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1a389c6b-f223-4b16-86b3-c0af17edd148}, !- Demand Side Inlet Node Name
  {064c3286-c86c-4e59-b5a3-a6d7a67027a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6add2282-3aa6-423d-85d5-3805cf74f8ef}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {48683a5b-e9c4-4af7-b102-7149de849396}, !- Demand Mixer Name
  {5c9a7cdf-a02a-477d-9e67-260a3950eefc}, !- Demand Splitter Name
  {33e63c9e-3c52-48ad-a9f8-e014df3c2011}, !- Supply Mixer Name
  {7008542e-4f94-46b6-9e9e-b88c71a0b7aa}; !- Supply Splitter Name

OS:Node,
  {94640111-f06d-41e9-bf37-1e5b455c8f84}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {cf1414fa-2480-4d93-8450-e3d0c42f1f67}, !- Inlet Port
  {c2313cd4-1207-462c-b21d-eff42dc42bed}; !- Outlet Port

OS:Node,
  {a1f78876-45e0-4956-8c21-8c2779f08ff8}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {b5c74dbe-05b7-4672-bab5-ccde53806718}, !- Inlet Port
  {e9c3d157-675b-40d6-8d19-ec57a8d4bdd0}; !- Outlet Port

OS:Node,
  {40c9e39a-0392-46c1-9b63-7997e0699fe8}, !- Handle
  6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Inlet Water Node, !- Name
  {3d878b67-c1ee-46c8-9df8-06780a8972df}, !- Inlet Port
  {aa7aae93-e1d4-497f-acc4-e84aaac01d2a}; !- Outlet Port

OS:Connector:Mixer,
  {33e63c9e-3c52-48ad-a9f8-e014df3c2011}, !- Handle
  Connector Mixer 3,                      !- Name
  {b81bc184-a48b-48e1-ba66-972c413eda02}, !- Outlet Branch Name
  {d5b0fe28-45c5-4a10-9711-d11e3e38e0ac}, !- Inlet Branch Name 1
  {6013e2da-aa78-423b-b494-cb8d1cbf9270}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7008542e-4f94-46b6-9e9e-b88c71a0b7aa}, !- Handle
  Connector Splitter 3,                   !- Name
  {10c1a055-8c85-4374-8e43-bea1f5582737}, !- Inlet Branch Name
  {3d878b67-c1ee-46c8-9df8-06780a8972df}, !- Outlet Branch Name 1
  {81ac9ede-e5ff-443d-b0ac-ff2eae5213bb}; !- Outlet Branch Name 2

OS:Connection,
  {cf1414fa-2480-4d93-8450-e3d0c42f1f67}, !- Handle
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Source Object
  14,                                     !- Outlet Port
  {94640111-f06d-41e9-bf37-1e5b455c8f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d878b67-c1ee-46c8-9df8-06780a8972df}, !- Handle
  {7008542e-4f94-46b6-9e9e-b88c71a0b7aa}, !- Source Object
  3,                                      !- Outlet Port
  {40c9e39a-0392-46c1-9b63-7997e0699fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c3d157-675b-40d6-8d19-ec57a8d4bdd0}, !- Handle
  {a1f78876-45e0-4956-8c21-8c2779f08ff8}, !- Source Object
  3,                                      !- Outlet Port
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45ba4c6b-42e3-44a4-b255-b83cdfad13a7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {1a389c6b-f223-4b16-86b3-c0af17edd148}, !- Inlet Port
  {4e70d797-dfed-4abe-ae69-2f93ecc9cd2e}; !- Outlet Port

OS:Node,
  {4ee74279-b61a-4c44-9233-fe2f64570a27}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {a7ea727a-14b0-41e8-987c-5e7d95f95d71}, !- Inlet Port
  {064c3286-c86c-4e59-b5a3-a6d7a67027a4}; !- Outlet Port

OS:Node,
  {6adc88a1-fa24-4734-926b-50d70d68e60b}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ac5ff7a6-47f3-410b-b418-8034174d038b}, !- Inlet Port
  {b7378759-98d1-4640-8b3c-fc4918217008}; !- Outlet Port

OS:Connector:Mixer,
  {48683a5b-e9c4-4af7-b102-7149de849396}, !- Handle
  Connector Mixer 4,                      !- Name
  {c04dde9c-1907-4e16-9d1b-f933dfffd59e}, !- Outlet Branch Name
  {4b55a265-3517-45ac-82b7-99cdbb80341e}, !- Inlet Branch Name 1
  {b32866df-6292-44c0-b46c-16c727b91216}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5c9a7cdf-a02a-477d-9e67-260a3950eefc}, !- Handle
  Connector Splitter 4,                   !- Name
  {4b014b45-f34f-4d9d-842d-4c12e0b59737}, !- Inlet Branch Name
  {ac5ff7a6-47f3-410b-b418-8034174d038b}, !- Outlet Branch Name 1
  {bd73f278-a6dc-4353-a6cc-415e247e9b71}; !- Outlet Branch Name 2

OS:Connection,
  {1a389c6b-f223-4b16-86b3-c0af17edd148}, !- Handle
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Source Object
  17,                                     !- Outlet Port
  {45ba4c6b-42e3-44a4-b255-b83cdfad13a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac5ff7a6-47f3-410b-b418-8034174d038b}, !- Handle
  {5c9a7cdf-a02a-477d-9e67-260a3950eefc}, !- Source Object
  3,                                      !- Outlet Port
  {6adc88a1-fa24-4734-926b-50d70d68e60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064c3286-c86c-4e59-b5a3-a6d7a67027a4}, !- Handle
  {4ee74279-b61a-4c44-9233-fe2f64570a27}, !- Source Object
  3,                                      !- Outlet Port
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1673a1ce-c33a-4ab3-a4d4-74d60b3e6b7b}, !- Handle
  {b9289955-057d-4544-bd35-8cb4fa231ed5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6add2282-3aa6-423d-85d5-3805cf74f8ef}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {51fec891-481a-4050-a96f-880feb58eeae}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9658821f-cf5f-489d-9318-f5bf304b5e8a}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {51fec891-481a-4050-a96f-880feb58eeae}, !- Schedule Type Limits Name
  {2710a249-6395-479d-bc48-293703d04ccb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2710a249-6395-479d-bc48-293703d04ccb}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {51fec891-481a-4050-a96f-880feb58eeae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fa7e404c-b99e-4463-bf67-ba0362f59dc7}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9658821f-cf5f-489d-9318-f5bf304b5e8a}, !- Schedule Name
  {a1f78876-45e0-4956-8c21-8c2779f08ff8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {505e652e-bd50-4005-a909-5d22f908b299}, !- Handle
  Booster Water Loop Pump,                !- Name
  {5526bbfb-98fc-4347-b7bb-4ab62dc4ef97}, !- Inlet Node Name
  {557219fa-5ec8-4c67-9975-8900516256f2}, !- Outlet Node Name
  2.97745023677744e-05,                   !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ffc82576-de90-4d30-bbd3-8d9661d38415}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {557219fa-5ec8-4c67-9975-8900516256f2}, !- Inlet Port
  {10c1a055-8c85-4374-8e43-bea1f5582737}; !- Outlet Port

OS:Connection,
  {557219fa-5ec8-4c67-9975-8900516256f2}, !- Handle
  {505e652e-bd50-4005-a909-5d22f908b299}, !- Source Object
  3,                                      !- Outlet Port
  {ffc82576-de90-4d30-bbd3-8d9661d38415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c1a055-8c85-4374-8e43-bea1f5582737}, !- Handle
  {ffc82576-de90-4d30-bbd3-8d9661d38415}, !- Source Object
  3,                                      !- Outlet Port
  {7008542e-4f94-46b6-9e9e-b88c71a0b7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {553616aa-42ee-43f4-9fe1-c09e1e463973}, !- Handle
  6.0gal Electricity Booster Water Heater - 8kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {9658821f-cf5f-489d-9318-f5bf304b5e8a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2314.32423217741,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d99cbb58-8cde-4797-aca4-1929179298f0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aa7aae93-e1d4-497f-acc4-e84aaac01d2a}, !- Use Side Inlet Node Name
  {dd57aa1e-1463-4ee2-aa22-2c2312800b09}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3bbf8dd5-56cd-4c7e-b42c-a1c6e4956419}, !- Handle
  {553616aa-42ee-43f4-9fe1-c09e1e463973}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {d99cbb58-8cde-4797-aca4-1929179298f0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {51fec891-481a-4050-a96f-880feb58eeae}, !- Schedule Type Limits Name
  {e1927731-7fd5-4d59-8347-ab2a3877c997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1927731-7fd5-4d59-8347-ab2a3877c997}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {51fec891-481a-4050-a96f-880feb58eeae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {90f041d7-3d90-4f00-99d2-860b75c4dec0}, !- Handle
  6.0gal Electricity Booster Water Heater - 8kBtu/hr Supply Outlet Water Node, !- Name
  {dd57aa1e-1463-4ee2-aa22-2c2312800b09}, !- Inlet Port
  {d5b0fe28-45c5-4a10-9711-d11e3e38e0ac}; !- Outlet Port

OS:Connection,
  {aa7aae93-e1d4-497f-acc4-e84aaac01d2a}, !- Handle
  {40c9e39a-0392-46c1-9b63-7997e0699fe8}, !- Source Object
  3,                                      !- Outlet Port
  {553616aa-42ee-43f4-9fe1-c09e1e463973}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dd57aa1e-1463-4ee2-aa22-2c2312800b09}, !- Handle
  {553616aa-42ee-43f4-9fe1-c09e1e463973}, !- Source Object
  32,                                     !- Outlet Port
  {90f041d7-3d90-4f00-99d2-860b75c4dec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b0fe28-45c5-4a10-9711-d11e3e38e0ac}, !- Handle
  {90f041d7-3d90-4f00-99d2-860b75c4dec0}, !- Source Object
  3,                                      !- Outlet Port
  {33e63c9e-3c52-48ad-a9f8-e014df3c2011}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cea000b3-2cd1-41bd-8968-81afb2467f92}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {2b1c43b6-2d7e-4340-a057-48e81a634e51}, !- Inlet Node Name
  {925d47e9-998b-4bf4-863a-51026d47a020}; !- Outlet Node Name

OS:Node,
  {e5dec1dc-0a49-41e9-8805-4b5fe761f482}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {81ac9ede-e5ff-443d-b0ac-ff2eae5213bb}, !- Inlet Port
  {2b1c43b6-2d7e-4340-a057-48e81a634e51}; !- Outlet Port

OS:Connection,
  {81ac9ede-e5ff-443d-b0ac-ff2eae5213bb}, !- Handle
  {7008542e-4f94-46b6-9e9e-b88c71a0b7aa}, !- Source Object
  4,                                      !- Outlet Port
  {e5dec1dc-0a49-41e9-8805-4b5fe761f482}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7b4e3a-a287-4350-bbfd-3b76a95c06f1}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {925d47e9-998b-4bf4-863a-51026d47a020}, !- Inlet Port
  {6013e2da-aa78-423b-b494-cb8d1cbf9270}; !- Outlet Port

OS:Connection,
  {2b1c43b6-2d7e-4340-a057-48e81a634e51}, !- Handle
  {e5dec1dc-0a49-41e9-8805-4b5fe761f482}, !- Source Object
  3,                                      !- Outlet Port
  {cea000b3-2cd1-41bd-8968-81afb2467f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925d47e9-998b-4bf4-863a-51026d47a020}, !- Handle
  {cea000b3-2cd1-41bd-8968-81afb2467f92}, !- Source Object
  3,                                      !- Outlet Port
  {3f7b4e3a-a287-4350-bbfd-3b76a95c06f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6013e2da-aa78-423b-b494-cb8d1cbf9270}, !- Handle
  {3f7b4e3a-a287-4350-bbfd-3b76a95c06f1}, !- Source Object
  3,                                      !- Outlet Port
  {33e63c9e-3c52-48ad-a9f8-e014df3c2011}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f42f613-18fb-4bb2-a920-f1fa990ba668}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b7378759-98d1-4640-8b3c-fc4918217008}, !- Inlet Node Name
  {b2a2dce0-85d1-4922-80e6-f48bb530edcb}; !- Outlet Node Name

OS:Node,
  {452b5303-7791-4a75-9814-3fd9da75da6e}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {b2a2dce0-85d1-4922-80e6-f48bb530edcb}, !- Inlet Port
  {4b55a265-3517-45ac-82b7-99cdbb80341e}; !- Outlet Port

OS:Connection,
  {b7378759-98d1-4640-8b3c-fc4918217008}, !- Handle
  {6adc88a1-fa24-4734-926b-50d70d68e60b}, !- Source Object
  3,                                      !- Outlet Port
  {6f42f613-18fb-4bb2-a920-f1fa990ba668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a2dce0-85d1-4922-80e6-f48bb530edcb}, !- Handle
  {6f42f613-18fb-4bb2-a920-f1fa990ba668}, !- Source Object
  3,                                      !- Outlet Port
  {452b5303-7791-4a75-9814-3fd9da75da6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b55a265-3517-45ac-82b7-99cdbb80341e}, !- Handle
  {452b5303-7791-4a75-9814-3fd9da75da6e}, !- Source Object
  3,                                      !- Outlet Port
  {48683a5b-e9c4-4af7-b102-7149de849396}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e38ff5f5-8ec2-44a6-8eb5-e1b292712854}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {99318a98-fbf1-458d-9b93-930fc88cb89b}, !- Inlet Node Name
  {b5c74dbe-05b7-4672-bab5-ccde53806718}; !- Outlet Node Name

OS:Node,
  {ea2bf536-25c6-4eba-81c8-0a5969598b16}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b81bc184-a48b-48e1-ba66-972c413eda02}, !- Inlet Port
  {99318a98-fbf1-458d-9b93-930fc88cb89b}; !- Outlet Port

OS:Connection,
  {b81bc184-a48b-48e1-ba66-972c413eda02}, !- Handle
  {33e63c9e-3c52-48ad-a9f8-e014df3c2011}, !- Source Object
  2,                                      !- Outlet Port
  {ea2bf536-25c6-4eba-81c8-0a5969598b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99318a98-fbf1-458d-9b93-930fc88cb89b}, !- Handle
  {ea2bf536-25c6-4eba-81c8-0a5969598b16}, !- Source Object
  3,                                      !- Outlet Port
  {e38ff5f5-8ec2-44a6-8eb5-e1b292712854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c74dbe-05b7-4672-bab5-ccde53806718}, !- Handle
  {e38ff5f5-8ec2-44a6-8eb5-e1b292712854}, !- Source Object
  3,                                      !- Outlet Port
  {a1f78876-45e0-4956-8c21-8c2779f08ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {257d99ef-d2de-4df4-b1be-1e50c8e9b18d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4e70d797-dfed-4abe-ae69-2f93ecc9cd2e}, !- Inlet Node Name
  {de17c67d-927a-49de-b2e1-d4548ed8520e}; !- Outlet Node Name

OS:Node,
  {a8e0f6f6-4817-46bd-a2ee-e28ebee6bdcd}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {de17c67d-927a-49de-b2e1-d4548ed8520e}, !- Inlet Port
  {4b014b45-f34f-4d9d-842d-4c12e0b59737}; !- Outlet Port

OS:Connection,
  {4e70d797-dfed-4abe-ae69-2f93ecc9cd2e}, !- Handle
  {45ba4c6b-42e3-44a4-b255-b83cdfad13a7}, !- Source Object
  3,                                      !- Outlet Port
  {257d99ef-d2de-4df4-b1be-1e50c8e9b18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de17c67d-927a-49de-b2e1-d4548ed8520e}, !- Handle
  {257d99ef-d2de-4df4-b1be-1e50c8e9b18d}, !- Source Object
  3,                                      !- Outlet Port
  {a8e0f6f6-4817-46bd-a2ee-e28ebee6bdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b014b45-f34f-4d9d-842d-4c12e0b59737}, !- Handle
  {a8e0f6f6-4817-46bd-a2ee-e28ebee6bdcd}, !- Source Object
  3,                                      !- Outlet Port
  {5c9a7cdf-a02a-477d-9e67-260a3950eefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8caed1da-181d-4ffb-8251-6097b82d3bab}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {e940d9ea-2fc7-4a8d-874e-c40cb2949732}, !- Inlet Node Name
  {a7ea727a-14b0-41e8-987c-5e7d95f95d71}; !- Outlet Node Name

OS:Node,
  {47f3f19e-504b-4e45-96d6-9c85a47bb5bc}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {c04dde9c-1907-4e16-9d1b-f933dfffd59e}, !- Inlet Port
  {e940d9ea-2fc7-4a8d-874e-c40cb2949732}; !- Outlet Port

OS:Connection,
  {c04dde9c-1907-4e16-9d1b-f933dfffd59e}, !- Handle
  {48683a5b-e9c4-4af7-b102-7149de849396}, !- Source Object
  2,                                      !- Outlet Port
  {47f3f19e-504b-4e45-96d6-9c85a47bb5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e940d9ea-2fc7-4a8d-874e-c40cb2949732}, !- Handle
  {47f3f19e-504b-4e45-96d6-9c85a47bb5bc}, !- Source Object
  3,                                      !- Outlet Port
  {8caed1da-181d-4ffb-8251-6097b82d3bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ea727a-14b0-41e8-987c-5e7d95f95d71}, !- Handle
  {8caed1da-181d-4ffb-8251-6097b82d3bab}, !- Source Object
  3,                                      !- Outlet Port
  {4ee74279-b61a-4c44-9233-fe2f64570a27}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f3ddffb7-237a-4447-a226-42bd6681187e}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {90ce76a7-f994-4512-952f-d2923dfedf70}, !- Loop Demand Side Inlet Node
  {896fd450-c432-4309-a69a-3b7eb6da246a}, !- Loop Demand Side Outlet Node
  2.97745023677744e-05,                   !- Loop Demand Side Design Flow Rate {m3/s}
  {c2313cd4-1207-462c-b21d-eff42dc42bed}, !- Loop Supply Side Inlet Node
  {d85ef282-5b82-4221-92dd-cc12999f0daf}, !- Loop Supply Side Outlet Node
  2.97745023677744e-05,                   !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  36.2840886622816,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {7c72655b-271e-4f77-8a6e-93d69693ec54}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {d85ef282-5b82-4221-92dd-cc12999f0daf}, !- Inlet Port
  {5526bbfb-98fc-4347-b7bb-4ab62dc4ef97}; !- Outlet Port

OS:Connection,
  {c2313cd4-1207-462c-b21d-eff42dc42bed}, !- Handle
  {94640111-f06d-41e9-bf37-1e5b455c8f84}, !- Source Object
  3,                                      !- Outlet Port
  {f3ddffb7-237a-4447-a226-42bd6681187e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d85ef282-5b82-4221-92dd-cc12999f0daf}, !- Handle
  {f3ddffb7-237a-4447-a226-42bd6681187e}, !- Source Object
  7,                                      !- Outlet Port
  {7c72655b-271e-4f77-8a6e-93d69693ec54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5526bbfb-98fc-4347-b7bb-4ab62dc4ef97}, !- Handle
  {7c72655b-271e-4f77-8a6e-93d69693ec54}, !- Source Object
  3,                                      !- Outlet Port
  {505e652e-bd50-4005-a909-5d22f908b299}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ccdb0c6-3e85-4298-989a-9c1ad906333e}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {eeab96be-c9b1-4eb7-91b6-e2b3a3d1941e}, !- Inlet Port
  {90ce76a7-f994-4512-952f-d2923dfedf70}; !- Outlet Port

OS:Connection,
  {eeab96be-c9b1-4eb7-91b6-e2b3a3d1941e}, !- Handle
  {0774ba0c-8707-4804-9dda-850d8aa6ee1d}, !- Source Object
  5,                                      !- Outlet Port
  {8ccdb0c6-3e85-4298-989a-9c1ad906333e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4990bef-8da3-4850-aeb9-c90d667b4de5}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {896fd450-c432-4309-a69a-3b7eb6da246a}, !- Inlet Port
  {e55ec13c-60d8-4211-8cf5-545f2bee00fb}; !- Outlet Port

OS:Connection,
  {90ce76a7-f994-4512-952f-d2923dfedf70}, !- Handle
  {8ccdb0c6-3e85-4298-989a-9c1ad906333e}, !- Source Object
  3,                                      !- Outlet Port
  {f3ddffb7-237a-4447-a226-42bd6681187e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {896fd450-c432-4309-a69a-3b7eb6da246a}, !- Handle
  {f3ddffb7-237a-4447-a226-42bd6681187e}, !- Source Object
  4,                                      !- Outlet Port
  {c4990bef-8da3-4850-aeb9-c90d667b4de5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {70665a0d-ece9-44c9-8ffa-41a3718c4390}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {e55ec13c-60d8-4211-8cf5-545f2bee00fb}, !- Inlet Node
  {af2113ef-0eb7-45f0-a28c-0768fb95cefc}, !- Outlet Node
  0.00026797052130997,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {cc9c3d03-0b7b-4dbd-9ba7-01fc78832cf8}; !- Source Temperature Schedule Name {C}

OS:Node,
  {ff79c310-78d2-449f-9da2-291e6060881d}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {af2113ef-0eb7-45f0-a28c-0768fb95cefc}, !- Inlet Port
  {d0c8352a-ffa3-4c7b-96cc-5cbd38ca5551}; !- Outlet Port

OS:Connection,
  {e55ec13c-60d8-4211-8cf5-545f2bee00fb}, !- Handle
  {c4990bef-8da3-4850-aeb9-c90d667b4de5}, !- Source Object
  3,                                      !- Outlet Port
  {70665a0d-ece9-44c9-8ffa-41a3718c4390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2113ef-0eb7-45f0-a28c-0768fb95cefc}, !- Handle
  {70665a0d-ece9-44c9-8ffa-41a3718c4390}, !- Source Object
  3,                                      !- Outlet Port
  {ff79c310-78d2-449f-9da2-291e6060881d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c8352a-ffa3-4c7b-96cc-5cbd38ca5551}, !- Handle
  {ff79c310-78d2-449f-9da2-291e6060881d}, !- Source Object
  3,                                      !- Outlet Port
  {204806f0-0d03-47c6-b8ae-6f3a4644e791}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {d82f1e34-4550-404b-8622-18c9fad45080}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {cc9c3d03-0b7b-4dbd-9ba7-01fc78832cf8}, !- Handle
  Mains Water Temperature,                !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {80c241dd-ac94-4c01-beab-7e48eca2c8c8}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {cc9c3d03-0b7b-4dbd-9ba7-01fc78832cf8}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {fc7f8bcd-7092-4fe7-b57e-fb0895241455}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {80c241dd-ac94-4c01-beab-7e48eca2c8c8} = {d82f1e34-4550-404b-8622-18c9fad45080}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {586a664c-81fb-4096-90f6-777a967cf438}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fc7f8bcd-7092-4fe7-b57e-fb0895241455}; !- Program Name 1

OS:Node,
  {b192e461-d9d3-46e9-bcbd-d7b977969e02}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 180F Inlet Water Node, !- Name
  {bd73f278-a6dc-4353-a6cc-415e247e9b71}, !- Inlet Port
  {2ba16628-6902-4b08-9988-088dfb92c2a8}; !- Outlet Port

OS:Connection,
  {bd73f278-a6dc-4353-a6cc-415e247e9b71}, !- Handle
  {5c9a7cdf-a02a-477d-9e67-260a3950eefc}, !- Source Object
  4,                                      !- Outlet Port
  {b192e461-d9d3-46e9-bcbd-d7b977969e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ff0f32a-3526-40bc-906c-ec9c05176659}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 0.47gpm at 180F Outlet Water Node, !- Name
  {9bb69ff8-869c-4a15-9280-3fac912930e4}, !- Inlet Port
  {b32866df-6292-44c0-b46c-16c727b91216}; !- Outlet Port

OS:Connection,
  {2ba16628-6902-4b08-9988-088dfb92c2a8}, !- Handle
  {b192e461-d9d3-46e9-bcbd-d7b977969e02}, !- Source Object
  3,                                      !- Outlet Port
  {46a59836-abea-456f-a6c4-e5642e9a8175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb69ff8-869c-4a15-9280-3fac912930e4}, !- Handle
  {46a59836-abea-456f-a6c4-e5642e9a8175}, !- Source Object
  3,                                      !- Outlet Port
  {8ff0f32a-3526-40bc-906c-ec9c05176659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32866df-6292-44c0-b46c-16c727b91216}, !- Handle
  {8ff0f32a-3526-40bc-906c-ec9c05176659}, !- Source Object
  3,                                      !- Outlet Port
  {48683a5b-e9c4-4af7-b102-7149de849396}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5b6e4008-39cd-4eab-b8bf-ccc3f4c9e43c}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.62gpm at 140F, !- Name
  {66ab7991-479c-4e88-84ef-1d762186f573}, !- Inlet Node Name
  {026d98fe-e451-434e-beeb-c1eee4009394}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4e20535-16cf-4e6d-8bb4-4cec01b7e36f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82f3d7a3-9614-4cae-bf0b-580c3c9e0956}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use Def 0.62gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.89805290849459e-05,                   !- Peak Flow Rate {m3/s}
  {a9c7e1b6-c0a8-4f35-bb97-f06394a4acfb}, !- Target Temperature Schedule Name
  {f6131811-1928-48ed-957c-aaeb373b7615}, !- Sensible Fraction Schedule Name
  {229672b1-ce8a-423c-9e75-e6f1fbd25d5a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b4e20535-16cf-4e6d-8bb4-4cec01b7e36f}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use 0.62gpm at 140F, !- Name
  {82f3d7a3-9614-4cae-bf0b-580c3c9e0956}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {38551bec-f614-4545-87bb-6ccbb581a838}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Handle
  SecondarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5dba27fa-105e-452f-8d5c-97969007416f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000136325907873058,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0163591089447669,                     !- Plant Loop Volume {m3}
  {1707cbf7-e2cd-4e00-b157-ff87bc5beddc}, !- Plant Side Inlet Node Name
  {bd3d1008-325b-4200-9f9c-0889c79e9a7b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bee7fcae-790a-4828-bcf1-ddcf30d55d25}, !- Demand Side Inlet Node Name
  {bf066cef-0eb8-49bc-b3a0-4f82df1f81a8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {842c039f-8873-4de9-af61-f513a91e992e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Demand Mixer Name
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Demand Splitter Name
  {91aba179-5099-457d-b3f3-8c3af50e27b9}, !- Supply Mixer Name
  {6179abd9-7f02-41bc-99be-00633c7430f1}; !- Supply Splitter Name

OS:Node,
  {a8bfa232-6702-4dce-ae7f-30afccd12a52}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {1707cbf7-e2cd-4e00-b157-ff87bc5beddc}, !- Inlet Port
  {1c59c02f-65c4-46a1-abf3-4c4248742e2c}; !- Outlet Port

OS:Node,
  {5dba27fa-105e-452f-8d5c-97969007416f}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {9ab5a989-bd2a-4aed-9ced-70ec1b687e6c}, !- Inlet Port
  {bd3d1008-325b-4200-9f9c-0889c79e9a7b}; !- Outlet Port

OS:Node,
  {fe417ac4-c44e-4db6-b197-3733246e2221}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Inlet Water Node, !- Name
  {39a0d2fb-1152-4102-aff3-53b54b949118}, !- Inlet Port
  {94add93a-daf1-4a1b-94d4-babb6a20f5f4}; !- Outlet Port

OS:Connector:Mixer,
  {91aba179-5099-457d-b3f3-8c3af50e27b9}, !- Handle
  Connector Mixer 5,                      !- Name
  {5fc13eb0-f1c4-4731-b523-9ed37f8f6a2e}, !- Outlet Branch Name
  {4d3694b0-745d-4bc9-8625-58498299325a}, !- Inlet Branch Name 1
  {af3686c5-e36a-467b-b0a3-332008fd592c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6179abd9-7f02-41bc-99be-00633c7430f1}, !- Handle
  Connector Splitter 5,                   !- Name
  {ef17acb8-d2e8-4100-9334-e1e9b8b8f4cc}, !- Inlet Branch Name
  {39a0d2fb-1152-4102-aff3-53b54b949118}, !- Outlet Branch Name 1
  {18d3fcae-2c8e-4945-a6ca-bc5572fa7bf2}; !- Outlet Branch Name 2

OS:Connection,
  {1707cbf7-e2cd-4e00-b157-ff87bc5beddc}, !- Handle
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Source Object
  14,                                     !- Outlet Port
  {a8bfa232-6702-4dce-ae7f-30afccd12a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a0d2fb-1152-4102-aff3-53b54b949118}, !- Handle
  {6179abd9-7f02-41bc-99be-00633c7430f1}, !- Source Object
  3,                                      !- Outlet Port
  {fe417ac4-c44e-4db6-b197-3733246e2221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd3d1008-325b-4200-9f9c-0889c79e9a7b}, !- Handle
  {5dba27fa-105e-452f-8d5c-97969007416f}, !- Source Object
  3,                                      !- Outlet Port
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {05c0c4fc-b4fa-4afc-bf32-a893a60b46ac}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {bee7fcae-790a-4828-bcf1-ddcf30d55d25}, !- Inlet Port
  {7427d201-92ba-4644-9652-7797f1f7db51}; !- Outlet Port

OS:Node,
  {64beb2a1-ebfe-49e7-b7a7-d53e8ba8f821}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {f476db52-564b-4ab6-845d-757a0c62842c}, !- Inlet Port
  {bf066cef-0eb8-49bc-b3a0-4f82df1f81a8}; !- Outlet Port

OS:Node,
  {094f002d-9349-4497-b1ba-583a2c4a39da}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {82c8d552-fc37-4eb0-b3e8-1ae5e7a31380}, !- Inlet Port
  {1ef338b3-3cb3-4006-a80b-d3006111051c}; !- Outlet Port

OS:Connector:Mixer,
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Handle
  Connector Mixer 6,                      !- Name
  {2769854d-7588-4c13-8fe7-dd97387f9f59}, !- Outlet Branch Name
  {83f1f29a-a87a-4c8c-854f-d259866a0a98}, !- Inlet Branch Name 1
  {cfa62e4a-78d9-475a-80d9-b3d31594467b}, !- Inlet Branch Name 2
  {b7aa7ed6-1fd7-4501-a678-f33072a4356a}, !- Inlet Branch Name 3
  {cc3a98e6-fce7-4410-939b-499c7cbff312}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Handle
  Connector Splitter 6,                   !- Name
  {bd41f246-6427-458e-9fa9-68cebfba5204}, !- Inlet Branch Name
  {82c8d552-fc37-4eb0-b3e8-1ae5e7a31380}, !- Outlet Branch Name 1
  {33795608-44f8-493e-9440-ef17bb46e8db}, !- Outlet Branch Name 2
  {25a516fd-1dda-466a-a21a-f7314d15d0e8}, !- Outlet Branch Name 3
  {be5c07e9-5fea-4b5d-bad5-b94c5425dc01}; !- Outlet Branch Name 4

OS:Connection,
  {bee7fcae-790a-4828-bcf1-ddcf30d55d25}, !- Handle
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Source Object
  17,                                     !- Outlet Port
  {05c0c4fc-b4fa-4afc-bf32-a893a60b46ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c8d552-fc37-4eb0-b3e8-1ae5e7a31380}, !- Handle
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Source Object
  3,                                      !- Outlet Port
  {094f002d-9349-4497-b1ba-583a2c4a39da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf066cef-0eb8-49bc-b3a0-4f82df1f81a8}, !- Handle
  {64beb2a1-ebfe-49e7-b7a7-d53e8ba8f821}, !- Source Object
  3,                                      !- Outlet Port
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fc0ba5c0-ea12-4310-b946-57dbc74af899}, !- Handle
  {bacd593e-fc77-4092-a10b-7645be527aa9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {842c039f-8873-4de9-af61-f513a91e992e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {e6c15b16-b9d4-4e74-a18d-3131742c87f7}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {fd16dff0-bcf5-458e-b83a-7d5e9444cd68}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {e05bdcc7-a6e1-4e3c-b8f7-844206423347}, !- Schedule Name
  {5dba27fa-105e-452f-8d5c-97969007416f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b7d4dfed-d2e0-4447-9764-a3fb70d3c4cd}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {1c59c02f-65c4-46a1-abf3-4c4248742e2c}, !- Inlet Node Name
  {ee6dbe2b-1ced-4104-8cfa-b8edaba69c5e}, !- Outlet Node Name
  0.000136325907873058,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.1185067267693e-07,                    !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f40bec3b-e891-4f6d-8ddf-082dcd38e6da}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ee6dbe2b-1ced-4104-8cfa-b8edaba69c5e}, !- Inlet Port
  {ef17acb8-d2e8-4100-9334-e1e9b8b8f4cc}; !- Outlet Port

OS:Connection,
  {1c59c02f-65c4-46a1-abf3-4c4248742e2c}, !- Handle
  {a8bfa232-6702-4dce-ae7f-30afccd12a52}, !- Source Object
  3,                                      !- Outlet Port
  {b7d4dfed-d2e0-4447-9764-a3fb70d3c4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6dbe2b-1ced-4104-8cfa-b8edaba69c5e}, !- Handle
  {b7d4dfed-d2e0-4447-9764-a3fb70d3c4cd}, !- Source Object
  3,                                      !- Outlet Port
  {f40bec3b-e891-4f6d-8ddf-082dcd38e6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef17acb8-d2e8-4100-9334-e1e9b8b8f4cc}, !- Handle
  {f40bec3b-e891-4f6d-8ddf-082dcd38e6da}, !- Source Object
  3,                                      !- Outlet Port
  {6179abd9-7f02-41bc-99be-00633c7430f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bbaf2d77-3009-4159-af56-be4a6ad8bbc6}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {fc8bac0e-0eb6-4b07-a4e7-1d345ee9f4b4}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.427708903360932,                      !- Tank Volume {m3}
  {e05bdcc7-a6e1-4e3c-b8f7-844206423347}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33113.7306015144,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {ae108d8b-b2f0-4cd5-886d-5bba8c06310e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.95443193872973,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.95443193872973,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {94add93a-daf1-4a1b-94d4-babb6a20f5f4}, !- Use Side Inlet Node Name
  {e79e0a94-8d05-4a76-a4b3-a9a7171b1741}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {83fddfc2-9f15-4185-9ddc-6f6792c3cb55}, !- Handle
  {fc8bac0e-0eb6-4b07-a4e7-1d345ee9f4b4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {23b13dfd-599f-4053-9908-02d49ccd28f3}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Outlet Water Node, !- Name
  {e79e0a94-8d05-4a76-a4b3-a9a7171b1741}, !- Inlet Port
  {4d3694b0-745d-4bc9-8625-58498299325a}; !- Outlet Port

OS:Connection,
  {94add93a-daf1-4a1b-94d4-babb6a20f5f4}, !- Handle
  {fe417ac4-c44e-4db6-b197-3733246e2221}, !- Source Object
  3,                                      !- Outlet Port
  {fc8bac0e-0eb6-4b07-a4e7-1d345ee9f4b4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e79e0a94-8d05-4a76-a4b3-a9a7171b1741}, !- Handle
  {fc8bac0e-0eb6-4b07-a4e7-1d345ee9f4b4}, !- Source Object
  32,                                     !- Outlet Port
  {23b13dfd-599f-4053-9908-02d49ccd28f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3694b0-745d-4bc9-8625-58498299325a}, !- Handle
  {23b13dfd-599f-4053-9908-02d49ccd28f3}, !- Source Object
  3,                                      !- Outlet Port
  {91aba179-5099-457d-b3f3-8c3af50e27b9}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {180db6fd-3ca4-4c89-b853-db33b5a5e3b6}, !- Handle
  {fc8bac0e-0eb6-4b07-a4e7-1d345ee9f4b4}; !- Object Name

OS:Schedule:Ruleset,
  {53d14bdf-ebb9-4335-91dd-a5ace58731a1}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {d331e98d-a8a4-4307-bbd0-b40ff4f04646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d331e98d-a8a4-4307-bbd0-b40ff4f04646}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f245557-b2dc-4d22-a744-0eee842b11ce}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {fc4a6d08-7f57-4aad-9602-a44a2c4abdc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc4a6d08-7f57-4aad-9602-a44a2c4abdc1}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {8947c203-fd68-45d1-b389-e785b8ac6a91}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1d486b1a-161f-4dfb-ab23-44367be8ee58}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {8947c203-fd68-45d1-b389-e785b8ac6a91}; !- Layer 1

OS:Pipe:Indoor,
  {0d1785f2-8567-4827-84a9-89a82fe27fee}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  {1d486b1a-161f-4dfb-ab23-44367be8ee58}, !- Construction
  {7427d201-92ba-4644-9652-7797f1f7db51}, !- Fluid Inlet Node
  {f762b54a-c561-4a80-8dc7-05e26da20e36}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {53d14bdf-ebb9-4335-91dd-a5ace58731a1}, !- Ambient Temperature Schedule
  {6f245557-b2dc-4d22-a744-0eee842b11ce}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {38ba8a48-ceed-4f30-ac91-b27b71e47948}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {f762b54a-c561-4a80-8dc7-05e26da20e36}, !- Inlet Port
  {bd41f246-6427-458e-9fa9-68cebfba5204}; !- Outlet Port

OS:Connection,
  {7427d201-92ba-4644-9652-7797f1f7db51}, !- Handle
  {05c0c4fc-b4fa-4afc-bf32-a893a60b46ac}, !- Source Object
  3,                                      !- Outlet Port
  {0d1785f2-8567-4827-84a9-89a82fe27fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f762b54a-c561-4a80-8dc7-05e26da20e36}, !- Handle
  {0d1785f2-8567-4827-84a9-89a82fe27fee}, !- Source Object
  4,                                      !- Outlet Port
  {38ba8a48-ceed-4f30-ac91-b27b71e47948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd41f246-6427-458e-9fa9-68cebfba5204}, !- Handle
  {38ba8a48-ceed-4f30-ac91-b27b71e47948}, !- Source Object
  3,                                      !- Outlet Port
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2f58a8e-b5b6-487b-aa26-e02c2264d749}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {7920abdf-b824-4af9-a76a-6d8818787e95}, !- Inlet Node Name
  {8d2c0a70-2cdf-4a08-8269-e1e65ae3a954}; !- Outlet Node Name

OS:Node,
  {7feaa9b6-6651-41c3-bd57-7202e3884814}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {18d3fcae-2c8e-4945-a6ca-bc5572fa7bf2}, !- Inlet Port
  {7920abdf-b824-4af9-a76a-6d8818787e95}; !- Outlet Port

OS:Connection,
  {18d3fcae-2c8e-4945-a6ca-bc5572fa7bf2}, !- Handle
  {6179abd9-7f02-41bc-99be-00633c7430f1}, !- Source Object
  4,                                      !- Outlet Port
  {7feaa9b6-6651-41c3-bd57-7202e3884814}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16163b60-8d08-4e4d-bf4c-0cd2bf91443d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {8d2c0a70-2cdf-4a08-8269-e1e65ae3a954}, !- Inlet Port
  {af3686c5-e36a-467b-b0a3-332008fd592c}; !- Outlet Port

OS:Connection,
  {7920abdf-b824-4af9-a76a-6d8818787e95}, !- Handle
  {7feaa9b6-6651-41c3-bd57-7202e3884814}, !- Source Object
  3,                                      !- Outlet Port
  {d2f58a8e-b5b6-487b-aa26-e02c2264d749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2c0a70-2cdf-4a08-8269-e1e65ae3a954}, !- Handle
  {d2f58a8e-b5b6-487b-aa26-e02c2264d749}, !- Source Object
  3,                                      !- Outlet Port
  {16163b60-8d08-4e4d-bf4c-0cd2bf91443d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3686c5-e36a-467b-b0a3-332008fd592c}, !- Handle
  {16163b60-8d08-4e4d-bf4c-0cd2bf91443d}, !- Source Object
  3,                                      !- Outlet Port
  {91aba179-5099-457d-b3f3-8c3af50e27b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b15ab92-7f80-4376-9935-ad3d2d78ee85}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {1ef338b3-3cb3-4006-a80b-d3006111051c}, !- Inlet Node Name
  {43dcbe15-513f-436d-bf94-6aa74df9f349}; !- Outlet Node Name

OS:Node,
  {77ff2c3f-a42b-4d54-b544-4c9aeadff310}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {43dcbe15-513f-436d-bf94-6aa74df9f349}, !- Inlet Port
  {83f1f29a-a87a-4c8c-854f-d259866a0a98}; !- Outlet Port

OS:Connection,
  {1ef338b3-3cb3-4006-a80b-d3006111051c}, !- Handle
  {094f002d-9349-4497-b1ba-583a2c4a39da}, !- Source Object
  3,                                      !- Outlet Port
  {9b15ab92-7f80-4376-9935-ad3d2d78ee85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dcbe15-513f-436d-bf94-6aa74df9f349}, !- Handle
  {9b15ab92-7f80-4376-9935-ad3d2d78ee85}, !- Source Object
  3,                                      !- Outlet Port
  {77ff2c3f-a42b-4d54-b544-4c9aeadff310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f1f29a-a87a-4c8c-854f-d259866a0a98}, !- Handle
  {77ff2c3f-a42b-4d54-b544-4c9aeadff310}, !- Source Object
  3,                                      !- Outlet Port
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d87a465-a2e0-41e6-88f8-24b127484d08}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {d418e2d4-4074-41a0-bae4-b63f18625610}, !- Inlet Node Name
  {9ab5a989-bd2a-4aed-9ced-70ec1b687e6c}; !- Outlet Node Name

OS:Node,
  {f02530b7-cfeb-49d6-bcb6-971e714f6ba7}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {5fc13eb0-f1c4-4731-b523-9ed37f8f6a2e}, !- Inlet Port
  {d418e2d4-4074-41a0-bae4-b63f18625610}; !- Outlet Port

OS:Connection,
  {5fc13eb0-f1c4-4731-b523-9ed37f8f6a2e}, !- Handle
  {91aba179-5099-457d-b3f3-8c3af50e27b9}, !- Source Object
  2,                                      !- Outlet Port
  {f02530b7-cfeb-49d6-bcb6-971e714f6ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d418e2d4-4074-41a0-bae4-b63f18625610}, !- Handle
  {f02530b7-cfeb-49d6-bcb6-971e714f6ba7}, !- Source Object
  3,                                      !- Outlet Port
  {9d87a465-a2e0-41e6-88f8-24b127484d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab5a989-bd2a-4aed-9ced-70ec1b687e6c}, !- Handle
  {9d87a465-a2e0-41e6-88f8-24b127484d08}, !- Source Object
  3,                                      !- Outlet Port
  {5dba27fa-105e-452f-8d5c-97969007416f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4d28cc1b-c41a-420b-a2d3-177f6e012288}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {0794a975-3e04-4ef7-810a-6d1eba8bce89}, !- Inlet Node Name
  {f476db52-564b-4ab6-845d-757a0c62842c}; !- Outlet Node Name

OS:Node,
  {0edf92da-6a02-4d16-8d7b-24f84982bc1f}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {2769854d-7588-4c13-8fe7-dd97387f9f59}, !- Inlet Port
  {0794a975-3e04-4ef7-810a-6d1eba8bce89}; !- Outlet Port

OS:Connection,
  {2769854d-7588-4c13-8fe7-dd97387f9f59}, !- Handle
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Source Object
  2,                                      !- Outlet Port
  {0edf92da-6a02-4d16-8d7b-24f84982bc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0794a975-3e04-4ef7-810a-6d1eba8bce89}, !- Handle
  {0edf92da-6a02-4d16-8d7b-24f84982bc1f}, !- Source Object
  3,                                      !- Outlet Port
  {4d28cc1b-c41a-420b-a2d3-177f6e012288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f476db52-564b-4ab6-845d-757a0c62842c}, !- Handle
  {4d28cc1b-c41a-420b-a2d3-177f6e012288}, !- Source Object
  3,                                      !- Outlet Port
  {64beb2a1-ebfe-49e7-b7a7-d53e8ba8f821}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b6328a-e637-4dc4-8c08-6cc588186d81}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.6gpm at 140F Inlet Water Node, !- Name
  {33795608-44f8-493e-9440-ef17bb46e8db}, !- Inlet Port
  {dd30652a-a1ec-4e0d-bd47-514e639eca6f}; !- Outlet Port

OS:Connection,
  {33795608-44f8-493e-9440-ef17bb46e8db}, !- Handle
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Source Object
  4,                                      !- Outlet Port
  {87b6328a-e637-4dc4-8c08-6cc588186d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {417a9fdd-4d69-4786-a380-e98126b09ed0}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 0.6gpm at 140F Outlet Water Node, !- Name
  {91a50b34-6a49-4c99-86dd-3f5a373f5a19}, !- Inlet Port
  {cfa62e4a-78d9-475a-80d9-b3d31594467b}; !- Outlet Port

OS:Connection,
  {dd30652a-a1ec-4e0d-bd47-514e639eca6f}, !- Handle
  {87b6328a-e637-4dc4-8c08-6cc588186d81}, !- Source Object
  3,                                      !- Outlet Port
  {9492cafc-66bf-4f00-8bdd-a79351e95691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a50b34-6a49-4c99-86dd-3f5a373f5a19}, !- Handle
  {9492cafc-66bf-4f00-8bdd-a79351e95691}, !- Source Object
  3,                                      !- Outlet Port
  {417a9fdd-4d69-4786-a380-e98126b09ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa62e4a-78d9-475a-80d9-b3d31594467b}, !- Handle
  {417a9fdd-4d69-4786-a380-e98126b09ed0}, !- Source Object
  3,                                      !- Outlet Port
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2718322e-310f-42a9-8209-655ea77fbc94}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.95gpm at 140F Inlet Water Node, !- Name
  {25a516fd-1dda-466a-a21a-f7314d15d0e8}, !- Inlet Port
  {69093822-5be2-48e4-af4f-0f6739bbdc71}; !- Outlet Port

OS:Connection,
  {25a516fd-1dda-466a-a21a-f7314d15d0e8}, !- Handle
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Source Object
  5,                                      !- Outlet Port
  {2718322e-310f-42a9-8209-655ea77fbc94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b90cc8d5-e8d7-4766-97fb-630b269f0bfc}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 0.95gpm at 140F Outlet Water Node, !- Name
  {a328b331-2abb-450c-8c52-cf17f06928d7}, !- Inlet Port
  {b7aa7ed6-1fd7-4501-a678-f33072a4356a}; !- Outlet Port

OS:Connection,
  {69093822-5be2-48e4-af4f-0f6739bbdc71}, !- Handle
  {2718322e-310f-42a9-8209-655ea77fbc94}, !- Source Object
  3,                                      !- Outlet Port
  {a28a43e9-976c-4395-8f45-75237844ebeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a328b331-2abb-450c-8c52-cf17f06928d7}, !- Handle
  {a28a43e9-976c-4395-8f45-75237844ebeb}, !- Source Object
  3,                                      !- Outlet Port
  {b90cc8d5-e8d7-4766-97fb-630b269f0bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7aa7ed6-1fd7-4501-a678-f33072a4356a}, !- Handle
  {b90cc8d5-e8d7-4766-97fb-630b269f0bfc}, !- Source Object
  3,                                      !- Outlet Port
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {94e66c8d-10cc-47ea-b233-d1e415df1e15}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.62gpm at 140F Inlet Water Node, !- Name
  {be5c07e9-5fea-4b5d-bad5-b94c5425dc01}, !- Inlet Port
  {66ab7991-479c-4e88-84ef-1d762186f573}; !- Outlet Port

OS:Connection,
  {be5c07e9-5fea-4b5d-bad5-b94c5425dc01}, !- Handle
  {718237bc-8874-474c-aac1-a47e2d309da9}, !- Source Object
  6,                                      !- Outlet Port
  {94e66c8d-10cc-47ea-b233-d1e415df1e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac8c05b1-35d1-4322-b7e4-f4610270cd98}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 0.62gpm at 140F Outlet Water Node, !- Name
  {026d98fe-e451-434e-beeb-c1eee4009394}, !- Inlet Port
  {cc3a98e6-fce7-4410-939b-499c7cbff312}; !- Outlet Port

OS:Connection,
  {66ab7991-479c-4e88-84ef-1d762186f573}, !- Handle
  {94e66c8d-10cc-47ea-b233-d1e415df1e15}, !- Source Object
  3,                                      !- Outlet Port
  {5b6e4008-39cd-4eab-b8bf-ccc3f4c9e43c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026d98fe-e451-434e-beeb-c1eee4009394}, !- Handle
  {5b6e4008-39cd-4eab-b8bf-ccc3f4c9e43c}, !- Source Object
  3,                                      !- Outlet Port
  {ac8c05b1-35d1-4322-b7e4-f4610270cd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3a98e6-fce7-4410-939b-499c7cbff312}, !- Handle
  {ac8c05b1-35d1-4322-b7e4-f4610270cd98}, !- Source Object
  3,                                      !- Outlet Port
  {44ca3417-2b65-4174-83b7-a7549a4aa488}, !- Target Object
  6;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {85d2361e-bef1-4f5b-b61d-9328f7162c98}, !- Handle
  Secondary School Cooler,                !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  5597.65744028944,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  400,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {e8a07822-4807-4b58-8e46-cbfa43aa1012}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {80af02f4-5792-44c1-a102-61f331ec3f28}, !- Defrost Schedule Name
  {8eabaf16-ac45-4505-8624-dae868f5f9c8}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {280ae15f-a043-4cbc-ac17-11b70ea7670f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {280ae15f-a043-4cbc-ac17-11b70ea7670f}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {544d11a5-3bf0-4f05-8c37-0acb7f8929d5}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e8a07822-4807-4b58-8e46-cbfa43aa1012}, !- Handle
  Always On,                              !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {911d0551-7143-4d22-84f9-20ca57d770ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911d0551-7143-4d22-84f9-20ca57d770ef}, !- Handle
  Always On Default,                      !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {544d11a5-3bf0-4f05-8c37-0acb7f8929d5}, !- Handle
  door_wi_sched,                          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {2e0789b2-9ada-4cc3-8d90-7a3885e2e5d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e0789b2-9ada-4cc3-8d90-7a3885e2e5d1}, !- Handle
  door_wi_sched Default,                  !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c4961e00-8841-4cb5-9c71-1d7b098f8c40}, !- Handle
  {85d2361e-bef1-4f5b-b61d-9328f7162c98}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {80af02f4-5792-44c1-a102-61f331ec3f28}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {25877195-8716-4cde-a2a0-7bc10ee08913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25877195-8716-4cde-a2a0-7bc10ee08913}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Cooler, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8eabaf16-ac45-4505-8624-dae868f5f9c8}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {5332b09e-3d44-4b29-9090-bd1478e503ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5332b09e-3d44-4b29-9090-bd1478e503ee}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Cooler, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {98d50567-2f55-443f-ba90-20bec61e5fb9}, !- Handle
  Medium Temperature,                     !- Name
  {5d18c953-25fe-46dd-85ac-dd1fbd644143}, !- Refrigerated CaseAndWalkInList Name
  {e8825397-0193-4c8f-8973-3e7f7d3c3130}, !- Refrigeration TransferLoad List Name
  {57ef10b9-0e2f-41e8-aa4d-4c2533a61488}, !- Refrigeration Condenser Name
  {d0181552-216b-46ca-a158-f52364e7a9a9}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0bc2a255-3a95-4f05-9fb2-5604d9ce1542}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5d18c953-25fe-46dd-85ac-dd1fbd644143}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {85d2361e-bef1-4f5b-b61d-9328f7162c98}; !- Model Object 1

OS:ModelObjectList,
  {e8825397-0193-4c8f-8973-3e7f7d3c3130}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {d0181552-216b-46ca-a158-f52364e7a9a9}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {adc38814-59c0-4ae9-bfa8-a5d495829f19}, !- Model Object 1
  {5ef082b1-ff84-437b-97f5-3ad2996a6981}; !- Model Object 2

OS:ModelObjectList,
  {0bc2a255-3a95-4f05-9fb2-5604d9ce1542}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {adc38814-59c0-4ae9-bfa8-a5d495829f19}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {5e8d0ee0-0cb7-4462-abf3-83dfc135461c}, !- Refrigeration Compressor Power Curve Name
  {c9bbffe2-a4d4-4372-b6a7-1dfe17721d7f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5e8d0ee0-0cb7-4462-abf3-83dfc135461c}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c9bbffe2-a4d4-4372-b6a7-1dfe17721d7f}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {5ef082b1-ff84-437b-97f5-3ad2996a6981}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {5e8d0ee0-0cb7-4462-abf3-83dfc135461c}, !- Refrigeration Compressor Power Curve Name
  {c9bbffe2-a4d4-4372-b6a7-1dfe17721d7f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {1c81e156-f4ee-4227-8baf-163dde529f51}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {57ef10b9-0e2f-41e8-aa4d-4c2533a61488}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {1c81e156-f4ee-4227-8baf-163dde529f51}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  219.803302647044,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {89cdfad6-1b42-4827-8362-0fb6d861a493}, !- Handle
  Secondary School Freezer,               !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  5363.20058415167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {e8a07822-4807-4b58-8e46-cbfa43aa1012}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {04b61c8d-72d5-415e-a8e1-3418d2116595}, !- Defrost Schedule Name
  {cb878656-df76-40fa-9b13-ba10ad666c15}, !- Defrost Drip-Down Schedule Name
  3000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {12e10e88-8a93-4a88-9a45-f974cf4f1e02}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {12e10e88-8a93-4a88-9a45-f974cf4f1e02}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {adde7446-644d-48dc-a96d-ec3880527f4d}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {544d11a5-3bf0-4f05-8c37-0acb7f8929d5}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {0eb02948-d74f-4ad9-aacf-911d264b5508}, !- Handle
  {89cdfad6-1b42-4827-8362-0fb6d861a493}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {04b61c8d-72d5-415e-a8e1-3418d2116595}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {bc30f40e-4bb6-46d1-8b48-66d8cf25b22c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc30f40e-4bb6-46d1-8b48-66d8cf25b22c}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Freezer, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cb878656-df76-40fa-9b13-ba10ad666c15}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {0c9927ff-742f-43b2-81ee-5f206e318813}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c9927ff-742f-43b2-81ee-5f206e318813}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Freezer, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {e61c4068-c748-498c-b726-70d00d5868c4}, !- Handle
  Low Temperature,                        !- Name
  {4661e7d4-c20c-49bc-a232-253993fa5d51}, !- Refrigerated CaseAndWalkInList Name
  {4b703d66-272e-4fdd-ad85-59b39b9c0e0a}, !- Refrigeration TransferLoad List Name
  {3b25021a-6e8e-4420-9937-9d03d4286fb6}, !- Refrigeration Condenser Name
  {e5d7d76a-145e-47a1-aff9-28fafca9efa1}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {e314bd34-9109-4fc7-b9c8-96d75f5a6e26}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {4661e7d4-c20c-49bc-a232-253993fa5d51}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {89cdfad6-1b42-4827-8362-0fb6d861a493}; !- Model Object 1

OS:ModelObjectList,
  {4b703d66-272e-4fdd-ad85-59b39b9c0e0a}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {e5d7d76a-145e-47a1-aff9-28fafca9efa1}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {cf024ad9-6405-45a8-a437-481b718ab8ec}; !- Model Object 1

OS:ModelObjectList,
  {e314bd34-9109-4fc7-b9c8-96d75f5a6e26}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {cf024ad9-6405-45a8-a437-481b718ab8ec}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {5c87e120-e006-40c7-a702-974558b3a8b5}, !- Refrigeration Compressor Power Curve Name
  {cd4fb8c8-7430-41e0-aa9e-6826a42ec0ab}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {5c87e120-e006-40c7-a702-974558b3a8b5}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {cd4fb8c8-7430-41e0-aa9e-6826a42ec0ab}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {9ff05f67-ce99-4a06-8310-45071bd5abbd}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {3b25021a-6e8e-4420-9937-9d03d4286fb6}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {9ff05f67-ce99-4a06-8310-45071bd5abbd}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  210.596881593765,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {2931f726-1595-434b-85c3-3c3a2dc27741}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {bdfedba7-d0b3-4d2f-ba89-f973dc14fbe4}, !- Default Day Schedule Name
  {8dcedfe6-1902-47be-afb8-48e1fad18701}, !- Summer Design Day Schedule Name
  {9fd15304-c806-4703-8582-57d8205daedd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdfedba7-d0b3-4d2f-ba89-f973dc14fbe4}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2e257d6b-4f61-4daa-8b03-75c0eefdcf82}, !- Handle
  Schedule Rule 54,                       !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33311cd0-e792-4a6e-8449-81da4cde01cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {33311cd0-e792-4a6e-8449-81da4cde01cb}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a43e03c0-f266-425c-93a4-7f4c896fde44}, !- Handle
  Schedule Rule 55,                       !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {557a6e12-bbd5-422e-9b7c-9d419858a53b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {557a6e12-bbd5-422e-9b7c-9d419858a53b}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {209e5689-c121-4942-8e29-614b1c0af546}, !- Default Day Schedule Name
  {c2812d68-6272-4581-9218-68ba8f0910e7}, !- Summer Design Day Schedule Name
  {dd669c7b-93de-4e06-895c-8815b5a3c83c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {209e5689-c121-4942-8e29-614b1c0af546}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d5c95102-0249-4ccc-b1d7-1304b0814766}, !- Handle
  Schedule Rule 56,                       !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dade494-a130-40ec-910a-4cdde30916f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6dade494-a130-40ec-910a-4cdde30916f0}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9d6a3c72-d620-4a3c-b36f-5b4ef5567c61}, !- Handle
  Schedule Rule 57,                       !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a851ae0-4801-4653-9f5c-92170b80fa1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a851ae0-4801-4653-9f5c-92170b80fa1e}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {c339f88b-e5e1-49ac-a2dd-0533bd53af79}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb4dd7a7-82f3-495e-a0da-84c718be7b0a}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87f54eb3-bf5a-44ab-9b50-f554ef005784}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3703f0d7-af2d-4acd-aa1d-3a8f0c5fa035}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e3822f1-4aeb-4895-8da5-f78f1297e885}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfd01b02-c47b-48c8-8ec3-b25f74c0d042}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56ad4979-0fa1-4aa3-b305-c3aba4d4b009}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05c88f18-3de3-4175-bf62-440e31fc18e9}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3095ecce-55cb-44d2-a477-cb81faa754f4}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72cd52ce-b21d-441b-a287-7e5a891dd19f}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebc0453c-dfba-481b-a8fc-40dc0890a8a2}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00d52767-0944-4378-ac0e-61ca1ae34ab1}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7dad3f7-25ac-42fc-8f30-7df5fac2e6b4}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb6eaee6-58eb-4593-bf94-20794138db49}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {103916c1-3f70-4f8a-93e9-19c7b6848a46}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5d29363-cf6f-4406-a2d6-ea2704a83eb6}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7665ee-3e11-4f71-b0ba-0fdb23c05b41}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bee318d8-b44d-4527-bb13-ce223921837f}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a58dc18c-e0e0-412d-8437-ef5e9af4c5b8}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08151b85-5972-4254-bebb-781fb86561c5}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {067a4efd-932e-4d47-a73f-51d7548e63a8}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c0e2821-d93b-4878-bfaf-cbea705495f1}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90be70e4-d704-44f7-bdf6-33ecc066f7ad}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a6114e4-69bf-4bca-be27-836616694ee8}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ccb8056-4203-4880-8487-8c28af23a469}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2a9c5db-6b9c-4925-aea9-dc2aa29bcd48}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07290740-e3e8-4ac9-88bb-b1a274bc90ab}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d64221-fa57-4efc-8d8e-ca0a36c8d2fd}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a49484d9-c1f5-44b6-b480-f6c45e819b53}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ded1586e-b881-41ac-afa0-ffe5e8d8bbaf}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad1c5047-87d5-4dc1-bcf3-3329eb749ba3}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49b5860a-5acd-401d-9f88-5f69743a3bd4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {021b5d3f-3d31-42a4-82f6-65c6a99add13}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cadd172-878f-4caa-9c1c-eaf47dab72dc}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c13c704-dc71-4682-9d25-21bf0f4f28ec}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b337c32-f2aa-4b6f-bddd-e909de0bb973}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbc0b00b-d483-438c-9487-bfea9ea0f93a}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c55bb0e6-efff-4cad-b10b-4ecbc4a57cca}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d94dc8a5-146a-4f7e-8609-18323eb7cb50}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {360c578d-dbc6-41bb-8688-febe309ef0fc}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {12c16289-fd8f-4498-a688-9047dccefb69}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ea1d27a-c76b-4896-8ba7-9f54c741b697}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81cd8bb8-a2bb-4a83-9305-20ce65679d1d}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6edee76-af10-49f6-97e5-1d1e70e747b7}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {526d902f-038e-4a98-adb5-7f1d338bb746}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f39fc40-f417-4242-bc63-b0beb9fd4b09}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80cdd8e4-824b-4e0f-9ca9-ac3ccb95ec3e}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58c437e2-645e-47e9-96ed-95bab382518f}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cfccd41-9e7a-443c-9f1d-e3c610a79182}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dbe4bc0-bac7-4dd8-a138-6e9ee54c9fca}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2caecdcb-083d-468c-8fc1-abd684f87955}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ed5fcb1-aff9-4d9d-a211-2635dccc630b}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {097351d3-f386-4c8e-84a1-4c62c8e3fddd}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Heating Setpoint Temperature Schedule Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b0abfd74-daad-4d43-b8b8-6b4bfac79cf8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0220845969697522,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.65015163637026,                       !- Plant Loop Volume {m3}
  {c5617504-49cd-49a3-b677-ae6921c47676}, !- Plant Side Inlet Node Name
  {f40e2111-a7a4-4fa6-b189-1cc0f92606ba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6b46b250-ecae-4881-bb63-eee3b9dca329}, !- Demand Side Inlet Node Name
  {8c1c511e-4341-45c0-b373-f990d090c81a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9df4c9aa-7ea2-4569-9428-8d28b8fc89e9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Demand Mixer Name
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Demand Splitter Name
  {7f7e53b6-30d1-4097-8fa2-7bd1fb927f48}, !- Supply Mixer Name
  {76aeff50-7671-44f5-9c97-63d5c73a02d3}; !- Supply Splitter Name

OS:Node,
  {115db62a-2d61-417c-81f6-6206d2a4980f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {c5617504-49cd-49a3-b677-ae6921c47676}, !- Inlet Port
  {6c78d9aa-25e1-4476-9fc9-c1acf92c64c5}; !- Outlet Port

OS:Node,
  {b0abfd74-daad-4d43-b8b8-6b4bfac79cf8}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {6e9a831c-95fe-4166-adcb-041cde0065d0}, !- Inlet Port
  {f40e2111-a7a4-4fa6-b189-1cc0f92606ba}; !- Outlet Port

OS:Node,
  {d16113ae-366c-461b-8fec-8868d665f929}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {cd3d937f-63e3-4709-8714-ad9235fefb51}, !- Inlet Port
  {f84f139c-8b8e-4f5f-9da6-1e0368935844}; !- Outlet Port

OS:Connector:Mixer,
  {7f7e53b6-30d1-4097-8fa2-7bd1fb927f48}, !- Handle
  Connector Mixer 7,                      !- Name
  {a1f2c5a8-64b0-4651-831f-97b029f9bbb6}, !- Outlet Branch Name
  {61394f5a-7d4f-4b7b-8be9-3afce57811f9}, !- Inlet Branch Name 1
  {48a5bd5f-41a0-47f5-bac1-3e32a30304a4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {76aeff50-7671-44f5-9c97-63d5c73a02d3}, !- Handle
  Connector Splitter 7,                   !- Name
  {e24fa86e-0cc7-4ea2-a928-7d1bd7759f6b}, !- Inlet Branch Name
  {cd3d937f-63e3-4709-8714-ad9235fefb51}, !- Outlet Branch Name 1
  {24de7039-b99e-4f28-9c9b-4c5479db2421}; !- Outlet Branch Name 2

OS:Connection,
  {c5617504-49cd-49a3-b677-ae6921c47676}, !- Handle
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Source Object
  14,                                     !- Outlet Port
  {115db62a-2d61-417c-81f6-6206d2a4980f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3d937f-63e3-4709-8714-ad9235fefb51}, !- Handle
  {76aeff50-7671-44f5-9c97-63d5c73a02d3}, !- Source Object
  3,                                      !- Outlet Port
  {d16113ae-366c-461b-8fec-8868d665f929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40e2111-a7a4-4fa6-b189-1cc0f92606ba}, !- Handle
  {b0abfd74-daad-4d43-b8b8-6b4bfac79cf8}, !- Source Object
  3,                                      !- Outlet Port
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {14ce1385-21d7-47e4-820a-f7ce13c242db}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {6b46b250-ecae-4881-bb63-eee3b9dca329}, !- Inlet Port
  {55aee586-1b05-477b-9371-9f60ec03e97f}; !- Outlet Port

OS:Node,
  {fa5a44d4-de8f-431d-a763-fc5e52583c85}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {7f7b0791-e562-4e69-9e68-a3f4f665bdfc}, !- Inlet Port
  {8c1c511e-4341-45c0-b373-f990d090c81a}; !- Outlet Port

OS:Node,
  {013e9495-9ff1-4ae7-9af1-2479db3496a7}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5e165423-3156-487c-8bc9-a05f7c97ae1f}, !- Inlet Port
  {6ed8f11e-6d3b-4226-8637-7a4509461757}; !- Outlet Port

OS:Connector:Mixer,
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Handle
  Connector Mixer 8,                      !- Name
  {fab01c79-cf13-48c9-a247-21acf9e4a505}, !- Outlet Branch Name
  {dfbf7b89-9cd6-49a2-bac9-058c1c7a9e93}, !- Inlet Branch Name 1
  {ada52f41-8974-43ad-9727-0025031c2507}, !- Inlet Branch Name 2
  {83f52f2f-cca5-41cd-ac80-b7c39f703a1c}, !- Inlet Branch Name 3
  {05f1e90a-fac1-4337-a4ed-92a59d726a72}, !- Inlet Branch Name 4
  {b01713a2-d588-447b-95e1-b0a2a0ec7d6c}, !- Inlet Branch Name 5
  {a182e2f5-8099-4b8d-94c1-b269038066fa}, !- Inlet Branch Name 6
  {0b6f7544-12ad-44f9-8834-c6df4b64011f}, !- Inlet Branch Name 7
  {87a89f0d-dca9-4be1-b0f3-1b61161e05e2}, !- Inlet Branch Name 8
  {5af0852f-ed48-4b11-935a-e630a7052d7b}, !- Inlet Branch Name 9
  {46f9b10e-a6a1-4a2e-b6df-f11a7866429f}, !- Inlet Branch Name 10
  {58c62eff-56b0-4aea-9995-7edc1a4982cb}, !- Inlet Branch Name 11
  {5041d4aa-1303-4332-8cc1-3cfff26b1488}, !- Inlet Branch Name 12
  {a5957508-7781-4ffa-9ee9-59193d6cdc38}, !- Inlet Branch Name 13
  {5133a08c-84b7-4fa1-ba99-b0edce192fe9}, !- Inlet Branch Name 14
  {cfed4cfc-57ef-4370-8f63-b554d92ee79d}, !- Inlet Branch Name 15
  {6dd5e164-1252-4812-8ce4-181f4deda9fa}, !- Inlet Branch Name 16
  {40f3fcc5-82cb-4991-a403-4d6a6da246f6}, !- Inlet Branch Name 17
  {14e59d5d-669e-476c-b1d0-f1f0e0c03219}, !- Inlet Branch Name 18
  {8d7e45e5-d99c-40a4-809c-7c2cfe495b91}, !- Inlet Branch Name 19
  {0230c6cd-3e12-4a21-a9b0-4be2aeae237b}, !- Inlet Branch Name 20
  {fbc95090-d558-45df-be3c-1f95c9c060f7}, !- Inlet Branch Name 21
  {23763582-b30e-452c-b4a9-3165653c7661}, !- Inlet Branch Name 22
  {5817170b-2f86-441d-8fe1-d964c0f2e97c}, !- Inlet Branch Name 23
  {b3a143b0-729b-4cd1-a599-fdaddff08004}, !- Inlet Branch Name 24
  {9b868c80-a132-4b4e-abd8-9da0403465f1}, !- Inlet Branch Name 25
  {1a1e45ab-4216-4073-935d-05a2513d1e7b}, !- Inlet Branch Name 26
  {f24f5151-abc9-48c4-8c3a-020a14e5a1b9}, !- Inlet Branch Name 27
  {6481b07e-b120-419f-9f87-c8824ccfcca6}, !- Inlet Branch Name 28
  {5422e633-2521-4a35-9645-1f9f61d3f915}, !- Inlet Branch Name 29
  {566f551e-2080-4376-b9e3-6d062078b3de}, !- Inlet Branch Name 30
  {b6d6d2c5-2509-48dd-99a9-1a0a958ee96e}, !- Inlet Branch Name 31
  {998057fe-ff84-4432-a9f6-c21a0fc7c4a6}, !- Inlet Branch Name 32
  {79ead49e-b98c-4697-988c-7183b9367d8b}, !- Inlet Branch Name 33
  {3f720fdc-88f3-464d-8001-242cceb5aba1}, !- Inlet Branch Name 34
  {8acfd897-6a26-45d0-addd-7fdec0039f9c}, !- Inlet Branch Name 35
  {789a9cee-4553-407e-a68f-32917f6b2674}, !- Inlet Branch Name 36
  {3bea6d41-79fc-486d-8f76-c58c8785a574}, !- Inlet Branch Name 37
  {b41d26bc-0bbd-42f0-b7b5-bd8a35646e18}, !- Inlet Branch Name 38
  {efb6ee8d-8a40-4060-a5e6-5c7c4784a360}, !- Inlet Branch Name 39
  {f1d15938-7905-49b5-87f4-3b4d703baf98}, !- Inlet Branch Name 40
  {4e8fe94a-f293-4057-9666-640cc137e600}, !- Inlet Branch Name 41
  {dee51aef-8beb-4192-ae55-cc0bb14b514a}, !- Inlet Branch Name 42
  {c33dd977-69e0-4080-bc66-b5f162b52ac0}, !- Inlet Branch Name 43
  {ddfa856b-97ba-4b8f-836d-cc7564571e3d}, !- Inlet Branch Name 44
  {f0531ae4-a9b6-4bd8-90c3-14964c6a5c7d}, !- Inlet Branch Name 45
  {41819406-2db3-4acd-8c9a-c515b0784661}, !- Inlet Branch Name 46
  {5d8284b8-1929-48ac-aeef-2461a3609479}, !- Inlet Branch Name 47
  {203f3f95-21a9-4e68-aa6c-df4de8b098a0}, !- Inlet Branch Name 48
  {7f8acaa4-38a2-46e7-a240-20a477f722c0}, !- Inlet Branch Name 49
  {c3bfe75b-ad36-4306-9f9e-cca2b6653b6e}, !- Inlet Branch Name 50
  {2c70b16d-7182-4655-b9fa-d211170e96cf}, !- Inlet Branch Name 51
  {12f2da99-61c6-48e8-9782-28822f8f7750}, !- Inlet Branch Name 52
  {f2a120cf-df13-4fe2-a535-80c4070ff9a8}, !- Inlet Branch Name 53
  {0319e2d6-a2c0-4999-afbc-f325353d28bf}, !- Inlet Branch Name 54
  {50b899c4-d62b-43c9-b36c-ca00b6e0efff}, !- Inlet Branch Name 55
  {ef27f1b9-5302-4195-8dda-1561f6da99ff}; !- Inlet Branch Name 56

OS:Connector:Splitter,
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Handle
  Connector Splitter 8,                   !- Name
  {64193b46-596d-4849-af93-4c546dcdd09f}, !- Inlet Branch Name
  {5e165423-3156-487c-8bc9-a05f7c97ae1f}, !- Outlet Branch Name 1
  {cb5c9dca-26b0-4cdc-9267-351e720d7380}, !- Outlet Branch Name 2
  {288b5968-5336-48e9-9b7a-f97933ccdac7}, !- Outlet Branch Name 3
  {a6c6cde5-704e-4d44-92e0-6f809fc89779}, !- Outlet Branch Name 4
  {ffe0488f-02e8-47a1-ade9-9c3fa6cd4a24}, !- Outlet Branch Name 5
  {2f4c012e-6d83-4fd5-ae40-c2d40c6320ff}, !- Outlet Branch Name 6
  {056f2bf7-b721-4ac3-85bd-528c603d0db4}, !- Outlet Branch Name 7
  {e06156d1-0c9b-4442-a547-3dd85296972e}, !- Outlet Branch Name 8
  {5417d78b-1c87-4e63-951c-47b7453a2e7b}, !- Outlet Branch Name 9
  {6f98b95c-9cc6-4e68-86f7-d6e0b49a5ea2}, !- Outlet Branch Name 10
  {ad444a3c-7144-4f43-b3a8-a427c5559c84}, !- Outlet Branch Name 11
  {d2bda4de-d1ea-45cc-b8b7-4030f497b79c}, !- Outlet Branch Name 12
  {fd8178cd-965d-46d5-bc05-86a370abb76d}, !- Outlet Branch Name 13
  {042ec7a0-8824-4d00-bb6c-50d61e23c315}, !- Outlet Branch Name 14
  {d8d6110d-030e-4232-8f81-44569c6c9223}, !- Outlet Branch Name 15
  {82966fc0-7cff-4251-8bd4-5067d27fbc32}, !- Outlet Branch Name 16
  {b8c354f5-0c51-4148-b01d-6a9c0f8052aa}, !- Outlet Branch Name 17
  {93065c64-9b8f-431e-b88c-bfba542260d6}, !- Outlet Branch Name 18
  {3e97cfdc-6be7-42aa-af53-1345ac05b80f}, !- Outlet Branch Name 19
  {876d5881-4328-496c-8591-c6edebdd3f0b}, !- Outlet Branch Name 20
  {e3cfc703-3cc0-438f-8441-ef92aa3256cd}, !- Outlet Branch Name 21
  {6aed4b9a-683f-4dbd-8a2a-b888d46fbf3d}, !- Outlet Branch Name 22
  {a333fb26-7782-4811-aa17-d6fd606abac4}, !- Outlet Branch Name 23
  {68b82905-5269-4f9c-a0c1-14014eade6c1}, !- Outlet Branch Name 24
  {499f5875-c07a-49a0-95ef-20dc417598f9}, !- Outlet Branch Name 25
  {7e4203aa-8244-493a-9295-d8594d9e1bff}, !- Outlet Branch Name 26
  {ecb6ad67-14cc-4f34-ac77-28135544c18c}, !- Outlet Branch Name 27
  {c20ec6a9-f025-4cf1-8ac0-a8dc6bb85ff9}, !- Outlet Branch Name 28
  {95bb8d04-46cc-4045-b2ad-183dccb4a0c4}, !- Outlet Branch Name 29
  {addb38fd-e1e5-41af-9f94-e0f4b5ea91b9}, !- Outlet Branch Name 30
  {82ed9ff5-4a59-4d24-853d-af59208bd2d4}, !- Outlet Branch Name 31
  {d25928e9-25ab-4408-a910-06a9860f989d}, !- Outlet Branch Name 32
  {5f5d6707-1216-4c30-b4e9-1d7cacfa2207}, !- Outlet Branch Name 33
  {f41ad7aa-16fd-4385-9ad2-0d609e0dd4b7}, !- Outlet Branch Name 34
  {bf1909e0-50b4-43a6-a07e-e98b1e843ea1}, !- Outlet Branch Name 35
  {abcfdab0-d3ce-46d5-b1d1-fd23616cb243}, !- Outlet Branch Name 36
  {58c4370b-38be-4037-96f8-769547d17536}, !- Outlet Branch Name 37
  {8682c9d9-c83b-4100-82c4-be63ea7eb209}, !- Outlet Branch Name 38
  {5863251b-e70d-472e-95ee-71e1dba012a4}, !- Outlet Branch Name 39
  {6cdc64aa-5104-4aa4-ad1d-968cd264226d}, !- Outlet Branch Name 40
  {e849d84e-3545-47aa-9eca-50ebcf5bc665}, !- Outlet Branch Name 41
  {4bbbadff-4c4b-4dfe-a6e6-140c2e93783e}, !- Outlet Branch Name 42
  {92163d93-4d7f-44ac-ba77-2f2bdf4b6663}, !- Outlet Branch Name 43
  {d28ecb81-4b4d-458b-bcd6-72bdace7bd3d}, !- Outlet Branch Name 44
  {66a74078-a096-4de7-ac15-c920ce8d2ef9}, !- Outlet Branch Name 45
  {14aaca55-0a1f-44cb-bdb2-4054bd6baf02}, !- Outlet Branch Name 46
  {363c569f-4e7a-4bd8-8c4f-6e92b3f8a16a}, !- Outlet Branch Name 47
  {2b0a561c-8b1e-4cc4-8737-44d6b111e816}, !- Outlet Branch Name 48
  {d94c26ef-6b73-4c8b-a48a-663be276334a}, !- Outlet Branch Name 49
  {307d8dfc-320b-4427-820e-87fba397869a}, !- Outlet Branch Name 50
  {cd7b8b2a-f998-483c-8069-709685d22fde}, !- Outlet Branch Name 51
  {52d8dbad-0420-4797-a396-a5f8f00c1f6c}, !- Outlet Branch Name 52
  {8083b294-9a26-4d8d-82ce-cb4582614640}, !- Outlet Branch Name 53
  {9c938632-5810-417a-b17f-1c33f7128ee2}, !- Outlet Branch Name 54
  {d9f7e9e0-ae77-4850-b5cd-57b5d3787b17}, !- Outlet Branch Name 55
  {284ab152-b361-4d66-a8f0-7d9ae8f7837b}; !- Outlet Branch Name 56

OS:Connection,
  {6b46b250-ecae-4881-bb63-eee3b9dca329}, !- Handle
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Source Object
  17,                                     !- Outlet Port
  {14ce1385-21d7-47e4-820a-f7ce13c242db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e165423-3156-487c-8bc9-a05f7c97ae1f}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  3,                                      !- Outlet Port
  {013e9495-9ff1-4ae7-9af1-2479db3496a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1c511e-4341-45c0-b373-f990d090c81a}, !- Handle
  {fa5a44d4-de8f-431d-a763-fc5e52583c85}, !- Source Object
  3,                                      !- Outlet Port
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {28c7a909-256e-47f7-879f-8725b2205092}, !- Handle
  {9b5e82aa-52c8-4f10-bae3-967f58dbcb39}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9df4c9aa-7ea2-4569-9428-8d28b8fc89e9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {30dd2b83-830e-4f35-b54a-23a2d082499c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {85eb468b-0a65-4c3f-aa02-d3302c97580e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85eb468b-0a65-4c3f-aa02-d3302c97580e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c0272b8-3950-4d09-804e-80c3857e6a42}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {30dd2b83-830e-4f35-b54a-23a2d082499c}, !- Schedule Name
  {b0abfd74-daad-4d43-b8b8-6b4bfac79cf8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b8e192e0-be03-406f-b5df-d99847582efe}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {6c78d9aa-25e1-4476-9fc9-c1acf92c64c5}, !- Inlet Node Name
  {9293daa9-bade-4466-a0fd-7d1afcbc6447}, !- Outlet Node Name
  0.0220845969697522,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  5673.60019262381,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {724f05d4-0756-4a96-b989-3e0a494b5907}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {9293daa9-bade-4466-a0fd-7d1afcbc6447}, !- Inlet Port
  {e24fa86e-0cc7-4ea2-a928-7d1bd7759f6b}; !- Outlet Port

OS:Connection,
  {6c78d9aa-25e1-4476-9fc9-c1acf92c64c5}, !- Handle
  {115db62a-2d61-417c-81f6-6206d2a4980f}, !- Source Object
  3,                                      !- Outlet Port
  {b8e192e0-be03-406f-b5df-d99847582efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9293daa9-bade-4466-a0fd-7d1afcbc6447}, !- Handle
  {b8e192e0-be03-406f-b5df-d99847582efe}, !- Source Object
  3,                                      !- Outlet Port
  {724f05d4-0756-4a96-b989-3e0a494b5907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24fa86e-0cc7-4ea2-a928-7d1bd7759f6b}, !- Handle
  {724f05d4-0756-4a96-b989-3e0a494b5907}, !- Source Object
  3,                                      !- Outlet Port
  {76aeff50-7671-44f5-9c97-63d5c73a02d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {ba7d3546-f43f-4279-b3db-6e35e59f2d0e}, !- Handle
  Boiler 2784kBtu/hr 0.8 Combustion Eff 2848kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  1009681.27194071,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {e9aab53d-bfdd-4328-b612-aa25e7c9a229}, !- Normalized Boiler Efficiency Curve Name
  0.0220845969697522,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {f84f139c-8b8e-4f5f-9da6-1e0368935844}, !- Boiler Water Inlet Node Name
  {38b2f717-5240-483f-9298-a091518cca8c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {22577a7b-46c3-49d2-bf5a-15af8f1d93b5}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {38b2f717-5240-483f-9298-a091518cca8c}, !- Inlet Port
  {61394f5a-7d4f-4b7b-8be9-3afce57811f9}; !- Outlet Port

OS:Connection,
  {f84f139c-8b8e-4f5f-9da6-1e0368935844}, !- Handle
  {d16113ae-366c-461b-8fec-8868d665f929}, !- Source Object
  3,                                      !- Outlet Port
  {ba7d3546-f43f-4279-b3db-6e35e59f2d0e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {38b2f717-5240-483f-9298-a091518cca8c}, !- Handle
  {ba7d3546-f43f-4279-b3db-6e35e59f2d0e}, !- Source Object
  12,                                     !- Outlet Port
  {22577a7b-46c3-49d2-bf5a-15af8f1d93b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61394f5a-7d4f-4b7b-8be9-3afce57811f9}, !- Handle
  {22577a7b-46c3-49d2-bf5a-15af8f1d93b5}, !- Source Object
  3,                                      !- Outlet Port
  {7f7e53b6-30d1-4097-8fa2-7bd1fb927f48}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59c0c346-ca21-4392-b2fd-e19468d0094b}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f34a2ab8-ebc1-404f-aea5-0d9be95c8166}, !- Inlet Node Name
  {ea0605bc-75c8-4af7-bf05-6a636bad3b91}; !- Outlet Node Name

OS:Node,
  {0605988c-d060-4971-bfeb-df0bb12b01eb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {24de7039-b99e-4f28-9c9b-4c5479db2421}, !- Inlet Port
  {f34a2ab8-ebc1-404f-aea5-0d9be95c8166}; !- Outlet Port

OS:Connection,
  {24de7039-b99e-4f28-9c9b-4c5479db2421}, !- Handle
  {76aeff50-7671-44f5-9c97-63d5c73a02d3}, !- Source Object
  4,                                      !- Outlet Port
  {0605988c-d060-4971-bfeb-df0bb12b01eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ad35402-cbb2-4974-afcd-f04fb659084f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ea0605bc-75c8-4af7-bf05-6a636bad3b91}, !- Inlet Port
  {48a5bd5f-41a0-47f5-bac1-3e32a30304a4}; !- Outlet Port

OS:Connection,
  {f34a2ab8-ebc1-404f-aea5-0d9be95c8166}, !- Handle
  {0605988c-d060-4971-bfeb-df0bb12b01eb}, !- Source Object
  3,                                      !- Outlet Port
  {59c0c346-ca21-4392-b2fd-e19468d0094b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0605bc-75c8-4af7-bf05-6a636bad3b91}, !- Handle
  {59c0c346-ca21-4392-b2fd-e19468d0094b}, !- Source Object
  3,                                      !- Outlet Port
  {6ad35402-cbb2-4974-afcd-f04fb659084f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a5bd5f-41a0-47f5-bac1-3e32a30304a4}, !- Handle
  {6ad35402-cbb2-4974-afcd-f04fb659084f}, !- Source Object
  3,                                      !- Outlet Port
  {7f7e53b6-30d1-4097-8fa2-7bd1fb927f48}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9560ac75-516f-4ae2-97fb-1a07f4891bc4}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6ed8f11e-6d3b-4226-8637-7a4509461757}, !- Inlet Node Name
  {ee06b41b-ce20-4b1c-8124-36454fc79052}; !- Outlet Node Name

OS:Node,
  {a49ef2ae-98fd-4bfb-bee8-952165e3df8b}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {ee06b41b-ce20-4b1c-8124-36454fc79052}, !- Inlet Port
  {dfbf7b89-9cd6-49a2-bac9-058c1c7a9e93}; !- Outlet Port

OS:Connection,
  {6ed8f11e-6d3b-4226-8637-7a4509461757}, !- Handle
  {013e9495-9ff1-4ae7-9af1-2479db3496a7}, !- Source Object
  3,                                      !- Outlet Port
  {9560ac75-516f-4ae2-97fb-1a07f4891bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee06b41b-ce20-4b1c-8124-36454fc79052}, !- Handle
  {9560ac75-516f-4ae2-97fb-1a07f4891bc4}, !- Source Object
  3,                                      !- Outlet Port
  {a49ef2ae-98fd-4bfb-bee8-952165e3df8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfbf7b89-9cd6-49a2-bac9-058c1c7a9e93}, !- Handle
  {a49ef2ae-98fd-4bfb-bee8-952165e3df8b}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4a90b48-17f3-4330-b9c1-26fba8f3cd97}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {6f12c53c-4ebc-41b6-b606-a147ff13f2e2}, !- Inlet Node Name
  {6e9a831c-95fe-4166-adcb-041cde0065d0}; !- Outlet Node Name

OS:Node,
  {716a8448-f035-4469-b0bf-fa213d87ccc0}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {a1f2c5a8-64b0-4651-831f-97b029f9bbb6}, !- Inlet Port
  {6f12c53c-4ebc-41b6-b606-a147ff13f2e2}; !- Outlet Port

OS:Connection,
  {a1f2c5a8-64b0-4651-831f-97b029f9bbb6}, !- Handle
  {7f7e53b6-30d1-4097-8fa2-7bd1fb927f48}, !- Source Object
  2,                                      !- Outlet Port
  {716a8448-f035-4469-b0bf-fa213d87ccc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f12c53c-4ebc-41b6-b606-a147ff13f2e2}, !- Handle
  {716a8448-f035-4469-b0bf-fa213d87ccc0}, !- Source Object
  3,                                      !- Outlet Port
  {f4a90b48-17f3-4330-b9c1-26fba8f3cd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9a831c-95fe-4166-adcb-041cde0065d0}, !- Handle
  {f4a90b48-17f3-4330-b9c1-26fba8f3cd97}, !- Source Object
  3,                                      !- Outlet Port
  {b0abfd74-daad-4d43-b8b8-6b4bfac79cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05ee2020-2e48-411d-a3f3-4d054fba586b}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {55aee586-1b05-477b-9371-9f60ec03e97f}, !- Inlet Node Name
  {dcde7336-0271-4e34-8aca-9ee994347341}; !- Outlet Node Name

OS:Node,
  {bbc232ec-f6a1-4395-8bed-574e4a102010}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {dcde7336-0271-4e34-8aca-9ee994347341}, !- Inlet Port
  {64193b46-596d-4849-af93-4c546dcdd09f}; !- Outlet Port

OS:Connection,
  {55aee586-1b05-477b-9371-9f60ec03e97f}, !- Handle
  {14ce1385-21d7-47e4-820a-f7ce13c242db}, !- Source Object
  3,                                      !- Outlet Port
  {05ee2020-2e48-411d-a3f3-4d054fba586b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcde7336-0271-4e34-8aca-9ee994347341}, !- Handle
  {05ee2020-2e48-411d-a3f3-4d054fba586b}, !- Source Object
  3,                                      !- Outlet Port
  {bbc232ec-f6a1-4395-8bed-574e4a102010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64193b46-596d-4849-af93-4c546dcdd09f}, !- Handle
  {bbc232ec-f6a1-4395-8bed-574e4a102010}, !- Source Object
  3,                                      !- Outlet Port
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e6689a0-a18b-4642-87ce-106ab29c8e5b}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {672dec58-5ba3-43c9-adea-cc2dc7a4fabf}, !- Inlet Node Name
  {7f7b0791-e562-4e69-9e68-a3f4f665bdfc}; !- Outlet Node Name

OS:Node,
  {3e76923a-7bb5-4c72-b0fd-d8b0c9618823}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {fab01c79-cf13-48c9-a247-21acf9e4a505}, !- Inlet Port
  {672dec58-5ba3-43c9-adea-cc2dc7a4fabf}; !- Outlet Port

OS:Connection,
  {fab01c79-cf13-48c9-a247-21acf9e4a505}, !- Handle
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Source Object
  2,                                      !- Outlet Port
  {3e76923a-7bb5-4c72-b0fd-d8b0c9618823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672dec58-5ba3-43c9-adea-cc2dc7a4fabf}, !- Handle
  {3e76923a-7bb5-4c72-b0fd-d8b0c9618823}, !- Source Object
  3,                                      !- Outlet Port
  {4e6689a0-a18b-4642-87ce-106ab29c8e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7b0791-e562-4e69-9e68-a3f4f665bdfc}, !- Handle
  {4e6689a0-a18b-4642-87ce-106ab29c8e5b}, !- Source Object
  3,                                      !- Outlet Port
  {fa5a44d4-de8f-431d-a763-fc5e52583c85}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {63354a1f-3802-4fa6-997f-fb6dc3b2be81}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0505751096245952,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  6.06901315495142,                       !- Plant Loop Volume {m3}
  {a5fec31a-37c2-4671-a172-3be69d2a6a44}, !- Plant Side Inlet Node Name
  {fbd9d95a-126b-438a-b685-04349792a864}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b74e21b9-0ad9-44a2-896c-bade35d8ccf0}, !- Demand Side Inlet Node Name
  {6a3ede90-2c8b-4f4d-a70c-fb2c9647d355}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6f973438-6d17-4fbc-96b2-5fda9ceabb99}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d1f35008-2973-4ebf-92cb-42655942b528}, !- Demand Mixer Name
  {237e5236-28d0-4b07-80b2-37de2aecc06b}, !- Demand Splitter Name
  {4c19cdc7-bc90-4ff0-958a-70fd373ead33}, !- Supply Mixer Name
  {3f9b3ef2-bd4d-4774-8e02-de383af3f594}; !- Supply Splitter Name

OS:Node,
  {fafbeeef-b184-48bd-ae39-630496bf361f}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {a5fec31a-37c2-4671-a172-3be69d2a6a44}, !- Inlet Port
  {9610e847-1423-417d-8b0f-12e0691835fd}; !- Outlet Port

OS:Node,
  {63354a1f-3802-4fa6-997f-fb6dc3b2be81}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {ef34c27b-c751-40f9-bf31-fafc77545118}, !- Inlet Port
  {fbd9d95a-126b-438a-b685-04349792a864}; !- Outlet Port

OS:Node,
  {04802759-ed85-4794-8124-1dd0d9ee0c4b}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Inlet Water Node, !- Name
  {c8ee3928-b57a-4070-bb97-c6be88ddeab1}, !- Inlet Port
  {154f7f04-6150-4184-9de9-d0fe98fab7a7}; !- Outlet Port

OS:Connector:Mixer,
  {4c19cdc7-bc90-4ff0-958a-70fd373ead33}, !- Handle
  Connector Mixer 9,                      !- Name
  {1e7e1e9b-28b9-4092-a491-800ab9bb84c3}, !- Outlet Branch Name
  {15b970ea-a5bb-4d64-b815-da9e6890a649}, !- Inlet Branch Name 1
  {ddbef0ff-e907-4943-8071-2b3beb6301f1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3f9b3ef2-bd4d-4774-8e02-de383af3f594}, !- Handle
  Connector Splitter 9,                   !- Name
  {b0ce6567-bade-4908-ab59-faf541c58527}, !- Inlet Branch Name
  {c8ee3928-b57a-4070-bb97-c6be88ddeab1}, !- Outlet Branch Name 1
  {7619b6a2-d7c0-4a0b-aff8-a77088249a36}; !- Outlet Branch Name 2

OS:Connection,
  {a5fec31a-37c2-4671-a172-3be69d2a6a44}, !- Handle
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Source Object
  14,                                     !- Outlet Port
  {fafbeeef-b184-48bd-ae39-630496bf361f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ee3928-b57a-4070-bb97-c6be88ddeab1}, !- Handle
  {3f9b3ef2-bd4d-4774-8e02-de383af3f594}, !- Source Object
  3,                                      !- Outlet Port
  {04802759-ed85-4794-8124-1dd0d9ee0c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd9d95a-126b-438a-b685-04349792a864}, !- Handle
  {63354a1f-3802-4fa6-997f-fb6dc3b2be81}, !- Source Object
  3,                                      !- Outlet Port
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {77e07979-e1ef-4cc4-a1ca-eaa497dd2a56}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {b74e21b9-0ad9-44a2-896c-bade35d8ccf0}, !- Inlet Port
  {e02d69b6-92c8-4502-8bc4-3b1cbb64e1a6}; !- Outlet Port

OS:Node,
  {e966c4ea-2b39-45b4-a4fb-4898a8aaa43d}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {89723783-661d-400b-b7d0-8f12ad96f9a9}, !- Inlet Port
  {6a3ede90-2c8b-4f4d-a70c-fb2c9647d355}; !- Outlet Port

OS:Node,
  {01e03369-9990-4c08-8f33-e1d60a078fdf}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {5f055dc3-38cb-4a00-9acd-879396273a5f}, !- Inlet Port
  {39d255bb-1cd0-4ed2-8bff-d782691c4c9e}; !- Outlet Port

OS:Connector:Mixer,
  {d1f35008-2973-4ebf-92cb-42655942b528}, !- Handle
  Connector Mixer 10,                     !- Name
  {97c2af29-fef0-4bd0-aeb7-4a8834bb16c4}, !- Outlet Branch Name
  {2f26dd14-71fd-43f0-90d7-8102feaebaaa}, !- Inlet Branch Name 1
  {ac50c821-de24-47a3-9065-d9738f39bfc7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {237e5236-28d0-4b07-80b2-37de2aecc06b}, !- Handle
  Connector Splitter 10,                  !- Name
  {d893a465-594d-4b55-94d1-485dc57e6058}, !- Inlet Branch Name
  {5f055dc3-38cb-4a00-9acd-879396273a5f}, !- Outlet Branch Name 1
  {abcffdfa-ed41-456a-a554-c842abbc1857}; !- Outlet Branch Name 2

OS:Connection,
  {b74e21b9-0ad9-44a2-896c-bade35d8ccf0}, !- Handle
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Source Object
  17,                                     !- Outlet Port
  {77e07979-e1ef-4cc4-a1ca-eaa497dd2a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f055dc3-38cb-4a00-9acd-879396273a5f}, !- Handle
  {237e5236-28d0-4b07-80b2-37de2aecc06b}, !- Source Object
  3,                                      !- Outlet Port
  {01e03369-9990-4c08-8f33-e1d60a078fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3ede90-2c8b-4f4d-a70c-fb2c9647d355}, !- Handle
  {e966c4ea-2b39-45b4-a4fb-4898a8aaa43d}, !- Source Object
  3,                                      !- Outlet Port
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d197af31-0071-48c3-b86f-ce20606a3016}, !- Handle
  {cd4bd8ed-f661-4332-9bb7-f10f8dbe6680}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6f973438-6d17-4fbc-96b2-5fda9ceabb99}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {83a76970-4514-4a4e-ab05-2db621b3c83a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {4cae7916-16bd-46b8-be61-5d799cf73917}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cae7916-16bd-46b8-be61-5d799cf73917}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {af7984c0-63c8-4ff0-bc72-e8543484f340}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {83a76970-4514-4a4e-ab05-2db621b3c83a}, !- Schedule Name
  {63354a1f-3802-4fa6-997f-fb6dc3b2be81}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f5ee7c10-acfb-48df-8690-3cf8966addb9}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {9610e847-1423-417d-8b0f-12e0691835fd}, !- Inlet Node Name
  {e91fef6f-bf71-4d21-a4fe-05ba59a9873c}, !- Outlet Node Name
  0.0505751096245952,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  12778.7309508203,                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {47303ba1-4168-4f5f-9fa4-60e0a7a6e442}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {e91fef6f-bf71-4d21-a4fe-05ba59a9873c}, !- Inlet Port
  {b0ce6567-bade-4908-ab59-faf541c58527}; !- Outlet Port

OS:Connection,
  {9610e847-1423-417d-8b0f-12e0691835fd}, !- Handle
  {fafbeeef-b184-48bd-ae39-630496bf361f}, !- Source Object
  3,                                      !- Outlet Port
  {f5ee7c10-acfb-48df-8690-3cf8966addb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e91fef6f-bf71-4d21-a4fe-05ba59a9873c}, !- Handle
  {f5ee7c10-acfb-48df-8690-3cf8966addb9}, !- Source Object
  3,                                      !- Outlet Port
  {47303ba1-4168-4f5f-9fa4-60e0a7a6e442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ce6567-bade-4908-ab59-faf541c58527}, !- Handle
  {47303ba1-4168-4f5f-9fa4-60e0a7a6e442}, !- Source Object
  3,                                      !- Outlet Port
  {3f9b3ef2-bd4d-4774-8e02-de383af3f594}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {e2e50c0b-d43d-4db3-b040-8b184036a808}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 321tons 1.4kW/ton 331tons 1.3kW/ton, !- Name
  1191177.807724,                         !- Reference Capacity {W}
  2.72635658914729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0505751096245952,                     !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a6f81e13-d8e3-47d3-937f-0b46def2bd10}, !- Cooling Capacity Function of Temperature Curve Name
  {6e45b983-3280-4c77-9fcc-d27911a507fc}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {803f994f-d266-4bca-839d-941cd03cc7ad}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {154f7f04-6150-4184-9de9-d0fe98fab7a7}, !- Chilled Water Inlet Node Name
  {159763c0-48a4-46ca-8e8c-71ea45db7048}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {4a8ddd44-06c1-41fb-9b3c-ede4352d8a4e}, !- Handle
  ComStock DOE Ref 1980-2004    Chiller 0 Supply Outlet Water Node, !- Name
  {159763c0-48a4-46ca-8e8c-71ea45db7048}, !- Inlet Port
  {15b970ea-a5bb-4d64-b815-da9e6890a649}; !- Outlet Port

OS:Connection,
  {154f7f04-6150-4184-9de9-d0fe98fab7a7}, !- Handle
  {04802759-ed85-4794-8124-1dd0d9ee0c4b}, !- Source Object
  3,                                      !- Outlet Port
  {e2e50c0b-d43d-4db3-b040-8b184036a808}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {159763c0-48a4-46ca-8e8c-71ea45db7048}, !- Handle
  {e2e50c0b-d43d-4db3-b040-8b184036a808}, !- Source Object
  16,                                     !- Outlet Port
  {4a8ddd44-06c1-41fb-9b3c-ede4352d8a4e}, !- Target Object
