  2;                                      !- Inlet Port

OS:Connection,
  {15b970ea-a5bb-4d64-b815-da9e6890a649}, !- Handle
  {4a8ddd44-06c1-41fb-9b3c-ede4352d8a4e}, !- Source Object
  3,                                      !- Outlet Port
  {4c19cdc7-bc90-4ff0-958a-70fd373ead33}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {033328fb-2ba4-46cc-8e58-2f349422d785}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {c2918d35-6b23-4c3a-b0f3-3dcdedfa665f}, !- Inlet Node Name
  {5147cbb2-7779-4e75-bc6f-3a467d930101}; !- Outlet Node Name

OS:Node,
  {2e7664ba-b900-429a-aa82-5b73a91419d7}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {7619b6a2-d7c0-4a0b-aff8-a77088249a36}, !- Inlet Port
  {c2918d35-6b23-4c3a-b0f3-3dcdedfa665f}; !- Outlet Port

OS:Connection,
  {7619b6a2-d7c0-4a0b-aff8-a77088249a36}, !- Handle
  {3f9b3ef2-bd4d-4774-8e02-de383af3f594}, !- Source Object
  4,                                      !- Outlet Port
  {2e7664ba-b900-429a-aa82-5b73a91419d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e911244f-13b8-4de5-b288-45ccb2f725db}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {5147cbb2-7779-4e75-bc6f-3a467d930101}, !- Inlet Port
  {ddbef0ff-e907-4943-8071-2b3beb6301f1}; !- Outlet Port

OS:Connection,
  {c2918d35-6b23-4c3a-b0f3-3dcdedfa665f}, !- Handle
  {2e7664ba-b900-429a-aa82-5b73a91419d7}, !- Source Object
  3,                                      !- Outlet Port
  {033328fb-2ba4-46cc-8e58-2f349422d785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5147cbb2-7779-4e75-bc6f-3a467d930101}, !- Handle
  {033328fb-2ba4-46cc-8e58-2f349422d785}, !- Source Object
  3,                                      !- Outlet Port
  {e911244f-13b8-4de5-b288-45ccb2f725db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbef0ff-e907-4943-8071-2b3beb6301f1}, !- Handle
  {e911244f-13b8-4de5-b288-45ccb2f725db}, !- Source Object
  3,                                      !- Outlet Port
  {4c19cdc7-bc90-4ff0-958a-70fd373ead33}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0d050eb-e924-4d39-b087-194cf07f98da}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {39d255bb-1cd0-4ed2-8bff-d782691c4c9e}, !- Inlet Node Name
  {a0d20261-3659-4628-85f0-14ef5d3df9b5}; !- Outlet Node Name

OS:Node,
  {07f11d12-404f-4369-8ec0-dd0ecb30cc02}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {a0d20261-3659-4628-85f0-14ef5d3df9b5}, !- Inlet Port
  {2f26dd14-71fd-43f0-90d7-8102feaebaaa}; !- Outlet Port

OS:Connection,
  {39d255bb-1cd0-4ed2-8bff-d782691c4c9e}, !- Handle
  {01e03369-9990-4c08-8f33-e1d60a078fdf}, !- Source Object
  3,                                      !- Outlet Port
  {a0d050eb-e924-4d39-b087-194cf07f98da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d20261-3659-4628-85f0-14ef5d3df9b5}, !- Handle
  {a0d050eb-e924-4d39-b087-194cf07f98da}, !- Source Object
  3,                                      !- Outlet Port
  {07f11d12-404f-4369-8ec0-dd0ecb30cc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f26dd14-71fd-43f0-90d7-8102feaebaaa}, !- Handle
  {07f11d12-404f-4369-8ec0-dd0ecb30cc02}, !- Source Object
  3,                                      !- Outlet Port
  {d1f35008-2973-4ebf-92cb-42655942b528}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {877ec8ac-dd5d-4877-807f-cdcf7ef8e0ad}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {d119fa81-d252-4219-8250-0d294f9cd0b7}, !- Inlet Node Name
  {ef34c27b-c751-40f9-bf31-fafc77545118}; !- Outlet Node Name

OS:Node,
  {4f17ce91-b82f-4895-8535-537c9b06cabc}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {1e7e1e9b-28b9-4092-a491-800ab9bb84c3}, !- Inlet Port
  {d119fa81-d252-4219-8250-0d294f9cd0b7}; !- Outlet Port

OS:Connection,
  {1e7e1e9b-28b9-4092-a491-800ab9bb84c3}, !- Handle
  {4c19cdc7-bc90-4ff0-958a-70fd373ead33}, !- Source Object
  2,                                      !- Outlet Port
  {4f17ce91-b82f-4895-8535-537c9b06cabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d119fa81-d252-4219-8250-0d294f9cd0b7}, !- Handle
  {4f17ce91-b82f-4895-8535-537c9b06cabc}, !- Source Object
  3,                                      !- Outlet Port
  {877ec8ac-dd5d-4877-807f-cdcf7ef8e0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef34c27b-c751-40f9-bf31-fafc77545118}, !- Handle
  {877ec8ac-dd5d-4877-807f-cdcf7ef8e0ad}, !- Source Object
  3,                                      !- Outlet Port
  {63354a1f-3802-4fa6-997f-fb6dc3b2be81}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f47f562-9bff-49fc-acc9-09f5a0bd921c}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {e02d69b6-92c8-4502-8bc4-3b1cbb64e1a6}, !- Inlet Node Name
  {78095433-af67-4641-b87c-a2c4c9dcd637}; !- Outlet Node Name

OS:Node,
  {ea6d6903-9b0f-4efd-a4d7-4d9c2129a718}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {78095433-af67-4641-b87c-a2c4c9dcd637}, !- Inlet Port
  {d893a465-594d-4b55-94d1-485dc57e6058}; !- Outlet Port

OS:Connection,
  {e02d69b6-92c8-4502-8bc4-3b1cbb64e1a6}, !- Handle
  {77e07979-e1ef-4cc4-a1ca-eaa497dd2a56}, !- Source Object
  3,                                      !- Outlet Port
  {9f47f562-9bff-49fc-acc9-09f5a0bd921c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78095433-af67-4641-b87c-a2c4c9dcd637}, !- Handle
  {9f47f562-9bff-49fc-acc9-09f5a0bd921c}, !- Source Object
  3,                                      !- Outlet Port
  {ea6d6903-9b0f-4efd-a4d7-4d9c2129a718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d893a465-594d-4b55-94d1-485dc57e6058}, !- Handle
  {ea6d6903-9b0f-4efd-a4d7-4d9c2129a718}, !- Source Object
  3,                                      !- Outlet Port
  {237e5236-28d0-4b07-80b2-37de2aecc06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40b05f97-e2f8-4d69-ac7f-6525dbbe0ff9}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {e11a7b0f-c084-46b5-84ff-2adf026a249f}, !- Inlet Node Name
  {89723783-661d-400b-b7d0-8f12ad96f9a9}; !- Outlet Node Name

OS:Node,
  {25ba0db0-596a-4fb7-ad56-0c5d4d9cbc69}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {97c2af29-fef0-4bd0-aeb7-4a8834bb16c4}, !- Inlet Port
  {e11a7b0f-c084-46b5-84ff-2adf026a249f}; !- Outlet Port

OS:Connection,
  {97c2af29-fef0-4bd0-aeb7-4a8834bb16c4}, !- Handle
  {d1f35008-2973-4ebf-92cb-42655942b528}, !- Source Object
  2,                                      !- Outlet Port
  {25ba0db0-596a-4fb7-ad56-0c5d4d9cbc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11a7b0f-c084-46b5-84ff-2adf026a249f}, !- Handle
  {25ba0db0-596a-4fb7-ad56-0c5d4d9cbc69}, !- Source Object
  3,                                      !- Outlet Port
  {40b05f97-e2f8-4d69-ac7f-6525dbbe0ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89723783-661d-400b-b7d0-8f12ad96f9a9}, !- Handle
  {40b05f97-e2f8-4d69-ac7f-6525dbbe0ff9}, !- Source Object
  3,                                      !- Outlet Port
  {e966c4ea-2b39-45b4-a4fb-4898a8aaa43d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- Handle
  54 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Availability Schedule
  {3e728358-0ff2-4d91-b808-b05ce563bc13}, !- Availability Manager List Name
  35.7856603512321,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d031e35b-d397-43d0-8965-98382a483c39}, !- Supply Side Inlet Node Name
  {7e7c9c16-2fe9-429a-b0df-f73bef76ce04}, !- Demand Side Outlet Node Name
  {808f33dd-5301-42fc-aff8-691933e54bce}, !- Demand Side Inlet Node A
  {07831acf-7a13-4442-b193-21bdabcee5a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Demand Mixer Name
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {656f1cfa-94ae-408a-bfd1-59a90642df6d}, !- Handle
  54 Zone VAV Supply Inlet Node,          !- Name
  {d031e35b-d397-43d0-8965-98382a483c39}, !- Inlet Port
  {9e08587f-bf0b-4c38-affd-c572f2662203}; !- Outlet Port

OS:Node,
  {a8d922ea-c85f-4f4a-b0e0-6dbd341e184b}, !- Handle
  54 Zone VAV Supply Outlet Node,         !- Name
  {29e6363a-e9fe-4858-95ab-a47c8b70f873}, !- Inlet Port
  {07831acf-7a13-4442-b193-21bdabcee5a3}; !- Outlet Port

OS:Connection,
  {d031e35b-d397-43d0-8965-98382a483c39}, !- Handle
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- Source Object
  9,                                      !- Outlet Port
  {656f1cfa-94ae-408a-bfd1-59a90642df6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07831acf-7a13-4442-b193-21bdabcee5a3}, !- Handle
  {a8d922ea-c85f-4f4a-b0e0-6dbd341e184b}, !- Source Object
  3,                                      !- Outlet Port
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {abb541f2-3a9e-495c-a72b-962296139515}, !- Handle
  54 Zone VAV Demand Inlet Node,          !- Name
  {808f33dd-5301-42fc-aff8-691933e54bce}, !- Inlet Port
  {96eae2fc-490b-42f4-8011-3d87295ac75f}; !- Outlet Port

OS:Node,
  {a82d0583-08b8-4477-93be-a3eeed524a1a}, !- Handle
  54 Zone VAV Demand Outlet Node,         !- Name
  {f29346ad-280b-45f8-9cda-a719ace037e9}, !- Inlet Port
  {7e7c9c16-2fe9-429a-b0df-f73bef76ce04}; !- Outlet Port

OS:Node,
  {bb41ec84-1296-418e-ac84-a8cc39600346}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a701a2fe-f722-40fb-b805-dc8cbf270438}, !- Inlet Port
  {5a82dc38-27c6-4d1d-aff6-5d47996c6843}; !- Outlet Port

OS:Connection,
  {808f33dd-5301-42fc-aff8-691933e54bce}, !- Handle
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- Source Object
  11,                                     !- Outlet Port
  {abb541f2-3a9e-495c-a72b-962296139515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7c9c16-2fe9-429a-b0df-f73bef76ce04}, !- Handle
  {a82d0583-08b8-4477-93be-a3eeed524a1a}, !- Source Object
  3,                                      !- Outlet Port
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {96eae2fc-490b-42f4-8011-3d87295ac75f}, !- Inlet Node Name
  {3abab74d-a9cc-4b6e-969e-a924c5d8b7a4}, !- Outlet Node Name 1
  {c038ccbb-cdce-403e-80a2-f2a57013f76b}, !- Outlet Node Name 2
  {edbad960-9746-434a-9341-f82c26a8f281}, !- Outlet Node Name 3
  {e412922c-51d8-43f5-a1a2-fe3c43466598}, !- Outlet Node Name 4
  {142c659d-85c1-46ed-a5bd-31136f45648a}, !- Outlet Node Name 5
  {40f2e496-1ee5-4b58-8fda-893eb876e02e}, !- Outlet Node Name 6
  {0443367e-2146-4c3a-bbac-c2f080508261}, !- Outlet Node Name 7
  {d61a5890-fef5-4784-9ae0-058dc3f22d10}, !- Outlet Node Name 8
  {046270d5-e08c-4fb4-906c-9125b32c1f31}, !- Outlet Node Name 9
  {0475d5b8-056e-47c4-9ccb-5709e6a381db}, !- Outlet Node Name 10
  {581ca0a0-1733-441c-870c-76425a968691}, !- Outlet Node Name 11
  {201bd228-0da5-4ffc-93ad-52c0e38e6a94}, !- Outlet Node Name 12
  {d93f2521-359f-4052-99d9-f198261af915}, !- Outlet Node Name 13
  {00c604e8-864a-4c91-b0ec-4572e71e0382}, !- Outlet Node Name 14
  {79d336e4-f193-4f55-af5c-4fcafc7e1e3d}, !- Outlet Node Name 15
  {de988761-faec-4ed4-80fb-ee466df4a225}, !- Outlet Node Name 16
  {e03f9816-bae9-4761-840e-bbe30a921a2d}, !- Outlet Node Name 17
  {e7613529-4989-4feb-ad8d-d6efbb93f066}, !- Outlet Node Name 18
  {4a997790-2d1d-4ba7-9e60-c6e459d262cd}, !- Outlet Node Name 19
  {5f0072f3-9d4e-4920-9f10-c20f4ec5998a}, !- Outlet Node Name 20
  {275b2826-55aa-45db-8373-0c0e8baf82e1}, !- Outlet Node Name 21
  {d5d33ead-3990-4c36-ba46-ad1617b7fbf9}, !- Outlet Node Name 22
  {5879993d-1637-483b-a807-50265815e4c9}, !- Outlet Node Name 23
  {405aa902-dff6-425c-b597-7ec5cf25f870}, !- Outlet Node Name 24
  {ff19d41b-0d55-442a-89f7-904ce16e3418}, !- Outlet Node Name 25
  {850c94cb-fa7e-4ff5-b237-950f5c5c07d6}, !- Outlet Node Name 26
  {ee7faaa0-d181-4fc5-bc5d-e20b1361227b}, !- Outlet Node Name 27
  {48efdeb4-e470-44d9-8d10-6969aed58327}, !- Outlet Node Name 28
  {cf4aed80-ac75-4331-b156-3da783b7f701}, !- Outlet Node Name 29
  {526e6371-846d-47cf-a448-d82153b18852}, !- Outlet Node Name 30
  {2a765c1c-a57a-486c-b840-3ef66c2f9cf6}, !- Outlet Node Name 31
  {24cc8daf-7b51-45eb-bdca-98aea176ebb9}, !- Outlet Node Name 32
  {bb973eb3-dc46-4a29-89dd-18c203a86697}, !- Outlet Node Name 33
  {d3b74a09-b7a5-4609-90b5-fae20b8cda0c}, !- Outlet Node Name 34
  {1e27a26d-fe79-4b95-b761-623da50b07d9}, !- Outlet Node Name 35
  {2e2d1319-0c9c-4dd0-9131-a87cbe94b144}, !- Outlet Node Name 36
  {2452122f-70c9-4c6f-a698-563190c0a00c}, !- Outlet Node Name 37
  {be98b70b-489b-4267-a7af-ce7bdac321e4}, !- Outlet Node Name 38
  {78e898f2-6f9c-4c0c-acf5-5108c6f68ffd}, !- Outlet Node Name 39
  {1311acaf-8a05-4348-851f-e47348ab103f}, !- Outlet Node Name 40
  {4855f6bf-4d08-4a9c-b687-51ee32fc8361}, !- Outlet Node Name 41
  {62707a82-11b9-44b7-8a77-042e5db3ef26}, !- Outlet Node Name 42
  {110dae3e-1a91-4c85-8336-1bf340a4ed3f}, !- Outlet Node Name 43
  {20a81539-f14b-42b7-932a-be8f9becfb4c}, !- Outlet Node Name 44
  {d5110961-1580-417d-9dd4-e23ee5e5dfaf}, !- Outlet Node Name 45
  {cc2cb7a4-c110-4a78-bbef-cb89628204a5}, !- Outlet Node Name 46
  {5a79d66e-cc1b-4874-b051-bfff957dd062}, !- Outlet Node Name 47
  {c1963c6f-5c09-4869-a609-fe12238f0764}, !- Outlet Node Name 48
  {9be897a6-e644-4535-b3a5-cbbb1f85b9d9}, !- Outlet Node Name 49
  {ff80d5d7-0798-416f-b1c7-8259ffb8ac77}, !- Outlet Node Name 50
  {4944abc0-2c32-404d-9caa-7c1eb224b4e7}, !- Outlet Node Name 51
  {88555e24-14f5-423d-bd95-48098ad96c58}, !- Outlet Node Name 52
  {2e5a4682-73c6-44df-80ac-d33f8d0c0276}, !- Outlet Node Name 53
  {fb83e2bd-14d3-424f-9da2-681ee3cd3a23}; !- Outlet Node Name 54

OS:AirLoopHVAC:ZoneMixer,
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f29346ad-280b-45f8-9cda-a719ace037e9}, !- Outlet Node Name
  {b8c84935-7466-4956-9471-6b58d8cfca30}, !- Inlet Node Name 1
  {48db992a-2861-436e-ba82-4a39caa75ed7}, !- Inlet Node Name 2
  {518c9008-cf0d-46c9-abad-910c39f69802}, !- Inlet Node Name 3
  {8eaba8b7-4071-4b63-9537-be622117b8ad}, !- Inlet Node Name 4
  {b14a584f-11b3-479d-90c6-99eb016f1ac1}, !- Inlet Node Name 5
  {7f9947cc-bf9f-4295-bf10-73ba3009718c}, !- Inlet Node Name 6
  {7eec05e1-6e66-410d-b402-4bc834b128d8}, !- Inlet Node Name 7
  {636158b0-1a6c-4c12-952e-4943776595de}, !- Inlet Node Name 8
  {cc8119d2-a0a1-4919-a260-eca2ccfaba84}, !- Inlet Node Name 9
  {a5eeaeaf-3a05-4b08-8a7a-a2c2bdd66f64}, !- Inlet Node Name 10
  {1f40a4c5-1a21-44fe-9e64-cdc776169d5e}, !- Inlet Node Name 11
  {5c88ae05-eb35-4c7d-85be-c57f84344a56}, !- Inlet Node Name 12
  {d7f750bc-36af-4f7e-8f92-5481bd4d0d47}, !- Inlet Node Name 13
  {e3aaae4c-b20a-45b5-909f-5842e2504799}, !- Inlet Node Name 14
  {065d9890-891c-41d8-b853-e95fc392b2e9}, !- Inlet Node Name 15
  {9985198b-5441-4eb8-98ea-5d7cbca14e66}, !- Inlet Node Name 16
  {061c8f37-8517-4f3f-b637-0767e40534d5}, !- Inlet Node Name 17
  {0647b7ad-0c78-4cef-a90f-bcdb67203db0}, !- Inlet Node Name 18
  {b606b274-70a0-4f6d-b8c5-5976316e9065}, !- Inlet Node Name 19
  {e77a9844-8a35-4d0d-81c1-fd074d15981a}, !- Inlet Node Name 20
  {3c8fe14a-b438-4d13-b283-05115e1f42b7}, !- Inlet Node Name 21
  {f6d5e838-6eae-4409-a711-55ab1578fd51}, !- Inlet Node Name 22
  {a43615d1-f087-4605-b8b9-1a58f58dc62e}, !- Inlet Node Name 23
  {874996db-1f3f-4d0c-b39e-6c8d848b67fc}, !- Inlet Node Name 24
  {afeb068e-a852-4acb-a691-3488418fa21f}, !- Inlet Node Name 25
  {a8279b8e-5294-48af-a65f-0777c2089094}, !- Inlet Node Name 26
  {cc2bebfd-6a17-4e73-a76f-03a2819226dd}, !- Inlet Node Name 27
  {18bbd391-479c-468e-aecf-9ed6ecb54e4a}, !- Inlet Node Name 28
  {d4589ca3-d154-4c63-b545-e0d0876ba608}, !- Inlet Node Name 29
  {15a8537a-0554-4bd7-bc4c-e115659eacf5}, !- Inlet Node Name 30
  {e9cbf6b3-ed9c-4557-aa55-b9ff336dbe1c}, !- Inlet Node Name 31
  {b1c24177-c22b-4b53-a0cd-375f5dcae47b}, !- Inlet Node Name 32
  {57eb0342-cf43-4b5b-b2f7-f82e15359b3f}, !- Inlet Node Name 33
  {ac83ce2f-44f1-435e-872e-a576c92b01a4}, !- Inlet Node Name 34
  {0e279ffd-290e-4f5f-9d49-9a5203601327}, !- Inlet Node Name 35
  {476f428e-6807-4583-a3cc-a617ad71bd09}, !- Inlet Node Name 36
  {aa13c613-5ef0-435d-a159-10437557bd3c}, !- Inlet Node Name 37
  {a59f7a22-8d05-4b8b-9bba-2254992b1eb6}, !- Inlet Node Name 38
  {19a58ca0-9fa4-4934-ac70-a08d9c138e8a}, !- Inlet Node Name 39
  {253ce444-bb6b-47c0-9e68-a80799c031bf}, !- Inlet Node Name 40
  {fb1a156e-8d72-48c8-9531-9bea02cc2634}, !- Inlet Node Name 41
  {e3d9d71e-514a-4d97-a24a-38ff8579cf7b}, !- Inlet Node Name 42
  {dd29dc9a-e809-404e-9863-187043f555e8}, !- Inlet Node Name 43
  {2535cdd1-4318-4350-91a0-8e819f6da69d}, !- Inlet Node Name 44
  {d0442028-83b3-4d45-81c5-0cc631ad879c}, !- Inlet Node Name 45
  {d6c2cb28-d9b1-41fa-86bb-68eb3fe02375}, !- Inlet Node Name 46
  {9ceccedf-ce1b-4ad3-89dd-ff280973374f}, !- Inlet Node Name 47
  {e27aa223-b164-4db1-82cd-df02fb27658b}, !- Inlet Node Name 48
  {973ca527-e75b-4743-b5b2-1ace2fe52f87}, !- Inlet Node Name 49
  {7d1afc73-6e1b-43f8-9ac8-309b69aa25ce}, !- Inlet Node Name 50
  {f9343603-68b6-4168-8df8-56158900b101}, !- Inlet Node Name 51
  {6ff802f8-4c95-4027-bc87-45dbb35237c5}, !- Inlet Node Name 52
  {66c25eca-3ce6-4c09-9ccd-798e847ed7da}, !- Inlet Node Name 53
  {bd65dfcd-e3af-4e2b-a586-eb2ec8ee6e84}; !- Inlet Node Name 54

OS:Connection,
  {96eae2fc-490b-42f4-8011-3d87295ac75f}, !- Handle
  {abb541f2-3a9e-495c-a72b-962296139515}, !- Source Object
  3,                                      !- Outlet Port
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29346ad-280b-45f8-9cda-a719ace037e9}, !- Handle
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Source Object
  2,                                      !- Outlet Port
  {a82d0583-08b8-4477-93be-a3eeed524a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ecf1a89-d793-488e-8efb-352722917c91}, !- Handle
  {9c4ffab2-e6a1-4ccf-99a5-25e3620a1934}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  35.7856603512321,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  644163.64,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  545733,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3e728358-0ff2-4d91-b808-b05ce563bc13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {486be517-219d-4f0c-bcc0-554c73844c5f}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f00b3870-72cc-47c4-ba8a-fb83bdb22593}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  {6ca7e2d5-b0ec-4fab-aa25-07934af7b3dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ca7e2d5-b0ec-4fab-aa25-07934af7b3dd}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3ec9c082-7640-4024-8e87-76c3dc5ddd4e}, !- Handle
  54 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f00b3870-72cc-47c4-ba8a-fb83bdb22593}, !- Schedule Name
  {a8d922ea-c85f-4f4a-b0e0-6dbd341e184b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {061a71d2-926a-4208-a88d-801dff2c736b}, !- Handle
  54 Zone VAV Fan,                        !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  35.7856603512321,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {647dbc6b-c3ad-4c43-b917-b6c21e0d076c}, !- Air Inlet Node Name
  {29e6363a-e9fe-4858-95ab-a47c8b70f873}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {29e6363a-e9fe-4858-95ab-a47c8b70f873}, !- Handle
  {061a71d2-926a-4208-a88d-801dff2c736b}, !- Source Object
  17,                                     !- Outlet Port
  {a8d922ea-c85f-4f4a-b0e0-6dbd341e184b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Handle
  54 Zone VAV Main Htg Coil,              !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  4497.90824711512,                       !- U-Factor Times Area Value {W/K}
  0.00736644994515856,                    !- Maximum Water Flow Rate {m3/s}
  {8bd32eb8-86dd-454f-ab66-be562922831a}, !- Water Inlet Node Name
  {e4830a0c-96f5-49f6-949d-2fd675b5824b}, !- Water Outlet Node Name
  {936397eb-a2cf-41cb-a4c4-9ed8ee47bca1}, !- Air Inlet Node Name
  {85e59b57-3388-4600-9a1c-484fdf6673d3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  336785.251752715,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0adbe72-bbcb-4c1d-9434-95a8ecd392cc}, !- Handle
  54 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {cb5c9dca-26b0-4cdc-9267-351e720d7380}, !- Inlet Port
  {8bd32eb8-86dd-454f-ab66-be562922831a}; !- Outlet Port

OS:Connection,
  {cb5c9dca-26b0-4cdc-9267-351e720d7380}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  4,                                      !- Outlet Port
  {b0adbe72-bbcb-4c1d-9434-95a8ecd392cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e495e6a-0cb8-484f-91d2-cd5469d84d4e}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {e4830a0c-96f5-49f6-949d-2fd675b5824b}, !- Inlet Port
  {ada52f41-8974-43ad-9727-0025031c2507}; !- Outlet Port

OS:Connection,
  {8bd32eb8-86dd-454f-ab66-be562922831a}, !- Handle
  {b0adbe72-bbcb-4c1d-9434-95a8ecd392cc}, !- Source Object
  3,                                      !- Outlet Port
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4830a0c-96f5-49f6-949d-2fd675b5824b}, !- Handle
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Source Object
  6,                                      !- Outlet Port
  {5e495e6a-0cb8-484f-91d2-cd5469d84d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada52f41-8974-43ad-9727-0025031c2507}, !- Handle
  {5e495e6a-0cb8-484f-91d2-cd5469d84d4e}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {41b2800e-f3ed-4ffd-bbae-5cc8791cf38c}, !- Handle
  54 Zone VAV Main Htg Coil Controller,   !- Name
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00736644994515856,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {012caea2-cd91-486f-91b0-83b6ed334720}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {85e59b57-3388-4600-9a1c-484fdf6673d3}, !- Inlet Port
  {647dbc6b-c3ad-4c43-b917-b6c21e0d076c}; !- Outlet Port

OS:Connection,
  {85e59b57-3388-4600-9a1c-484fdf6673d3}, !- Handle
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Source Object
  8,                                      !- Outlet Port
  {012caea2-cd91-486f-91b0-83b6ed334720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647dbc6b-c3ad-4c43-b917-b6c21e0d076c}, !- Handle
  {012caea2-cd91-486f-91b0-83b6ed334720}, !- Source Object
  3,                                      !- Outlet Port
  {061a71d2-926a-4208-a88d-801dff2c736b}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Handle
  54 Zone VAV Clg Coil,                   !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  0.0505751096245952,                     !- Design Water Flow Rate {m3/s}
  35.7856603512321,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  28.0282420151401,                       !- Design Inlet Air Temperature {C}
  10.9048582658354,                       !- Design Outlet Air Temperature {C}
  0.0127541855903975,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {05fc6d96-a37d-4571-9469-b3acefe6ec89}, !- Water Inlet Node Name
  {051a5bb4-4499-465b-be6c-0bf9bb5012f1}, !- Water Outlet Node Name
  {f05b34ef-61b3-4f9e-b9a6-7398a6fa702d}, !- Air Inlet Node Name
  {1a1d2475-c373-4c3d-9eb5-ba61ecfee059}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a2e3c027-c263-4397-abec-e21a48ad9580}, !- Handle
  54 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {abcffdfa-ed41-456a-a554-c842abbc1857}, !- Inlet Port
  {05fc6d96-a37d-4571-9469-b3acefe6ec89}; !- Outlet Port

OS:Connection,
  {abcffdfa-ed41-456a-a554-c842abbc1857}, !- Handle
  {237e5236-28d0-4b07-80b2-37de2aecc06b}, !- Source Object
  4,                                      !- Outlet Port
  {a2e3c027-c263-4397-abec-e21a48ad9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac702ede-4920-4618-8611-3fd33d5ed3ef}, !- Handle
  54 Zone VAV Clg Coil Outlet Water Node, !- Name
  {051a5bb4-4499-465b-be6c-0bf9bb5012f1}, !- Inlet Port
  {ac50c821-de24-47a3-9065-d9738f39bfc7}; !- Outlet Port

OS:Connection,
  {05fc6d96-a37d-4571-9469-b3acefe6ec89}, !- Handle
  {a2e3c027-c263-4397-abec-e21a48ad9580}, !- Source Object
  3,                                      !- Outlet Port
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {051a5bb4-4499-465b-be6c-0bf9bb5012f1}, !- Handle
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Source Object
  11,                                     !- Outlet Port
  {ac702ede-4920-4618-8611-3fd33d5ed3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac50c821-de24-47a3-9065-d9738f39bfc7}, !- Handle
  {ac702ede-4920-4618-8611-3fd33d5ed3ef}, !- Source Object
  3,                                      !- Outlet Port
  {d1f35008-2973-4ebf-92cb-42655942b528}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bbed470c-5dcd-4446-8d56-ed1002c1686d}, !- Handle
  54 Zone VAV Clg Coil Controller,        !- Name
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  9.41551050951949e-06,                   !- Controller Convergence Tolerance {deltaC}
  0.0505751096245952,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {58b00082-af59-4e36-aa68-af4444bc9f65}, !- Handle
  54 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {1a1d2475-c373-4c3d-9eb5-ba61ecfee059}, !- Inlet Port
  {936397eb-a2cf-41cb-a4c4-9ed8ee47bca1}; !- Outlet Port

OS:Connection,
  {1a1d2475-c373-4c3d-9eb5-ba61ecfee059}, !- Handle
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Source Object
  13,                                     !- Outlet Port
  {58b00082-af59-4e36-aa68-af4444bc9f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936397eb-a2cf-41cb-a4c4-9ed8ee47bca1}, !- Handle
  {58b00082-af59-4e36-aa68-af4444bc9f65}, !- Source Object
  3,                                      !- Outlet Port
  {0ab66633-8b81-464c-8a14-071a488e6cc3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {466e799c-61e8-4875-813f-b993721cec12}, !- Handle
  54 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  35.7856603512321,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1c822aa0-c988-4b3b-8bf8-02d44b4bc963}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1c822aa0-c988-4b3b-8bf8-02d44b4bc963}, !- Handle
  54 Zone VAV Vent Controller,            !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3e5ba42-be71-4e49-b1ca-5268890d22c8}, !- Handle
  54 Zone VAV OA System,                  !- Name
  {466e799c-61e8-4875-813f-b993721cec12}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {133a6dcd-24b6-4ac5-a629-3482e5d4ac4b}, !- Mixed Air Node Name
  {cfb13369-eaf1-41de-9251-4384b1a80c38}, !- Outdoor Air Stream Node Name
  {4bfa17b1-ad8b-4c94-bb3f-4026e4a5f46d}, !- Relief Air Stream Node Name
  {9e08587f-bf0b-4c38-affd-c572f2662203}; !- Return Air Stream Node Name

OS:Node,
  {1661db68-e574-4ff0-89c6-d79350967de8}, !- Handle
  54 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {cfb13369-eaf1-41de-9251-4384b1a80c38}; !- Outlet Port

OS:Connection,
  {cfb13369-eaf1-41de-9251-4384b1a80c38}, !- Handle
  {1661db68-e574-4ff0-89c6-d79350967de8}, !- Source Object
  3,                                      !- Outlet Port
  {d3e5ba42-be71-4e49-b1ca-5268890d22c8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a933547-feb0-4dcf-ac32-503c1d5b26cb}, !- Handle
  54 Zone VAV Relief Air Node,            !- Name
  {4bfa17b1-ad8b-4c94-bb3f-4026e4a5f46d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bfa17b1-ad8b-4c94-bb3f-4026e4a5f46d}, !- Handle
  {d3e5ba42-be71-4e49-b1ca-5268890d22c8}, !- Source Object
  7,                                      !- Outlet Port
  {7a933547-feb0-4dcf-ac32-503c1d5b26cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94858cba-277b-4ed1-8c0a-11806beabb21}, !- Handle
  54 Zone VAV Mixed Air Node,             !- Name
  {133a6dcd-24b6-4ac5-a629-3482e5d4ac4b}, !- Inlet Port
  {f05b34ef-61b3-4f9e-b9a6-7398a6fa702d}; !- Outlet Port

OS:Connection,
  {9e08587f-bf0b-4c38-affd-c572f2662203}, !- Handle
  {656f1cfa-94ae-408a-bfd1-59a90642df6d}, !- Source Object
  3,                                      !- Outlet Port
  {d3e5ba42-be71-4e49-b1ca-5268890d22c8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {133a6dcd-24b6-4ac5-a629-3482e5d4ac4b}, !- Handle
  {d3e5ba42-be71-4e49-b1ca-5268890d22c8}, !- Source Object
  5,                                      !- Outlet Port
  {94858cba-277b-4ed1-8c0a-11806beabb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05b34ef-61b3-4f9e-b9a6-7398a6fa702d}, !- Handle
  {94858cba-277b-4ed1-8c0a-11806beabb21}, !- Source Object
  3,                                      !- Outlet Port
  {755fa4a7-1e31-4055-8569-a768a2303a26}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {486be517-219d-4f0c-bcc0-554c73844c5f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b55a102c-ec5f-4b64-9a32-ffc4c820583a}, !- Control Zone or Zone List Name
  {090ee06a-0abf-452b-90a1-584e67ae0f6e}, !- Cooling Control Zone or Zone List Name
  {533a45ab-8e01-486c-a779-25994b6f5a18}, !- Heating Control Zone or Zone List Name
  {3612101d-3acc-4506-8c0a-1cef91d3d93d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b55a102c-ec5f-4b64-9a32-ffc4c820583a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {090ee06a-0abf-452b-90a1-584e67ae0f6e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {533a45ab-8e01-486c-a779-25994b6f5a18}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3612101d-3acc-4506-8c0a-1cef91d3d93d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6c0f98aa-e95e-4ba3-ba15-416986ad4592}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  342.667172944316,                       !- U-Factor Times Area Value {W/K}
  0.000361002976748265,                   !- Maximum Water Flow Rate {m3/s}
  {7803ee76-2953-4437-8595-9ad28e45b35e}, !- Water Inlet Node Name
  {9107945e-fb28-4001-81b2-f73d614e53e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16504.6228933586,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41faecac-ebe5-4ecd-a4a5-b47f24702476}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {288b5968-5336-48e9-9b7a-f97933ccdac7}, !- Inlet Port
  {7803ee76-2953-4437-8595-9ad28e45b35e}; !- Outlet Port

OS:Connection,
  {288b5968-5336-48e9-9b7a-f97933ccdac7}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  5,                                      !- Outlet Port
  {41faecac-ebe5-4ecd-a4a5-b47f24702476}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ae5955-919d-4ca1-9a13-5b37948a2def}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9107945e-fb28-4001-81b2-f73d614e53e2}, !- Inlet Port
  {83f52f2f-cca5-41cd-ac80-b7c39f703a1c}; !- Outlet Port

OS:Connection,
  {7803ee76-2953-4437-8595-9ad28e45b35e}, !- Handle
  {41faecac-ebe5-4ecd-a4a5-b47f24702476}, !- Source Object
  3,                                      !- Outlet Port
  {6c0f98aa-e95e-4ba3-ba15-416986ad4592}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9107945e-fb28-4001-81b2-f73d614e53e2}, !- Handle
  {6c0f98aa-e95e-4ba3-ba15-416986ad4592}, !- Source Object
  6,                                      !- Outlet Port
  {85ae5955-919d-4ca1-9a13-5b37948a2def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f52f2f-cca5-41cd-ac80-b7c39f703a1c}, !- Handle
  {85ae5955-919d-4ca1-9a13-5b37948a2def}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e7ff5e5-8f3f-4911-b551-e47179403e36}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Controller, !- Name
  {6c0f98aa-e95e-4ba3-ba15-416986ad4592}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be685eaf-68b5-4759-8bf5-0fbc6ef69370}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {0e4773c5-d0c3-4638-9655-a89c6a94b187}, !- Air Inlet Node Name
  1.51647308584185,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.454941925752556,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c0f98aa-e95e-4ba3-ba15-416986ad4592}, !- Reheat Coil Name
  0.000361002976748265,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a701a2fe-f722-40fb-b805-dc8cbf270438}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00913927179303562,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b348bcc-1870-4e8a-a046-fcfbcb1ec9e2}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Return Air Node, !- Name
  {67cdde2f-af31-4902-bf10-f1095b597351}, !- Inlet Port
  {b8c84935-7466-4956-9471-6b58d8cfca30}; !- Outlet Port

OS:Connection,
  {5a82dc38-27c6-4d1d-aff6-5d47996c6843}, !- Handle
  {bb41ec84-1296-418e-ac84-a8cc39600346}, !- Source Object
  3,                                      !- Outlet Port
  {cb82e235-1816-45a4-92c9-d640864bc54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67cdde2f-af31-4902-bf10-f1095b597351}, !- Handle
  {cbff226f-eeda-4139-9d23-09b3a83d881d}, !- Source Object
  2,                                      !- Outlet Port
  {4b348bcc-1870-4e8a-a046-fcfbcb1ec9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c84935-7466-4956-9471-6b58d8cfca30}, !- Handle
  {4b348bcc-1870-4e8a-a046-fcfbcb1ec9e2}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ba4cbf-7aea-454e-91a9-418f7319e785}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3abab74d-a9cc-4b6e-969e-a924c5d8b7a4}, !- Inlet Port
  {0e4773c5-d0c3-4638-9655-a89c6a94b187}; !- Outlet Port

OS:Connection,
  {3abab74d-a9cc-4b6e-969e-a924c5d8b7a4}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  3,                                      !- Outlet Port
  {13ba4cbf-7aea-454e-91a9-418f7319e785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e4773c5-d0c3-4638-9655-a89c6a94b187}, !- Handle
  {13ba4cbf-7aea-454e-91a9-418f7319e785}, !- Source Object
  3,                                      !- Outlet Port
  {be685eaf-68b5-4759-8bf5-0fbc6ef69370}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a701a2fe-f722-40fb-b805-dc8cbf270438}, !- Handle
  {be685eaf-68b5-4759-8bf5-0fbc6ef69370}, !- Source Object
  12,                                     !- Outlet Port
  {bb41ec84-1296-418e-ac84-a8cc39600346}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {68b1ccb4-b22f-484b-b094-a4e1ae9ff5a8}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  214.71285729591,                        !- U-Factor Times Area Value {W/K}
  0.000236441970807487,                   !- Maximum Water Flow Rate {m3/s}
  {d453d3e9-ae4a-43d6-b205-cd4c1e678cc7}, !- Water Inlet Node Name
  {935434de-55db-472f-bb97-819987a5d057}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10809.8431749533,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc505474-371a-4500-b243-4fe5f1791bf1}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a6c6cde5-704e-4d44-92e0-6f809fc89779}, !- Inlet Port
  {d453d3e9-ae4a-43d6-b205-cd4c1e678cc7}; !- Outlet Port

OS:Connection,
  {a6c6cde5-704e-4d44-92e0-6f809fc89779}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  6,                                      !- Outlet Port
  {fc505474-371a-4500-b243-4fe5f1791bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc269bc1-9fb6-42f3-bad8-cf2c56e7c219}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {935434de-55db-472f-bb97-819987a5d057}, !- Inlet Port
  {05f1e90a-fac1-4337-a4ed-92a59d726a72}; !- Outlet Port

OS:Connection,
  {d453d3e9-ae4a-43d6-b205-cd4c1e678cc7}, !- Handle
  {fc505474-371a-4500-b243-4fe5f1791bf1}, !- Source Object
  3,                                      !- Outlet Port
  {68b1ccb4-b22f-484b-b094-a4e1ae9ff5a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {935434de-55db-472f-bb97-819987a5d057}, !- Handle
  {68b1ccb4-b22f-484b-b094-a4e1ae9ff5a8}, !- Source Object
  6,                                      !- Outlet Port
  {dc269bc1-9fb6-42f3-bad8-cf2c56e7c219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f1e90a-fac1-4337-a4ed-92a59d726a72}, !- Handle
  {dc269bc1-9fb6-42f3-bad8-cf2c56e7c219}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b1d72a9-4c46-4ff5-869f-62ef9f9ccd89}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Controller, !- Name
  {68b1ccb4-b22f-484b-b094-a4e1ae9ff5a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42937108-6e53-4768-9c45-201d1382b95f}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {89386207-38f3-43bc-a4b1-31e398da3221}, !- Air Inlet Node Name
  1.311904460024,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.393571338007199,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68b1ccb4-b22f-484b-b094-a4e1ae9ff5a8}, !- Reheat Coil Name
  0.000236441970807487,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ba0ad98c-581c-4649-8e8a-67f4f38ca8ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00354101399999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19deaa7f-56e1-42bf-b3f6-64a900fee4dd}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ba0ad98c-581c-4649-8e8a-67f4f38ca8ca}, !- Inlet Port
  {59f752f9-0379-40c7-b490-61ced45354b0}; !- Outlet Port

OS:Node,
  {dc42138e-52b3-4067-9712-2d03b29ea46a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Return Air Node, !- Name
  {0151ec2d-ede7-43f6-89b3-3a28b919e75c}, !- Inlet Port
  {48db992a-2861-436e-ba82-4a39caa75ed7}; !- Outlet Port

OS:Connection,
  {59f752f9-0379-40c7-b490-61ced45354b0}, !- Handle
  {19deaa7f-56e1-42bf-b3f6-64a900fee4dd}, !- Source Object
  3,                                      !- Outlet Port
  {ad04367b-df60-48be-bc7b-c661068105e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0151ec2d-ede7-43f6-89b3-3a28b919e75c}, !- Handle
  {c188d767-5122-4fb6-92c8-db1c07286fe9}, !- Source Object
  2,                                      !- Outlet Port
  {dc42138e-52b3-4067-9712-2d03b29ea46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48db992a-2861-436e-ba82-4a39caa75ed7}, !- Handle
  {dc42138e-52b3-4067-9712-2d03b29ea46a}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {26927c9b-599f-4042-8224-0223ee074de8}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c038ccbb-cdce-403e-80a2-f2a57013f76b}, !- Inlet Port
  {89386207-38f3-43bc-a4b1-31e398da3221}; !- Outlet Port

OS:Connection,
  {c038ccbb-cdce-403e-80a2-f2a57013f76b}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  4,                                      !- Outlet Port
  {26927c9b-599f-4042-8224-0223ee074de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89386207-38f3-43bc-a4b1-31e398da3221}, !- Handle
  {26927c9b-599f-4042-8224-0223ee074de8}, !- Source Object
  3,                                      !- Outlet Port
  {42937108-6e53-4768-9c45-201d1382b95f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba0ad98c-581c-4649-8e8a-67f4f38ca8ca}, !- Handle
  {42937108-6e53-4768-9c45-201d1382b95f}, !- Source Object
  12,                                     !- Outlet Port
  {19deaa7f-56e1-42bf-b3f6-64a900fee4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82c64233-6ebe-419a-9544-b0269abb6213}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  344.337380991334,                       !- U-Factor Times Area Value {W/K}
  0.00036276233587685,                    !- Maximum Water Flow Rate {m3/s}
  {b3db3287-0242-408d-b7c8-40f56263b3ba}, !- Water Inlet Node Name
  {ed813f47-2f54-43c2-a6e2-b4f8d54bb046}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16585.0586814865,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a1578a8-dfe6-43f8-a136-e9b64919247c}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ffe0488f-02e8-47a1-ade9-9c3fa6cd4a24}, !- Inlet Port
  {b3db3287-0242-408d-b7c8-40f56263b3ba}; !- Outlet Port

OS:Connection,
  {ffe0488f-02e8-47a1-ade9-9c3fa6cd4a24}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  7,                                      !- Outlet Port
  {0a1578a8-dfe6-43f8-a136-e9b64919247c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca24a49f-10e4-4fc7-b1fb-8511fe39e468}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ed813f47-2f54-43c2-a6e2-b4f8d54bb046}, !- Inlet Port
  {b01713a2-d588-447b-95e1-b0a2a0ec7d6c}; !- Outlet Port

OS:Connection,
  {b3db3287-0242-408d-b7c8-40f56263b3ba}, !- Handle
  {0a1578a8-dfe6-43f8-a136-e9b64919247c}, !- Source Object
  3,                                      !- Outlet Port
  {82c64233-6ebe-419a-9544-b0269abb6213}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed813f47-2f54-43c2-a6e2-b4f8d54bb046}, !- Handle
  {82c64233-6ebe-419a-9544-b0269abb6213}, !- Source Object
  6,                                      !- Outlet Port
  {ca24a49f-10e4-4fc7-b1fb-8511fe39e468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01713a2-d588-447b-95e1-b0a2a0ec7d6c}, !- Handle
  {ca24a49f-10e4-4fc7-b1fb-8511fe39e468}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7054691c-c135-4614-841d-f218b954a5d0}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Controller, !- Name
  {82c64233-6ebe-419a-9544-b0269abb6213}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {710bf8bc-f628-4d91-925c-f4a7de13005c}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {7ade672d-dd53-4ba7-8425-2cfc9176f9b1}, !- Air Inlet Node Name
  0.587558018756066,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.17626740562682,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82c64233-6ebe-419a-9544-b0269abb6213}, !- Reheat Coil Name
  0.00036276233587685,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8bbb73a4-e355-4cf2-9283-e2915b8d2fe0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00354101399999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ef46c27-1985-4c7b-9db1-40361fa29dad}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8bbb73a4-e355-4cf2-9283-e2915b8d2fe0}, !- Inlet Port
  {1a8adf14-8e93-49ce-9543-bbae47f64816}; !- Outlet Port

OS:Node,
  {9cd8b729-fc44-45c4-9d1b-b9d83c3829aa}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Return Air Node, !- Name
  {93eddba5-86c8-4298-ac33-7911b3375e87}, !- Inlet Port
  {518c9008-cf0d-46c9-abad-910c39f69802}; !- Outlet Port

OS:Connection,
  {1a8adf14-8e93-49ce-9543-bbae47f64816}, !- Handle
  {4ef46c27-1985-4c7b-9db1-40361fa29dad}, !- Source Object
  3,                                      !- Outlet Port
  {d2bd2d92-5390-403c-a745-8a3057177c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93eddba5-86c8-4298-ac33-7911b3375e87}, !- Handle
  {73e476a6-a62e-4e16-b150-2cfb254ee1c5}, !- Source Object
  2,                                      !- Outlet Port
  {9cd8b729-fc44-45c4-9d1b-b9d83c3829aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518c9008-cf0d-46c9-abad-910c39f69802}, !- Handle
  {9cd8b729-fc44-45c4-9d1b-b9d83c3829aa}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b4929245-7dec-4626-98fe-10d32fbca217}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {edbad960-9746-434a-9341-f82c26a8f281}, !- Inlet Port
  {7ade672d-dd53-4ba7-8425-2cfc9176f9b1}; !- Outlet Port

OS:Connection,
  {edbad960-9746-434a-9341-f82c26a8f281}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  5,                                      !- Outlet Port
  {b4929245-7dec-4626-98fe-10d32fbca217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ade672d-dd53-4ba7-8425-2cfc9176f9b1}, !- Handle
  {b4929245-7dec-4626-98fe-10d32fbca217}, !- Source Object
  3,                                      !- Outlet Port
  {710bf8bc-f628-4d91-925c-f4a7de13005c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bbb73a4-e355-4cf2-9283-e2915b8d2fe0}, !- Handle
  {710bf8bc-f628-4d91-925c-f4a7de13005c}, !- Source Object
  12,                                     !- Outlet Port
  {4ef46c27-1985-4c7b-9db1-40361fa29dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {339aa5ad-af3d-499b-8538-a64c78734eca}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  64.2938649496846,                       !- U-Factor Times Area Value {W/K}
  6.77342202921039e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d2a6b20c-2f9e-4566-8248-1d19f9aa6612}, !- Water Inlet Node Name
  {8325c57a-be3e-4ba5-bf6e-9248c0625c31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3096.72727069064,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {59ece075-d2bd-4ec9-925c-42f927073b6e}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2f4c012e-6d83-4fd5-ae40-c2d40c6320ff}, !- Inlet Port
  {d2a6b20c-2f9e-4566-8248-1d19f9aa6612}; !- Outlet Port

OS:Connection,
  {2f4c012e-6d83-4fd5-ae40-c2d40c6320ff}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  8,                                      !- Outlet Port
  {59ece075-d2bd-4ec9-925c-42f927073b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0108b8db-fcf2-4cab-9128-22cc4a145c0f}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8325c57a-be3e-4ba5-bf6e-9248c0625c31}, !- Inlet Port
  {a182e2f5-8099-4b8d-94c1-b269038066fa}; !- Outlet Port

OS:Connection,
  {d2a6b20c-2f9e-4566-8248-1d19f9aa6612}, !- Handle
  {59ece075-d2bd-4ec9-925c-42f927073b6e}, !- Source Object
  3,                                      !- Outlet Port
  {339aa5ad-af3d-499b-8538-a64c78734eca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8325c57a-be3e-4ba5-bf6e-9248c0625c31}, !- Handle
  {339aa5ad-af3d-499b-8538-a64c78734eca}, !- Source Object
  6,                                      !- Outlet Port
  {0108b8db-fcf2-4cab-9128-22cc4a145c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a182e2f5-8099-4b8d-94c1-b269038066fa}, !- Handle
  {0108b8db-fcf2-4cab-9128-22cc4a145c0f}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0a269c7a-aa57-4def-b7bd-741cbd67ebc5}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Controller, !- Name
  {339aa5ad-af3d-499b-8538-a64c78734eca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36165ed0-3282-481f-9fea-5354d12ca958}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {ba4977c1-0951-41c1-a3f0-55f0bc154002}, !- Air Inlet Node Name
  0.211365612477794,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0634096837433383,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {339aa5ad-af3d-499b-8538-a64c78734eca}, !- Reheat Coil Name
  6.77342202921039e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10eaeecb-86d6-4b82-a332-936643e0603d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00428292902865244,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71a47c91-112f-4e64-950c-be786bae7c8c}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {10eaeecb-86d6-4b82-a332-936643e0603d}, !- Inlet Port
  {d64bdbbc-437b-4566-b2ab-01a24de2f010}; !- Outlet Port

OS:Node,
  {813fe1aa-0d7e-466a-9ed7-d35eabfbbe15}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Return Air Node, !- Name
  {48254a08-6aff-4387-8e06-0c0b5237a627}, !- Inlet Port
  {8eaba8b7-4071-4b63-9537-be622117b8ad}; !- Outlet Port

OS:Connection,
  {d64bdbbc-437b-4566-b2ab-01a24de2f010}, !- Handle
  {71a47c91-112f-4e64-950c-be786bae7c8c}, !- Source Object
  3,                                      !- Outlet Port
  {d976672f-43f5-4be6-b1f6-700879366a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48254a08-6aff-4387-8e06-0c0b5237a627}, !- Handle
  {871fd06a-f49f-4eb6-882d-e5a21dab3df5}, !- Source Object
  2,                                      !- Outlet Port
  {813fe1aa-0d7e-466a-9ed7-d35eabfbbe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaba8b7-4071-4b63-9537-be622117b8ad}, !- Handle
  {813fe1aa-0d7e-466a-9ed7-d35eabfbbe15}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {976f8802-5701-46ce-9ffd-abbdcac77e11}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e412922c-51d8-43f5-a1a2-fe3c43466598}, !- Inlet Port
  {ba4977c1-0951-41c1-a3f0-55f0bc154002}; !- Outlet Port

OS:Connection,
  {e412922c-51d8-43f5-a1a2-fe3c43466598}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  6,                                      !- Outlet Port
  {976f8802-5701-46ce-9ffd-abbdcac77e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4977c1-0951-41c1-a3f0-55f0bc154002}, !- Handle
  {976f8802-5701-46ce-9ffd-abbdcac77e11}, !- Source Object
  3,                                      !- Outlet Port
  {36165ed0-3282-481f-9fea-5354d12ca958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10eaeecb-86d6-4b82-a332-936643e0603d}, !- Handle
  {36165ed0-3282-481f-9fea-5354d12ca958}, !- Source Object
  12,                                     !- Outlet Port
  {71a47c91-112f-4e64-950c-be786bae7c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe7ce4fe-b515-4009-a5b6-7fa0d357e347}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.038482674246,                        !- U-Factor Times Area Value {W/K}
  9.38016669367717e-05,                   !- Maximum Water Flow Rate {m3/s}
  {77bd6731-058f-4e33-866c-ab92a4aced35}, !- Water Inlet Node Name
  {6ae84245-cbbc-4d64-9b30-85d767bef87d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4288.49965034887,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce042c7e-36d5-4e58-877d-144f2597110c}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {056f2bf7-b721-4ac3-85bd-528c603d0db4}, !- Inlet Port
  {77bd6731-058f-4e33-866c-ab92a4aced35}; !- Outlet Port

OS:Connection,
  {056f2bf7-b721-4ac3-85bd-528c603d0db4}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  9,                                      !- Outlet Port
  {ce042c7e-36d5-4e58-877d-144f2597110c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efa11f81-a48e-4472-8886-2c8a0beeed26}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6ae84245-cbbc-4d64-9b30-85d767bef87d}, !- Inlet Port
  {0b6f7544-12ad-44f9-8834-c6df4b64011f}; !- Outlet Port

OS:Connection,
  {77bd6731-058f-4e33-866c-ab92a4aced35}, !- Handle
  {ce042c7e-36d5-4e58-877d-144f2597110c}, !- Source Object
  3,                                      !- Outlet Port
  {fe7ce4fe-b515-4009-a5b6-7fa0d357e347}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ae84245-cbbc-4d64-9b30-85d767bef87d}, !- Handle
  {fe7ce4fe-b515-4009-a5b6-7fa0d357e347}, !- Source Object
  6,                                      !- Outlet Port
  {efa11f81-a48e-4472-8886-2c8a0beeed26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6f7544-12ad-44f9-8834-c6df4b64011f}, !- Handle
  {efa11f81-a48e-4472-8886-2c8a0beeed26}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1f732eee-e2b9-4432-9315-25a7d15c664d}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Reheat Coil Controller, !- Name
  {fe7ce4fe-b515-4009-a5b6-7fa0d357e347}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b5f54b7-0919-4282-aa85-cd5843dcb797}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {38ce3e68-b228-4764-83c4-d49fe0da33d9}, !- Air Inlet Node Name
  0.266221923072123,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0798665769216369,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe7ce4fe-b515-4009-a5b6-7fa0d357e347}, !- Reheat Coil Name
  9.38016669367717e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {877c5be1-5ebb-4c3a-b715-3d1741925a2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00636797540202782,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd7e8b0f-76c0-4dd6-84a2-b74c3257576f}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {877c5be1-5ebb-4c3a-b715-3d1741925a2b}, !- Inlet Port
  {f26be6a2-4975-4293-97b8-b8e3343a74fe}; !- Outlet Port

OS:Node,
  {09df66f8-651d-4e48-baf5-6d7eb8657233}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground Return Air Node, !- Name
  {4314b141-982e-48d3-919a-11002c4962fb}, !- Inlet Port
  {b14a584f-11b3-479d-90c6-99eb016f1ac1}; !- Outlet Port

OS:Connection,
  {f26be6a2-4975-4293-97b8-b8e3343a74fe}, !- Handle
  {cd7e8b0f-76c0-4dd6-84a2-b74c3257576f}, !- Source Object
  3,                                      !- Outlet Port
  {87bc4fd2-a883-4ac7-967a-2e2ca19e14c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4314b141-982e-48d3-919a-11002c4962fb}, !- Handle
  {65bf5bab-0508-4760-a0c6-71a0d1aa5587}, !- Source Object
  2,                                      !- Outlet Port
  {09df66f8-651d-4e48-baf5-6d7eb8657233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14a584f-11b3-479d-90c6-99eb016f1ac1}, !- Handle
  {09df66f8-651d-4e48-baf5-6d7eb8657233}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {15f2df3b-2dcb-46d5-8e1f-d9e43c567b9a}, !- Handle
  Zone SecondarySchool Cafeteria A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {142c659d-85c1-46ed-a5bd-31136f45648a}, !- Inlet Port
  {38ce3e68-b228-4764-83c4-d49fe0da33d9}; !- Outlet Port

OS:Connection,
  {142c659d-85c1-46ed-a5bd-31136f45648a}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  7,                                      !- Outlet Port
  {15f2df3b-2dcb-46d5-8e1f-d9e43c567b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ce3e68-b228-4764-83c4-d49fe0da33d9}, !- Handle
  {15f2df3b-2dcb-46d5-8e1f-d9e43c567b9a}, !- Source Object
  3,                                      !- Outlet Port
  {7b5f54b7-0919-4282-aa85-cd5843dcb797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {877c5be1-5ebb-4c3a-b715-3d1741925a2b}, !- Handle
  {7b5f54b7-0919-4282-aa85-cd5843dcb797}, !- Source Object
  12,                                     !- Outlet Port
  {cd7e8b0f-76c0-4dd6-84a2-b74c3257576f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a240d527-04dd-4463-9419-83f7121150d3}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  71.1103126155699,                       !- U-Factor Times Area Value {W/K}
  7.97325973546985e-05,                   !- Maximum Water Flow Rate {m3/s}
  {17686982-d3d6-4bc6-be28-5e24d7cbadcd}, !- Water Inlet Node Name
  {5960ac1d-b9b0-473b-aaaf-f32be2aa1c85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3645.27867193999,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6085fe30-ec9e-4f8d-a001-b60a28f572ec}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e06156d1-0c9b-4442-a547-3dd85296972e}, !- Inlet Port
  {17686982-d3d6-4bc6-be28-5e24d7cbadcd}; !- Outlet Port

OS:Connection,
  {e06156d1-0c9b-4442-a547-3dd85296972e}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  10,                                     !- Outlet Port
  {6085fe30-ec9e-4f8d-a001-b60a28f572ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1735c4d7-877f-4b8a-bde9-35399fdf189a}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5960ac1d-b9b0-473b-aaaf-f32be2aa1c85}, !- Inlet Port
  {87a89f0d-dca9-4be1-b0f3-1b61161e05e2}; !- Outlet Port

OS:Connection,
  {17686982-d3d6-4bc6-be28-5e24d7cbadcd}, !- Handle
  {6085fe30-ec9e-4f8d-a001-b60a28f572ec}, !- Source Object
  3,                                      !- Outlet Port
  {a240d527-04dd-4463-9419-83f7121150d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5960ac1d-b9b0-473b-aaaf-f32be2aa1c85}, !- Handle
  {a240d527-04dd-4463-9419-83f7121150d3}, !- Source Object
  6,                                      !- Outlet Port
  {1735c4d7-877f-4b8a-bde9-35399fdf189a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a89f0d-dca9-4be1-b0f3-1b61161e05e2}, !- Handle
  {1735c4d7-877f-4b8a-bde9-35399fdf189a}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2992d0f2-3924-4cd8-bc6c-eacce9f70384}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Controller, !- Name
  {a240d527-04dd-4463-9419-83f7121150d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82750b0e-adbf-46e3-917d-a02766ba070c}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {8a9bd358-1ce5-4bdc-9ae1-0f8176b241e5}, !- Air Inlet Node Name
  0.482037019022514,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.144611105706754,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a240d527-04dd-4463-9419-83f7121150d3}, !- Reheat Coil Name
  7.97325973546985e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {503e945e-5df7-41c1-9335-40b94a9a5407}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.003395472,                            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {da11968b-69b0-4c4f-af3f-505dc6244356}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {503e945e-5df7-41c1-9335-40b94a9a5407}, !- Inlet Port
  {00d0a889-2538-4b66-b1a9-7cf6c82ff6d3}; !- Outlet Port

OS:Node,
  {bb3fce37-8898-4bce-b032-2a6b73ee5d29}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Return Air Node, !- Name
  {3d4ff013-f3db-40c8-b23e-d565a61756a8}, !- Inlet Port
  {7f9947cc-bf9f-4295-bf10-73ba3009718c}; !- Outlet Port

OS:Connection,
  {00d0a889-2538-4b66-b1a9-7cf6c82ff6d3}, !- Handle
  {da11968b-69b0-4c4f-af3f-505dc6244356}, !- Source Object
  3,                                      !- Outlet Port
  {fa6f8110-f531-468c-885e-ab97aa092b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4ff013-f3db-40c8-b23e-d565a61756a8}, !- Handle
  {3faeb03e-3890-40ac-9a9d-abe66260cc94}, !- Source Object
  2,                                      !- Outlet Port
  {bb3fce37-8898-4bce-b032-2a6b73ee5d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9947cc-bf9f-4295-bf10-73ba3009718c}, !- Handle
  {bb3fce37-8898-4bce-b032-2a6b73ee5d29}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e41838f6-5048-4950-ad1e-7481fb21e701}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {40f2e496-1ee5-4b58-8fda-893eb876e02e}, !- Inlet Port
  {8a9bd358-1ce5-4bdc-9ae1-0f8176b241e5}; !- Outlet Port

OS:Connection,
  {40f2e496-1ee5-4b58-8fda-893eb876e02e}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  8,                                      !- Outlet Port
  {e41838f6-5048-4950-ad1e-7481fb21e701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9bd358-1ce5-4bdc-9ae1-0f8176b241e5}, !- Handle
  {e41838f6-5048-4950-ad1e-7481fb21e701}, !- Source Object
  3,                                      !- Outlet Port
  {82750b0e-adbf-46e3-917d-a02766ba070c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {503e945e-5df7-41c1-9335-40b94a9a5407}, !- Handle
  {82750b0e-adbf-46e3-917d-a02766ba070c}, !- Source Object
  12,                                     !- Outlet Port
  {da11968b-69b0-4c4f-af3f-505dc6244356}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c14d7c17-deb1-478b-a07a-177264d220ff}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  155.93863290387,                        !- U-Factor Times Area Value {W/K}
  0.000164282982804851,                   !- Maximum Water Flow Rate {m3/s}
  {1558a1db-53b0-45c5-a331-0940d65d6905}, !- Water Inlet Node Name
  {ef763252-7f3c-4ab1-b19c-0ea60090a179}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7510.82083425841,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df43dd96-c0f7-4a42-8df0-53d1ead53ab2}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5417d78b-1c87-4e63-951c-47b7453a2e7b}, !- Inlet Port
  {1558a1db-53b0-45c5-a331-0940d65d6905}; !- Outlet Port

OS:Connection,
  {5417d78b-1c87-4e63-951c-47b7453a2e7b}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  11,                                     !- Outlet Port
  {df43dd96-c0f7-4a42-8df0-53d1ead53ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eaa7341-5f40-436f-abd5-bba707674cae}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ef763252-7f3c-4ab1-b19c-0ea60090a179}, !- Inlet Port
  {5af0852f-ed48-4b11-935a-e630a7052d7b}; !- Outlet Port

OS:Connection,
  {1558a1db-53b0-45c5-a331-0940d65d6905}, !- Handle
  {df43dd96-c0f7-4a42-8df0-53d1ead53ab2}, !- Source Object
  3,                                      !- Outlet Port
  {c14d7c17-deb1-478b-a07a-177264d220ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef763252-7f3c-4ab1-b19c-0ea60090a179}, !- Handle
  {c14d7c17-deb1-478b-a07a-177264d220ff}, !- Source Object
  6,                                      !- Outlet Port
  {6eaa7341-5f40-436f-abd5-bba707674cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af0852f-ed48-4b11-935a-e630a7052d7b}, !- Handle
  {6eaa7341-5f40-436f-abd5-bba707674cae}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fce23bb4-4a99-4caf-9b25-fdb91e3def2b}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Reheat Coil Controller, !- Name
  {c14d7c17-deb1-478b-a07a-177264d220ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {233e5316-085a-4316-a479-856519db3cc5}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {46105bf0-0dfe-4e5a-a1ba-5c0825ad3628}, !- Air Inlet Node Name
  0.590507662038126,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.177152298611438,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c14d7c17-deb1-478b-a07a-177264d220ff}, !- Reheat Coil Name
  0.000164282982804851,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1891aec-4804-400e-a077-d91ba657c217}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00491016757440399,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c3b4afd-5305-4e8c-a402-360fbb1729e9}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f1891aec-4804-400e-a077-d91ba657c217}, !- Inlet Port
  {d590b555-a842-4026-a56a-c58dab494c09}; !- Outlet Port

OS:Node,
  {7af2e006-8dbf-4559-bbc5-a71561b2d13c}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground Return Air Node, !- Name
  {08651ad4-8ffe-45f3-a616-dc465bb18de2}, !- Inlet Port
  {7eec05e1-6e66-410d-b402-4bc834b128d8}; !- Outlet Port

OS:Connection,
  {d590b555-a842-4026-a56a-c58dab494c09}, !- Handle
  {5c3b4afd-5305-4e8c-a402-360fbb1729e9}, !- Source Object
  3,                                      !- Outlet Port
  {78042307-ea20-46c8-ae4d-75aed55da072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08651ad4-8ffe-45f3-a616-dc465bb18de2}, !- Handle
  {89de7df6-a481-403d-b824-fb649ac8217f}, !- Source Object
  2,                                      !- Outlet Port
  {7af2e006-8dbf-4559-bbc5-a71561b2d13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eec05e1-6e66-410d-b402-4bc834b128d8}, !- Handle
  {7af2e006-8dbf-4559-bbc5-a71561b2d13c}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8161bb27-2601-43f0-bc8d-040764a7dd14}, !- Handle
  Zone SecondarySchool Cafeteria B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0443367e-2146-4c3a-bbac-c2f080508261}, !- Inlet Port
  {46105bf0-0dfe-4e5a-a1ba-5c0825ad3628}; !- Outlet Port

OS:Connection,
  {0443367e-2146-4c3a-bbac-c2f080508261}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  9,                                      !- Outlet Port
  {8161bb27-2601-43f0-bc8d-040764a7dd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46105bf0-0dfe-4e5a-a1ba-5c0825ad3628}, !- Handle
  {8161bb27-2601-43f0-bc8d-040764a7dd14}, !- Source Object
  3,                                      !- Outlet Port
  {233e5316-085a-4316-a479-856519db3cc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1891aec-4804-400e-a077-d91ba657c217}, !- Handle
  {233e5316-085a-4316-a479-856519db3cc5}, !- Source Object
  12,                                     !- Outlet Port
  {5c3b4afd-5305-4e8c-a402-360fbb1729e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbf38f65-f3c5-40bc-a572-4e65c670ad98}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  64.6057427347785,                       !- U-Factor Times Area Value {W/K}
  6.80627453235854e-05,                   !- Maximum Water Flow Rate {m3/s}
  {dfe5ff58-857f-4e03-b508-870d055b9e8b}, !- Water Inlet Node Name
  {6a07467a-bf46-4645-88a4-712a216e9d80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3111.74704089993,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ecc8708-1653-471e-bab8-03e080f1ee81}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6f98b95c-9cc6-4e68-86f7-d6e0b49a5ea2}, !- Inlet Port
  {dfe5ff58-857f-4e03-b508-870d055b9e8b}; !- Outlet Port

OS:Connection,
  {6f98b95c-9cc6-4e68-86f7-d6e0b49a5ea2}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  12,                                     !- Outlet Port
  {3ecc8708-1653-471e-bab8-03e080f1ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2a75f9-c038-4c08-87f2-8b14382773ba}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6a07467a-bf46-4645-88a4-712a216e9d80}, !- Inlet Port
  {46f9b10e-a6a1-4a2e-b6df-f11a7866429f}; !- Outlet Port

OS:Connection,
  {dfe5ff58-857f-4e03-b508-870d055b9e8b}, !- Handle
  {3ecc8708-1653-471e-bab8-03e080f1ee81}, !- Source Object
  3,                                      !- Outlet Port
  {fbf38f65-f3c5-40bc-a572-4e65c670ad98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6a07467a-bf46-4645-88a4-712a216e9d80}, !- Handle
  {fbf38f65-f3c5-40bc-a572-4e65c670ad98}, !- Source Object
  6,                                      !- Outlet Port
  {db2a75f9-c038-4c08-87f2-8b14382773ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f9b10e-a6a1-4a2e-b6df-f11a7866429f}, !- Handle
  {db2a75f9-c038-4c08-87f2-8b14382773ba}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a91f9e8-daeb-4d55-ac1b-3c5877675e4f}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Controller, !- Name
  {fbf38f65-f3c5-40bc-a572-4e65c670ad98}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a74e1503-9e6a-4688-ad92-c4319b5257fb}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {f454de83-51de-4a8c-9717-8df7af09f0a5}, !- Air Inlet Node Name
  0.238972978186662,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0716918934559986,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbf38f65-f3c5-40bc-a572-4e65c670ad98}, !- Reheat Coil Name
  6.80627453235854e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3326a349-1532-4bfa-878a-5e557c7d1d9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00484234068797122,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a30ce78-6973-4e65-8845-b4f15b32e010}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3326a349-1532-4bfa-878a-5e557c7d1d9f}, !- Inlet Port
  {6dca7fe0-9a85-4e1c-9b5a-d64d4bb53f80}; !- Outlet Port

OS:Node,
  {a4b95ca4-e8c8-46a6-af66-f48003de1cd2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Return Air Node, !- Name
  {b8cf5643-6f50-47c6-8a04-a5b8f5608558}, !- Inlet Port
  {636158b0-1a6c-4c12-952e-4943776595de}; !- Outlet Port

OS:Connection,
  {6dca7fe0-9a85-4e1c-9b5a-d64d4bb53f80}, !- Handle
  {2a30ce78-6973-4e65-8845-b4f15b32e010}, !- Source Object
  3,                                      !- Outlet Port
  {3fa9328a-d12b-4fc2-9023-043871bd6ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cf5643-6f50-47c6-8a04-a5b8f5608558}, !- Handle
  {dfd7d6d8-0520-4d01-89ff-5c4af237e07e}, !- Source Object
  2,                                      !- Outlet Port
  {a4b95ca4-e8c8-46a6-af66-f48003de1cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636158b0-1a6c-4c12-952e-4943776595de}, !- Handle
  {a4b95ca4-e8c8-46a6-af66-f48003de1cd2}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c7b611c7-4a3b-4318-bb6b-77fef06f9bb8}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d61a5890-fef5-4784-9ae0-058dc3f22d10}, !- Inlet Port
  {f454de83-51de-4a8c-9717-8df7af09f0a5}; !- Outlet Port

OS:Connection,
  {d61a5890-fef5-4784-9ae0-058dc3f22d10}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  10,                                     !- Outlet Port
  {c7b611c7-4a3b-4318-bb6b-77fef06f9bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f454de83-51de-4a8c-9717-8df7af09f0a5}, !- Handle
  {c7b611c7-4a3b-4318-bb6b-77fef06f9bb8}, !- Source Object
  3,                                      !- Outlet Port
  {a74e1503-9e6a-4688-ad92-c4319b5257fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3326a349-1532-4bfa-878a-5e557c7d1d9f}, !- Handle
  {a74e1503-9e6a-4688-ad92-c4319b5257fb}, !- Source Object
  12,                                     !- Outlet Port
  {2a30ce78-6973-4e65-8845-b4f15b32e010}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e10af641-25b7-4766-a84f-e8502835cf2f}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.2928979104132,                       !- U-Factor Times Area Value {W/K}
  9.4069661200394e-05,                    !- Maximum Water Flow Rate {m3/s}
  {4535c31e-11a6-413f-932d-387408fc9022}, !- Water Inlet Node Name
  {43503540-b98c-4864-9251-f419c2f24fb8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4300.75202648857,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35b1b83f-5cf4-4824-940d-c423328b7faa}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ad444a3c-7144-4f43-b3a8-a427c5559c84}, !- Inlet Port
  {4535c31e-11a6-413f-932d-387408fc9022}; !- Outlet Port

OS:Connection,
  {ad444a3c-7144-4f43-b3a8-a427c5559c84}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  13,                                     !- Outlet Port
  {35b1b83f-5cf4-4824-940d-c423328b7faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30ebc47b-2c18-4a7c-8e1e-5d0a9a2f8e36}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {43503540-b98c-4864-9251-f419c2f24fb8}, !- Inlet Port
  {58c62eff-56b0-4aea-9995-7edc1a4982cb}; !- Outlet Port

OS:Connection,
  {4535c31e-11a6-413f-932d-387408fc9022}, !- Handle
  {35b1b83f-5cf4-4824-940d-c423328b7faa}, !- Source Object
  3,                                      !- Outlet Port
  {e10af641-25b7-4766-a84f-e8502835cf2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43503540-b98c-4864-9251-f419c2f24fb8}, !- Handle
  {e10af641-25b7-4766-a84f-e8502835cf2f}, !- Source Object
  6,                                      !- Outlet Port
  {30ebc47b-2c18-4a7c-8e1e-5d0a9a2f8e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c62eff-56b0-4aea-9995-7edc1a4982cb}, !- Handle
  {30ebc47b-2c18-4a7c-8e1e-5d0a9a2f8e36}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8419cc51-e16a-4fba-bc0c-49586d6ef651}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Reheat Coil Controller, !- Name
  {e10af641-25b7-4766-a84f-e8502835cf2f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cee71a44-af07-47eb-a2d3-2b258df94784}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {c03514f2-c4cb-4042-a792-52e6a4cd0c08}, !- Air Inlet Node Name
  0.303988104829735,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0911964314489206,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e10af641-25b7-4766-a84f-e8502835cf2f}, !- Reheat Coil Name
  9.4069661200394e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d791b6b-0cfa-4a31-a046-c93bb83caaee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00727133495140585,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {61acf85f-c819-47c2-b00f-aae04639fd1f}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8d791b6b-0cfa-4a31-a046-c93bb83caaee}, !- Inlet Port
  {92ec00b7-7801-4e04-845d-335cf59e47fa}; !- Outlet Port

OS:Node,
  {d1f195c9-1ca1-4c6b-9717-98608f82c2ed}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground Return Air Node, !- Name
  {f49026ed-b239-4730-9d64-022ab1c76e42}, !- Inlet Port
  {cc8119d2-a0a1-4919-a260-eca2ccfaba84}; !- Outlet Port

OS:Connection,
  {92ec00b7-7801-4e04-845d-335cf59e47fa}, !- Handle
  {61acf85f-c819-47c2-b00f-aae04639fd1f}, !- Source Object
  3,                                      !- Outlet Port
  {4b117410-1b17-4364-919a-9384174bab45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f49026ed-b239-4730-9d64-022ab1c76e42}, !- Handle
  {26e14fce-d120-4cc7-ab09-149800413287}, !- Source Object
  2,                                      !- Outlet Port
  {d1f195c9-1ca1-4c6b-9717-98608f82c2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8119d2-a0a1-4919-a260-eca2ccfaba84}, !- Handle
  {d1f195c9-1ca1-4c6b-9717-98608f82c2ed}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e1936f2-79e4-49c8-aead-b55468ed36ab}, !- Handle
  Zone SecondarySchool Cafeteria C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {046270d5-e08c-4fb4-906c-9125b32c1f31}, !- Inlet Port
  {c03514f2-c4cb-4042-a792-52e6a4cd0c08}; !- Outlet Port

OS:Connection,
  {046270d5-e08c-4fb4-906c-9125b32c1f31}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  11,                                     !- Outlet Port
  {4e1936f2-79e4-49c8-aead-b55468ed36ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03514f2-c4cb-4042-a792-52e6a4cd0c08}, !- Handle
  {4e1936f2-79e4-49c8-aead-b55468ed36ab}, !- Source Object
  3,                                      !- Outlet Port
  {cee71a44-af07-47eb-a2d3-2b258df94784}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d791b6b-0cfa-4a31-a046-c93bb83caaee}, !- Handle
  {cee71a44-af07-47eb-a2d3-2b258df94784}, !- Source Object
  12,                                     !- Outlet Port
  {61acf85f-c819-47c2-b00f-aae04639fd1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {48f21614-e333-4bd8-8850-b198be08c144}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  2367.66865809757,                       !- U-Factor Times Area Value {W/K}
  0.00249439595608063,                    !- Maximum Water Flow Rate {m3/s}
  {8bf57692-aeba-427f-8db0-0f6a44f675fb}, !- Water Inlet Node Name
  {4150311a-062e-4c2d-94ce-273bff2d107b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  114040.789836859,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13f09a7c-78d6-448c-b1ae-36168cb819ff}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d2bda4de-d1ea-45cc-b8b7-4030f497b79c}, !- Inlet Port
  {8bf57692-aeba-427f-8db0-0f6a44f675fb}; !- Outlet Port

OS:Connection,
  {d2bda4de-d1ea-45cc-b8b7-4030f497b79c}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  14,                                     !- Outlet Port
  {13f09a7c-78d6-448c-b1ae-36168cb819ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {121d5a33-a783-4c65-a7f5-d359e566369a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4150311a-062e-4c2d-94ce-273bff2d107b}, !- Inlet Port
  {5041d4aa-1303-4332-8cc1-3cfff26b1488}; !- Outlet Port

OS:Connection,
  {8bf57692-aeba-427f-8db0-0f6a44f675fb}, !- Handle
  {13f09a7c-78d6-448c-b1ae-36168cb819ff}, !- Source Object
  3,                                      !- Outlet Port
  {48f21614-e333-4bd8-8850-b198be08c144}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4150311a-062e-4c2d-94ce-273bff2d107b}, !- Handle
  {48f21614-e333-4bd8-8850-b198be08c144}, !- Source Object
  6,                                      !- Outlet Port
  {121d5a33-a783-4c65-a7f5-d359e566369a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5041d4aa-1303-4332-8cc1-3cfff26b1488}, !- Handle
  {121d5a33-a783-4c65-a7f5-d359e566369a}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12c6abcb-494a-40a4-a100-78cbec8781b9}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Controller, !- Name
  {48f21614-e333-4bd8-8850-b198be08c144}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b998bd0-b5bc-4b0f-92b8-f1333e6c67eb}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {c179e441-67e3-49c6-b8fa-be3bc9972c05}, !- Air Inlet Node Name
  8.0035130393021,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.40105391179063,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48f21614-e333-4bd8-8850-b198be08c144}, !- Reheat Coil Name
  0.00249439595608063,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d9f3f11-59e2-45ee-b85a-e5b1a625a81c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00334202556825464,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52120f0e-c39f-4ad8-b004-2f3c718ebaee}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8d9f3f11-59e2-45ee-b85a-e5b1a625a81c}, !- Inlet Port
  {8b50a3b4-6f76-4e81-8bc6-7b784cb10119}; !- Outlet Port

OS:Node,
  {3f6208c0-e9ee-4d98-8c23-3a416bf453c2}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Return Air Node, !- Name
  {a394424c-620c-42cf-bfab-762c36e1bee2}, !- Inlet Port
  {a5eeaeaf-3a05-4b08-8a7a-a2c2bdd66f64}; !- Outlet Port

OS:Connection,
  {8b50a3b4-6f76-4e81-8bc6-7b784cb10119}, !- Handle
  {52120f0e-c39f-4ad8-b004-2f3c718ebaee}, !- Source Object
  3,                                      !- Outlet Port
  {db61ba1a-2a1d-4587-b4b8-19fc29a69144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a394424c-620c-42cf-bfab-762c36e1bee2}, !- Handle
  {a2a6aeb4-7b6c-49ab-8c4b-ff50c9f64b09}, !- Source Object
  2,                                      !- Outlet Port
  {3f6208c0-e9ee-4d98-8c23-3a416bf453c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5eeaeaf-3a05-4b08-8a7a-a2c2bdd66f64}, !- Handle
  {3f6208c0-e9ee-4d98-8c23-3a416bf453c2}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65f7fc12-283b-44b0-a449-834713a8ca0e}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0475d5b8-056e-47c4-9ccb-5709e6a381db}, !- Inlet Port
  {c179e441-67e3-49c6-b8fa-be3bc9972c05}; !- Outlet Port

OS:Connection,
  {0475d5b8-056e-47c4-9ccb-5709e6a381db}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  12,                                     !- Outlet Port
  {65f7fc12-283b-44b0-a449-834713a8ca0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c179e441-67e3-49c6-b8fa-be3bc9972c05}, !- Handle
  {65f7fc12-283b-44b0-a449-834713a8ca0e}, !- Source Object
  3,                                      !- Outlet Port
  {8b998bd0-b5bc-4b0f-92b8-f1333e6c67eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d9f3f11-59e2-45ee-b85a-e5b1a625a81c}, !- Handle
  {8b998bd0-b5bc-4b0f-92b8-f1333e6c67eb}, !- Source Object
  12,                                     !- Outlet Port
  {52120f0e-c39f-4ad8-b004-2f3c718ebaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {47c78a08-e044-4f35-b113-4f189124a7b5}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  117.62521753943,                        !- U-Factor Times Area Value {W/K}
  0.000123918017705218,                   !- Maximum Water Flow Rate {m3/s}
  {ae832726-e443-4b5a-9ae8-c3677f4fbdd5}, !- Water Inlet Node Name
  {69ba4c6d-d9ae-4c56-86b6-296f80a4798b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5665.3830678613,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {520e4e94-8382-4b7e-83f3-d571a0c6dd29}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fd8178cd-965d-46d5-bc05-86a370abb76d}, !- Inlet Port
  {ae832726-e443-4b5a-9ae8-c3677f4fbdd5}; !- Outlet Port

OS:Connection,
  {fd8178cd-965d-46d5-bc05-86a370abb76d}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  15,                                     !- Outlet Port
  {520e4e94-8382-4b7e-83f3-d571a0c6dd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13f37f53-1d90-458c-a137-3533851b1e5d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {69ba4c6d-d9ae-4c56-86b6-296f80a4798b}, !- Inlet Port
  {a5957508-7781-4ffa-9ee9-59193d6cdc38}; !- Outlet Port

OS:Connection,
  {ae832726-e443-4b5a-9ae8-c3677f4fbdd5}, !- Handle
  {520e4e94-8382-4b7e-83f3-d571a0c6dd29}, !- Source Object
  3,                                      !- Outlet Port
  {47c78a08-e044-4f35-b113-4f189124a7b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {69ba4c6d-d9ae-4c56-86b6-296f80a4798b}, !- Handle
  {47c78a08-e044-4f35-b113-4f189124a7b5}, !- Source Object
  6,                                      !- Outlet Port
  {13f37f53-1d90-458c-a137-3533851b1e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5957508-7781-4ffa-9ee9-59193d6cdc38}, !- Handle
  {13f37f53-1d90-458c-a137-3533851b1e5d}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd5d7cf7-d18c-48a1-aca2-1db47f8b768c}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Controller, !- Name
  {47c78a08-e044-4f35-b113-4f189124a7b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcf0518d-5df6-449a-b7ab-f311d0d27bde}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {794508af-b22d-483f-8b36-9e4088f0c43a}, !- Air Inlet Node Name
  0.385455323507325,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.115636597052198,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47c78a08-e044-4f35-b113-4f189124a7b5}, !- Reheat Coil Name
  0.000123918017705218,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53902c33-a525-4925-b425-a3b9978c8380}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00607921922944666,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c161b8e8-4c75-456f-8433-749dd08a0bbb}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {53902c33-a525-4925-b425-a3b9978c8380}, !- Inlet Port
  {af5073bd-f01b-45ba-a868-36ddb3e60105}; !- Outlet Port

OS:Node,
  {107b44f8-b35a-46ef-b565-dab256f65ed7}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Return Air Node, !- Name
  {d9ba3f3e-ba07-403f-b1a2-d9397daa4a99}, !- Inlet Port
  {1f40a4c5-1a21-44fe-9e64-cdc776169d5e}; !- Outlet Port

OS:Connection,
  {af5073bd-f01b-45ba-a868-36ddb3e60105}, !- Handle
  {c161b8e8-4c75-456f-8433-749dd08a0bbb}, !- Source Object
  3,                                      !- Outlet Port
  {60b14b87-7f04-42e7-8277-cea3086b5e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ba3f3e-ba07-403f-b1a2-d9397daa4a99}, !- Handle
  {873401c2-3976-4d9d-a160-d861f9a1084e}, !- Source Object
  2,                                      !- Outlet Port
  {107b44f8-b35a-46ef-b565-dab256f65ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f40a4c5-1a21-44fe-9e64-cdc776169d5e}, !- Handle
  {107b44f8-b35a-46ef-b565-dab256f65ed7}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {aa4911be-7e70-41d0-b822-3939bf60b843}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {581ca0a0-1733-441c-870c-76425a968691}, !- Inlet Port
  {794508af-b22d-483f-8b36-9e4088f0c43a}; !- Outlet Port

OS:Connection,
  {581ca0a0-1733-441c-870c-76425a968691}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  13,                                     !- Outlet Port
  {aa4911be-7e70-41d0-b822-3939bf60b843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794508af-b22d-483f-8b36-9e4088f0c43a}, !- Handle
  {aa4911be-7e70-41d0-b822-3939bf60b843}, !- Source Object
  3,                                      !- Outlet Port
  {bcf0518d-5df6-449a-b7ab-f311d0d27bde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53902c33-a525-4925-b425-a3b9978c8380}, !- Handle
  {bcf0518d-5df6-449a-b7ab-f311d0d27bde}, !- Source Object
  12,                                     !- Outlet Port
  {c161b8e8-4c75-456f-8433-749dd08a0bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2abe8d10-6c33-468f-a720-05e438dda781}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  2377.79479246651,                       !- U-Factor Times Area Value {W/K}
  0.00250506264309977,                    !- Maximum Water Flow Rate {m3/s}
  {60c62b77-b795-4879-9d04-e5e00b1c9589}, !- Water Inlet Node Name
  {3e6b79de-3791-49e2-a2d7-7455e44409f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  114528.45796735,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {719617d3-1e21-4fe3-addd-e2edb6a45920}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {042ec7a0-8824-4d00-bb6c-50d61e23c315}, !- Inlet Port
  {60c62b77-b795-4879-9d04-e5e00b1c9589}; !- Outlet Port

OS:Connection,
  {042ec7a0-8824-4d00-bb6c-50d61e23c315}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  16,                                     !- Outlet Port
  {719617d3-1e21-4fe3-addd-e2edb6a45920}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39327331-638f-4b20-ba31-421f0a5f21bb}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3e6b79de-3791-49e2-a2d7-7455e44409f3}, !- Inlet Port
  {5133a08c-84b7-4fa1-ba99-b0edce192fe9}; !- Outlet Port

OS:Connection,
  {60c62b77-b795-4879-9d04-e5e00b1c9589}, !- Handle
  {719617d3-1e21-4fe3-addd-e2edb6a45920}, !- Source Object
  3,                                      !- Outlet Port
  {2abe8d10-6c33-468f-a720-05e438dda781}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e6b79de-3791-49e2-a2d7-7455e44409f3}, !- Handle
  {2abe8d10-6c33-468f-a720-05e438dda781}, !- Source Object
  6,                                      !- Outlet Port
  {39327331-638f-4b20-ba31-421f0a5f21bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5133a08c-84b7-4fa1-ba99-b0edce192fe9}, !- Handle
  {39327331-638f-4b20-ba31-421f0a5f21bb}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dbd09e41-77fb-42d7-9a1d-aadb70f43f52}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Controller, !- Name
  {2abe8d10-6c33-468f-a720-05e438dda781}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12a839cc-b7c5-4a24-b644-747471e79eee}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {8747f8d0-080a-45ea-8430-f2013435e2ae}, !- Air Inlet Node Name
  3.68758826894604,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.10627648068381,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2abe8d10-6c33-468f-a720-05e438dda781}, !- Reheat Coil Name
  0.00250506264309977,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {916929b8-4ae3-4652-bdb5-2a580f621d7c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00153982560151963,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {425758e7-7ac9-45d7-929c-5fc2a1ab6ea9}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {916929b8-4ae3-4652-bdb5-2a580f621d7c}, !- Inlet Port
  {78ba11eb-a9ee-424e-959b-8f8f0c0eac9c}; !- Outlet Port

OS:Node,
  {bbe110c9-ade3-46fa-85b3-1c1c1426d020}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Return Air Node, !- Name
  {32769476-6699-4de8-be20-cb91606decea}, !- Inlet Port
  {5c88ae05-eb35-4c7d-85be-c57f84344a56}; !- Outlet Port

OS:Connection,
  {78ba11eb-a9ee-424e-959b-8f8f0c0eac9c}, !- Handle
  {425758e7-7ac9-45d7-929c-5fc2a1ab6ea9}, !- Source Object
  3,                                      !- Outlet Port
  {8406dad2-e527-4da2-a7e2-7ab8fb42a771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32769476-6699-4de8-be20-cb91606decea}, !- Handle
  {f90b6c6d-9633-4140-b991-685efafff8c6}, !- Source Object
  2,                                      !- Outlet Port
  {bbe110c9-ade3-46fa-85b3-1c1c1426d020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c88ae05-eb35-4c7d-85be-c57f84344a56}, !- Handle
  {bbe110c9-ade3-46fa-85b3-1c1c1426d020}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4ce30769-1767-4946-8047-9505a3b8f995}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {201bd228-0da5-4ffc-93ad-52c0e38e6a94}, !- Inlet Port
  {8747f8d0-080a-45ea-8430-f2013435e2ae}; !- Outlet Port

OS:Connection,
  {201bd228-0da5-4ffc-93ad-52c0e38e6a94}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  14,                                     !- Outlet Port
  {4ce30769-1767-4946-8047-9505a3b8f995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8747f8d0-080a-45ea-8430-f2013435e2ae}, !- Handle
  {4ce30769-1767-4946-8047-9505a3b8f995}, !- Source Object
  3,                                      !- Outlet Port
  {12a839cc-b7c5-4a24-b644-747471e79eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {916929b8-4ae3-4652-bdb5-2a580f621d7c}, !- Handle
  {12a839cc-b7c5-4a24-b644-747471e79eee}, !- Source Object
  12,                                     !- Outlet Port
  {425758e7-7ac9-45d7-929c-5fc2a1ab6ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {adb72972-2acc-4c3c-9098-41a4a02de570}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  117.887936583257,                       !- U-Factor Times Area Value {W/K}
  0.000124194759195197,                   !- Maximum Water Flow Rate {m3/s}
  {20e9a66e-5804-43a4-a35c-36119380eb97}, !- Water Inlet Node Name
  {be9659de-7a39-4637-9332-0fbfe4c1890f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5678.03535669337,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aa0d1627-5022-4958-9317-675bcb5e7d41}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d8d6110d-030e-4232-8f81-44569c6c9223}, !- Inlet Port
  {20e9a66e-5804-43a4-a35c-36119380eb97}; !- Outlet Port

OS:Connection,
  {d8d6110d-030e-4232-8f81-44569c6c9223}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  17,                                     !- Outlet Port
  {aa0d1627-5022-4958-9317-675bcb5e7d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa0f915c-b361-49ae-adc9-dd479ad803c4}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {be9659de-7a39-4637-9332-0fbfe4c1890f}, !- Inlet Port
  {cfed4cfc-57ef-4370-8f63-b554d92ee79d}; !- Outlet Port

OS:Connection,
  {20e9a66e-5804-43a4-a35c-36119380eb97}, !- Handle
  {aa0d1627-5022-4958-9317-675bcb5e7d41}, !- Source Object
  3,                                      !- Outlet Port
  {adb72972-2acc-4c3c-9098-41a4a02de570}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be9659de-7a39-4637-9332-0fbfe4c1890f}, !- Handle
  {adb72972-2acc-4c3c-9098-41a4a02de570}, !- Source Object
  6,                                      !- Outlet Port
  {fa0f915c-b361-49ae-adc9-dd479ad803c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfed4cfc-57ef-4370-8f63-b554d92ee79d}, !- Handle
  {fa0f915c-b361-49ae-adc9-dd479ad803c4}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e364dba-3f35-4cc1-bfbf-20cfe789dba2}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Controller, !- Name
  {adb72972-2acc-4c3c-9098-41a4a02de570}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64e0f0a0-8ca2-4c7c-b49b-2be346aea1f9}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {e8270f9c-eb81-49be-8dc7-ab510b3262ed}, !- Air Inlet Node Name
  0.315561788553702,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0946685365661106,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adb72972-2acc-4c3c-9098-41a4a02de570}, !- Reheat Coil Name
  0.000124194759195197,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49a1fd8f-cbd6-441a-b629-51254cd3e69e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00497689142180907,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15b7715a-b54f-4fb6-beac-1874b4457345}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {49a1fd8f-cbd6-441a-b629-51254cd3e69e}, !- Inlet Port
  {4cdd1e41-0b99-490d-a011-e1db3cde92ff}; !- Outlet Port

OS:Node,
  {f510cf0e-97fe-46b1-ab83-b615d3fbd5c3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Return Air Node, !- Name
  {e08c2226-deb1-49fa-b43b-7645f66ee218}, !- Inlet Port
  {d7f750bc-36af-4f7e-8f92-5481bd4d0d47}; !- Outlet Port

OS:Connection,
  {4cdd1e41-0b99-490d-a011-e1db3cde92ff}, !- Handle
  {15b7715a-b54f-4fb6-beac-1874b4457345}, !- Source Object
  3,                                      !- Outlet Port
  {7128574f-65a2-460d-aa39-e295a79e288f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08c2226-deb1-49fa-b43b-7645f66ee218}, !- Handle
  {4496d9af-5f48-4ad2-ac46-d1444c2209d2}, !- Source Object
  2,                                      !- Outlet Port
  {f510cf0e-97fe-46b1-ab83-b615d3fbd5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f750bc-36af-4f7e-8f92-5481bd4d0d47}, !- Handle
  {f510cf0e-97fe-46b1-ab83-b615d3fbd5c3}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ca24de0e-b373-4755-9f58-350177b58f87}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d93f2521-359f-4052-99d9-f198261af915}, !- Inlet Port
  {e8270f9c-eb81-49be-8dc7-ab510b3262ed}; !- Outlet Port

OS:Connection,
  {d93f2521-359f-4052-99d9-f198261af915}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  15,                                     !- Outlet Port
  {ca24de0e-b373-4755-9f58-350177b58f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8270f9c-eb81-49be-8dc7-ab510b3262ed}, !- Handle
  {ca24de0e-b373-4755-9f58-350177b58f87}, !- Source Object
  3,                                      !- Outlet Port
  {64e0f0a0-8ca2-4c7c-b49b-2be346aea1f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49a1fd8f-cbd6-441a-b629-51254cd3e69e}, !- Handle
  {64e0f0a0-8ca2-4c7c-b49b-2be346aea1f9}, !- Source Object
  12,                                     !- Outlet Port
  {15b7715a-b54f-4fb6-beac-1874b4457345}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {200a3f91-4452-445f-a39b-1b82ab758e5e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  1321.64459276858,                       !- U-Factor Times Area Value {W/K}
  0.00139245259639876,                    !- Maximum Water Flow Rate {m3/s}
  {303f1c96-bc93-4235-9cbe-65dbf90c1d16}, !- Water Inlet Node Name
  {3201f64f-247c-4315-b641-e644f60febf1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  63661.2617642354,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fadafb0e-c297-404e-a12a-da5efdebb28e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {82966fc0-7cff-4251-8bd4-5067d27fbc32}, !- Inlet Port
  {303f1c96-bc93-4235-9cbe-65dbf90c1d16}; !- Outlet Port

OS:Connection,
  {82966fc0-7cff-4251-8bd4-5067d27fbc32}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  18,                                     !- Outlet Port
  {fadafb0e-c297-404e-a12a-da5efdebb28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8437b90f-899b-485c-af09-4d2243bc48ca}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3201f64f-247c-4315-b641-e644f60febf1}, !- Inlet Port
  {6dd5e164-1252-4812-8ce4-181f4deda9fa}; !- Outlet Port

OS:Connection,
  {303f1c96-bc93-4235-9cbe-65dbf90c1d16}, !- Handle
  {fadafb0e-c297-404e-a12a-da5efdebb28e}, !- Source Object
  3,                                      !- Outlet Port
  {200a3f91-4452-445f-a39b-1b82ab758e5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3201f64f-247c-4315-b641-e644f60febf1}, !- Handle
  {200a3f91-4452-445f-a39b-1b82ab758e5e}, !- Source Object
  6,                                      !- Outlet Port
  {8437b90f-899b-485c-af09-4d2243bc48ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd5e164-1252-4812-8ce4-181f4deda9fa}, !- Handle
  {8437b90f-899b-485c-af09-4d2243bc48ca}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5174cf3a-df96-47b6-98b8-c74996f1655b}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Controller, !- Name
  {200a3f91-4452-445f-a39b-1b82ab758e5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6afd938-e725-4993-84bb-31f787ccf1d6}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {52de8dd2-b0eb-4c56-a1a3-997998e7851e}, !- Air Inlet Node Name
  2.37883258367295,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.713649775101884,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {200a3f91-4452-445f-a39b-1b82ab758e5e}, !- Reheat Coil Name
  0.00139245259639876,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {39ca52c2-b056-4ec3-9529-3c1539c59d00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.000817272319043556,                   !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b822f18-a97a-4933-b92b-25b7d126508b}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {39ca52c2-b056-4ec3-9529-3c1539c59d00}, !- Inlet Port
  {982be66c-bcd8-4606-8237-524d9fc85dac}; !- Outlet Port

OS:Node,
  {93ca0d37-ba44-4ada-8bce-9e8284e2af07}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Return Air Node, !- Name
  {db3c07e0-7d26-48db-b1d2-64c80ab82516}, !- Inlet Port
  {e3aaae4c-b20a-45b5-909f-5842e2504799}; !- Outlet Port

OS:Connection,
  {982be66c-bcd8-4606-8237-524d9fc85dac}, !- Handle
  {2b822f18-a97a-4933-b92b-25b7d126508b}, !- Source Object
  3,                                      !- Outlet Port
  {ecfad3cf-a046-4bb2-99fa-d49ee81319b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db3c07e0-7d26-48db-b1d2-64c80ab82516}, !- Handle
  {d07fce75-fa19-44fe-bc21-0d1ef6e9c737}, !- Source Object
  2,                                      !- Outlet Port
  {93ca0d37-ba44-4ada-8bce-9e8284e2af07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3aaae4c-b20a-45b5-909f-5842e2504799}, !- Handle
  {93ca0d37-ba44-4ada-8bce-9e8284e2af07}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {4e3d4f76-5263-4f10-a8e3-2c85a4ac2a12}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {00c604e8-864a-4c91-b0ec-4572e71e0382}, !- Inlet Port
  {52de8dd2-b0eb-4c56-a1a3-997998e7851e}; !- Outlet Port

OS:Connection,
  {00c604e8-864a-4c91-b0ec-4572e71e0382}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  16,                                     !- Outlet Port
  {4e3d4f76-5263-4f10-a8e3-2c85a4ac2a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52de8dd2-b0eb-4c56-a1a3-997998e7851e}, !- Handle
  {4e3d4f76-5263-4f10-a8e3-2c85a4ac2a12}, !- Source Object
  3,                                      !- Outlet Port
  {a6afd938-e725-4993-84bb-31f787ccf1d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39ca52c2-b056-4ec3-9529-3c1539c59d00}, !- Handle
  {a6afd938-e725-4993-84bb-31f787ccf1d6}, !- Source Object
  12,                                     !- Outlet Port
  {2b822f18-a97a-4933-b92b-25b7d126508b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f601823b-738c-4f07-a248-158f4e700305}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  101.437584859891,                       !- U-Factor Times Area Value {W/K}
  0.000106865357165936,                   !- Maximum Water Flow Rate {m3/s}
  {c0fd9c5e-4640-437d-aeda-2ef1acd40ba8}, !- Water Inlet Node Name
  {3caab182-343a-4d44-8722-c1b4a7f9e4a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4885.75589119798,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8832e105-420b-441d-896d-bf242bed1f8e}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b8c354f5-0c51-4148-b01d-6a9c0f8052aa}, !- Inlet Port
  {c0fd9c5e-4640-437d-aeda-2ef1acd40ba8}; !- Outlet Port

OS:Connection,
  {b8c354f5-0c51-4148-b01d-6a9c0f8052aa}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  19,                                     !- Outlet Port
  {8832e105-420b-441d-896d-bf242bed1f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8193b7b6-c34b-431f-b0d3-8420448be5f0}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3caab182-343a-4d44-8722-c1b4a7f9e4a9}, !- Inlet Port
  {40f3fcc5-82cb-4991-a403-4d6a6da246f6}; !- Outlet Port

OS:Connection,
  {c0fd9c5e-4640-437d-aeda-2ef1acd40ba8}, !- Handle
  {8832e105-420b-441d-896d-bf242bed1f8e}, !- Source Object
  3,                                      !- Outlet Port
  {f601823b-738c-4f07-a248-158f4e700305}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3caab182-343a-4d44-8722-c1b4a7f9e4a9}, !- Handle
  {f601823b-738c-4f07-a248-158f4e700305}, !- Source Object
  6,                                      !- Outlet Port
  {8193b7b6-c34b-431f-b0d3-8420448be5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f3fcc5-82cb-4991-a403-4d6a6da246f6}, !- Handle
  {8193b7b6-c34b-431f-b0d3-8420448be5f0}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d2965e0-6777-48d9-8b05-822f3e9db558}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Controller, !- Name
  {f601823b-738c-4f07-a248-158f4e700305}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {40d00613-482e-41ab-affd-8fa552cab6b9}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {70219eaf-4ba9-4449-b4c9-c742a62a32bf}, !- Air Inlet Node Name
  0.333365707297266,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.10000971218918,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f601823b-738c-4f07-a248-158f4e700305}, !- Reheat Coil Name
  0.000106865357165936,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {475babb5-0d21-4e77-afd3-87db2a642fa5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00432582035316443,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {523c7642-a3c6-4a61-baa5-083ffce58b12}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {475babb5-0d21-4e77-afd3-87db2a642fa5}, !- Inlet Port
  {04d2da71-011c-40e6-9a6c-8d72c9c21f63}; !- Outlet Port

OS:Node,
  {daa7de8e-857e-4844-b32f-d6792e79e4e7}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Return Air Node, !- Name
  {200bccb9-f762-4a6b-a9a8-ef8fd8fc9502}, !- Inlet Port
  {065d9890-891c-41d8-b853-e95fc392b2e9}; !- Outlet Port

OS:Connection,
  {04d2da71-011c-40e6-9a6c-8d72c9c21f63}, !- Handle
  {523c7642-a3c6-4a61-baa5-083ffce58b12}, !- Source Object
  3,                                      !- Outlet Port
  {642632ef-a782-47c6-990e-836b8a8958e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {200bccb9-f762-4a6b-a9a8-ef8fd8fc9502}, !- Handle
  {c533b46e-6c2b-40ba-9653-21fb78302609}, !- Source Object
  2,                                      !- Outlet Port
  {daa7de8e-857e-4844-b32f-d6792e79e4e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {065d9890-891c-41d8-b853-e95fc392b2e9}, !- Handle
  {daa7de8e-857e-4844-b32f-d6792e79e4e7}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {323a6e96-0402-486a-9a18-adb1a41b4434}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {79d336e4-f193-4f55-af5c-4fcafc7e1e3d}, !- Inlet Port
  {70219eaf-4ba9-4449-b4c9-c742a62a32bf}; !- Outlet Port

OS:Connection,
  {79d336e4-f193-4f55-af5c-4fcafc7e1e3d}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  17,                                     !- Outlet Port
  {323a6e96-0402-486a-9a18-adb1a41b4434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70219eaf-4ba9-4449-b4c9-c742a62a32bf}, !- Handle
  {323a6e96-0402-486a-9a18-adb1a41b4434}, !- Source Object
  3,                                      !- Outlet Port
  {40d00613-482e-41ab-affd-8fa552cab6b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {475babb5-0d21-4e77-afd3-87db2a642fa5}, !- Handle
  {40d00613-482e-41ab-affd-8fa552cab6b9}, !- Source Object
  12,                                     !- Outlet Port
  {523c7642-a3c6-4a61-baa5-083ffce58b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24436f4d-0b17-4a91-b155-05df84914b82}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  350.025612996241,                       !- U-Factor Times Area Value {W/K}
  0.000368754728933139,                   !- Maximum Water Flow Rate {m3/s}
  {1bd069fe-5436-4b6a-8e32-5cd5ec1fe6d6}, !- Water Inlet Node Name
  {13d191f4-5e67-4293-b6a5-f7e9a442a36d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16859.0237011484,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b4cff49-9508-4d29-848d-d2a59d6e2fe1}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {93065c64-9b8f-431e-b88c-bfba542260d6}, !- Inlet Port
  {1bd069fe-5436-4b6a-8e32-5cd5ec1fe6d6}; !- Outlet Port

OS:Connection,
  {93065c64-9b8f-431e-b88c-bfba542260d6}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  20,                                     !- Outlet Port
  {3b4cff49-9508-4d29-848d-d2a59d6e2fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dd63243-ac59-4b29-b8c9-f4ee3c886ecc}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {13d191f4-5e67-4293-b6a5-f7e9a442a36d}, !- Inlet Port
  {14e59d5d-669e-476c-b1d0-f1f0e0c03219}; !- Outlet Port

OS:Connection,
  {1bd069fe-5436-4b6a-8e32-5cd5ec1fe6d6}, !- Handle
  {3b4cff49-9508-4d29-848d-d2a59d6e2fe1}, !- Source Object
  3,                                      !- Outlet Port
  {24436f4d-0b17-4a91-b155-05df84914b82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13d191f4-5e67-4293-b6a5-f7e9a442a36d}, !- Handle
  {24436f4d-0b17-4a91-b155-05df84914b82}, !- Source Object
  6,                                      !- Outlet Port
  {0dd63243-ac59-4b29-b8c9-f4ee3c886ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e59d5d-669e-476c-b1d0-f1f0e0c03219}, !- Handle
  {0dd63243-ac59-4b29-b8c9-f4ee3c886ecc}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4f111524-3886-44fe-9fdb-8d662e2ae270}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Controller, !- Name
  {24436f4d-0b17-4a91-b155-05df84914b82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73f2e646-ebf8-49fb-9b12-f4768ac6efd9}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {3606fe73-b76a-4787-9bee-5104ae3a09fd}, !- Air Inlet Node Name
  1.51813701909588,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.455441105728763,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24436f4d-0b17-4a91-b155-05df84914b82}, !- Reheat Coil Name
  0.000368754728933139,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe4ed7ec-75a9-47cd-bd35-1af5a796fe26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00904138173529243,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {388d81c1-4cd7-4326-88d7-8847a6f8f04c}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fe4ed7ec-75a9-47cd-bd35-1af5a796fe26}, !- Inlet Port
  {43227d3a-3bc1-4281-b418-1c46ff9cfb9f}; !- Outlet Port

OS:Node,
  {c1a4f966-5d06-4984-a721-387c2d097f47}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Return Air Node, !- Name
  {d946bd0d-7548-4178-a03f-8e435c18b774}, !- Inlet Port
  {9985198b-5441-4eb8-98ea-5d7cbca14e66}; !- Outlet Port

OS:Connection,
  {43227d3a-3bc1-4281-b418-1c46ff9cfb9f}, !- Handle
  {388d81c1-4cd7-4326-88d7-8847a6f8f04c}, !- Source Object
  3,                                      !- Outlet Port
  {2667599c-d02b-46ed-8973-9779f527ea75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d946bd0d-7548-4178-a03f-8e435c18b774}, !- Handle
  {e286f5c8-acad-43f6-a017-31e3e320a5fa}, !- Source Object
  2,                                      !- Outlet Port
  {c1a4f966-5d06-4984-a721-387c2d097f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9985198b-5441-4eb8-98ea-5d7cbca14e66}, !- Handle
  {c1a4f966-5d06-4984-a721-387c2d097f47}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {c7d50f66-5b8e-4143-b0dd-0e539e4e4292}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {de988761-faec-4ed4-80fb-ee466df4a225}, !- Inlet Port
  {3606fe73-b76a-4787-9bee-5104ae3a09fd}; !- Outlet Port

OS:Connection,
  {de988761-faec-4ed4-80fb-ee466df4a225}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  18,                                     !- Outlet Port
  {c7d50f66-5b8e-4143-b0dd-0e539e4e4292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3606fe73-b76a-4787-9bee-5104ae3a09fd}, !- Handle
  {c7d50f66-5b8e-4143-b0dd-0e539e4e4292}, !- Source Object
  3,                                      !- Outlet Port
  {73f2e646-ebf8-49fb-9b12-f4768ac6efd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe4ed7ec-75a9-47cd-bd35-1af5a796fe26}, !- Handle
  {73f2e646-ebf8-49fb-9b12-f4768ac6efd9}, !- Source Object
  12,                                     !- Outlet Port
  {388d81c1-4cd7-4326-88d7-8847a6f8f04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {56605602-6e79-4d41-aedc-9af9d5ac6444}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.089970699094,                       !- U-Factor Times Area Value {W/K}
  0.000164440187706161,                   !- Maximum Water Flow Rate {m3/s}
  {c8a7cddf-0d03-4e8c-8efd-2dba5bbbac5c}, !- Water Inlet Node Name
  {086dce2f-e4d5-496a-9530-586c56563d28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7518.00805370044,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51937af7-5df3-4b2a-80ac-a8004454e20d}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3e97cfdc-6be7-42aa-af53-1345ac05b80f}, !- Inlet Port
  {c8a7cddf-0d03-4e8c-8efd-2dba5bbbac5c}; !- Outlet Port

OS:Connection,
  {3e97cfdc-6be7-42aa-af53-1345ac05b80f}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  21,                                     !- Outlet Port
  {51937af7-5df3-4b2a-80ac-a8004454e20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {285ed479-7a8a-4000-9df9-d3e9c33078d2}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {086dce2f-e4d5-496a-9530-586c56563d28}, !- Inlet Port
  {8d7e45e5-d99c-40a4-809c-7c2cfe495b91}; !- Outlet Port

OS:Connection,
  {c8a7cddf-0d03-4e8c-8efd-2dba5bbbac5c}, !- Handle
  {51937af7-5df3-4b2a-80ac-a8004454e20d}, !- Source Object
  3,                                      !- Outlet Port
  {56605602-6e79-4d41-aedc-9af9d5ac6444}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {086dce2f-e4d5-496a-9530-586c56563d28}, !- Handle
  {56605602-6e79-4d41-aedc-9af9d5ac6444}, !- Source Object
  6,                                      !- Outlet Port
  {285ed479-7a8a-4000-9df9-d3e9c33078d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7e45e5-d99c-40a4-809c-7c2cfe495b91}, !- Handle
  {285ed479-7a8a-4000-9df9-d3e9c33078d2}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {022ec935-8952-4cfb-9e7b-b3dff4b7285a}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Controller, !- Name
  {56605602-6e79-4d41-aedc-9af9d5ac6444}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {add0fa75-846f-4605-a800-8f8e1fe441a8}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {786140b0-c515-450d-9edd-3456a758d7b9}, !- Air Inlet Node Name
  0.515850941976136,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.154755282592841,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56605602-6e79-4d41-aedc-9af9d5ac6444}, !- Reheat Coil Name
  0.000164440187706161,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33a83aff-4776-4566-8263-dd0580f60624}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0123390518395698,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80f4cd1f-6b41-4344-8fad-7c095195449a}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {33a83aff-4776-4566-8263-dd0580f60624}, !- Inlet Port
  {d48d3a0d-3804-4de2-ab33-5adf2f853981}; !- Outlet Port

OS:Node,
  {e2b169e1-93e4-4906-ae30-0c7e424af267}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Return Air Node, !- Name
  {32b316d6-5f90-4160-a25f-7ef324d237bf}, !- Inlet Port
  {061c8f37-8517-4f3f-b637-0767e40534d5}; !- Outlet Port

OS:Connection,
  {d48d3a0d-3804-4de2-ab33-5adf2f853981}, !- Handle
  {80f4cd1f-6b41-4344-8fad-7c095195449a}, !- Source Object
  3,                                      !- Outlet Port
  {b6ec55e5-c33a-4e61-9eca-289ce93607c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b316d6-5f90-4160-a25f-7ef324d237bf}, !- Handle
  {58f711f8-c2ff-4048-b46a-2db09818de48}, !- Source Object
  2,                                      !- Outlet Port
  {e2b169e1-93e4-4906-ae30-0c7e424af267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061c8f37-8517-4f3f-b637-0767e40534d5}, !- Handle
  {e2b169e1-93e4-4906-ae30-0c7e424af267}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {55f96b2d-6f2f-4a63-b93e-a20d515345d6}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e03f9816-bae9-4761-840e-bbe30a921a2d}, !- Inlet Port
  {786140b0-c515-450d-9edd-3456a758d7b9}; !- Outlet Port

OS:Connection,
  {e03f9816-bae9-4761-840e-bbe30a921a2d}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  19,                                     !- Outlet Port
  {55f96b2d-6f2f-4a63-b93e-a20d515345d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786140b0-c515-450d-9edd-3456a758d7b9}, !- Handle
  {55f96b2d-6f2f-4a63-b93e-a20d515345d6}, !- Source Object
  3,                                      !- Outlet Port
  {add0fa75-846f-4605-a800-8f8e1fe441a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33a83aff-4776-4566-8263-dd0580f60624}, !- Handle
  {add0fa75-846f-4605-a800-8f8e1fe441a8}, !- Source Object
  12,                                     !- Outlet Port
  {80f4cd1f-6b41-4344-8fad-7c095195449a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6f565844-9c4d-4a17-8d3f-cceedc08e8c9}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  222.481103574599,                       !- U-Factor Times Area Value {W/K}
  0.000234393579717633,                   !- Maximum Water Flow Rate {m3/s}
  {cfbb53dc-a2a2-48f0-b471-f068e7f14df7}, !- Water Inlet Node Name
  {bc50a730-869b-4c77-904a-b4293868a6e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10716.1931923945,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4badc777-3b6e-4522-b8fb-db8c7fc720ba}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {876d5881-4328-496c-8591-c6edebdd3f0b}, !- Inlet Port
  {cfbb53dc-a2a2-48f0-b471-f068e7f14df7}; !- Outlet Port

OS:Connection,
  {876d5881-4328-496c-8591-c6edebdd3f0b}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  22,                                     !- Outlet Port
  {4badc777-3b6e-4522-b8fb-db8c7fc720ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c96d7e73-6d83-46c5-b478-cadece52f3b9}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bc50a730-869b-4c77-904a-b4293868a6e4}, !- Inlet Port
  {0230c6cd-3e12-4a21-a9b0-4be2aeae237b}; !- Outlet Port

OS:Connection,
  {cfbb53dc-a2a2-48f0-b471-f068e7f14df7}, !- Handle
  {4badc777-3b6e-4522-b8fb-db8c7fc720ba}, !- Source Object
  3,                                      !- Outlet Port
  {6f565844-9c4d-4a17-8d3f-cceedc08e8c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc50a730-869b-4c77-904a-b4293868a6e4}, !- Handle
  {6f565844-9c4d-4a17-8d3f-cceedc08e8c9}, !- Source Object
  6,                                      !- Outlet Port
  {c96d7e73-6d83-46c5-b478-cadece52f3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0230c6cd-3e12-4a21-a9b0-4be2aeae237b}, !- Handle
  {c96d7e73-6d83-46c5-b478-cadece52f3b9}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5547806b-13e8-4dce-8dcc-880bad503b7c}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Controller, !- Name
  {6f565844-9c4d-4a17-8d3f-cceedc08e8c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f9ce1a2-a424-4ea4-b99c-fbfbeba32547}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {cd3185e5-2ee1-41c7-b1dd-d4d2c63f895b}, !- Air Inlet Node Name
  0.62462532098335,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.187387596295005,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f565844-9c4d-4a17-8d3f-cceedc08e8c9}, !- Reheat Coil Name
  0.000234393579717633,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9e464edf-24a0-4243-adfd-d504e2dc22cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00166606511235362,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b457340-96ce-435e-a1c0-8c1c7e7fed6b}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9e464edf-24a0-4243-adfd-d504e2dc22cb}, !- Inlet Port
  {6d364c36-72cd-4b4e-be85-a46ae67157d8}; !- Outlet Port

OS:Node,
  {ebb36401-dcf5-4f3a-8143-28dfeeafbf61}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Return Air Node, !- Name
  {fb16b51b-fbda-4081-b8fd-545c9572e953}, !- Inlet Port
  {0647b7ad-0c78-4cef-a90f-bcdb67203db0}; !- Outlet Port

OS:Connection,
  {6d364c36-72cd-4b4e-be85-a46ae67157d8}, !- Handle
  {3b457340-96ce-435e-a1c0-8c1c7e7fed6b}, !- Source Object
  3,                                      !- Outlet Port
  {1bcb3359-c554-4d2e-8e9a-49492f89f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb16b51b-fbda-4081-b8fd-545c9572e953}, !- Handle
  {1eeed1f7-6a43-4396-9934-04e8cacecb98}, !- Source Object
  2,                                      !- Outlet Port
  {ebb36401-dcf5-4f3a-8143-28dfeeafbf61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0647b7ad-0c78-4cef-a90f-bcdb67203db0}, !- Handle
  {ebb36401-dcf5-4f3a-8143-28dfeeafbf61}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {c42ed30b-5ac8-44d2-883e-41053ce9156f}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e7613529-4989-4feb-ad8d-d6efbb93f066}, !- Inlet Port
  {cd3185e5-2ee1-41c7-b1dd-d4d2c63f895b}; !- Outlet Port

OS:Connection,
  {e7613529-4989-4feb-ad8d-d6efbb93f066}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  20,                                     !- Outlet Port
  {c42ed30b-5ac8-44d2-883e-41053ce9156f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3185e5-2ee1-41c7-b1dd-d4d2c63f895b}, !- Handle
  {c42ed30b-5ac8-44d2-883e-41053ce9156f}, !- Source Object
  3,                                      !- Outlet Port
  {3f9ce1a2-a424-4ea4-b99c-fbfbeba32547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e464edf-24a0-4243-adfd-d504e2dc22cb}, !- Handle
  {3f9ce1a2-a424-4ea4-b99c-fbfbeba32547}, !- Source Object
  12,                                     !- Outlet Port
  {3b457340-96ce-435e-a1c0-8c1c7e7fed6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e123e2a4-6b02-4c58-bda3-bdc4dcdc25f3}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  201.318796897705,                       !- U-Factor Times Area Value {W/K}
  0.000212090047272587,                   !- Maximum Water Flow Rate {m3/s}
  {b8fae177-32ca-489e-85ae-d4c68732e315}, !- Water Inlet Node Name
  {03e723cd-5120-4519-b152-33ec5f0ca226}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9696.50245324594,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c7df3134-3810-413a-b9c9-95b5c6296e1c}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e3cfc703-3cc0-438f-8441-ef92aa3256cd}, !- Inlet Port
  {b8fae177-32ca-489e-85ae-d4c68732e315}; !- Outlet Port

OS:Connection,
  {e3cfc703-3cc0-438f-8441-ef92aa3256cd}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  23,                                     !- Outlet Port
  {c7df3134-3810-413a-b9c9-95b5c6296e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7cace2f-6217-4a81-8efb-71ace26bc65f}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {03e723cd-5120-4519-b152-33ec5f0ca226}, !- Inlet Port
  {fbc95090-d558-45df-be3c-1f95c9c060f7}; !- Outlet Port

OS:Connection,
  {b8fae177-32ca-489e-85ae-d4c68732e315}, !- Handle
  {c7df3134-3810-413a-b9c9-95b5c6296e1c}, !- Source Object
  3,                                      !- Outlet Port
  {e123e2a4-6b02-4c58-bda3-bdc4dcdc25f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03e723cd-5120-4519-b152-33ec5f0ca226}, !- Handle
  {e123e2a4-6b02-4c58-bda3-bdc4dcdc25f3}, !- Source Object
  6,                                      !- Outlet Port
  {c7cace2f-6217-4a81-8efb-71ace26bc65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc95090-d558-45df-be3c-1f95c9c060f7}, !- Handle
  {c7cace2f-6217-4a81-8efb-71ace26bc65f}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cff327e7-bd05-416a-9fd2-17640ec22d9f}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Controller, !- Name
  {e123e2a4-6b02-4c58-bda3-bdc4dcdc25f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f3d516f-3fc7-440a-a5c9-458a5bf41856}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {65e34151-4b03-4609-b267-f53e7a6ffd29}, !- Air Inlet Node Name
  0.711392316550609,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.213417694965183,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e123e2a4-6b02-4c58-bda3-bdc4dcdc25f3}, !- Reheat Coil Name
  0.000212090047272587,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c1d3637-095e-40ff-9966-52c153b2a62e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00762105823690864,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75784868-5bfb-46ea-ad1b-22df32c2ce13}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4c1d3637-095e-40ff-9966-52c153b2a62e}, !- Inlet Port
  {29db2422-8b74-4e1e-988c-f2411a106350}; !- Outlet Port

OS:Node,
  {4e3a3def-9d15-4616-816a-a058e5758426}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Return Air Node, !- Name
  {da94e2ef-6ecd-4ad9-a680-4d48ea7edbe3}, !- Inlet Port
  {b606b274-70a0-4f6d-b8c5-5976316e9065}; !- Outlet Port

OS:Connection,
  {29db2422-8b74-4e1e-988c-f2411a106350}, !- Handle
  {75784868-5bfb-46ea-ad1b-22df32c2ce13}, !- Source Object
  3,                                      !- Outlet Port
  {2ee03860-3f8e-4395-9d78-7be88abdd4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da94e2ef-6ecd-4ad9-a680-4d48ea7edbe3}, !- Handle
  {076e2a96-a76a-4afd-85bb-aa56fd727729}, !- Source Object
  2,                                      !- Outlet Port
  {4e3a3def-9d15-4616-816a-a058e5758426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b606b274-70a0-4f6d-b8c5-5976316e9065}, !- Handle
  {4e3a3def-9d15-4616-816a-a058e5758426}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {afd0dc41-83ff-40c5-bbfe-80494ff006c8}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4a997790-2d1d-4ba7-9e60-c6e459d262cd}, !- Inlet Port
  {65e34151-4b03-4609-b267-f53e7a6ffd29}; !- Outlet Port

OS:Connection,
  {4a997790-2d1d-4ba7-9e60-c6e459d262cd}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  21,                                     !- Outlet Port
  {afd0dc41-83ff-40c5-bbfe-80494ff006c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e34151-4b03-4609-b267-f53e7a6ffd29}, !- Handle
  {afd0dc41-83ff-40c5-bbfe-80494ff006c8}, !- Source Object
  3,                                      !- Outlet Port
  {3f3d516f-3fc7-440a-a5c9-458a5bf41856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c1d3637-095e-40ff-9966-52c153b2a62e}, !- Handle
  {3f3d516f-3fc7-440a-a5c9-458a5bf41856}, !- Source Object
  12,                                     !- Outlet Port
  {75784868-5bfb-46ea-ad1b-22df32c2ce13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8d53414-8ebb-46cb-83cf-10ed054965ae}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  351.703997425814,                       !- U-Factor Times Area Value {W/K}
  0.000370522700265065,                   !- Maximum Water Flow Rate {m3/s}
  {75c5afe3-051b-45f0-9474-c0f3b1662404}, !- Water Inlet Node Name
  {09084558-8526-4032-b481-39e1d41b7758}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16939.8532288784,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f194c70-422e-4cb0-99aa-99ca884142e4}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6aed4b9a-683f-4dbd-8a2a-b888d46fbf3d}, !- Inlet Port
  {75c5afe3-051b-45f0-9474-c0f3b1662404}; !- Outlet Port

OS:Connection,
  {6aed4b9a-683f-4dbd-8a2a-b888d46fbf3d}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  24,                                     !- Outlet Port
  {9f194c70-422e-4cb0-99aa-99ca884142e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51a08d27-d21e-4f80-bbed-8185766543ad}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {09084558-8526-4032-b481-39e1d41b7758}, !- Inlet Port
  {23763582-b30e-452c-b4a9-3165653c7661}; !- Outlet Port

OS:Connection,
  {75c5afe3-051b-45f0-9474-c0f3b1662404}, !- Handle
  {9f194c70-422e-4cb0-99aa-99ca884142e4}, !- Source Object
  3,                                      !- Outlet Port
  {e8d53414-8ebb-46cb-83cf-10ed054965ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09084558-8526-4032-b481-39e1d41b7758}, !- Handle
  {e8d53414-8ebb-46cb-83cf-10ed054965ae}, !- Source Object
  6,                                      !- Outlet Port
  {51a08d27-d21e-4f80-bbed-8185766543ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23763582-b30e-452c-b4a9-3165653c7661}, !- Handle
  {51a08d27-d21e-4f80-bbed-8185766543ad}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d88e9bba-2328-490e-aafe-bae225f686e5}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Controller, !- Name
  {e8d53414-8ebb-46cb-83cf-10ed054965ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa38a2a4-6ed1-4b51-a326-f95c8a24a68a}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {f895fa4f-2c38-4480-ade3-7e474d950276}, !- Air Inlet Node Name
  0.547056506237516,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.164116951871255,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8d53414-8ebb-46cb-83cf-10ed054965ae}, !- Reheat Coil Name
  0.000370522700265065,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {588a9d01-9f6a-4b36-95b6-c077c9db3066}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00325803708193246,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc9d174e-fdb5-41ee-a3c3-a150f9eb4669}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {588a9d01-9f6a-4b36-95b6-c077c9db3066}, !- Inlet Port
  {e2f27629-0d3f-4687-adef-fb1c53685daa}; !- Outlet Port

OS:Node,
  {4d2f9161-a4a3-4d16-a0e5-d5e4e95be829}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Return Air Node, !- Name
  {e81450e8-6e6e-4e99-a10c-76a8d72fa91b}, !- Inlet Port
  {e77a9844-8a35-4d0d-81c1-fd074d15981a}; !- Outlet Port

OS:Connection,
  {e2f27629-0d3f-4687-adef-fb1c53685daa}, !- Handle
  {bc9d174e-fdb5-41ee-a3c3-a150f9eb4669}, !- Source Object
  3,                                      !- Outlet Port
  {97a5ba83-5b38-4e85-ae06-1eb6254683f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81450e8-6e6e-4e99-a10c-76a8d72fa91b}, !- Handle
  {ff8f073d-6dbb-4bdc-8d0a-6c283f18f118}, !- Source Object
  2,                                      !- Outlet Port
  {4d2f9161-a4a3-4d16-a0e5-d5e4e95be829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77a9844-8a35-4d0d-81c1-fd074d15981a}, !- Handle
  {4d2f9161-a4a3-4d16-a0e5-d5e4e95be829}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a90c46ac-1164-48f9-ac74-ab37b61f6646}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5f0072f3-9d4e-4920-9f10-c20f4ec5998a}, !- Inlet Port
  {f895fa4f-2c38-4480-ade3-7e474d950276}; !- Outlet Port

OS:Connection,
  {5f0072f3-9d4e-4920-9f10-c20f4ec5998a}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  22,                                     !- Outlet Port
  {a90c46ac-1164-48f9-ac74-ab37b61f6646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f895fa4f-2c38-4480-ade3-7e474d950276}, !- Handle
  {a90c46ac-1164-48f9-ac74-ab37b61f6646}, !- Source Object
  3,                                      !- Outlet Port
  {aa38a2a4-6ed1-4b51-a326-f95c8a24a68a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {588a9d01-9f6a-4b36-95b6-c077c9db3066}, !- Handle
  {aa38a2a4-6ed1-4b51-a326-f95c8a24a68a}, !- Source Object
  12,                                     !- Outlet Port
  {bc9d174e-fdb5-41ee-a3c3-a150f9eb4669}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9266002d-f5cf-46c1-adc3-db9310ef6805}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.505586624131,                       !- U-Factor Times Area Value {W/K}
  0.00016487798654585,                    !- Maximum Water Flow Rate {m3/s}
  {5329bf49-8256-4fb2-ac07-f194ce3dc36a}, !- Water Inlet Node Name
  {f08ba660-6544-46c5-bc11-678d831cb7ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7538.02369129238,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea69976b-4f1d-4d3c-842f-53feb81f38d8}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a333fb26-7782-4811-aa17-d6fd606abac4}, !- Inlet Port
  {5329bf49-8256-4fb2-ac07-f194ce3dc36a}; !- Outlet Port

OS:Connection,
  {a333fb26-7782-4811-aa17-d6fd606abac4}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  25,                                     !- Outlet Port
  {ea69976b-4f1d-4d3c-842f-53feb81f38d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f639e255-97fb-4acf-a93a-dcc2fb110b8c}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f08ba660-6544-46c5-bc11-678d831cb7ae}, !- Inlet Port
  {5817170b-2f86-441d-8fe1-d964c0f2e97c}; !- Outlet Port

OS:Connection,
  {5329bf49-8256-4fb2-ac07-f194ce3dc36a}, !- Handle
  {ea69976b-4f1d-4d3c-842f-53feb81f38d8}, !- Source Object
  3,                                      !- Outlet Port
  {9266002d-f5cf-46c1-adc3-db9310ef6805}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f08ba660-6544-46c5-bc11-678d831cb7ae}, !- Handle
  {9266002d-f5cf-46c1-adc3-db9310ef6805}, !- Source Object
  6,                                      !- Outlet Port
  {f639e255-97fb-4acf-a93a-dcc2fb110b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5817170b-2f86-441d-8fe1-d964c0f2e97c}, !- Handle
  {f639e255-97fb-4acf-a93a-dcc2fb110b8c}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcbe303f-a0d0-440d-a073-ccca21ffb6fa}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Controller, !- Name
  {9266002d-f5cf-46c1-adc3-db9310ef6805}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d39bd766-1d6c-464f-a1f6-9aae0bc82d7a}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {f4067348-774c-4df2-ab0f-aa14494204ae}, !- Air Inlet Node Name
  0.373555315533842,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.112066594660153,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9266002d-f5cf-46c1-adc3-db9310ef6805}, !- Reheat Coil Name
  0.00016487798654585,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6e44c5aa-2e78-4952-a125-a0c958df1e38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00893536878242665,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86c16ec7-fadd-4999-b332-d3d26ad383e0}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6e44c5aa-2e78-4952-a125-a0c958df1e38}, !- Inlet Port
  {8fb05fcb-906d-4855-a2d7-6c6fc3338fae}; !- Outlet Port

OS:Node,
  {76fad3e8-350c-418b-829b-348a51c36905}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Return Air Node, !- Name
  {6c093bc5-e1f4-4b08-b657-add4172e9712}, !- Inlet Port
  {3c8fe14a-b438-4d13-b283-05115e1f42b7}; !- Outlet Port

OS:Connection,
  {8fb05fcb-906d-4855-a2d7-6c6fc3338fae}, !- Handle
  {86c16ec7-fadd-4999-b332-d3d26ad383e0}, !- Source Object
  3,                                      !- Outlet Port
  {b95ca2a2-c869-44e7-9d9f-5007f6062084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c093bc5-e1f4-4b08-b657-add4172e9712}, !- Handle
  {a0a10fe6-1a37-4448-bef0-67d577ee027a}, !- Source Object
  2,                                      !- Outlet Port
  {76fad3e8-350c-418b-829b-348a51c36905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8fe14a-b438-4d13-b283-05115e1f42b7}, !- Handle
  {76fad3e8-350c-418b-829b-348a51c36905}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {7b501971-4dc5-44d9-ad5d-bf28519791a9}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {275b2826-55aa-45db-8373-0c0e8baf82e1}, !- Inlet Port
  {f4067348-774c-4df2-ab0f-aa14494204ae}; !- Outlet Port

OS:Connection,
  {275b2826-55aa-45db-8373-0c0e8baf82e1}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  23,                                     !- Outlet Port
  {7b501971-4dc5-44d9-ad5d-bf28519791a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4067348-774c-4df2-ab0f-aa14494204ae}, !- Handle
  {7b501971-4dc5-44d9-ad5d-bf28519791a9}, !- Source Object
  3,                                      !- Outlet Port
  {d39bd766-1d6c-464f-a1f6-9aae0bc82d7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e44c5aa-2e78-4952-a125-a0c958df1e38}, !- Handle
  {d39bd766-1d6c-464f-a1f6-9aae0bc82d7a}, !- Source Object
  12,                                     !- Outlet Port
  {86c16ec7-fadd-4999-b332-d3d26ad383e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b15f021e-1761-4319-8756-ed05d857ff12}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  599.827624713975,                       !- U-Factor Times Area Value {W/K}
  0.000631923825658554,                   !- Maximum Water Flow Rate {m3/s}
  {7798849d-966d-432d-9efc-ecafbe8e81d1}, !- Water Inlet Node Name
  {24cd6255-6458-4331-ab06-015970ae8c3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  28890.7990005183,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e57f46ca-cae9-4287-b849-60bb38d4ea87}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {68b82905-5269-4f9c-a0c1-14014eade6c1}, !- Inlet Port
  {7798849d-966d-432d-9efc-ecafbe8e81d1}; !- Outlet Port

OS:Connection,
  {68b82905-5269-4f9c-a0c1-14014eade6c1}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  26,                                     !- Outlet Port
  {e57f46ca-cae9-4287-b849-60bb38d4ea87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ffd9f8d-1966-4de2-9280-919c457540ca}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {24cd6255-6458-4331-ab06-015970ae8c3c}, !- Inlet Port
  {b3a143b0-729b-4cd1-a599-fdaddff08004}; !- Outlet Port

OS:Connection,
  {7798849d-966d-432d-9efc-ecafbe8e81d1}, !- Handle
  {e57f46ca-cae9-4287-b849-60bb38d4ea87}, !- Source Object
  3,                                      !- Outlet Port
  {b15f021e-1761-4319-8756-ed05d857ff12}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24cd6255-6458-4331-ab06-015970ae8c3c}, !- Handle
  {b15f021e-1761-4319-8756-ed05d857ff12}, !- Source Object
  6,                                      !- Outlet Port
  {7ffd9f8d-1966-4de2-9280-919c457540ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a143b0-729b-4cd1-a599-fdaddff08004}, !- Handle
  {7ffd9f8d-1966-4de2-9280-919c457540ca}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18dcd148-b288-49da-a9e3-43a43059a453}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Controller, !- Name
  {b15f021e-1761-4319-8756-ed05d857ff12}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2e06b0c-e4d2-44a3-8cf3-e49ac2f228eb}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {16b0c2c0-0b9b-40cb-b6d4-470c8e02fe8b}, !- Air Inlet Node Name
  2.84623252051563,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.853869756154688,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b15f021e-1761-4319-8756-ed05d857ff12}, !- Reheat Coil Name
  0.000631923825658554,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23230779-3681-414a-8174-508f52f7adfc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00980170120215232,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4466e2bd-367d-4dd0-84cd-72a9543fdd6c}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {23230779-3681-414a-8174-508f52f7adfc}, !- Inlet Port
  {ce2598a0-9966-43af-9a1b-0bd9f0315865}; !- Outlet Port

OS:Node,
  {6d4b5e57-4b8e-4565-94c7-a710561e6d30}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Return Air Node, !- Name
  {02175012-25ef-4462-89db-fb239787a90b}, !- Inlet Port
  {f6d5e838-6eae-4409-a711-55ab1578fd51}; !- Outlet Port

OS:Connection,
  {ce2598a0-9966-43af-9a1b-0bd9f0315865}, !- Handle
  {4466e2bd-367d-4dd0-84cd-72a9543fdd6c}, !- Source Object
  3,                                      !- Outlet Port
  {582c8100-955a-4206-97ea-726c1e6c3ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02175012-25ef-4462-89db-fb239787a90b}, !- Handle
  {f48435a7-b7d9-4966-bd1c-f7f095018481}, !- Source Object
  2,                                      !- Outlet Port
  {6d4b5e57-4b8e-4565-94c7-a710561e6d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d5e838-6eae-4409-a711-55ab1578fd51}, !- Handle
  {6d4b5e57-4b8e-4565-94c7-a710561e6d30}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {fb13ab95-8995-4655-89d7-616b095aa059}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d5d33ead-3990-4c36-ba46-ad1617b7fbf9}, !- Inlet Port
  {16b0c2c0-0b9b-40cb-b6d4-470c8e02fe8b}; !- Outlet Port

OS:Connection,
  {d5d33ead-3990-4c36-ba46-ad1617b7fbf9}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  24,                                     !- Outlet Port
  {fb13ab95-8995-4655-89d7-616b095aa059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b0c2c0-0b9b-40cb-b6d4-470c8e02fe8b}, !- Handle
  {fb13ab95-8995-4655-89d7-616b095aa059}, !- Source Object
  3,                                      !- Outlet Port
  {b2e06b0c-e4d2-44a3-8cf3-e49ac2f228eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23230779-3681-414a-8174-508f52f7adfc}, !- Handle
  {b2e06b0c-e4d2-44a3-8cf3-e49ac2f228eb}, !- Source Object
  12,                                     !- Outlet Port
  {4466e2bd-367d-4dd0-84cd-72a9543fdd6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b3d857d-5ce5-495c-8fb2-aee64ede8611}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.675835516216,                       !- U-Factor Times Area Value {W/K}
  0.000165057322225332,                   !- Maximum Water Flow Rate {m3/s}
  {06dc4bdb-c02b-428a-8687-fbc9bb8af756}, !- Water Inlet Node Name
  {632a5133-b2fa-4541-b447-e4de95a98c3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7546.2227033555,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0d1ff66-77d8-4e78-a789-1d96be97d58f}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {499f5875-c07a-49a0-95ef-20dc417598f9}, !- Inlet Port
  {06dc4bdb-c02b-428a-8687-fbc9bb8af756}; !- Outlet Port

OS:Connection,
  {499f5875-c07a-49a0-95ef-20dc417598f9}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  27,                                     !- Outlet Port
  {b0d1ff66-77d8-4e78-a789-1d96be97d58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {419abbfe-4320-425b-aa31-7acac550f3d9}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {632a5133-b2fa-4541-b447-e4de95a98c3d}, !- Inlet Port
  {9b868c80-a132-4b4e-abd8-9da0403465f1}; !- Outlet Port

OS:Connection,
  {06dc4bdb-c02b-428a-8687-fbc9bb8af756}, !- Handle
  {b0d1ff66-77d8-4e78-a789-1d96be97d58f}, !- Source Object
  3,                                      !- Outlet Port
  {9b3d857d-5ce5-495c-8fb2-aee64ede8611}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {632a5133-b2fa-4541-b447-e4de95a98c3d}, !- Handle
  {9b3d857d-5ce5-495c-8fb2-aee64ede8611}, !- Source Object
  6,                                      !- Outlet Port
  {419abbfe-4320-425b-aa31-7acac550f3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b868c80-a132-4b4e-abd8-9da0403465f1}, !- Handle
  {419abbfe-4320-425b-aa31-7acac550f3d9}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21b5e776-a4e6-453c-ba39-de0f1de89ce7}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Controller, !- Name
  {9b3d857d-5ce5-495c-8fb2-aee64ede8611}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a391a4cf-2d72-4052-a928-0106a3b6b513}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {45bfe004-2e30-4938-8fbb-78db9fd27b0b}, !- Air Inlet Node Name
  0.623656978706249,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.187097093611875,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b3d857d-5ce5-495c-8fb2-aee64ede8611}, !- Reheat Coil Name
  0.000165057322225332,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {665ce1bc-e618-4ec9-b205-bd3bd7670c4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0149177507767775,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4ed5cec2-ac7c-4273-9864-47d36628c9fd}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {665ce1bc-e618-4ec9-b205-bd3bd7670c4a}, !- Inlet Port
  {98eab9a1-e1d3-4a84-97cd-cd2762f33e2b}; !- Outlet Port

OS:Node,
  {3ad79f13-9a11-43be-8f83-f18d54dbe4cf}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Return Air Node, !- Name
  {bbd1c429-f2c4-4e89-a976-4661ceb7c839}, !- Inlet Port
  {a43615d1-f087-4605-b8b9-1a58f58dc62e}; !- Outlet Port

OS:Connection,
  {98eab9a1-e1d3-4a84-97cd-cd2762f33e2b}, !- Handle
  {4ed5cec2-ac7c-4273-9864-47d36628c9fd}, !- Source Object
  3,                                      !- Outlet Port
  {1712e2e8-5e6e-426d-a28a-d378b16da0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd1c429-f2c4-4e89-a976-4661ceb7c839}, !- Handle
  {e8fb9bf8-70a3-4b1a-9ff0-9427edc61198}, !- Source Object
  2,                                      !- Outlet Port
  {3ad79f13-9a11-43be-8f83-f18d54dbe4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43615d1-f087-4605-b8b9-1a58f58dc62e}, !- Handle
  {3ad79f13-9a11-43be-8f83-f18d54dbe4cf}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {feb7b4f0-567d-49be-8f94-08bf8728cb7b}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5879993d-1637-483b-a807-50265815e4c9}, !- Inlet Port
  {45bfe004-2e30-4938-8fbb-78db9fd27b0b}; !- Outlet Port

OS:Connection,
  {5879993d-1637-483b-a807-50265815e4c9}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  25,                                     !- Outlet Port
  {feb7b4f0-567d-49be-8f94-08bf8728cb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45bfe004-2e30-4938-8fbb-78db9fd27b0b}, !- Handle
  {feb7b4f0-567d-49be-8f94-08bf8728cb7b}, !- Source Object
  3,                                      !- Outlet Port
  {a391a4cf-2d72-4052-a928-0106a3b6b513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {665ce1bc-e618-4ec9-b205-bd3bd7670c4a}, !- Handle
  {a391a4cf-2d72-4052-a928-0106a3b6b513}, !- Source Object
  12,                                     !- Outlet Port
  {4ed5cec2-ac7c-4273-9864-47d36628c9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d0e949e9-9fa2-4130-a97d-a06f1b282f13}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  409.394544717429,                       !- U-Factor Times Area Value {W/K}
  0.000466052677838103,                   !- Maximum Water Flow Rate {m3/s}
  {2e39c442-3739-4334-9e29-173d277505ac}, !- Water Inlet Node Name
  {fbe1543a-76c8-48d2-9c57-21b0566c8c50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21307.3691675446,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73ea3638-f9d4-4599-9ea1-dab11d9929c8}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7e4203aa-8244-493a-9295-d8594d9e1bff}, !- Inlet Port
  {2e39c442-3739-4334-9e29-173d277505ac}; !- Outlet Port

OS:Connection,
  {7e4203aa-8244-493a-9295-d8594d9e1bff}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  28,                                     !- Outlet Port
  {73ea3638-f9d4-4599-9ea1-dab11d9929c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e408d873-73f9-4432-a25e-209232ed0de1}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fbe1543a-76c8-48d2-9c57-21b0566c8c50}, !- Inlet Port
  {1a1e45ab-4216-4073-935d-05a2513d1e7b}; !- Outlet Port

OS:Connection,
  {2e39c442-3739-4334-9e29-173d277505ac}, !- Handle
  {73ea3638-f9d4-4599-9ea1-dab11d9929c8}, !- Source Object
  3,                                      !- Outlet Port
  {d0e949e9-9fa2-4130-a97d-a06f1b282f13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbe1543a-76c8-48d2-9c57-21b0566c8c50}, !- Handle
  {d0e949e9-9fa2-4130-a97d-a06f1b282f13}, !- Source Object
  6,                                      !- Outlet Port
  {e408d873-73f9-4432-a25e-209232ed0de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1e45ab-4216-4073-935d-05a2513d1e7b}, !- Handle
  {e408d873-73f9-4432-a25e-209232ed0de1}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f4937c00-e12b-4d88-97ff-bf7125ee70b4}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Controller, !- Name
  {d0e949e9-9fa2-4130-a97d-a06f1b282f13}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {979d86cb-2b3f-42c6-ad7f-d2f09d384105}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {7fdb7354-d240-462a-9b38-f035669c257b}, !- Air Inlet Node Name
  3.06116506596557,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.91834951978967,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d0e949e9-9fa2-4130-a97d-a06f1b282f13}, !- Reheat Coil Name
  0.000466052677838103,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70f8c312-42b4-444e-9aa2-90b9d871dea9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00472135199999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3db8eb22-fdde-43ad-9a50-dd7aba844058}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {70f8c312-42b4-444e-9aa2-90b9d871dea9}, !- Inlet Port
  {54c37872-8da2-4d8f-a4a0-b88cde08a513}; !- Outlet Port

OS:Node,
  {b29bcac9-55dd-4287-9e19-1771f0778f6b}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Return Air Node, !- Name
  {c98e204b-f78d-44f9-91c8-15888ba8c8ab}, !- Inlet Port
  {874996db-1f3f-4d0c-b39e-6c8d848b67fc}; !- Outlet Port

OS:Connection,
  {54c37872-8da2-4d8f-a4a0-b88cde08a513}, !- Handle
  {3db8eb22-fdde-43ad-9a50-dd7aba844058}, !- Source Object
  3,                                      !- Outlet Port
  {cf9dc5aa-6327-4b36-a1c5-c325a68cd812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98e204b-f78d-44f9-91c8-15888ba8c8ab}, !- Handle
  {ae670e89-3852-4c8e-b563-073a58f39ded}, !- Source Object
  2,                                      !- Outlet Port
  {b29bcac9-55dd-4287-9e19-1771f0778f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874996db-1f3f-4d0c-b39e-6c8d848b67fc}, !- Handle
  {b29bcac9-55dd-4287-9e19-1771f0778f6b}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {e0a211b6-e6ec-4a29-babc-dfda3e30ea19}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {405aa902-dff6-425c-b597-7ec5cf25f870}, !- Inlet Port
  {7fdb7354-d240-462a-9b38-f035669c257b}; !- Outlet Port

OS:Connection,
  {405aa902-dff6-425c-b597-7ec5cf25f870}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  26,                                     !- Outlet Port
  {e0a211b6-e6ec-4a29-babc-dfda3e30ea19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fdb7354-d240-462a-9b38-f035669c257b}, !- Handle
  {e0a211b6-e6ec-4a29-babc-dfda3e30ea19}, !- Source Object
  3,                                      !- Outlet Port
  {979d86cb-2b3f-42c6-ad7f-d2f09d384105}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70f8c312-42b4-444e-9aa2-90b9d871dea9}, !- Handle
  {979d86cb-2b3f-42c6-ad7f-d2f09d384105}, !- Source Object
  12,                                     !- Outlet Port
  {3db8eb22-fdde-43ad-9a50-dd7aba844058}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c22f78c8-d747-4878-a3c3-6c94ed8fea83}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  202.433664570057,                       !- U-Factor Times Area Value {W/K}
  0.000213264421650481,                   !- Maximum Water Flow Rate {m3/s}
  {f48732ec-9b2e-4632-ad06-4557b5ac39b8}, !- Water Inlet Node Name
  {4b57e8da-539b-45ed-82ea-4fdae47b0d32}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9750.19344055401,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45099ab8-1c43-46c2-a05b-ef9d5ef22ca2}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ecb6ad67-14cc-4f34-ac77-28135544c18c}, !- Inlet Port
  {f48732ec-9b2e-4632-ad06-4557b5ac39b8}; !- Outlet Port

OS:Connection,
  {ecb6ad67-14cc-4f34-ac77-28135544c18c}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  29,                                     !- Outlet Port
  {45099ab8-1c43-46c2-a05b-ef9d5ef22ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b81aa742-866b-48b7-bd11-65b936578830}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4b57e8da-539b-45ed-82ea-4fdae47b0d32}, !- Inlet Port
  {f24f5151-abc9-48c4-8c3a-020a14e5a1b9}; !- Outlet Port

OS:Connection,
  {f48732ec-9b2e-4632-ad06-4557b5ac39b8}, !- Handle
  {45099ab8-1c43-46c2-a05b-ef9d5ef22ca2}, !- Source Object
  3,                                      !- Outlet Port
  {c22f78c8-d747-4878-a3c3-6c94ed8fea83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b57e8da-539b-45ed-82ea-4fdae47b0d32}, !- Handle
  {c22f78c8-d747-4878-a3c3-6c94ed8fea83}, !- Source Object
  6,                                      !- Outlet Port
  {b81aa742-866b-48b7-bd11-65b936578830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24f5151-abc9-48c4-8c3a-020a14e5a1b9}, !- Handle
  {b81aa742-866b-48b7-bd11-65b936578830}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {50dda834-560d-405e-93b0-4cc00105fc25}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Controller, !- Name
  {c22f78c8-d747-4878-a3c3-6c94ed8fea83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7a8ec2d-8ab9-4465-899c-7578365dab94}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {c111d267-d2e7-4ad5-8de2-37abc580c53a}, !- Air Inlet Node Name
  0.892497304748132,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26774919142444,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c22f78c8-d747-4878-a3c3-6c94ed8fea83}, !- Reheat Coil Name
  0.000213264421650481,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bd60b18-2171-4f15-b51a-c9b7cdebcd5a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00956121366161203,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28b75453-40da-4e59-9444-ac48fbbe7463}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5bd60b18-2171-4f15-b51a-c9b7cdebcd5a}, !- Inlet Port
  {98209cd4-ef54-402e-9d8a-1cbf315a5153}; !- Outlet Port

OS:Node,
  {0479dffc-2f1b-4276-87e5-67458b611986}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Return Air Node, !- Name
  {8d96bbde-25be-4b11-8535-1c3b372fd95f}, !- Inlet Port
  {afeb068e-a852-4acb-a691-3488418fa21f}; !- Outlet Port

OS:Connection,
  {98209cd4-ef54-402e-9d8a-1cbf315a5153}, !- Handle
  {28b75453-40da-4e59-9444-ac48fbbe7463}, !- Source Object
  3,                                      !- Outlet Port
  {f945df4c-d938-4a23-a378-967b3c9bfdd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d96bbde-25be-4b11-8535-1c3b372fd95f}, !- Handle
  {2a372f20-9dc8-4a49-97b5-8bbe78f95cd6}, !- Source Object
  2,                                      !- Outlet Port
  {0479dffc-2f1b-4276-87e5-67458b611986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afeb068e-a852-4acb-a691-3488418fa21f}, !- Handle
  {0479dffc-2f1b-4276-87e5-67458b611986}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {81bdf9f7-1300-4007-9cd0-5686c33175ef}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ff19d41b-0d55-442a-89f7-904ce16e3418}, !- Inlet Port
  {c111d267-d2e7-4ad5-8de2-37abc580c53a}; !- Outlet Port

OS:Connection,
  {ff19d41b-0d55-442a-89f7-904ce16e3418}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  27,                                     !- Outlet Port
  {81bdf9f7-1300-4007-9cd0-5686c33175ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c111d267-d2e7-4ad5-8de2-37abc580c53a}, !- Handle
  {81bdf9f7-1300-4007-9cd0-5686c33175ef}, !- Source Object
  3,                                      !- Outlet Port
  {a7a8ec2d-8ab9-4465-899c-7578365dab94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bd60b18-2171-4f15-b51a-c9b7cdebcd5a}, !- Handle
  {a7a8ec2d-8ab9-4465-899c-7578365dab94}, !- Source Object
  12,                                     !- Outlet Port
  {28b75453-40da-4e59-9444-ac48fbbe7463}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c399dfd-2817-4925-801d-4eafc39715b4}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  602.712856152843,                       !- U-Factor Times Area Value {W/K}
  0.000634963062736568,                   !- Maximum Water Flow Rate {m3/s}
  {e52949dd-b8be-4ad2-a404-960fb4e2befc}, !- Water Inlet Node Name
  {2bfce200-280f-4a2a-a7c8-2e3e4769017a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  29029.7492726406,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a733e74-c575-4134-b501-a31e039a95b2}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c20ec6a9-f025-4cf1-8ac0-a8dc6bb85ff9}, !- Inlet Port
  {e52949dd-b8be-4ad2-a404-960fb4e2befc}; !- Outlet Port

OS:Connection,
  {c20ec6a9-f025-4cf1-8ac0-a8dc6bb85ff9}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  30,                                     !- Outlet Port
  {3a733e74-c575-4134-b501-a31e039a95b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06f4bb00-2314-41ee-9f46-04535519825e}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2bfce200-280f-4a2a-a7c8-2e3e4769017a}, !- Inlet Port
  {6481b07e-b120-419f-9f87-c8824ccfcca6}; !- Outlet Port

OS:Connection,
  {e52949dd-b8be-4ad2-a404-960fb4e2befc}, !- Handle
  {3a733e74-c575-4134-b501-a31e039a95b2}, !- Source Object
  3,                                      !- Outlet Port
  {8c399dfd-2817-4925-801d-4eafc39715b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2bfce200-280f-4a2a-a7c8-2e3e4769017a}, !- Handle
  {8c399dfd-2817-4925-801d-4eafc39715b4}, !- Source Object
  6,                                      !- Outlet Port
  {06f4bb00-2314-41ee-9f46-04535519825e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6481b07e-b120-419f-9f87-c8824ccfcca6}, !- Handle
  {06f4bb00-2314-41ee-9f46-04535519825e}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {687b3275-750f-469d-9e5f-40659eaac64b}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Controller, !- Name
  {8c399dfd-2817-4925-801d-4eafc39715b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6c5354b-dfc0-4968-95f4-033a1864e491}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {8000069e-7be3-411a-b189-6544f0be7deb}, !- Air Inlet Node Name
  1.37099319047296,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.411297957141889,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c399dfd-2817-4925-801d-4eafc39715b4}, !- Reheat Coil Name
  0.000634963062736568,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {079d7c23-09a8-4df1-a3de-c358434e543c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00472135199999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5cdc818d-cfa2-40bd-86af-dd809f71e9b5}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {079d7c23-09a8-4df1-a3de-c358434e543c}, !- Inlet Port
  {ab17c7c3-04d5-4381-8e7a-27ba1ad2b7ec}; !- Outlet Port

OS:Node,
  {319e8422-6ddb-4fe6-9ef4-21a5911ee8a4}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Return Air Node, !- Name
  {c0451a85-fa6d-48d3-8f04-c31c4eaf448e}, !- Inlet Port
  {a8279b8e-5294-48af-a65f-0777c2089094}; !- Outlet Port

OS:Connection,
  {ab17c7c3-04d5-4381-8e7a-27ba1ad2b7ec}, !- Handle
  {5cdc818d-cfa2-40bd-86af-dd809f71e9b5}, !- Source Object
  3,                                      !- Outlet Port
  {ad924788-4514-45f9-a1f8-0c8ccd78f61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0451a85-fa6d-48d3-8f04-c31c4eaf448e}, !- Handle
  {811039cc-9310-4c28-86f0-f01fbb9ff3e8}, !- Source Object
  2,                                      !- Outlet Port
  {319e8422-6ddb-4fe6-9ef4-21a5911ee8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8279b8e-5294-48af-a65f-0777c2089094}, !- Handle
  {319e8422-6ddb-4fe6-9ef4-21a5911ee8a4}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {8125ac6c-dec6-4717-a1de-36d65d63c23f}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {850c94cb-fa7e-4ff5-b237-950f5c5c07d6}, !- Inlet Port
  {8000069e-7be3-411a-b189-6544f0be7deb}; !- Outlet Port

OS:Connection,
  {850c94cb-fa7e-4ff5-b237-950f5c5c07d6}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  28,                                     !- Outlet Port
  {8125ac6c-dec6-4717-a1de-36d65d63c23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8000069e-7be3-411a-b189-6544f0be7deb}, !- Handle
  {8125ac6c-dec6-4717-a1de-36d65d63c23f}, !- Source Object
  3,                                      !- Outlet Port
  {a6c5354b-dfc0-4968-95f4-033a1864e491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {079d7c23-09a8-4df1-a3de-c358434e543c}, !- Handle
  {a6c5354b-dfc0-4968-95f4-033a1864e491}, !- Source Object
  12,                                     !- Outlet Port
  {5cdc818d-cfa2-40bd-86af-dd809f71e9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {36edfe5f-24d3-4782-91bb-1bce4c81384f}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  157.092136244089,                       !- U-Factor Times Area Value {W/K}
  0.000165495842366074,                   !- Maximum Water Flow Rate {m3/s}
  {19f6835f-ce38-4922-a274-d9805ab53012}, !- Water Inlet Node Name
  {af195ca4-740c-42a5-9e2b-3e083a26794f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7566.27131796605,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4185b6a1-eaf0-43dd-8fcc-581047df4922}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {95bb8d04-46cc-4045-b2ad-183dccb4a0c4}, !- Inlet Port
  {19f6835f-ce38-4922-a274-d9805ab53012}; !- Outlet Port

OS:Connection,
  {95bb8d04-46cc-4045-b2ad-183dccb4a0c4}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  31,                                     !- Outlet Port
  {4185b6a1-eaf0-43dd-8fcc-581047df4922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d520a7f-4e3b-4e8f-bb42-9dd83ccd5190}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {af195ca4-740c-42a5-9e2b-3e083a26794f}, !- Inlet Port
  {5422e633-2521-4a35-9645-1f9f61d3f915}; !- Outlet Port

OS:Connection,
  {19f6835f-ce38-4922-a274-d9805ab53012}, !- Handle
  {4185b6a1-eaf0-43dd-8fcc-581047df4922}, !- Source Object
  3,                                      !- Outlet Port
  {36edfe5f-24d3-4782-91bb-1bce4c81384f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af195ca4-740c-42a5-9e2b-3e083a26794f}, !- Handle
  {36edfe5f-24d3-4782-91bb-1bce4c81384f}, !- Source Object
  6,                                      !- Outlet Port
  {6d520a7f-4e3b-4e8f-bb42-9dd83ccd5190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5422e633-2521-4a35-9645-1f9f61d3f915}, !- Handle
  {6d520a7f-4e3b-4e8f-bb42-9dd83ccd5190}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ce1a8828-278e-43a4-bc90-b9c8684d8bb4}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Controller, !- Name
  {36edfe5f-24d3-4782-91bb-1bce4c81384f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {083d2be1-a22b-4810-b6df-26b99e01b17a}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {83f815a6-97f4-4550-8c05-d9af407babeb}, !- Air Inlet Node Name
  0.467485082192328,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.140245524657699,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {36edfe5f-24d3-4782-91bb-1bce4c81384f}, !- Reheat Coil Name
  0.000165495842366074,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aa4de062-1d44-48db-af5e-4f97168e4e76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0111821501019253,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c381b5dd-331e-4360-af94-9ea701bd3342}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {aa4de062-1d44-48db-af5e-4f97168e4e76}, !- Inlet Port
  {e97ca33b-d946-4d00-8b08-08c9f5849450}; !- Outlet Port

OS:Node,
  {988b94cb-7df3-4e35-ad40-b8c19d076b5f}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Return Air Node, !- Name
  {761c081d-c25a-4575-b7f1-54130c1b4fe0}, !- Inlet Port
  {cc2bebfd-6a17-4e73-a76f-03a2819226dd}; !- Outlet Port

OS:Connection,
  {e97ca33b-d946-4d00-8b08-08c9f5849450}, !- Handle
  {c381b5dd-331e-4360-af94-9ea701bd3342}, !- Source Object
  3,                                      !- Outlet Port
  {cb99d6b9-4af8-4c0c-94b5-bab21b45f5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761c081d-c25a-4575-b7f1-54130c1b4fe0}, !- Handle
  {03a03e7f-c680-4666-ab23-b374e0b8eceb}, !- Source Object
  2,                                      !- Outlet Port
  {988b94cb-7df3-4e35-ad40-b8c19d076b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2bebfd-6a17-4e73-a76f-03a2819226dd}, !- Handle
  {988b94cb-7df3-4e35-ad40-b8c19d076b5f}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {813c2fed-7553-440a-9e31-bb23bbd66d29}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ee7faaa0-d181-4fc5-bc5d-e20b1361227b}, !- Inlet Port
  {83f815a6-97f4-4550-8c05-d9af407babeb}; !- Outlet Port

OS:Connection,
  {ee7faaa0-d181-4fc5-bc5d-e20b1361227b}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  29,                                     !- Outlet Port
  {813c2fed-7553-440a-9e31-bb23bbd66d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f815a6-97f4-4550-8c05-d9af407babeb}, !- Handle
  {813c2fed-7553-440a-9e31-bb23bbd66d29}, !- Source Object
  3,                                      !- Outlet Port
  {083d2be1-a22b-4810-b6df-26b99e01b17a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa4de062-1d44-48db-af5e-4f97168e4e76}, !- Handle
  {083d2be1-a22b-4810-b6df-26b99e01b17a}, !- Source Object
  12,                                     !- Outlet Port
  {c381b5dd-331e-4360-af94-9ea701bd3342}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bae7caeb-c3b6-4e69-9caf-6e1c9cbd5a52}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  35.8456851279506,                       !- U-Factor Times Area Value {W/K}
  4.14717326405348e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5402e680-d6a0-4639-a72e-7a83b1b6c069}, !- Water Inlet Node Name
  {92494227-9ef2-4a2a-bf09-09190851088e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1896.03785024608,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a50301d-189e-4dee-a281-4098666073cd}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {addb38fd-e1e5-41af-9f94-e0f4b5ea91b9}, !- Inlet Port
  {5402e680-d6a0-4639-a72e-7a83b1b6c069}; !- Outlet Port

OS:Connection,
  {addb38fd-e1e5-41af-9f94-e0f4b5ea91b9}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  32,                                     !- Outlet Port
  {5a50301d-189e-4dee-a281-4098666073cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65e3ed98-0e02-4452-a77f-9210bc80cbe8}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {92494227-9ef2-4a2a-bf09-09190851088e}, !- Inlet Port
  {566f551e-2080-4376-b9e3-6d062078b3de}; !- Outlet Port

OS:Connection,
  {5402e680-d6a0-4639-a72e-7a83b1b6c069}, !- Handle
  {5a50301d-189e-4dee-a281-4098666073cd}, !- Source Object
  3,                                      !- Outlet Port
  {bae7caeb-c3b6-4e69-9caf-6e1c9cbd5a52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92494227-9ef2-4a2a-bf09-09190851088e}, !- Handle
  {bae7caeb-c3b6-4e69-9caf-6e1c9cbd5a52}, !- Source Object
  6,                                      !- Outlet Port
  {65e3ed98-0e02-4452-a77f-9210bc80cbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566f551e-2080-4376-b9e3-6d062078b3de}, !- Handle
  {65e3ed98-0e02-4452-a77f-9210bc80cbe8}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88412897-46d9-4be4-90fc-48045a58d294}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {bae7caeb-c3b6-4e69-9caf-6e1c9cbd5a52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {71ef6753-baf4-446b-9ef0-b8499e8be1d5}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {81df2356-2320-439e-8b01-9d06e0255856}, !- Air Inlet Node Name
  0.301439070183779,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0904317210551337,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bae7caeb-c3b6-4e69-9caf-6e1c9cbd5a52}, !- Reheat Coil Name
  4.14717326405348e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34f804d2-0422-4a32-be72-f41a12d656cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00958974628079806,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa0055d6-465e-4333-8206-86d9890eb192}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {34f804d2-0422-4a32-be72-f41a12d656cb}, !- Inlet Port
  {a9a20615-ed7d-4042-8900-4fb9b37217fd}; !- Outlet Port

OS:Node,
  {ecd9fd6c-f2ec-40f7-97d0-9840efba003b}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Return Air Node, !- Name
  {cc785e7a-919a-485a-9f6c-52298849c01a}, !- Inlet Port
  {18bbd391-479c-468e-aecf-9ed6ecb54e4a}; !- Outlet Port

OS:Connection,
  {a9a20615-ed7d-4042-8900-4fb9b37217fd}, !- Handle
  {aa0055d6-465e-4333-8206-86d9890eb192}, !- Source Object
  3,                                      !- Outlet Port
  {3be43cc7-6470-46b2-8768-763086af5e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc785e7a-919a-485a-9f6c-52298849c01a}, !- Handle
  {9c9d6abd-ca1f-408f-972e-6a43292156c2}, !- Source Object
  2,                                      !- Outlet Port
  {ecd9fd6c-f2ec-40f7-97d0-9840efba003b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bbd391-479c-468e-aecf-9ed6ecb54e4a}, !- Handle
  {ecd9fd6c-f2ec-40f7-97d0-9840efba003b}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {a6f987dd-b8d6-4b4c-9532-eff2d5b4835d}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {48efdeb4-e470-44d9-8d10-6969aed58327}, !- Inlet Port
  {81df2356-2320-439e-8b01-9d06e0255856}; !- Outlet Port

OS:Connection,
  {48efdeb4-e470-44d9-8d10-6969aed58327}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  30,                                     !- Outlet Port
  {a6f987dd-b8d6-4b4c-9532-eff2d5b4835d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81df2356-2320-439e-8b01-9d06e0255856}, !- Handle
  {a6f987dd-b8d6-4b4c-9532-eff2d5b4835d}, !- Source Object
  3,                                      !- Outlet Port
  {71ef6753-baf4-446b-9ef0-b8499e8be1d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f804d2-0422-4a32-be72-f41a12d656cb}, !- Handle
  {71ef6753-baf4-446b-9ef0-b8499e8be1d5}, !- Source Object
  12,                                     !- Outlet Port
  {aa0055d6-465e-4333-8206-86d9890eb192}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ed78b6d-65e0-49a6-878b-697499b3b2ba}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  147.771335384025,                       !- U-Factor Times Area Value {W/K}
  0.000155699639176035,                   !- Maximum Water Flow Rate {m3/s}
  {8918cb14-f916-47e1-90ee-79159a4d1b3b}, !- Water Inlet Node Name
  {0e7cf689-3452-430d-8cfd-fa12da6ec266}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7118.40066356131,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6756fdbe-a85d-4bad-b375-04bd10439f28}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {82ed9ff5-4a59-4d24-853d-af59208bd2d4}, !- Inlet Port
  {8918cb14-f916-47e1-90ee-79159a4d1b3b}; !- Outlet Port

OS:Connection,
  {82ed9ff5-4a59-4d24-853d-af59208bd2d4}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  33,                                     !- Outlet Port
  {6756fdbe-a85d-4bad-b375-04bd10439f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1ad2cc3-dc73-40de-a53c-2c86a2a9f33d}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0e7cf689-3452-430d-8cfd-fa12da6ec266}, !- Inlet Port
  {b6d6d2c5-2509-48dd-99a9-1a0a958ee96e}; !- Outlet Port

OS:Connection,
  {8918cb14-f916-47e1-90ee-79159a4d1b3b}, !- Handle
  {6756fdbe-a85d-4bad-b375-04bd10439f28}, !- Source Object
  3,                                      !- Outlet Port
  {2ed78b6d-65e0-49a6-878b-697499b3b2ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e7cf689-3452-430d-8cfd-fa12da6ec266}, !- Handle
  {2ed78b6d-65e0-49a6-878b-697499b3b2ba}, !- Source Object
  6,                                      !- Outlet Port
  {f1ad2cc3-dc73-40de-a53c-2c86a2a9f33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d6d2c5-2509-48dd-99a9-1a0a958ee96e}, !- Handle
  {f1ad2cc3-dc73-40de-a53c-2c86a2a9f33d}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08e44334-c727-4b5c-9557-c301aca38d1f}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {2ed78b6d-65e0-49a6-878b-697499b3b2ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c10d69f2-6e67-4683-a622-bc5ba8b85bbd}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {07557715-a96a-4969-8af2-7042437d799d}, !- Air Inlet Node Name
  0.218521989702987,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0655565969108962,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ed78b6d-65e0-49a6-878b-697499b3b2ba}, !- Reheat Coil Name
  0.000155699639176035,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61b170ce-ed09-4246-aa45-963027f65cb9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00241666213672736,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abab372f-2a0a-4e30-8d9a-2d5d450b1051}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {61b170ce-ed09-4246-aa45-963027f65cb9}, !- Inlet Port
  {9621a919-9089-43db-9a5f-0be84f0bc5a2}; !- Outlet Port

OS:Node,
  {dcce5efb-1c5f-4dc0-aece-92dda3fd6f8d}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Return Air Node, !- Name
  {a42b2904-4f9e-485a-a5bc-dcd8d8b6e886}, !- Inlet Port
  {d4589ca3-d154-4c63-b545-e0d0876ba608}; !- Outlet Port

OS:Connection,
  {9621a919-9089-43db-9a5f-0be84f0bc5a2}, !- Handle
  {abab372f-2a0a-4e30-8d9a-2d5d450b1051}, !- Source Object
  3,                                      !- Outlet Port
  {f77d8019-a634-4be2-9700-ecd66fad05ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42b2904-4f9e-485a-a5bc-dcd8d8b6e886}, !- Handle
  {ffdd95bb-7c51-4f9a-a18d-38904d64addf}, !- Source Object
  2,                                      !- Outlet Port
  {dcce5efb-1c5f-4dc0-aece-92dda3fd6f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4589ca3-d154-4c63-b545-e0d0876ba608}, !- Handle
  {dcce5efb-1c5f-4dc0-aece-92dda3fd6f8d}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {66492daf-d9a5-4023-ac87-a99e16476d76}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cf4aed80-ac75-4331-b156-3da783b7f701}, !- Inlet Port
  {07557715-a96a-4969-8af2-7042437d799d}; !- Outlet Port

OS:Connection,
  {cf4aed80-ac75-4331-b156-3da783b7f701}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  31,                                     !- Outlet Port
  {66492daf-d9a5-4023-ac87-a99e16476d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07557715-a96a-4969-8af2-7042437d799d}, !- Handle
  {66492daf-d9a5-4023-ac87-a99e16476d76}, !- Source Object
  3,                                      !- Outlet Port
  {c10d69f2-6e67-4683-a622-bc5ba8b85bbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61b170ce-ed09-4246-aa45-963027f65cb9}, !- Handle
  {c10d69f2-6e67-4683-a622-bc5ba8b85bbd}, !- Source Object
  12,                                     !- Outlet Port
  {abab372f-2a0a-4e30-8d9a-2d5d450b1051}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7a176046-dc3b-4b78-b34b-e4b5725f5c93}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  33.8754782830221,                       !- U-Factor Times Area Value {W/K}
  3.83292827816715e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d09371f0-6392-451f-ba9f-442291d08ddb}, !- Water Inlet Node Name
  {3ba69056-f6fd-4192-aef3-94f586a7cc6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1752.36881363868,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e1cf77c-4109-4d00-a44f-f5656e9b4023}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d25928e9-25ab-4408-a910-06a9860f989d}, !- Inlet Port
  {d09371f0-6392-451f-ba9f-442291d08ddb}; !- Outlet Port

OS:Connection,
  {d25928e9-25ab-4408-a910-06a9860f989d}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  34,                                     !- Outlet Port
  {0e1cf77c-4109-4d00-a44f-f5656e9b4023}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7645a1a2-95ad-4d74-9156-20033d9162fc}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3ba69056-f6fd-4192-aef3-94f586a7cc6b}, !- Inlet Port
  {998057fe-ff84-4432-a9f6-c21a0fc7c4a6}; !- Outlet Port

OS:Connection,
  {d09371f0-6392-451f-ba9f-442291d08ddb}, !- Handle
  {0e1cf77c-4109-4d00-a44f-f5656e9b4023}, !- Source Object
  3,                                      !- Outlet Port
  {7a176046-dc3b-4b78-b34b-e4b5725f5c93}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ba69056-f6fd-4192-aef3-94f586a7cc6b}, !- Handle
  {7a176046-dc3b-4b78-b34b-e4b5725f5c93}, !- Source Object
  6,                                      !- Outlet Port
  {7645a1a2-95ad-4d74-9156-20033d9162fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998057fe-ff84-4432-a9f6-c21a0fc7c4a6}, !- Handle
  {7645a1a2-95ad-4d74-9156-20033d9162fc}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03bbb058-c328-474c-acb0-538c1362fc06}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {7a176046-dc3b-4b78-b34b-e4b5725f5c93}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7da71a4-6e17-4719-b4d2-9230772e36a0}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {cf0954fc-e952-4584-a28a-7707ccedf9c5}, !- Air Inlet Node Name
  0.243256655963046,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.072976996788914,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a176046-dc3b-4b78-b34b-e4b5725f5c93}, !- Reheat Coil Name
  3.83292827816715e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afd7fc08-eace-4ae2-8bf5-ef51d15d0024}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00773877656396291,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {03f760af-9aa2-459e-942e-31a4c1f08700}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {afd7fc08-eace-4ae2-8bf5-ef51d15d0024}, !- Inlet Port
  {380a3f27-6963-4928-8335-ff917f46775d}; !- Outlet Port

OS:Node,
  {2414eebb-55cc-4dc8-8085-10d7db2fd6c1}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Return Air Node, !- Name
  {cbd61e72-90ed-4f20-96b9-23a3f9aed49b}, !- Inlet Port
  {15a8537a-0554-4bd7-bc4c-e115659eacf5}; !- Outlet Port

OS:Connection,
  {380a3f27-6963-4928-8335-ff917f46775d}, !- Handle
  {03f760af-9aa2-459e-942e-31a4c1f08700}, !- Source Object
  3,                                      !- Outlet Port
  {3a044d83-503a-4463-82b5-4ab6cbb47fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd61e72-90ed-4f20-96b9-23a3f9aed49b}, !- Handle
  {9dcabc4a-9cff-404e-9558-8ccca9267d45}, !- Source Object
  2,                                      !- Outlet Port
  {2414eebb-55cc-4dc8-8085-10d7db2fd6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a8537a-0554-4bd7-bc4c-e115659eacf5}, !- Handle
  {2414eebb-55cc-4dc8-8085-10d7db2fd6c1}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {57b85f76-271d-4a29-bb5b-b6457f384173}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {526e6371-846d-47cf-a448-d82153b18852}, !- Inlet Port
  {cf0954fc-e952-4584-a28a-7707ccedf9c5}; !- Outlet Port

OS:Connection,
  {526e6371-846d-47cf-a448-d82153b18852}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  32,                                     !- Outlet Port
  {57b85f76-271d-4a29-bb5b-b6457f384173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0954fc-e952-4584-a28a-7707ccedf9c5}, !- Handle
  {57b85f76-271d-4a29-bb5b-b6457f384173}, !- Source Object
  3,                                      !- Outlet Port
  {d7da71a4-6e17-4719-b4d2-9230772e36a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afd7fc08-eace-4ae2-8bf5-ef51d15d0024}, !- Handle
  {d7da71a4-6e17-4719-b4d2-9230772e36a0}, !- Source Object
  12,                                     !- Outlet Port
  {03f760af-9aa2-459e-942e-31a4c1f08700}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {466c291c-7543-424f-a731-35554e1442da}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  155.764176108544,                       !- U-Factor Times Area Value {W/K}
  0.000164099613229476,                   !- Maximum Water Flow Rate {m3/s}
  {38f64ee2-5a7a-4b63-a19d-a5decde2dcae}, !- Water Inlet Node Name
  {71664f15-106f-49a7-9c1c-821e69dadad6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7502.43739731575,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8df4bd7a-af77-4ee8-9205-cb6568d98986}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5f5d6707-1216-4c30-b4e9-1d7cacfa2207}, !- Inlet Port
  {38f64ee2-5a7a-4b63-a19d-a5decde2dcae}; !- Outlet Port

OS:Connection,
  {5f5d6707-1216-4c30-b4e9-1d7cacfa2207}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  35,                                     !- Outlet Port
  {8df4bd7a-af77-4ee8-9205-cb6568d98986}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f498cffd-d455-4d64-9794-01d8363796e3}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {71664f15-106f-49a7-9c1c-821e69dadad6}, !- Inlet Port
  {79ead49e-b98c-4697-988c-7183b9367d8b}; !- Outlet Port

OS:Connection,
  {38f64ee2-5a7a-4b63-a19d-a5decde2dcae}, !- Handle
  {8df4bd7a-af77-4ee8-9205-cb6568d98986}, !- Source Object
  3,                                      !- Outlet Port
  {466c291c-7543-424f-a731-35554e1442da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71664f15-106f-49a7-9c1c-821e69dadad6}, !- Handle
  {466c291c-7543-424f-a731-35554e1442da}, !- Source Object
  6,                                      !- Outlet Port
  {f498cffd-d455-4d64-9794-01d8363796e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ead49e-b98c-4697-988c-7183b9367d8b}, !- Handle
  {f498cffd-d455-4d64-9794-01d8363796e3}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7bf2ca3-3ce1-4dbe-9b71-8b79c00c3d87}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Controller, !- Name
  {466c291c-7543-424f-a731-35554e1442da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {043790c7-f4cf-4145-9339-70091b36f581}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {fd3a5566-0209-41bd-8821-62035720c95d}, !- Air Inlet Node Name
  0.588469756121627,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.176540926836488,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {466c291c-7543-424f-a731-35554e1442da}, !- Reheat Coil Name
  0.000164099613229476,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8d6e9d34-9c28-4677-90ac-6c19002bf507}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00480028603075016,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8bc79e51-a356-45e7-a963-162f1c3c6a92}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8d6e9d34-9c28-4677-90ac-6c19002bf507}, !- Inlet Port
  {f336dda0-bc9e-411e-a9a2-ab8c9d7ba226}; !- Outlet Port

OS:Node,
  {9cf229c1-96c3-4a9a-873d-982530414620}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Return Air Node, !- Name
  {e1ff7a21-645a-44e5-9f4c-d15dc1b583c2}, !- Inlet Port
  {e9cbf6b3-ed9c-4557-aa55-b9ff336dbe1c}; !- Outlet Port

OS:Connection,
  {f336dda0-bc9e-411e-a9a2-ab8c9d7ba226}, !- Handle
  {8bc79e51-a356-45e7-a963-162f1c3c6a92}, !- Source Object
  3,                                      !- Outlet Port
  {e64cb4d0-b5e7-471b-b623-0c7e22f48e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ff7a21-645a-44e5-9f4c-d15dc1b583c2}, !- Handle
  {3588cbb1-5eb6-4816-a477-074e273268c1}, !- Source Object
  2,                                      !- Outlet Port
  {9cf229c1-96c3-4a9a-873d-982530414620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9cbf6b3-ed9c-4557-aa55-b9ff336dbe1c}, !- Handle
  {9cf229c1-96c3-4a9a-873d-982530414620}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {fbe2e4a1-1631-4d86-b143-dec4508568a2}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2a765c1c-a57a-486c-b840-3ef66c2f9cf6}, !- Inlet Port
  {fd3a5566-0209-41bd-8821-62035720c95d}; !- Outlet Port

OS:Connection,
  {2a765c1c-a57a-486c-b840-3ef66c2f9cf6}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  33,                                     !- Outlet Port
  {fbe2e4a1-1631-4d86-b143-dec4508568a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3a5566-0209-41bd-8821-62035720c95d}, !- Handle
  {fbe2e4a1-1631-4d86-b143-dec4508568a2}, !- Source Object
  3,                                      !- Outlet Port
  {043790c7-f4cf-4145-9339-70091b36f581}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d6e9d34-9c28-4677-90ac-6c19002bf507}, !- Handle
  {043790c7-f4cf-4145-9339-70091b36f581}, !- Source Object
  12,                                     !- Outlet Port
  {8bc79e51-a356-45e7-a963-162f1c3c6a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a9c85461-20b2-4377-81e2-546bb3bdc3c9}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.423114933487,                       !- U-Factor Times Area Value {W/K}
  0.000164804230898478,                   !- Maximum Water Flow Rate {m3/s}
  {5e5a12d8-4c8a-4c39-996a-e5e9c4cc0dfd}, !- Water Inlet Node Name
  {57459e97-aa7e-4fc7-9512-e1eb02c9f864}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7534.65167160132,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dbfda234-e579-49a8-ab5c-404cf68a933b}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f41ad7aa-16fd-4385-9ad2-0d609e0dd4b7}, !- Inlet Port
  {5e5a12d8-4c8a-4c39-996a-e5e9c4cc0dfd}; !- Outlet Port

OS:Connection,
  {f41ad7aa-16fd-4385-9ad2-0d609e0dd4b7}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  36,                                     !- Outlet Port
  {dbfda234-e579-49a8-ab5c-404cf68a933b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ebc663d-fabe-48f9-ac8e-bf550a7769ff}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {57459e97-aa7e-4fc7-9512-e1eb02c9f864}, !- Inlet Port
  {3f720fdc-88f3-464d-8001-242cceb5aba1}; !- Outlet Port

OS:Connection,
  {5e5a12d8-4c8a-4c39-996a-e5e9c4cc0dfd}, !- Handle
  {dbfda234-e579-49a8-ab5c-404cf68a933b}, !- Source Object
  3,                                      !- Outlet Port
  {a9c85461-20b2-4377-81e2-546bb3bdc3c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57459e97-aa7e-4fc7-9512-e1eb02c9f864}, !- Handle
  {a9c85461-20b2-4377-81e2-546bb3bdc3c9}, !- Source Object
  6,                                      !- Outlet Port
  {8ebc663d-fabe-48f9-ac8e-bf550a7769ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f720fdc-88f3-464d-8001-242cceb5aba1}, !- Handle
  {8ebc663d-fabe-48f9-ac8e-bf550a7769ff}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1a416f5-f862-4259-8af2-c2da065a7e4b}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Controller, !- Name
  {a9c85461-20b2-4377-81e2-546bb3bdc3c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b6417ce-4660-45a0-a645-640b1c3643cf}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {685b8aac-f574-44ed-8f08-d30cd4ea2079}, !- Air Inlet Node Name
  0.36699532576513,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.110098597729539,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a9c85461-20b2-4377-81e2-546bb3bdc3c9}, !- Reheat Coil Name
  0.000164804230898478,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {653855fc-c824-476a-addc-84d34221ec12}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00104067882377681,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {116fda53-8457-4efc-8965-8b9e0035c223}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {653855fc-c824-476a-addc-84d34221ec12}, !- Inlet Port
  {410c69a0-617b-4bc1-9aee-2329b958db1b}; !- Outlet Port

OS:Node,
  {f8e43370-e06d-446f-ac11-9e79e2c8e41e}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Return Air Node, !- Name
  {c60c5ed9-1a92-4827-96f6-8dddac478550}, !- Inlet Port
  {b1c24177-c22b-4b53-a0cd-375f5dcae47b}; !- Outlet Port

OS:Connection,
  {410c69a0-617b-4bc1-9aee-2329b958db1b}, !- Handle
  {116fda53-8457-4efc-8965-8b9e0035c223}, !- Source Object
  3,                                      !- Outlet Port
  {46203c8c-5eab-4fe3-a842-9311034ea052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60c5ed9-1a92-4827-96f6-8dddac478550}, !- Handle
  {d338d803-cd36-429f-be01-99f572e48947}, !- Source Object
  2,                                      !- Outlet Port
  {f8e43370-e06d-446f-ac11-9e79e2c8e41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c24177-c22b-4b53-a0cd-375f5dcae47b}, !- Handle
  {f8e43370-e06d-446f-ac11-9e79e2c8e41e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {7c986b35-727c-466b-a298-98b8f4ac765a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {24cc8daf-7b51-45eb-bdca-98aea176ebb9}, !- Inlet Port
  {685b8aac-f574-44ed-8f08-d30cd4ea2079}; !- Outlet Port

OS:Connection,
  {24cc8daf-7b51-45eb-bdca-98aea176ebb9}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  34,                                     !- Outlet Port
  {7c986b35-727c-466b-a298-98b8f4ac765a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685b8aac-f574-44ed-8f08-d30cd4ea2079}, !- Handle
  {7c986b35-727c-466b-a298-98b8f4ac765a}, !- Source Object
  3,                                      !- Outlet Port
  {8b6417ce-4660-45a0-a645-640b1c3643cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {653855fc-c824-476a-addc-84d34221ec12}, !- Handle
  {8b6417ce-4660-45a0-a645-640b1c3643cf}, !- Source Object
  12,                                     !- Outlet Port
  {116fda53-8457-4efc-8965-8b9e0035c223}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {504a75ee-ca8d-4efb-b51f-2e95bf178a7a}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.530442924054,                       !- U-Factor Times Area Value {W/K}
  0.000164906782199134,                   !- Maximum Water Flow Rate {m3/s}
  {64062550-7540-400e-9c49-faffc5b02683}, !- Water Inlet Node Name
  {e4f9d1d6-b37d-48eb-bc1a-c470e71c486e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7539.34019400577,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3fc592a8-e662-4348-a27c-2af35f7be267}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bf1909e0-50b4-43a6-a07e-e98b1e843ea1}, !- Inlet Port
  {64062550-7540-400e-9c49-faffc5b02683}; !- Outlet Port

OS:Connection,
  {bf1909e0-50b4-43a6-a07e-e98b1e843ea1}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  37,                                     !- Outlet Port
  {3fc592a8-e662-4348-a27c-2af35f7be267}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfcce82a-17e1-4897-829e-ea3019e19403}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e4f9d1d6-b37d-48eb-bc1a-c470e71c486e}, !- Inlet Port
  {8acfd897-6a26-45d0-addd-7fdec0039f9c}; !- Outlet Port

OS:Connection,
  {64062550-7540-400e-9c49-faffc5b02683}, !- Handle
  {3fc592a8-e662-4348-a27c-2af35f7be267}, !- Source Object
  3,                                      !- Outlet Port
  {504a75ee-ca8d-4efb-b51f-2e95bf178a7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4f9d1d6-b37d-48eb-bc1a-c470e71c486e}, !- Handle
  {504a75ee-ca8d-4efb-b51f-2e95bf178a7a}, !- Source Object
  6,                                      !- Outlet Port
  {cfcce82a-17e1-4897-829e-ea3019e19403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acfd897-6a26-45d0-addd-7fdec0039f9c}, !- Handle
  {cfcce82a-17e1-4897-829e-ea3019e19403}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf02a3da-6ded-4906-bedb-d6fc268a0a03}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Controller, !- Name
  {504a75ee-ca8d-4efb-b51f-2e95bf178a7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de82749c-374d-4b10-9df1-25602f87ef6b}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {dbffe051-a91c-4e24-8f0d-aadac5f5fab8}, !- Air Inlet Node Name
  0.231340852009844,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0694022556029532,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {504a75ee-ca8d-4efb-b51f-2e95bf178a7a}, !- Reheat Coil Name
  0.000164906782199134,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8cd66dae-a988-4eeb-acc1-c12633bac5d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00188710167122874,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {15f1e409-97c0-4e38-bee8-b26f1a173438}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8cd66dae-a988-4eeb-acc1-c12633bac5d3}, !- Inlet Port
  {648029a5-d5e6-4371-a721-16e4e2a2147a}; !- Outlet Port

OS:Node,
  {7ccdc551-6fbd-4ef7-b202-477bcb101c8e}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Return Air Node, !- Name
  {1003aaf9-6e6b-4fb8-a499-3d955ab0b129}, !- Inlet Port
  {57eb0342-cf43-4b5b-b2f7-f82e15359b3f}; !- Outlet Port

OS:Connection,
  {648029a5-d5e6-4371-a721-16e4e2a2147a}, !- Handle
  {15f1e409-97c0-4e38-bee8-b26f1a173438}, !- Source Object
  3,                                      !- Outlet Port
  {739d6aca-7fb8-4f70-99a5-5fd6ec6c0869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1003aaf9-6e6b-4fb8-a499-3d955ab0b129}, !- Handle
  {767bb891-393b-4b6d-8d32-c1ebfd47473f}, !- Source Object
  2,                                      !- Outlet Port
  {7ccdc551-6fbd-4ef7-b202-477bcb101c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57eb0342-cf43-4b5b-b2f7-f82e15359b3f}, !- Handle
  {7ccdc551-6fbd-4ef7-b202-477bcb101c8e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {e39c4637-9cc8-4532-9454-4b5ef4f4e537}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bb973eb3-dc46-4a29-89dd-18c203a86697}, !- Inlet Port
  {dbffe051-a91c-4e24-8f0d-aadac5f5fab8}; !- Outlet Port

OS:Connection,
  {bb973eb3-dc46-4a29-89dd-18c203a86697}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  35,                                     !- Outlet Port
  {e39c4637-9cc8-4532-9454-4b5ef4f4e537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbffe051-a91c-4e24-8f0d-aadac5f5fab8}, !- Handle
  {e39c4637-9cc8-4532-9454-4b5ef4f4e537}, !- Source Object
  3,                                      !- Outlet Port
  {de82749c-374d-4b10-9df1-25602f87ef6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cd66dae-a988-4eeb-acc1-c12633bac5d3}, !- Handle
  {de82749c-374d-4b10-9df1-25602f87ef6b}, !- Source Object
  12,                                     !- Outlet Port
  {15f1e409-97c0-4e38-bee8-b26f1a173438}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {da9da225-9262-4b1d-969e-5dab1c53cc9e}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  77.5538423206144,                       !- U-Factor Times Area Value {W/K}
  8.17040155721666e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2d859b11-aa4c-4b5c-9cdd-cb1f1af0a5dd}, !- Water Inlet Node Name
  {b1e2638a-e79d-4f5b-80a5-97d9363c0a58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3735.40954714077,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b751bbde-1e44-4a6d-866d-f43722c8e2ea}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {abcfdab0-d3ce-46d5-b1d1-fd23616cb243}, !- Inlet Port
  {2d859b11-aa4c-4b5c-9cdd-cb1f1af0a5dd}; !- Outlet Port

OS:Connection,
  {abcfdab0-d3ce-46d5-b1d1-fd23616cb243}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  38,                                     !- Outlet Port
  {b751bbde-1e44-4a6d-866d-f43722c8e2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d01cf12-258e-4b37-8529-3f2a867b9c81}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b1e2638a-e79d-4f5b-80a5-97d9363c0a58}, !- Inlet Port
  {789a9cee-4553-407e-a68f-32917f6b2674}; !- Outlet Port

OS:Connection,
  {2d859b11-aa4c-4b5c-9cdd-cb1f1af0a5dd}, !- Handle
  {b751bbde-1e44-4a6d-866d-f43722c8e2ea}, !- Source Object
  3,                                      !- Outlet Port
  {da9da225-9262-4b1d-969e-5dab1c53cc9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1e2638a-e79d-4f5b-80a5-97d9363c0a58}, !- Handle
  {da9da225-9262-4b1d-969e-5dab1c53cc9e}, !- Source Object
  6,                                      !- Outlet Port
  {7d01cf12-258e-4b37-8529-3f2a867b9c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789a9cee-4553-407e-a68f-32917f6b2674}, !- Handle
  {7d01cf12-258e-4b37-8529-3f2a867b9c81}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {213b3dd5-be2a-4455-9587-1a90d18e06ea}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Controller, !- Name
  {da9da225-9262-4b1d-969e-5dab1c53cc9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5814c1dd-d6ea-413e-8ebd-0fba1262172d}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {8e66c429-e15f-478d-9d2e-71df19531ee6}, !- Air Inlet Node Name
  0.231456134361536,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0694368403084607,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {da9da225-9262-4b1d-969e-5dab1c53cc9e}, !- Reheat Coil Name
  8.17040155721666e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6ceae16a-b03a-4e25-84d9-71e855c1a9cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00378490673933409,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5bef8eaf-c272-4723-a985-fdbc9dd73bf3}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6ceae16a-b03a-4e25-84d9-71e855c1a9cc}, !- Inlet Port
  {c247290f-ce54-4eb8-a7b3-1dfba6b49aab}; !- Outlet Port

OS:Node,
  {e5344d82-c92f-4b55-be09-3ae196d0bea3}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Return Air Node, !- Name
  {ac9d5a5b-c0b5-4d23-b5aa-792ec32eb595}, !- Inlet Port
  {ac83ce2f-44f1-435e-872e-a576c92b01a4}; !- Outlet Port

OS:Connection,
  {c247290f-ce54-4eb8-a7b3-1dfba6b49aab}, !- Handle
  {5bef8eaf-c272-4723-a985-fdbc9dd73bf3}, !- Source Object
  3,                                      !- Outlet Port
  {2b249def-d662-472b-b29c-c8276400bd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9d5a5b-c0b5-4d23-b5aa-792ec32eb595}, !- Handle
  {612ca743-4226-41c4-bcd1-18f546178ae3}, !- Source Object
  2,                                      !- Outlet Port
  {e5344d82-c92f-4b55-be09-3ae196d0bea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac83ce2f-44f1-435e-872e-a576c92b01a4}, !- Handle
  {e5344d82-c92f-4b55-be09-3ae196d0bea3}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {91831f1b-895d-4922-b354-c2fffecce13f}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d3b74a09-b7a5-4609-90b5-fae20b8cda0c}, !- Inlet Port
  {8e66c429-e15f-478d-9d2e-71df19531ee6}; !- Outlet Port

OS:Connection,
  {d3b74a09-b7a5-4609-90b5-fae20b8cda0c}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  36,                                     !- Outlet Port
  {91831f1b-895d-4922-b354-c2fffecce13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e66c429-e15f-478d-9d2e-71df19531ee6}, !- Handle
  {91831f1b-895d-4922-b354-c2fffecce13f}, !- Source Object
  3,                                      !- Outlet Port
  {5814c1dd-d6ea-413e-8ebd-0fba1262172d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ceae16a-b03a-4e25-84d9-71e855c1a9cc}, !- Handle
  {5814c1dd-d6ea-413e-8ebd-0fba1262172d}, !- Source Object
  12,                                     !- Outlet Port
  {5bef8eaf-c272-4723-a985-fdbc9dd73bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {710a62a9-f581-413f-af40-daf4cfa55332}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  76.7425575208798,                       !- U-Factor Times Area Value {W/K}
  8.08546327944589e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2e7cbcbf-4fa4-484c-a191-e138af6fcd9f}, !- Water Inlet Node Name
  {a9ad0204-db38-495e-9480-42059b35a324}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3696.5767858033,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a6ffdf1-c79b-4a03-a49a-a51ec63725c3}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {58c4370b-38be-4037-96f8-769547d17536}, !- Inlet Port
  {2e7cbcbf-4fa4-484c-a191-e138af6fcd9f}; !- Outlet Port

OS:Connection,
  {58c4370b-38be-4037-96f8-769547d17536}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  39,                                     !- Outlet Port
  {0a6ffdf1-c79b-4a03-a49a-a51ec63725c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0e2d091-6952-49c4-b962-83344d3cb59b}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a9ad0204-db38-495e-9480-42059b35a324}, !- Inlet Port
  {3bea6d41-79fc-486d-8f76-c58c8785a574}; !- Outlet Port

OS:Connection,
  {2e7cbcbf-4fa4-484c-a191-e138af6fcd9f}, !- Handle
  {0a6ffdf1-c79b-4a03-a49a-a51ec63725c3}, !- Source Object
  3,                                      !- Outlet Port
  {710a62a9-f581-413f-af40-daf4cfa55332}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9ad0204-db38-495e-9480-42059b35a324}, !- Handle
  {710a62a9-f581-413f-af40-daf4cfa55332}, !- Source Object
  6,                                      !- Outlet Port
  {e0e2d091-6952-49c4-b962-83344d3cb59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bea6d41-79fc-486d-8f76-c58c8785a574}, !- Handle
  {e0e2d091-6952-49c4-b962-83344d3cb59b}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0b2a3ce-ae55-477a-a567-9b942e36c186}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Controller, !- Name
  {710a62a9-f581-413f-af40-daf4cfa55332}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {24d9443d-3d72-4298-a293-f477b85eb080}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {a26d5dbf-bfc5-43ea-a543-481d9166dd32}, !- Air Inlet Node Name
  0.129721922625032,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0389165767875095,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {710a62a9-f581-413f-af40-daf4cfa55332}, !- Reheat Coil Name
  8.08546327944589e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86220f80-201b-41f3-be3a-5ff1e3c64559}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.000737416889250867,                   !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb8359b3-387b-41d9-a095-67bae6e50478}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {86220f80-201b-41f3-be3a-5ff1e3c64559}, !- Inlet Port
  {98367d7c-f2ee-497a-a146-0f85d6663ff6}; !- Outlet Port

OS:Node,
  {ff1909ee-ff3a-4144-b5e1-030d46d25341}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Return Air Node, !- Name
  {61709980-82ac-43ef-8d4e-2e14464f7cfe}, !- Inlet Port
  {0e279ffd-290e-4f5f-9d49-9a5203601327}; !- Outlet Port

OS:Connection,
  {98367d7c-f2ee-497a-a146-0f85d6663ff6}, !- Handle
  {bb8359b3-387b-41d9-a095-67bae6e50478}, !- Source Object
  3,                                      !- Outlet Port
  {8612ad5d-0157-4c75-82fb-763a6590df68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61709980-82ac-43ef-8d4e-2e14464f7cfe}, !- Handle
  {602e7d89-acb1-467f-9a88-1d7ff2319409}, !- Source Object
  2,                                      !- Outlet Port
  {ff1909ee-ff3a-4144-b5e1-030d46d25341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e279ffd-290e-4f5f-9d49-9a5203601327}, !- Handle
  {ff1909ee-ff3a-4144-b5e1-030d46d25341}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {7884766e-c038-4620-9061-4c7375698b1f}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1e27a26d-fe79-4b95-b761-623da50b07d9}, !- Inlet Port
  {a26d5dbf-bfc5-43ea-a543-481d9166dd32}; !- Outlet Port

OS:Connection,
  {1e27a26d-fe79-4b95-b761-623da50b07d9}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  37,                                     !- Outlet Port
  {7884766e-c038-4620-9061-4c7375698b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26d5dbf-bfc5-43ea-a543-481d9166dd32}, !- Handle
  {7884766e-c038-4620-9061-4c7375698b1f}, !- Source Object
  3,                                      !- Outlet Port
  {24d9443d-3d72-4298-a293-f477b85eb080}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86220f80-201b-41f3-be3a-5ff1e3c64559}, !- Handle
  {24d9443d-3d72-4298-a293-f477b85eb080}, !- Source Object
  12,                                     !- Outlet Port
  {bb8359b3-387b-41d9-a095-67bae6e50478}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c2ff42a9-d6a0-4e7f-9209-d55142ed3b71}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  77.9411714607237,                       !- U-Factor Times Area Value {W/K}
  8.21120197815984e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b31b3000-7c5f-4b1f-b26f-f941b40ec62b}, !- Water Inlet Node Name
  {4c8a1525-11df-4d5a-b238-09b08dd70808}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3754.06300999094,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7011945-13c6-436a-adba-d323e25a3367}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8682c9d9-c83b-4100-82c4-be63ea7eb209}, !- Inlet Port
  {b31b3000-7c5f-4b1f-b26f-f941b40ec62b}; !- Outlet Port

OS:Connection,
  {8682c9d9-c83b-4100-82c4-be63ea7eb209}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  40,                                     !- Outlet Port
  {e7011945-13c6-436a-adba-d323e25a3367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b59bfc47-899a-412b-9f8b-b7bab7539d26}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4c8a1525-11df-4d5a-b238-09b08dd70808}, !- Inlet Port
  {b41d26bc-0bbd-42f0-b7b5-bd8a35646e18}; !- Outlet Port

OS:Connection,
  {b31b3000-7c5f-4b1f-b26f-f941b40ec62b}, !- Handle
  {e7011945-13c6-436a-adba-d323e25a3367}, !- Source Object
  3,                                      !- Outlet Port
  {c2ff42a9-d6a0-4e7f-9209-d55142ed3b71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c8a1525-11df-4d5a-b238-09b08dd70808}, !- Handle
  {c2ff42a9-d6a0-4e7f-9209-d55142ed3b71}, !- Source Object
  6,                                      !- Outlet Port
  {b59bfc47-899a-412b-9f8b-b7bab7539d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41d26bc-0bbd-42f0-b7b5-bd8a35646e18}, !- Handle
  {b59bfc47-899a-412b-9f8b-b7bab7539d26}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34648d67-892a-4f2d-846c-a5ebb2fb4ba2}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Controller, !- Name
  {c2ff42a9-d6a0-4e7f-9209-d55142ed3b71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e2fc3382-ef5e-4b65-a2fd-f0455f5f3f25}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {7d8824e9-3460-4428-89b6-85d38b4fe7ab}, !- Air Inlet Node Name
  0.261689808877377,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0785069426632132,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2ff42a9-d6a0-4e7f-9209-d55142ed3b71}, !- Reheat Coil Name
  8.21120197815984e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c288272-f28f-4bbf-9480-83dd18e696d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00427930555380276,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ca362ac9-dc82-4deb-8806-9cbc879185ee}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1c288272-f28f-4bbf-9480-83dd18e696d8}, !- Inlet Port
  {27d4a060-0cf8-47f2-adaa-58b7cd4c00c5}; !- Outlet Port

OS:Node,
  {02b44932-36c3-4055-a3b9-968d61bb2575}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Return Air Node, !- Name
  {ed90ade2-920f-4134-9fad-8bf57c472b66}, !- Inlet Port
  {476f428e-6807-4583-a3cc-a617ad71bd09}; !- Outlet Port

OS:Connection,
  {27d4a060-0cf8-47f2-adaa-58b7cd4c00c5}, !- Handle
  {ca362ac9-dc82-4deb-8806-9cbc879185ee}, !- Source Object
  3,                                      !- Outlet Port
  {7c0ed397-3199-4287-9318-989e360170a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed90ade2-920f-4134-9fad-8bf57c472b66}, !- Handle
  {4247c5f7-fe86-47e7-8096-54e54ba953c1}, !- Source Object
  2,                                      !- Outlet Port
  {02b44932-36c3-4055-a3b9-968d61bb2575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476f428e-6807-4583-a3cc-a617ad71bd09}, !- Handle
  {02b44932-36c3-4055-a3b9-968d61bb2575}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {18859c02-a45c-4c7d-aafa-0bb8847b2ece}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2e2d1319-0c9c-4dd0-9131-a87cbe94b144}, !- Inlet Port
  {7d8824e9-3460-4428-89b6-85d38b4fe7ab}; !- Outlet Port

OS:Connection,
  {2e2d1319-0c9c-4dd0-9131-a87cbe94b144}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  38,                                     !- Outlet Port
  {18859c02-a45c-4c7d-aafa-0bb8847b2ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8824e9-3460-4428-89b6-85d38b4fe7ab}, !- Handle
  {18859c02-a45c-4c7d-aafa-0bb8847b2ece}, !- Source Object
  3,                                      !- Outlet Port
  {e2fc3382-ef5e-4b65-a2fd-f0455f5f3f25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c288272-f28f-4bbf-9480-83dd18e696d8}, !- Handle
  {e2fc3382-ef5e-4b65-a2fd-f0455f5f3f25}, !- Source Object
  12,                                     !- Outlet Port
  {ca362ac9-dc82-4deb-8806-9cbc879185ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77410340-8736-436b-a5eb-87d002971e52}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  25.0549475094222,                       !- U-Factor Times Area Value {W/K}
  2.63954743256607e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6fdd548a-9654-49c1-81cc-c8c3b5143ffb}, !- Water Inlet Node Name
  {67f5ca51-3dc0-4871-b0cc-7fd4e85d0bf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1206.76941160002,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1c5027d-0aa9-4fa1-9dd2-61abb56e5845}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5863251b-e70d-472e-95ee-71e1dba012a4}, !- Inlet Port
  {6fdd548a-9654-49c1-81cc-c8c3b5143ffb}; !- Outlet Port

OS:Connection,
  {5863251b-e70d-472e-95ee-71e1dba012a4}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  41,                                     !- Outlet Port
  {e1c5027d-0aa9-4fa1-9dd2-61abb56e5845}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6aa4e50-cf1e-413f-9647-aab478115dda}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {67f5ca51-3dc0-4871-b0cc-7fd4e85d0bf2}, !- Inlet Port
  {efb6ee8d-8a40-4060-a5e6-5c7c4784a360}; !- Outlet Port

OS:Connection,
  {6fdd548a-9654-49c1-81cc-c8c3b5143ffb}, !- Handle
  {e1c5027d-0aa9-4fa1-9dd2-61abb56e5845}, !- Source Object
  3,                                      !- Outlet Port
  {77410340-8736-436b-a5eb-87d002971e52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67f5ca51-3dc0-4871-b0cc-7fd4e85d0bf2}, !- Handle
  {77410340-8736-436b-a5eb-87d002971e52}, !- Source Object
  6,                                      !- Outlet Port
  {a6aa4e50-cf1e-413f-9647-aab478115dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb6ee8d-8a40-4060-a5e6-5c7c4784a360}, !- Handle
  {a6aa4e50-cf1e-413f-9647-aab478115dda}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d82f96c1-6f5f-440a-a6f3-239afa2e66d8}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Controller, !- Name
  {77410340-8736-436b-a5eb-87d002971e52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ab98ed7-8570-412c-a59b-6354afe61be2}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {2131a06e-96c3-406b-869a-45e8fa8b0a39}, !- Air Inlet Node Name
  0.0975613307793278,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0292683992337983,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77410340-8736-436b-a5eb-87d002971e52}, !- Reheat Coil Name
  2.63954743256607e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2aa4886-5c4c-405e-917d-5fc58416f33c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00532867491375328,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd008a93-207a-4a91-a29f-59d60f05ae52}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c2aa4886-5c4c-405e-917d-5fc58416f33c}, !- Inlet Port
  {9f1aa49e-a32c-4608-a5b2-5eceb78df4b7}; !- Outlet Port

OS:Node,
  {00610de0-1045-4649-8d5c-eb396d2a9751}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Return Air Node, !- Name
  {38a0b3a4-38aa-4d2a-b471-49d10902cbca}, !- Inlet Port
  {aa13c613-5ef0-435d-a159-10437557bd3c}; !- Outlet Port

OS:Connection,
  {9f1aa49e-a32c-4608-a5b2-5eceb78df4b7}, !- Handle
  {dd008a93-207a-4a91-a29f-59d60f05ae52}, !- Source Object
  3,                                      !- Outlet Port
  {b053d42b-3057-4e11-95c0-01d3c6f5e9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a0b3a4-38aa-4d2a-b471-49d10902cbca}, !- Handle
  {9fb875f2-e546-4e5e-8f0a-1ca24f0571cd}, !- Source Object
  2,                                      !- Outlet Port
  {00610de0-1045-4649-8d5c-eb396d2a9751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa13c613-5ef0-435d-a159-10437557bd3c}, !- Handle
  {00610de0-1045-4649-8d5c-eb396d2a9751}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {e5e8968e-baaa-405d-ad61-4a7a31b04fef}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2452122f-70c9-4c6f-a698-563190c0a00c}, !- Inlet Port
  {2131a06e-96c3-406b-869a-45e8fa8b0a39}; !- Outlet Port

OS:Connection,
  {2452122f-70c9-4c6f-a698-563190c0a00c}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  39,                                     !- Outlet Port
  {e5e8968e-baaa-405d-ad61-4a7a31b04fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2131a06e-96c3-406b-869a-45e8fa8b0a39}, !- Handle
  {e5e8968e-baaa-405d-ad61-4a7a31b04fef}, !- Source Object
  3,                                      !- Outlet Port
  {4ab98ed7-8570-412c-a59b-6354afe61be2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2aa4886-5c4c-405e-917d-5fc58416f33c}, !- Handle
  {4ab98ed7-8570-412c-a59b-6354afe61be2}, !- Source Object
  12,                                     !- Outlet Port
  {dd008a93-207a-4a91-a29f-59d60f05ae52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7158c9f0-a528-4746-b83f-5a22b5bde75e}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  52.952918481267,                        !- U-Factor Times Area Value {W/K}
  5.57862432594024e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3acac5bc-81d4-467f-a5e8-58cf3a974a7c}, !- Water Inlet Node Name
  {adb2738c-7ed9-487b-9ba2-c33a9cfa59aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2550.48009832796,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0f1ca9f7-0ea3-4b99-8257-d25b426f1621}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {6cdc64aa-5104-4aa4-ad1d-968cd264226d}, !- Inlet Port
  {3acac5bc-81d4-467f-a5e8-58cf3a974a7c}; !- Outlet Port

OS:Connection,
  {6cdc64aa-5104-4aa4-ad1d-968cd264226d}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  42,                                     !- Outlet Port
  {0f1ca9f7-0ea3-4b99-8257-d25b426f1621}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b17ade04-a202-4e7f-a387-e95bc50fa2a1}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {adb2738c-7ed9-487b-9ba2-c33a9cfa59aa}, !- Inlet Port
  {f1d15938-7905-49b5-87f4-3b4d703baf98}; !- Outlet Port

OS:Connection,
  {3acac5bc-81d4-467f-a5e8-58cf3a974a7c}, !- Handle
  {0f1ca9f7-0ea3-4b99-8257-d25b426f1621}, !- Source Object
  3,                                      !- Outlet Port
  {7158c9f0-a528-4746-b83f-5a22b5bde75e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adb2738c-7ed9-487b-9ba2-c33a9cfa59aa}, !- Handle
  {7158c9f0-a528-4746-b83f-5a22b5bde75e}, !- Source Object
  6,                                      !- Outlet Port
  {b17ade04-a202-4e7f-a387-e95bc50fa2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d15938-7905-49b5-87f4-3b4d703baf98}, !- Handle
  {b17ade04-a202-4e7f-a387-e95bc50fa2a1}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44472991-2dcf-4de4-a291-5cb222e85b27}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Reheat Coil Controller, !- Name
  {7158c9f0-a528-4746-b83f-5a22b5bde75e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6581b92-91e8-4de8-9e3e-4d4d393619fc}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {603fb119-41e2-4329-b32b-ff9f0c315529}, !- Air Inlet Node Name
  0.15443433816236,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0463303014487081,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7158c9f0-a528-4746-b83f-5a22b5bde75e}, !- Reheat Coil Name
  5.57862432594024e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c91b1b58-9a21-499a-bb6b-c6c6adc830d8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00389840587844967,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e00b22be-bfd1-469e-a2ef-74c62df5a878}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {c91b1b58-9a21-499a-bb6b-c6c6adc830d8}, !- Inlet Port
  {c735e377-1e3d-4b16-b49b-d85a432defdd}; !- Outlet Port

OS:Node,
  {6f2710f1-8d3a-4767-9f80-927bde7d0dc8}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 Return Air Node, !- Name
  {38cbdb3c-71b9-464b-ae4d-dd1255e0b7e6}, !- Inlet Port
  {a59f7a22-8d05-4b8b-9bba-2254992b1eb6}; !- Outlet Port

OS:Connection,
  {c735e377-1e3d-4b16-b49b-d85a432defdd}, !- Handle
  {e00b22be-bfd1-469e-a2ef-74c62df5a878}, !- Source Object
  3,                                      !- Outlet Port
  {b875a49c-6add-4653-9e81-d8f363aa3f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38cbdb3c-71b9-464b-ae4d-dd1255e0b7e6}, !- Handle
  {ee776db9-ce48-4bd4-b3bc-02e6dd9cfe2a}, !- Source Object
  2,                                      !- Outlet Port
  {6f2710f1-8d3a-4767-9f80-927bde7d0dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59f7a22-8d05-4b8b-9bba-2254992b1eb6}, !- Handle
  {6f2710f1-8d3a-4767-9f80-927bde7d0dc8}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {5efb5d3e-eb51-457b-9ad2-e3a86a3a361b}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {be98b70b-489b-4267-a7af-ce7bdac321e4}, !- Inlet Port
  {603fb119-41e2-4329-b32b-ff9f0c315529}; !- Outlet Port

OS:Connection,
  {be98b70b-489b-4267-a7af-ce7bdac321e4}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  40,                                     !- Outlet Port
  {5efb5d3e-eb51-457b-9ad2-e3a86a3a361b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603fb119-41e2-4329-b32b-ff9f0c315529}, !- Handle
  {5efb5d3e-eb51-457b-9ad2-e3a86a3a361b}, !- Source Object
  3,                                      !- Outlet Port
  {f6581b92-91e8-4de8-9e3e-4d4d393619fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c91b1b58-9a21-499a-bb6b-c6c6adc830d8}, !- Handle
  {f6581b92-91e8-4de8-9e3e-4d4d393619fc}, !- Source Object
  12,                                     !- Outlet Port
  {e00b22be-bfd1-469e-a2ef-74c62df5a878}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {02f1b9d7-b4e4-453e-9227-a51eef60a376}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.2805033020991,                       !- U-Factor Times Area Value {W/K}
  9.40566050489293e-05,                   !- Maximum Water Flow Rate {m3/s}
  {46096b5d-9157-4aec-8cc9-1482de1a67eb}, !- Water Inlet Node Name
  {1d40e1e0-a770-4e97-9fd5-cf28f41d7f15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4300.15511491098,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {695b6753-3313-43ef-a81d-4437f50101fc}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e849d84e-3545-47aa-9eca-50ebcf5bc665}, !- Inlet Port
  {46096b5d-9157-4aec-8cc9-1482de1a67eb}; !- Outlet Port

OS:Connection,
  {e849d84e-3545-47aa-9eca-50ebcf5bc665}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  43,                                     !- Outlet Port
  {695b6753-3313-43ef-a81d-4437f50101fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {383e50e5-e510-4658-9c1d-f6f52f250e29}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1d40e1e0-a770-4e97-9fd5-cf28f41d7f15}, !- Inlet Port
  {4e8fe94a-f293-4057-9666-640cc137e600}; !- Outlet Port

OS:Connection,
  {46096b5d-9157-4aec-8cc9-1482de1a67eb}, !- Handle
  {695b6753-3313-43ef-a81d-4437f50101fc}, !- Source Object
  3,                                      !- Outlet Port
  {02f1b9d7-b4e4-453e-9227-a51eef60a376}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d40e1e0-a770-4e97-9fd5-cf28f41d7f15}, !- Handle
  {02f1b9d7-b4e4-453e-9227-a51eef60a376}, !- Source Object
  6,                                      !- Outlet Port
  {383e50e5-e510-4658-9c1d-f6f52f250e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8fe94a-f293-4057-9666-640cc137e600}, !- Handle
  {383e50e5-e510-4658-9c1d-f6f52f250e29}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1569ed10-1e36-4b24-aea3-1b34d87add36}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Reheat Coil Controller, !- Name
  {02f1b9d7-b4e4-453e-9227-a51eef60a376}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fd25f08-9e2c-48dc-9cbb-c1d07aaf5764}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {a259c907-9dd6-46ec-b2ee-7536200e8379}, !- Air Inlet Node Name
  0.179102695020227,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.053730808506068,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02f1b9d7-b4e4-453e-9227-a51eef60a376}, !- Reheat Coil Name
  9.40566050489293e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64b7f0fa-7fb8-4f77-9257-f158b2ff5f16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00428410081019778,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70f8c851-208d-471d-88a0-4320b2ff8663}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {64b7f0fa-7fb8-4f77-9257-f158b2ff5f16}, !- Inlet Port
  {5d9c8a4c-0ad8-465f-bcc1-3fd437b05cb1}; !- Outlet Port

OS:Node,
  {909bf703-be30-4bb7-9b52-2c2889176d7e}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground Return Air Node, !- Name
  {f25c222a-5510-40d4-b456-0f3f62ef2d31}, !- Inlet Port
  {19a58ca0-9fa4-4934-ac70-a08d9c138e8a}; !- Outlet Port

OS:Connection,
  {5d9c8a4c-0ad8-465f-bcc1-3fd437b05cb1}, !- Handle
  {70f8c851-208d-471d-88a0-4320b2ff8663}, !- Source Object
  3,                                      !- Outlet Port
  {55bc7ab3-8226-4869-8c99-46c1f72bde21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25c222a-5510-40d4-b456-0f3f62ef2d31}, !- Handle
  {fd8c2390-250b-4636-a656-2784a89e9cd2}, !- Source Object
  2,                                      !- Outlet Port
  {909bf703-be30-4bb7-9b52-2c2889176d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a58ca0-9fa4-4934-ac70-a08d9c138e8a}, !- Handle
  {909bf703-be30-4bb7-9b52-2c2889176d7e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {e8c78aae-6b0f-4bba-8c96-f16af2aba45f}, !- Handle
  Zone SecondarySchool Mechanical A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {78e898f2-6f9c-4c0c-acf5-5108c6f68ffd}, !- Inlet Port
  {a259c907-9dd6-46ec-b2ee-7536200e8379}; !- Outlet Port

OS:Connection,
  {78e898f2-6f9c-4c0c-acf5-5108c6f68ffd}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  41,                                     !- Outlet Port
  {e8c78aae-6b0f-4bba-8c96-f16af2aba45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a259c907-9dd6-46ec-b2ee-7536200e8379}, !- Handle
  {e8c78aae-6b0f-4bba-8c96-f16af2aba45f}, !- Source Object
  3,                                      !- Outlet Port
  {2fd25f08-9e2c-48dc-9cbb-c1d07aaf5764}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b7f0fa-7fb8-4f77-9257-f158b2ff5f16}, !- Handle
  {2fd25f08-9e2c-48dc-9cbb-c1d07aaf5764}, !- Source Object
  12,                                     !- Outlet Port
  {70f8c851-208d-471d-88a0-4320b2ff8663}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78d5370c-bc17-4211-9c7e-260580af70eb}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  26.5672029830516,                       !- U-Factor Times Area Value {W/K}
  2.79900873777483e-05,                   !- Maximum Water Flow Rate {m3/s}
  {31128747-bf34-445e-9833-1b36705c2487}, !- Water Inlet Node Name
  {dc051ee4-951b-49cb-8189-dc34ac96afdc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1279.6732068058,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fe132295-e887-4fe8-986a-380d3a7247c9}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4bbbadff-4c4b-4dfe-a6e6-140c2e93783e}, !- Inlet Port
  {31128747-bf34-445e-9833-1b36705c2487}; !- Outlet Port

OS:Connection,
  {4bbbadff-4c4b-4dfe-a6e6-140c2e93783e}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  44,                                     !- Outlet Port
  {fe132295-e887-4fe8-986a-380d3a7247c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {102790ca-d86f-4b1a-9f49-dad593ec1717}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {dc051ee4-951b-49cb-8189-dc34ac96afdc}, !- Inlet Port
  {dee51aef-8beb-4192-ae55-cc0bb14b514a}; !- Outlet Port

OS:Connection,
  {31128747-bf34-445e-9833-1b36705c2487}, !- Handle
  {fe132295-e887-4fe8-986a-380d3a7247c9}, !- Source Object
  3,                                      !- Outlet Port
  {78d5370c-bc17-4211-9c7e-260580af70eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc051ee4-951b-49cb-8189-dc34ac96afdc}, !- Handle
  {78d5370c-bc17-4211-9c7e-260580af70eb}, !- Source Object
  6,                                      !- Outlet Port
  {102790ca-d86f-4b1a-9f49-dad593ec1717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee51aef-8beb-4192-ae55-cc0bb14b514a}, !- Handle
  {102790ca-d86f-4b1a-9f49-dad593ec1717}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5ad7a1a-b730-4ea1-aadc-460bbe59c38b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Controller, !- Name
  {78d5370c-bc17-4211-9c7e-260580af70eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa0b3de7-cdf5-46b1-8250-9abbcd4f9868}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {dca6eea8-6006-4fd3-9bd9-cbdbf2452537}, !- Air Inlet Node Name
  0.0548010298583144,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0164403089574943,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {78d5370c-bc17-4211-9c7e-260580af70eb}, !- Reheat Coil Name
  2.79900873777483e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97680df3-ecc0-4905-b3c3-1d1c78942118}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00104050326310923,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dde7853a-f93f-4fe4-9ae3-0a29ed962f3c}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {97680df3-ecc0-4905-b3c3-1d1c78942118}, !- Inlet Port
  {800b1187-ed91-4c33-a07a-5a553ab41650}; !- Outlet Port

OS:Node,
  {eadc1a62-99bd-43a8-9eb1-9f81f2bddfa4}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Return Air Node, !- Name
  {ce68cc12-5f13-46c5-85ac-2d6e9258c4c2}, !- Inlet Port
  {253ce444-bb6b-47c0-9e68-a80799c031bf}; !- Outlet Port

OS:Connection,
  {800b1187-ed91-4c33-a07a-5a553ab41650}, !- Handle
  {dde7853a-f93f-4fe4-9ae3-0a29ed962f3c}, !- Source Object
  3,                                      !- Outlet Port
  {fea65f69-64e8-4997-bbd9-9874f034ce73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce68cc12-5f13-46c5-85ac-2d6e9258c4c2}, !- Handle
  {87194afb-3e38-49d7-8b95-7cd3106c08e9}, !- Source Object
  2,                                      !- Outlet Port
  {eadc1a62-99bd-43a8-9eb1-9f81f2bddfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253ce444-bb6b-47c0-9e68-a80799c031bf}, !- Handle
  {eadc1a62-99bd-43a8-9eb1-9f81f2bddfa4}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {bf3786c4-914c-46b4-add9-2e100112499b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1311acaf-8a05-4348-851f-e47348ab103f}, !- Inlet Port
  {dca6eea8-6006-4fd3-9bd9-cbdbf2452537}; !- Outlet Port

OS:Connection,
  {1311acaf-8a05-4348-851f-e47348ab103f}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  42,                                     !- Outlet Port
  {bf3786c4-914c-46b4-add9-2e100112499b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca6eea8-6006-4fd3-9bd9-cbdbf2452537}, !- Handle
  {bf3786c4-914c-46b4-add9-2e100112499b}, !- Source Object
  3,                                      !- Outlet Port
  {fa0b3de7-cdf5-46b1-8250-9abbcd4f9868}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97680df3-ecc0-4905-b3c3-1d1c78942118}, !- Handle
  {fa0b3de7-cdf5-46b1-8250-9abbcd4f9868}, !- Source Object
  12,                                     !- Outlet Port
  {dde7853a-f93f-4fe4-9ae3-0a29ed962f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a45e139-58e0-4c98-9dad-cc41650eead5}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  56.7194229417841,                       !- U-Factor Times Area Value {W/K}
  5.97573216606813e-05,                   !- Maximum Water Flow Rate {m3/s}
  {44d683e2-76ba-4454-916e-3e940266b1c2}, !- Water Inlet Node Name
  {25d199af-1b7f-4d8b-812d-d417b4029800}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2732.03303754035,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d86874c7-408f-4a1e-b7f7-a3eac0e8627b}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {92163d93-4d7f-44ac-ba77-2f2bdf4b6663}, !- Inlet Port
  {44d683e2-76ba-4454-916e-3e940266b1c2}; !- Outlet Port

OS:Connection,
  {92163d93-4d7f-44ac-ba77-2f2bdf4b6663}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  45,                                     !- Outlet Port
  {d86874c7-408f-4a1e-b7f7-a3eac0e8627b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {864de4b2-a320-48b6-983b-9a1865d74d91}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {25d199af-1b7f-4d8b-812d-d417b4029800}, !- Inlet Port
  {c33dd977-69e0-4080-bc66-b5f162b52ac0}; !- Outlet Port

OS:Connection,
  {44d683e2-76ba-4454-916e-3e940266b1c2}, !- Handle
  {d86874c7-408f-4a1e-b7f7-a3eac0e8627b}, !- Source Object
  3,                                      !- Outlet Port
  {3a45e139-58e0-4c98-9dad-cc41650eead5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25d199af-1b7f-4d8b-812d-d417b4029800}, !- Handle
  {3a45e139-58e0-4c98-9dad-cc41650eead5}, !- Source Object
  6,                                      !- Outlet Port
  {864de4b2-a320-48b6-983b-9a1865d74d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33dd977-69e0-4080-bc66-b5f162b52ac0}, !- Handle
  {864de4b2-a320-48b6-983b-9a1865d74d91}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dcd7eb62-efd2-4b89-9ef4-5277c69c3a4d}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Reheat Coil Controller, !- Name
  {3a45e139-58e0-4c98-9dad-cc41650eead5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9e00bdaf-7820-4f9f-ab79-14fc70f2b724}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {f36e871f-c492-4455-9f04-48a12af5925c}, !- Air Inlet Node Name
  0.102363855312804,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0307091565938413,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a45e139-58e0-4c98-9dad-cc41650eead5}, !- Reheat Coil Name
  5.97573216606813e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab541584-6132-4dc7-82d9-24d82fa1889f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0008982620094911,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {305d7f20-b1b7-4b99-b00d-f46eee319ef8}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {ab541584-6132-4dc7-82d9-24d82fa1889f}, !- Inlet Port
  {a14699c8-6fc8-4a7d-88a5-da82c60857e1}; !- Outlet Port

OS:Node,
  {92b5850d-1517-4a30-82b3-4354126f16ee}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 Return Air Node, !- Name
  {762fe4d3-1281-4569-8b53-9aaf67170b80}, !- Inlet Port
  {fb1a156e-8d72-48c8-9531-9bea02cc2634}; !- Outlet Port

OS:Connection,
  {a14699c8-6fc8-4a7d-88a5-da82c60857e1}, !- Handle
  {305d7f20-b1b7-4b99-b00d-f46eee319ef8}, !- Source Object
  3,                                      !- Outlet Port
  {850b1aba-e830-4910-8033-7d20b79976b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762fe4d3-1281-4569-8b53-9aaf67170b80}, !- Handle
  {6a624b62-4867-4af8-9ef0-b8ef3be6d486}, !- Source Object
  2,                                      !- Outlet Port
  {92b5850d-1517-4a30-82b3-4354126f16ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb1a156e-8d72-48c8-9531-9bea02cc2634}, !- Handle
  {92b5850d-1517-4a30-82b3-4354126f16ee}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {a1551d94-b31c-4c8d-88c4-30f907cfb270}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {4855f6bf-4d08-4a9c-b687-51ee32fc8361}, !- Inlet Port
  {f36e871f-c492-4455-9f04-48a12af5925c}; !- Outlet Port

OS:Connection,
  {4855f6bf-4d08-4a9c-b687-51ee32fc8361}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  43,                                     !- Outlet Port
  {a1551d94-b31c-4c8d-88c4-30f907cfb270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36e871f-c492-4455-9f04-48a12af5925c}, !- Handle
  {a1551d94-b31c-4c8d-88c4-30f907cfb270}, !- Source Object
  3,                                      !- Outlet Port
  {9e00bdaf-7820-4f9f-ab79-14fc70f2b724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab541584-6132-4dc7-82d9-24d82fa1889f}, !- Handle
  {9e00bdaf-7820-4f9f-ab79-14fc70f2b724}, !- Source Object
  12,                                     !- Outlet Port
  {305d7f20-b1b7-4b99-b00d-f46eee319ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8925a4d-f237-4ccc-b970-b7cf66a62ece}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.744335359408,                       !- U-Factor Times Area Value {W/K}
  0.000165131691765498,                   !- Maximum Water Flow Rate {m3/s}
  {f9be5f3b-0391-4e80-85b7-f536d37a6658}, !- Water Inlet Node Name
  {9fade115-69fe-438c-a099-dc1ee11116f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7549.62278948844,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f2881de-35d5-4bf7-a01d-7f9d4d7cb453}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d28ecb81-4b4d-458b-bcd6-72bdace7bd3d}, !- Inlet Port
  {f9be5f3b-0391-4e80-85b7-f536d37a6658}; !- Outlet Port

OS:Connection,
  {d28ecb81-4b4d-458b-bcd6-72bdace7bd3d}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  46,                                     !- Outlet Port
  {9f2881de-35d5-4bf7-a01d-7f9d4d7cb453}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d565b4f-99fc-437b-a991-26af133b3006}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9fade115-69fe-438c-a099-dc1ee11116f2}, !- Inlet Port
  {ddfa856b-97ba-4b8f-836d-cc7564571e3d}; !- Outlet Port

OS:Connection,
  {f9be5f3b-0391-4e80-85b7-f536d37a6658}, !- Handle
  {9f2881de-35d5-4bf7-a01d-7f9d4d7cb453}, !- Source Object
  3,                                      !- Outlet Port
  {b8925a4d-f237-4ccc-b970-b7cf66a62ece}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fade115-69fe-438c-a099-dc1ee11116f2}, !- Handle
  {b8925a4d-f237-4ccc-b970-b7cf66a62ece}, !- Source Object
  6,                                      !- Outlet Port
  {4d565b4f-99fc-437b-a991-26af133b3006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddfa856b-97ba-4b8f-836d-cc7564571e3d}, !- Handle
  {4d565b4f-99fc-437b-a991-26af133b3006}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4fbf79ad-b6eb-4692-a80d-f6380fe47805}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Reheat Coil Controller, !- Name
  {b8925a4d-f237-4ccc-b970-b7cf66a62ece}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa6eb737-b703-4187-bc7c-a21b0a979904}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {e33e09fc-6b80-43cb-9bee-29f158ea1e5b}, !- Air Inlet Node Name
  0.231654349586571,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0694963048759713,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8925a4d-f237-4ccc-b970-b7cf66a62ece}, !- Reheat Coil Name
  0.000165131691765498,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f86d0dd0-0982-45f3-898d-9ae4f4eb8603}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00192624372033328,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c2de730-776f-4182-bde9-7b249ff3fc96}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f86d0dd0-0982-45f3-898d-9ae4f4eb8603}, !- Inlet Port
  {244c1084-bdcc-4179-8155-02ca78fee44f}; !- Outlet Port

OS:Node,
  {f3e6edfc-2787-4614-9cbe-a16ce14b674e}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground Return Air Node, !- Name
  {f7cbe3a1-d533-48c7-88d3-db8f9313d08f}, !- Inlet Port
  {e3d9d71e-514a-4d97-a24a-38ff8579cf7b}; !- Outlet Port

OS:Connection,
  {244c1084-bdcc-4179-8155-02ca78fee44f}, !- Handle
  {0c2de730-776f-4182-bde9-7b249ff3fc96}, !- Source Object
  3,                                      !- Outlet Port
  {ccbaa66a-8603-4935-89af-831dca93555f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cbe3a1-d533-48c7-88d3-db8f9313d08f}, !- Handle
  {cfc4826a-5efd-42fd-9f15-de7723d7d409}, !- Source Object
  2,                                      !- Outlet Port
  {f3e6edfc-2787-4614-9cbe-a16ce14b674e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d9d71e-514a-4d97-a24a-38ff8579cf7b}, !- Handle
  {f3e6edfc-2787-4614-9cbe-a16ce14b674e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {0770d252-97ab-4edd-a4a7-428a4173f5ad}, !- Handle
  Zone SecondarySchool Mechanical B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {62707a82-11b9-44b7-8a77-042e5db3ef26}, !- Inlet Port
  {e33e09fc-6b80-43cb-9bee-29f158ea1e5b}; !- Outlet Port

OS:Connection,
  {62707a82-11b9-44b7-8a77-042e5db3ef26}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  44,                                     !- Outlet Port
  {0770d252-97ab-4edd-a4a7-428a4173f5ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33e09fc-6b80-43cb-9bee-29f158ea1e5b}, !- Handle
  {0770d252-97ab-4edd-a4a7-428a4173f5ad}, !- Source Object
  3,                                      !- Outlet Port
  {aa6eb737-b703-4187-bc7c-a21b0a979904}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f86d0dd0-0982-45f3-898d-9ae4f4eb8603}, !- Handle
  {aa6eb737-b703-4187-bc7c-a21b0a979904}, !- Source Object
  12,                                     !- Outlet Port
  {0c2de730-776f-4182-bde9-7b249ff3fc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0f3c77cf-b66c-4ef4-801b-cb37d7819263}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  25.1781754812777,                       !- U-Factor Times Area Value {W/K}
  2.65252796635378e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3b63d1b2-a33c-4c11-94dd-ab2caed94155}, !- Water Inlet Node Name
  {ef8e2040-b194-4466-96fe-d5ca6d2cd661}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1212.70395588135,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {776251a6-9178-49ac-9acc-2dd1d9485a08}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {66a74078-a096-4de7-ac15-c920ce8d2ef9}, !- Inlet Port
  {3b63d1b2-a33c-4c11-94dd-ab2caed94155}; !- Outlet Port

OS:Connection,
  {66a74078-a096-4de7-ac15-c920ce8d2ef9}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  47,                                     !- Outlet Port
  {776251a6-9178-49ac-9acc-2dd1d9485a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b0725d5-5fc5-4458-8143-74859f7ff824}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ef8e2040-b194-4466-96fe-d5ca6d2cd661}, !- Inlet Port
  {f0531ae4-a9b6-4bd8-90c3-14964c6a5c7d}; !- Outlet Port

OS:Connection,
  {3b63d1b2-a33c-4c11-94dd-ab2caed94155}, !- Handle
  {776251a6-9178-49ac-9acc-2dd1d9485a08}, !- Source Object
  3,                                      !- Outlet Port
  {0f3c77cf-b66c-4ef4-801b-cb37d7819263}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef8e2040-b194-4466-96fe-d5ca6d2cd661}, !- Handle
  {0f3c77cf-b66c-4ef4-801b-cb37d7819263}, !- Source Object
  6,                                      !- Outlet Port
  {6b0725d5-5fc5-4458-8143-74859f7ff824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0531ae4-a9b6-4bd8-90c3-14964c6a5c7d}, !- Handle
  {6b0725d5-5fc5-4458-8143-74859f7ff824}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4df9c7d1-ed5e-43e2-a636-02db8e2cfc11}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Controller, !- Name
  {0f3c77cf-b66c-4ef4-801b-cb37d7819263}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4147a90e-2c4a-4efc-be3d-9bc8bd05f8fd}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {dfa248c0-de6d-4fd4-adfc-ffd27a27238b}, !- Air Inlet Node Name
  0.0372100627227055,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0111630188168116,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0f3c77cf-b66c-4ef4-801b-cb37d7819263}, !- Reheat Coil Name
  2.65252796635378e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91048d8f-7e38-457f-8eab-1e42de1e8c62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00203236596083497,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a54f7e2e-a6cc-44c8-9550-f07e80fb017a}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {91048d8f-7e38-457f-8eab-1e42de1e8c62}, !- Inlet Port
  {6df7fb39-4dea-4bf9-b397-32633ba48bdc}; !- Outlet Port

OS:Node,
  {4e7629f8-f3e1-449b-8b10-431d6e9bfefc}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Return Air Node, !- Name
  {6728c00a-5f91-43e4-adb6-c07c9a4526f7}, !- Inlet Port
  {dd29dc9a-e809-404e-9863-187043f555e8}; !- Outlet Port

OS:Connection,
  {6df7fb39-4dea-4bf9-b397-32633ba48bdc}, !- Handle
  {a54f7e2e-a6cc-44c8-9550-f07e80fb017a}, !- Source Object
  3,                                      !- Outlet Port
  {f2c7ed6a-a5ca-4ef6-a3e9-d7b74a901022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6728c00a-5f91-43e4-adb6-c07c9a4526f7}, !- Handle
  {0c2b2608-d933-4bf6-833c-5d24d90f5e10}, !- Source Object
  2,                                      !- Outlet Port
  {4e7629f8-f3e1-449b-8b10-431d6e9bfefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd29dc9a-e809-404e-9863-187043f555e8}, !- Handle
  {4e7629f8-f3e1-449b-8b10-431d6e9bfefc}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {4b37cb46-a304-431e-bd4e-958b5e4f64e2}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {110dae3e-1a91-4c85-8336-1bf340a4ed3f}, !- Inlet Port
  {dfa248c0-de6d-4fd4-adfc-ffd27a27238b}; !- Outlet Port

OS:Connection,
  {110dae3e-1a91-4c85-8336-1bf340a4ed3f}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  45,                                     !- Outlet Port
  {4b37cb46-a304-431e-bd4e-958b5e4f64e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa248c0-de6d-4fd4-adfc-ffd27a27238b}, !- Handle
  {4b37cb46-a304-431e-bd4e-958b5e4f64e2}, !- Source Object
  3,                                      !- Outlet Port
  {4147a90e-2c4a-4efc-be3d-9bc8bd05f8fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91048d8f-7e38-457f-8eab-1e42de1e8c62}, !- Handle
  {4147a90e-2c4a-4efc-be3d-9bc8bd05f8fd}, !- Source Object
  12,                                     !- Outlet Port
  {a54f7e2e-a6cc-44c8-9550-f07e80fb017a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a097ffa-53c1-4b67-a54d-cb798b39ece5}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  53.2052166124244,                       !- U-Factor Times Area Value {W/K}
  5.60520081744598e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ff2bdb70-5b0a-473d-9a10-18b8c3d87e88}, !- Water Inlet Node Name
  {c8e87a51-d3ee-4c8d-9c67-89517c03139c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2562.63055132649,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {717f398a-e9bb-4570-a353-a0a6d77e919c}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {14aaca55-0a1f-44cb-bdb2-4054bd6baf02}, !- Inlet Port
  {ff2bdb70-5b0a-473d-9a10-18b8c3d87e88}; !- Outlet Port

OS:Connection,
  {14aaca55-0a1f-44cb-bdb2-4054bd6baf02}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  48,                                     !- Outlet Port
  {717f398a-e9bb-4570-a353-a0a6d77e919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ac07b38-fc88-4f45-a2c3-b8ab9c576dc4}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {c8e87a51-d3ee-4c8d-9c67-89517c03139c}, !- Inlet Port
  {41819406-2db3-4acd-8c9a-c515b0784661}; !- Outlet Port

OS:Connection,
  {ff2bdb70-5b0a-473d-9a10-18b8c3d87e88}, !- Handle
  {717f398a-e9bb-4570-a353-a0a6d77e919c}, !- Source Object
  3,                                      !- Outlet Port
  {8a097ffa-53c1-4b67-a54d-cb798b39ece5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8e87a51-d3ee-4c8d-9c67-89517c03139c}, !- Handle
  {8a097ffa-53c1-4b67-a54d-cb798b39ece5}, !- Source Object
  6,                                      !- Outlet Port
  {7ac07b38-fc88-4f45-a2c3-b8ab9c576dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41819406-2db3-4acd-8c9a-c515b0784661}, !- Handle
  {7ac07b38-fc88-4f45-a2c3-b8ab9c576dc4}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {904d6703-42b3-402b-9a94-9f28ebe1b856}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Reheat Coil Controller, !- Name
  {8a097ffa-53c1-4b67-a54d-cb798b39ece5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3d64f690-49ba-456c-a884-d1ef9da7211f}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {087c6a73-b757-4972-ba2a-530984a9f5e5}, !- Air Inlet Node Name
  0.176528568570746,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0529585705712239,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a097ffa-53c1-4b67-a54d-cb798b39ece5}, !- Reheat Coil Name
  5.60520081744598e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {701bfe0e-6ddf-4386-a421-4366fe8c4c96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00445613338082237,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {688c6899-dd75-4ff5-9bf8-8e4020176ea2}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {701bfe0e-6ddf-4386-a421-4366fe8c4c96}, !- Inlet Port
  {66939608-2a22-4eba-8dae-56427869fe91}; !- Outlet Port

OS:Node,
  {b7d5989a-b699-425c-934c-5783d07a3366}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 Return Air Node, !- Name
  {14a1174b-43e5-4684-8b9c-b7a26d057b1d}, !- Inlet Port
  {2535cdd1-4318-4350-91a0-8e819f6da69d}; !- Outlet Port

OS:Connection,
  {66939608-2a22-4eba-8dae-56427869fe91}, !- Handle
  {688c6899-dd75-4ff5-9bf8-8e4020176ea2}, !- Source Object
  3,                                      !- Outlet Port
  {38c30ad4-2e98-4104-9397-2b152632e0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a1174b-43e5-4684-8b9c-b7a26d057b1d}, !- Handle
  {86970450-2d71-4e29-bdef-f66ef392095b}, !- Source Object
  2,                                      !- Outlet Port
  {b7d5989a-b699-425c-934c-5783d07a3366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2535cdd1-4318-4350-91a0-8e819f6da69d}, !- Handle
  {b7d5989a-b699-425c-934c-5783d07a3366}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {6e72d5fe-d26c-4f4e-8319-b6c15e717705}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {20a81539-f14b-42b7-932a-be8f9becfb4c}, !- Inlet Port
  {087c6a73-b757-4972-ba2a-530984a9f5e5}; !- Outlet Port

OS:Connection,
  {20a81539-f14b-42b7-932a-be8f9becfb4c}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  46,                                     !- Outlet Port
  {6e72d5fe-d26c-4f4e-8319-b6c15e717705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087c6a73-b757-4972-ba2a-530984a9f5e5}, !- Handle
  {6e72d5fe-d26c-4f4e-8319-b6c15e717705}, !- Source Object
  3,                                      !- Outlet Port
  {3d64f690-49ba-456c-a884-d1ef9da7211f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {701bfe0e-6ddf-4386-a421-4366fe8c4c96}, !- Handle
  {3d64f690-49ba-456c-a884-d1ef9da7211f}, !- Source Object
  12,                                     !- Outlet Port
  {688c6899-dd75-4ff5-9bf8-8e4020176ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22928bc6-3827-433f-b071-ef71d51e9d8f}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.5343950082144,                       !- U-Factor Times Area Value {W/K}
  9.43240478169546e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1d511866-6bec-473e-983d-24055e438550}, !- Water Inlet Node Name
  {9c1836c5-2a3d-46c4-9418-ddf8c181a368}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4312.38227733378,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fc7c1a4-fdeb-43a3-ac00-36c242e5c07e}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {363c569f-4e7a-4bd8-8c4f-6e92b3f8a16a}, !- Inlet Port
  {1d511866-6bec-473e-983d-24055e438550}; !- Outlet Port

OS:Connection,
  {363c569f-4e7a-4bd8-8c4f-6e92b3f8a16a}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  49,                                     !- Outlet Port
  {0fc7c1a4-fdeb-43a3-ac00-36c242e5c07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ca939bb-4cb1-4755-8ffb-1b9c64ea4e2b}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9c1836c5-2a3d-46c4-9418-ddf8c181a368}, !- Inlet Port
  {5d8284b8-1929-48ac-aeef-2461a3609479}; !- Outlet Port

OS:Connection,
  {1d511866-6bec-473e-983d-24055e438550}, !- Handle
  {0fc7c1a4-fdeb-43a3-ac00-36c242e5c07e}, !- Source Object
  3,                                      !- Outlet Port
  {22928bc6-3827-433f-b071-ef71d51e9d8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c1836c5-2a3d-46c4-9418-ddf8c181a368}, !- Handle
  {22928bc6-3827-433f-b071-ef71d51e9d8f}, !- Source Object
  6,                                      !- Outlet Port
  {3ca939bb-4cb1-4755-8ffb-1b9c64ea4e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d8284b8-1929-48ac-aeef-2461a3609479}, !- Handle
  {3ca939bb-4cb1-4755-8ffb-1b9c64ea4e2b}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02e58cac-d762-427b-95c3-78e794fcc498}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Reheat Coil Controller, !- Name
  {22928bc6-3827-433f-b071-ef71d51e9d8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9c5164be-55eb-4ebd-a3df-edd1a82bff1d}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {94158a1e-d80a-4a95-bc42-01a9ec92daa8}, !- Air Inlet Node Name
  0.209728301710267,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0629184905130801,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22928bc6-3827-433f-b071-ef71d51e9d8f}, !- Reheat Coil Name
  9.43240478169546e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc93acd0-cdc8-44f6-b9f5-542c1e92550e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00501665922546218,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6970e13b-cdc0-48e6-bdb5-9068a21d37e4}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dc93acd0-cdc8-44f6-b9f5-542c1e92550e}, !- Inlet Port
  {c6fe1fb7-8056-4818-bad8-5fa86d2983cf}; !- Outlet Port

OS:Node,
  {21ec1bdf-8aa1-4913-a1e7-2cc588250d7e}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground Return Air Node, !- Name
  {d26ae0af-a22f-4221-be67-4755f9b3a9e9}, !- Inlet Port
  {d0442028-83b3-4d45-81c5-0cc631ad879c}; !- Outlet Port

OS:Connection,
  {c6fe1fb7-8056-4818-bad8-5fa86d2983cf}, !- Handle
  {6970e13b-cdc0-48e6-bdb5-9068a21d37e4}, !- Source Object
  3,                                      !- Outlet Port
  {962f39b8-bcba-48c7-b159-060a69a56449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26ae0af-a22f-4221-be67-4755f9b3a9e9}, !- Handle
  {c3a8e222-4147-40d5-b3fd-1de156739401}, !- Source Object
  2,                                      !- Outlet Port
  {21ec1bdf-8aa1-4913-a1e7-2cc588250d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0442028-83b3-4d45-81c5-0cc631ad879c}, !- Handle
  {21ec1bdf-8aa1-4913-a1e7-2cc588250d7e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {d55bbef7-7ea9-4594-96e3-0bf3fb686346}, !- Handle
  Zone SecondarySchool Mechanical C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d5110961-1580-417d-9dd4-e23ee5e5dfaf}, !- Inlet Port
  {94158a1e-d80a-4a95-bc42-01a9ec92daa8}; !- Outlet Port

OS:Connection,
  {d5110961-1580-417d-9dd4-e23ee5e5dfaf}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  47,                                     !- Outlet Port
  {d55bbef7-7ea9-4594-96e3-0bf3fb686346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94158a1e-d80a-4a95-bc42-01a9ec92daa8}, !- Handle
  {d55bbef7-7ea9-4594-96e3-0bf3fb686346}, !- Source Object
  3,                                      !- Outlet Port
  {9c5164be-55eb-4ebd-a3df-edd1a82bff1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc93acd0-cdc8-44f6-b9f5-542c1e92550e}, !- Handle
  {9c5164be-55eb-4ebd-a3df-edd1a82bff1d}, !- Source Object
  12,                                     !- Outlet Port
  {6970e13b-cdc0-48e6-bdb5-9068a21d37e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3b785ec-c098-450e-8457-68af37abe7ea}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  146.20679004559,                        !- U-Factor Times Area Value {W/K}
  0.000154030488323922,                   !- Maximum Water Flow Rate {m3/s}
  {fb782f2a-bea4-48ee-8ed5-394e109608b9}, !- Water Inlet Node Name
  {af1728a1-d8d9-42ec-82e0-16c3e361a200}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7042.0890895837,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {72d67ddc-b745-4653-9aea-a972c8a0283f}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2b0a561c-8b1e-4cc4-8737-44d6b111e816}, !- Inlet Port
  {fb782f2a-bea4-48ee-8ed5-394e109608b9}; !- Outlet Port

OS:Connection,
  {2b0a561c-8b1e-4cc4-8737-44d6b111e816}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  50,                                     !- Outlet Port
  {72d67ddc-b745-4653-9aea-a972c8a0283f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a747a96-287c-4535-acc9-4bf0fb52673a}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {af1728a1-d8d9-42ec-82e0-16c3e361a200}, !- Inlet Port
  {203f3f95-21a9-4e68-aa6c-df4de8b098a0}; !- Outlet Port

OS:Connection,
  {fb782f2a-bea4-48ee-8ed5-394e109608b9}, !- Handle
  {72d67ddc-b745-4653-9aea-a972c8a0283f}, !- Source Object
  3,                                      !- Outlet Port
  {f3b785ec-c098-450e-8457-68af37abe7ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af1728a1-d8d9-42ec-82e0-16c3e361a200}, !- Handle
  {f3b785ec-c098-450e-8457-68af37abe7ea}, !- Source Object
  6,                                      !- Outlet Port
  {9a747a96-287c-4535-acc9-4bf0fb52673a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203f3f95-21a9-4e68-aa6c-df4de8b098a0}, !- Handle
  {9a747a96-287c-4535-acc9-4bf0fb52673a}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7c396821-8408-49a0-b5e1-c5b038eaf7a9}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Controller, !- Name
  {f3b785ec-c098-450e-8457-68af37abe7ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cfbdfc55-2134-4f80-b1ff-400271da9be2}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {ff1eaa32-fb41-461a-ac79-1aa0b0e25fa1}, !- Air Inlet Node Name
  0.54795451550911,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.164386354652733,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3b785ec-c098-450e-8457-68af37abe7ea}, !- Reheat Coil Name
  0.000154030488323922,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93528fed-3e66-49f7-bc1d-9c76216f751e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00483372535289042,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e2ec3ef-e644-49b2-a445-c0315d3f5f3d}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {93528fed-3e66-49f7-bc1d-9c76216f751e}, !- Inlet Port
  {ae264336-ce42-48be-90de-9124f536be65}; !- Outlet Port

OS:Node,
  {2d255a32-4dec-42dd-9dc1-69cb93d6ff4b}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Return Air Node, !- Name
  {83a44135-ace3-45ba-b8b1-c7004c9166fc}, !- Inlet Port
  {d6c2cb28-d9b1-41fa-86bb-68eb3fe02375}; !- Outlet Port

OS:Connection,
  {ae264336-ce42-48be-90de-9124f536be65}, !- Handle
  {6e2ec3ef-e644-49b2-a445-c0315d3f5f3d}, !- Source Object
  3,                                      !- Outlet Port
  {11fa99de-a060-41da-8a9e-083822a64d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a44135-ace3-45ba-b8b1-c7004c9166fc}, !- Handle
  {69da1a31-f70b-446b-91b7-152b678b77d2}, !- Source Object
  2,                                      !- Outlet Port
  {2d255a32-4dec-42dd-9dc1-69cb93d6ff4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c2cb28-d9b1-41fa-86bb-68eb3fe02375}, !- Handle
  {2d255a32-4dec-42dd-9dc1-69cb93d6ff4b}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {46bb9672-6941-43a8-be7c-0b83c7d23ff1}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cc2cb7a4-c110-4a78-bbef-cb89628204a5}, !- Inlet Port
  {ff1eaa32-fb41-461a-ac79-1aa0b0e25fa1}; !- Outlet Port

OS:Connection,
  {cc2cb7a4-c110-4a78-bbef-cb89628204a5}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  48,                                     !- Outlet Port
  {46bb9672-6941-43a8-be7c-0b83c7d23ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff1eaa32-fb41-461a-ac79-1aa0b0e25fa1}, !- Handle
  {46bb9672-6941-43a8-be7c-0b83c7d23ff1}, !- Source Object
  3,                                      !- Outlet Port
  {cfbdfc55-2134-4f80-b1ff-400271da9be2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93528fed-3e66-49f7-bc1d-9c76216f751e}, !- Handle
  {cfbdfc55-2134-4f80-b1ff-400271da9be2}, !- Source Object
  12,                                     !- Outlet Port
  {6e2ec3ef-e644-49b2-a445-c0315d3f5f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9bf078e-2aa0-4717-a150-3b2e1c59022e}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.2682100953319,                       !- U-Factor Times Area Value {W/K}
  9.40436557170594e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6f8beba4-3581-40cf-9211-7c87d5ab373d}, !- Water Inlet Node Name
  {4a5caf86-5c1b-485b-9868-19f6fbe2b37a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4299.56308699709,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51502050-ed65-4132-8d40-80cf42c8f6af}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d94c26ef-6b73-4c8b-a48a-663be276334a}, !- Inlet Port
  {6f8beba4-3581-40cf-9211-7c87d5ab373d}; !- Outlet Port

OS:Connection,
  {d94c26ef-6b73-4c8b-a48a-663be276334a}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  51,                                     !- Outlet Port
  {51502050-ed65-4132-8d40-80cf42c8f6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {083d21de-bb8e-407f-9675-206dc8580c07}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4a5caf86-5c1b-485b-9868-19f6fbe2b37a}, !- Inlet Port
  {7f8acaa4-38a2-46e7-a240-20a477f722c0}; !- Outlet Port

OS:Connection,
  {6f8beba4-3581-40cf-9211-7c87d5ab373d}, !- Handle
  {51502050-ed65-4132-8d40-80cf42c8f6af}, !- Source Object
  3,                                      !- Outlet Port
  {c9bf078e-2aa0-4717-a150-3b2e1c59022e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a5caf86-5c1b-485b-9868-19f6fbe2b37a}, !- Handle
  {c9bf078e-2aa0-4717-a150-3b2e1c59022e}, !- Source Object
  6,                                      !- Outlet Port
  {083d21de-bb8e-407f-9675-206dc8580c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8acaa4-38a2-46e7-a240-20a477f722c0}, !- Handle
  {083d21de-bb8e-407f-9675-206dc8580c07}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c3339944-fbe4-435f-b1f7-8ebcb1accb29}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Controller, !- Name
  {c9bf078e-2aa0-4717-a150-3b2e1c59022e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0d0d091-11e2-4694-9caf-b86acb01d18a}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {0da5401c-2b66-432d-92a9-7c1d05e37067}, !- Air Inlet Node Name
  0.263223711847478,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
