  0.0789671135542433,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9bf078e-2aa0-4717-a150-3b2e1c59022e}, !- Reheat Coil Name
  9.40436557170594e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b94f06f-b8ad-4bc2-a918-33355b8e0453}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00629625878640015,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a5d8522a-6b01-475b-a6fb-168a0c2004f2}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2b94f06f-b8ad-4bc2-a918-33355b8e0453}, !- Inlet Port
  {b9fe5097-894c-4974-81e3-231f982e089e}; !- Outlet Port

OS:Node,
  {350b3da9-b50a-4228-ad04-77dba24f14db}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Return Air Node, !- Name
  {75a15073-638f-449e-a45b-abc33e9ff62f}, !- Inlet Port
  {9ceccedf-ce1b-4ad3-89dd-ff280973374f}; !- Outlet Port

OS:Connection,
  {b9fe5097-894c-4974-81e3-231f982e089e}, !- Handle
  {a5d8522a-6b01-475b-a6fb-168a0c2004f2}, !- Source Object
  3,                                      !- Outlet Port
  {64304ecd-8f8a-4592-ba6f-80e4de218a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75a15073-638f-449e-a45b-abc33e9ff62f}, !- Handle
  {30cd16f2-b748-406a-932c-02a43de65dd9}, !- Source Object
  2,                                      !- Outlet Port
  {350b3da9-b50a-4228-ad04-77dba24f14db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ceccedf-ce1b-4ad3-89dd-ff280973374f}, !- Handle
  {350b3da9-b50a-4228-ad04-77dba24f14db}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {dde977fe-7d39-4224-a483-158c43e2765c}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5a79d66e-cc1b-4874-b051-bfff957dd062}, !- Inlet Port
  {0da5401c-2b66-432d-92a9-7c1d05e37067}; !- Outlet Port

OS:Connection,
  {5a79d66e-cc1b-4874-b051-bfff957dd062}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  49,                                     !- Outlet Port
  {dde977fe-7d39-4224-a483-158c43e2765c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da5401c-2b66-432d-92a9-7c1d05e37067}, !- Handle
  {dde977fe-7d39-4224-a483-158c43e2765c}, !- Source Object
  3,                                      !- Outlet Port
  {b0d0d091-11e2-4694-9caf-b86acb01d18a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b94f06f-b8ad-4bc2-a918-33355b8e0453}, !- Handle
  {b0d0d091-11e2-4694-9caf-b86acb01d18a}, !- Source Object
  12,                                     !- Outlet Port
  {a5d8522a-6b01-475b-a6fb-168a0c2004f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {00e4bd6d-34b3-4067-925a-2a09f3bacfed}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  151.135216141153,                       !- U-Factor Times Area Value {W/K}
  0.000159231851449664,                   !- Maximum Water Flow Rate {m3/s}
  {4bccf71a-97df-425a-ac53-3dd8ca7b7bf2}, !- Water Inlet Node Name
  {46b79609-0556-48db-a47e-2965c588fbb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7279.8891700569,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78decd7d-cb18-46cf-92c2-9eecf573202b}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {307d8dfc-320b-4427-820e-87fba397869a}, !- Inlet Port
  {4bccf71a-97df-425a-ac53-3dd8ca7b7bf2}; !- Outlet Port

OS:Connection,
  {307d8dfc-320b-4427-820e-87fba397869a}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  52,                                     !- Outlet Port
  {78decd7d-cb18-46cf-92c2-9eecf573202b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a492092-638e-4e6d-bc12-8a551d765184}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {46b79609-0556-48db-a47e-2965c588fbb2}, !- Inlet Port
  {c3bfe75b-ad36-4306-9f9e-cca2b6653b6e}; !- Outlet Port

OS:Connection,
  {4bccf71a-97df-425a-ac53-3dd8ca7b7bf2}, !- Handle
  {78decd7d-cb18-46cf-92c2-9eecf573202b}, !- Source Object
  3,                                      !- Outlet Port
  {00e4bd6d-34b3-4067-925a-2a09f3bacfed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46b79609-0556-48db-a47e-2965c588fbb2}, !- Handle
  {00e4bd6d-34b3-4067-925a-2a09f3bacfed}, !- Source Object
  6,                                      !- Outlet Port
  {2a492092-638e-4e6d-bc12-8a551d765184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3bfe75b-ad36-4306-9f9e-cca2b6653b6e}, !- Handle
  {2a492092-638e-4e6d-bc12-8a551d765184}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {51e27247-ad43-48db-9f9b-b75a8212ece5}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Controller, !- Name
  {00e4bd6d-34b3-4067-925a-2a09f3bacfed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3632ef47-0d18-4341-8226-2a644b0e0c53}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {e3c815fd-14a4-4f3f-a7c7-ad939b62bbbf}, !- Air Inlet Node Name
  0.352062884365757,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.105618865309727,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {00e4bd6d-34b3-4067-925a-2a09f3bacfed}, !- Reheat Coil Name
  0.000159231851449664,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {026836c2-bc5b-4662-8654-6c7e2b7693a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00107961999480551,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32eb1c43-e71e-49e8-b46a-7333f9ae0a08}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {026836c2-bc5b-4662-8654-6c7e2b7693a4}, !- Inlet Port
  {f655fa26-de33-4516-8132-92cab3294631}; !- Outlet Port

OS:Node,
  {6df78d70-0e48-4f3a-abf6-67f1068a8719}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Return Air Node, !- Name
  {19aa33ad-d70f-4d96-b49c-620c9ec52568}, !- Inlet Port
  {e27aa223-b164-4db1-82cd-df02fb27658b}; !- Outlet Port

OS:Connection,
  {f655fa26-de33-4516-8132-92cab3294631}, !- Handle
  {32eb1c43-e71e-49e8-b46a-7333f9ae0a08}, !- Source Object
  3,                                      !- Outlet Port
  {69facff3-a2a1-4ab9-9ddd-84a30d0a7053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19aa33ad-d70f-4d96-b49c-620c9ec52568}, !- Handle
  {5ec7fe51-a077-4201-aa2c-691895f2e691}, !- Source Object
  2,                                      !- Outlet Port
  {6df78d70-0e48-4f3a-abf6-67f1068a8719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27aa223-b164-4db1-82cd-df02fb27658b}, !- Handle
  {6df78d70-0e48-4f3a-abf6-67f1068a8719}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {37d9580d-949e-4779-b39f-f9bac9ff4b08}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c1963c6f-5c09-4869-a609-fe12238f0764}, !- Inlet Port
  {e3c815fd-14a4-4f3f-a7c7-ad939b62bbbf}; !- Outlet Port

OS:Connection,
  {c1963c6f-5c09-4869-a609-fe12238f0764}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  50,                                     !- Outlet Port
  {37d9580d-949e-4779-b39f-f9bac9ff4b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c815fd-14a4-4f3f-a7c7-ad939b62bbbf}, !- Handle
  {37d9580d-949e-4779-b39f-f9bac9ff4b08}, !- Source Object
  3,                                      !- Outlet Port
  {3632ef47-0d18-4341-8226-2a644b0e0c53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {026836c2-bc5b-4662-8654-6c7e2b7693a4}, !- Handle
  {3632ef47-0d18-4341-8226-2a644b0e0c53}, !- Source Object
  12,                                     !- Outlet Port
  {32eb1c43-e71e-49e8-b46a-7333f9ae0a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15b1e80a-4e82-42ac-9c9e-82db90f3b693}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  156.244716550651,                       !- U-Factor Times Area Value {W/K}
  0.000164605404514513,                   !- Maximum Water Flow Rate {m3/s}
  {58648259-f3d7-4b15-91b1-bbf416d05e0c}, !- Water Inlet Node Name
  {3b00ec6a-05d4-4da9-8960-8dc39a9b5b78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7525.56156791812,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14c39593-d2ec-47f5-bfd5-94c1f2bd24af}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cd7b8b2a-f998-483c-8069-709685d22fde}, !- Inlet Port
  {58648259-f3d7-4b15-91b1-bbf416d05e0c}; !- Outlet Port

OS:Connection,
  {cd7b8b2a-f998-483c-8069-709685d22fde}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  53,                                     !- Outlet Port
  {14c39593-d2ec-47f5-bfd5-94c1f2bd24af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b43e287-97b2-4ffd-becc-257e82aff288}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3b00ec6a-05d4-4da9-8960-8dc39a9b5b78}, !- Inlet Port
  {2c70b16d-7182-4655-b9fa-d211170e96cf}; !- Outlet Port

OS:Connection,
  {58648259-f3d7-4b15-91b1-bbf416d05e0c}, !- Handle
  {14c39593-d2ec-47f5-bfd5-94c1f2bd24af}, !- Source Object
  3,                                      !- Outlet Port
  {15b1e80a-4e82-42ac-9c9e-82db90f3b693}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b00ec6a-05d4-4da9-8960-8dc39a9b5b78}, !- Handle
  {15b1e80a-4e82-42ac-9c9e-82db90f3b693}, !- Source Object
  6,                                      !- Outlet Port
  {7b43e287-97b2-4ffd-becc-257e82aff288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c70b16d-7182-4655-b9fa-d211170e96cf}, !- Handle
  {7b43e287-97b2-4ffd-becc-257e82aff288}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7657b52c-f35c-4b2c-99d8-8253835b774b}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Controller, !- Name
  {15b1e80a-4e82-42ac-9c9e-82db90f3b693}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e17e089-70cb-4876-82e8-e9f42a2353ba}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {e835cb9e-e746-482d-9de1-9d544374a3a0}, !- Air Inlet Node Name
  0.472007499611717,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.141602249883515,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15b1e80a-4e82-42ac-9c9e-82db90f3b693}, !- Reheat Coil Name
  0.000164605404514513,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {431c3ca6-e29c-4645-859a-dd3dbc6fae27}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00392481938586501,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1848e2d6-2ec9-47e3-9b11-c6b19eba5669}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {431c3ca6-e29c-4645-859a-dd3dbc6fae27}, !- Inlet Port
  {8c2192b1-9017-4e7b-ae4f-9d0277b0acbb}; !- Outlet Port

OS:Node,
  {0cc1175a-76f0-4701-b448-8824cd297251}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Return Air Node, !- Name
  {3e50525e-6fe6-486f-83f0-d909e406b4c4}, !- Inlet Port
  {973ca527-e75b-4743-b5b2-1ace2fe52f87}; !- Outlet Port

OS:Connection,
  {8c2192b1-9017-4e7b-ae4f-9d0277b0acbb}, !- Handle
  {1848e2d6-2ec9-47e3-9b11-c6b19eba5669}, !- Source Object
  3,                                      !- Outlet Port
  {c19dd88e-ffb2-4d64-bc7c-61fbdf07bc1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e50525e-6fe6-486f-83f0-d909e406b4c4}, !- Handle
  {1e1ab979-d0a0-4308-a3a0-229e1178d1ff}, !- Source Object
  2,                                      !- Outlet Port
  {0cc1175a-76f0-4701-b448-8824cd297251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973ca527-e75b-4743-b5b2-1ace2fe52f87}, !- Handle
  {0cc1175a-76f0-4701-b448-8824cd297251}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {88eb36d2-a6d3-4352-95d2-3c754b2ed67a}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9be897a6-e644-4535-b3a5-cbbb1f85b9d9}, !- Inlet Port
  {e835cb9e-e746-482d-9de1-9d544374a3a0}; !- Outlet Port

OS:Connection,
  {9be897a6-e644-4535-b3a5-cbbb1f85b9d9}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  51,                                     !- Outlet Port
  {88eb36d2-a6d3-4352-95d2-3c754b2ed67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e835cb9e-e746-482d-9de1-9d544374a3a0}, !- Handle
  {88eb36d2-a6d3-4352-95d2-3c754b2ed67a}, !- Source Object
  3,                                      !- Outlet Port
  {2e17e089-70cb-4876-82e8-e9f42a2353ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {431c3ca6-e29c-4645-859a-dd3dbc6fae27}, !- Handle
  {2e17e089-70cb-4876-82e8-e9f42a2353ba}, !- Source Object
  12,                                     !- Outlet Port
  {1848e2d6-2ec9-47e3-9b11-c6b19eba5669}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e3bd5c8-a95d-4cea-b07a-76fd55e7e98e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  146.915571304358,                       !- U-Factor Times Area Value {W/K}
  0.000154777102814704,                   !- Maximum Water Flow Rate {m3/s}
  {7748594c-715e-4264-825f-5367e99bed93}, !- Water Inlet Node Name
  {911f0878-b419-425c-804b-c8e339d9c85c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7076.2234081649,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3699ac9c-2c1f-4ddc-bd05-fd979d30c6b4}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {52d8dbad-0420-4797-a396-a5f8f00c1f6c}, !- Inlet Port
  {7748594c-715e-4264-825f-5367e99bed93}; !- Outlet Port

OS:Connection,
  {52d8dbad-0420-4797-a396-a5f8f00c1f6c}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  54,                                     !- Outlet Port
  {3699ac9c-2c1f-4ddc-bd05-fd979d30c6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55a5cd43-afdf-4962-9600-a2822c3e9661}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {911f0878-b419-425c-804b-c8e339d9c85c}, !- Inlet Port
  {12f2da99-61c6-48e8-9782-28822f8f7750}; !- Outlet Port

OS:Connection,
  {7748594c-715e-4264-825f-5367e99bed93}, !- Handle
  {3699ac9c-2c1f-4ddc-bd05-fd979d30c6b4}, !- Source Object
  3,                                      !- Outlet Port
  {6e3bd5c8-a95d-4cea-b07a-76fd55e7e98e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {911f0878-b419-425c-804b-c8e339d9c85c}, !- Handle
  {6e3bd5c8-a95d-4cea-b07a-76fd55e7e98e}, !- Source Object
  6,                                      !- Outlet Port
  {55a5cd43-afdf-4962-9600-a2822c3e9661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f2da99-61c6-48e8-9782-28822f8f7750}, !- Handle
  {55a5cd43-afdf-4962-9600-a2822c3e9661}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7fded4fc-e193-4129-9070-68ce37ab18ee}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Reheat Coil Controller, !- Name
  {6e3bd5c8-a95d-4cea-b07a-76fd55e7e98e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {04cbcc0f-3fc2-49fa-8b63-31fcbc6a61d2}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {1ff81840-473b-42ac-a295-0b469669d566}, !- Air Inlet Node Name
  0.217702539361011,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0653107618083033,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6e3bd5c8-a95d-4cea-b07a-76fd55e7e98e}, !- Reheat Coil Name
  0.000154777102814704,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dcd55ec1-b293-4b3e-835f-34817fdfc4a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00192044093827793,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7c60095-5b29-4a9c-9b14-ba588bcd2b3e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dcd55ec1-b293-4b3e-835f-34817fdfc4a6}, !- Inlet Port
  {795e5a3e-a1df-41cd-bc6f-1f0480b0f76e}; !- Outlet Port

OS:Node,
  {ebcd212d-98c0-4f58-ab83-30ebd1787f0e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Return Air Node, !- Name
  {475e6d1e-8b77-4287-b0a3-e3c9caaff4c4}, !- Inlet Port
  {7d1afc73-6e1b-43f8-9ac8-309b69aa25ce}; !- Outlet Port

OS:Connection,
  {795e5a3e-a1df-41cd-bc6f-1f0480b0f76e}, !- Handle
  {e7c60095-5b29-4a9c-9b14-ba588bcd2b3e}, !- Source Object
  3,                                      !- Outlet Port
  {905b0146-db27-4686-8978-ed13102c2546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475e6d1e-8b77-4287-b0a3-e3c9caaff4c4}, !- Handle
  {7cefd666-7937-4590-b94a-4d7c2a38ae5e}, !- Source Object
  2,                                      !- Outlet Port
  {ebcd212d-98c0-4f58-ab83-30ebd1787f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1afc73-6e1b-43f8-9ac8-309b69aa25ce}, !- Handle
  {ebcd212d-98c0-4f58-ab83-30ebd1787f0e}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {bab908d8-03b4-4017-944a-601950f4ad59}, !- Handle
  Zone SecondarySchool Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ff80d5d7-0798-416f-b1c7-8259ffb8ac77}, !- Inlet Port
  {1ff81840-473b-42ac-a295-0b469669d566}; !- Outlet Port

OS:Connection,
  {ff80d5d7-0798-416f-b1c7-8259ffb8ac77}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  52,                                     !- Outlet Port
  {bab908d8-03b4-4017-944a-601950f4ad59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff81840-473b-42ac-a295-0b469669d566}, !- Handle
  {bab908d8-03b4-4017-944a-601950f4ad59}, !- Source Object
  3,                                      !- Outlet Port
  {04cbcc0f-3fc2-49fa-8b63-31fcbc6a61d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcd55ec1-b293-4b3e-835f-34817fdfc4a6}, !- Handle
  {04cbcc0f-3fc2-49fa-8b63-31fcbc6a61d2}, !- Source Object
  12,                                     !- Outlet Port
  {e7c60095-5b29-4a9c-9b14-ba588bcd2b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {310e9521-82b1-4981-bb8f-cbe97edcfa91}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  89.5235011761619,                       !- U-Factor Times Area Value {W/K}
  9.43125725502852e-05,                   !- Maximum Water Flow Rate {m3/s}
  {0249ecdb-da77-41ad-9abf-921ea331a85d}, !- Water Inlet Node Name
  {31a2882e-8378-46e4-8dc3-661d0ea35078}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4311.85764191197,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a1c39d5-cc16-4620-9bcb-7f152214f17b}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8083b294-9a26-4d8d-82ce-cb4582614640}, !- Inlet Port
  {0249ecdb-da77-41ad-9abf-921ea331a85d}; !- Outlet Port

OS:Connection,
  {8083b294-9a26-4d8d-82ce-cb4582614640}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  55,                                     !- Outlet Port
  {9a1c39d5-cc16-4620-9bcb-7f152214f17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {661511bb-43c0-451e-8f21-e2a8e0948ce0}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {31a2882e-8378-46e4-8dc3-661d0ea35078}, !- Inlet Port
  {f2a120cf-df13-4fe2-a535-80c4070ff9a8}; !- Outlet Port

OS:Connection,
  {0249ecdb-da77-41ad-9abf-921ea331a85d}, !- Handle
  {9a1c39d5-cc16-4620-9bcb-7f152214f17b}, !- Source Object
  3,                                      !- Outlet Port
  {310e9521-82b1-4981-bb8f-cbe97edcfa91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31a2882e-8378-46e4-8dc3-661d0ea35078}, !- Handle
  {310e9521-82b1-4981-bb8f-cbe97edcfa91}, !- Source Object
  6,                                      !- Outlet Port
  {661511bb-43c0-451e-8f21-e2a8e0948ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a120cf-df13-4fe2-a535-80c4070ff9a8}, !- Handle
  {661511bb-43c0-451e-8f21-e2a8e0948ce0}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85f2897a-fb62-4235-a8e4-fca08ce2cafa}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Reheat Coil Controller, !- Name
  {310e9521-82b1-4981-bb8f-cbe97edcfa91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd990654-116d-4a30-a69a-aa85cbd4da8b}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {701adf9a-d4dc-4306-aaa4-b69e8b32e72b}, !- Air Inlet Node Name
  0.189845093772692,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0569535281318076,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {310e9521-82b1-4981-bb8f-cbe97edcfa91}, !- Reheat Coil Name
  9.43125725502852e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e726d93-f8cb-407a-857d-0fca7b3ad50b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00454105684982471,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {76361ad7-7b42-478e-ad7b-ba6be917ff9b}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5e726d93-f8cb-407a-857d-0fca7b3ad50b}, !- Inlet Port
  {345cf7ab-c494-4335-b9f3-4a22c4e6e24d}; !- Outlet Port

OS:Node,
  {54cba863-c401-4d42-a6c4-e54ab4baa966}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Return Air Node, !- Name
  {08732961-73fb-4e4e-804f-5166688a26cb}, !- Inlet Port
  {f9343603-68b6-4168-8df8-56158900b101}; !- Outlet Port

OS:Connection,
  {345cf7ab-c494-4335-b9f3-4a22c4e6e24d}, !- Handle
  {76361ad7-7b42-478e-ad7b-ba6be917ff9b}, !- Source Object
  3,                                      !- Outlet Port
  {e6c5f41a-812e-4b0d-ad8a-e5fb7d20b316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08732961-73fb-4e4e-804f-5166688a26cb}, !- Handle
  {1e3e9781-f723-4273-8fae-65b40c447551}, !- Source Object
  2,                                      !- Outlet Port
  {54cba863-c401-4d42-a6c4-e54ab4baa966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9343603-68b6-4168-8df8-56158900b101}, !- Handle
  {54cba863-c401-4d42-a6c4-e54ab4baa966}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {ac595e22-184d-4d82-8b0f-31056331fc84}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4944abc0-2c32-404d-9caa-7c1eb224b4e7}, !- Inlet Port
  {701adf9a-d4dc-4306-aaa4-b69e8b32e72b}; !- Outlet Port

OS:Connection,
  {4944abc0-2c32-404d-9caa-7c1eb224b4e7}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  53,                                     !- Outlet Port
  {ac595e22-184d-4d82-8b0f-31056331fc84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {701adf9a-d4dc-4306-aaa4-b69e8b32e72b}, !- Handle
  {ac595e22-184d-4d82-8b0f-31056331fc84}, !- Source Object
  3,                                      !- Outlet Port
  {dd990654-116d-4a30-a69a-aa85cbd4da8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e726d93-f8cb-407a-857d-0fca7b3ad50b}, !- Handle
  {dd990654-116d-4a30-a69a-aa85cbd4da8b}, !- Source Object
  12,                                     !- Outlet Port
  {76361ad7-7b42-478e-ad7b-ba6be917ff9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb605ec4-17da-4aee-a859-40c31d57668e}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  78.3893690107272,                       !- U-Factor Times Area Value {W/K}
  8.25841413887324e-05,                   !- Maximum Water Flow Rate {m3/s}
  {22182080-9ff8-46ef-a790-f077e6651898}, !- Water Inlet Node Name
  {7ddf4f25-60c6-491c-8798-caac4d1512a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3775.64784332317,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {26e20574-fcdf-43f4-9fef-81c5a577df67}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9c938632-5810-417a-b17f-1c33f7128ee2}, !- Inlet Port
  {22182080-9ff8-46ef-a790-f077e6651898}; !- Outlet Port

OS:Connection,
  {9c938632-5810-417a-b17f-1c33f7128ee2}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  56,                                     !- Outlet Port
  {26e20574-fcdf-43f4-9fef-81c5a577df67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c81332fa-ac85-46c1-8df8-7b988d408388}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7ddf4f25-60c6-491c-8798-caac4d1512a1}, !- Inlet Port
  {0319e2d6-a2c0-4999-afbc-f325353d28bf}; !- Outlet Port

OS:Connection,
  {22182080-9ff8-46ef-a790-f077e6651898}, !- Handle
  {26e20574-fcdf-43f4-9fef-81c5a577df67}, !- Source Object
  3,                                      !- Outlet Port
  {eb605ec4-17da-4aee-a859-40c31d57668e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ddf4f25-60c6-491c-8798-caac4d1512a1}, !- Handle
  {eb605ec4-17da-4aee-a859-40c31d57668e}, !- Source Object
  6,                                      !- Outlet Port
  {c81332fa-ac85-46c1-8df8-7b988d408388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0319e2d6-a2c0-4999-afbc-f325353d28bf}, !- Handle
  {c81332fa-ac85-46c1-8df8-7b988d408388}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b82adde1-4e3e-4324-a7b6-94a0f7b9567d}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Reheat Coil Controller, !- Name
  {eb605ec4-17da-4aee-a859-40c31d57668e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57cd4d4f-b301-47a1-8c29-ee1ca78b2b45}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {c2785b80-07d6-4962-8075-58c2b66261dd}, !- Air Inlet Node Name
  0.231569979299644,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0694709937898932,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb605ec4-17da-4aee-a859-40c31d57668e}, !- Reheat Coil Name
  8.25841413887324e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3283a128-eafb-4b86-864a-5cffea9f4d32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00378676839867037,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0cb50c6d-9c44-4cb1-9721-4fcd0c86c1b5}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3283a128-eafb-4b86-864a-5cffea9f4d32}, !- Inlet Port
  {47fde21f-5330-423d-a680-a3f02d858216}; !- Outlet Port

OS:Node,
  {45619b44-408d-4070-9379-ac1b1a23a465}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Return Air Node, !- Name
  {411dfec9-8eff-4ac0-9781-ea18adc87bfc}, !- Inlet Port
  {6ff802f8-4c95-4027-bc87-45dbb35237c5}; !- Outlet Port

OS:Connection,
  {47fde21f-5330-423d-a680-a3f02d858216}, !- Handle
  {0cb50c6d-9c44-4cb1-9721-4fcd0c86c1b5}, !- Source Object
  3,                                      !- Outlet Port
  {69001890-fb3b-448a-a689-dfbbd431caaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411dfec9-8eff-4ac0-9781-ea18adc87bfc}, !- Handle
  {f7325bfa-d591-477d-b526-2ec755c8791d}, !- Source Object
  2,                                      !- Outlet Port
  {45619b44-408d-4070-9379-ac1b1a23a465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff802f8-4c95-4027-bc87-45dbb35237c5}, !- Handle
  {45619b44-408d-4070-9379-ac1b1a23a465}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {b1d5c9b8-dc11-4bae-a4f3-44ac995385d1}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {88555e24-14f5-423d-bd95-48098ad96c58}, !- Inlet Port
  {c2785b80-07d6-4962-8075-58c2b66261dd}; !- Outlet Port

OS:Connection,
  {88555e24-14f5-423d-bd95-48098ad96c58}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  54,                                     !- Outlet Port
  {b1d5c9b8-dc11-4bae-a4f3-44ac995385d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2785b80-07d6-4962-8075-58c2b66261dd}, !- Handle
  {b1d5c9b8-dc11-4bae-a4f3-44ac995385d1}, !- Source Object
  3,                                      !- Outlet Port
  {57cd4d4f-b301-47a1-8c29-ee1ca78b2b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3283a128-eafb-4b86-864a-5cffea9f4d32}, !- Handle
  {57cd4d4f-b301-47a1-8c29-ee1ca78b2b45}, !- Source Object
  12,                                     !- Outlet Port
  {0cb50c6d-9c44-4cb1-9721-4fcd0c86c1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8286f9f3-80a6-4238-99b8-e28de5db4979}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  78.9262963394892,                       !- U-Factor Times Area Value {W/K}
  8.49525711807795e-05,                   !- Maximum Water Flow Rate {m3/s}
  {1edb8b97-519a-41d2-b989-20cce99563ff}, !- Water Inlet Node Name
  {0cc09b21-665b-478b-ab94-3c9b4ca56a36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3883.92961129982,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41d4b57e-1de7-42d9-8d92-067c9f0761ad}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d9f7e9e0-ae77-4850-b5cd-57b5d3787b17}, !- Inlet Port
  {1edb8b97-519a-41d2-b989-20cce99563ff}; !- Outlet Port

OS:Connection,
  {d9f7e9e0-ae77-4850-b5cd-57b5d3787b17}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  57,                                     !- Outlet Port
  {41d4b57e-1de7-42d9-8d92-067c9f0761ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9134e181-118b-4485-aa55-8099796e05e0}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0cc09b21-665b-478b-ab94-3c9b4ca56a36}, !- Inlet Port
  {50b899c4-d62b-43c9-b36c-ca00b6e0efff}; !- Outlet Port

OS:Connection,
  {1edb8b97-519a-41d2-b989-20cce99563ff}, !- Handle
  {41d4b57e-1de7-42d9-8d92-067c9f0761ad}, !- Source Object
  3,                                      !- Outlet Port
  {8286f9f3-80a6-4238-99b8-e28de5db4979}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0cc09b21-665b-478b-ab94-3c9b4ca56a36}, !- Handle
  {8286f9f3-80a6-4238-99b8-e28de5db4979}, !- Source Object
  6,                                      !- Outlet Port
  {9134e181-118b-4485-aa55-8099796e05e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b899c4-d62b-43c9-b36c-ca00b6e0efff}, !- Handle
  {9134e181-118b-4485-aa55-8099796e05e0}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99c54128-bd72-4c4f-b476-aa63bb4ee4b0}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Reheat Coil Controller, !- Name
  {8286f9f3-80a6-4238-99b8-e28de5db4979}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca206efa-d595-4370-9bf8-0165793d17d4}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {c22d41cc-feca-44a4-8c90-6f466df38bff}, !- Air Inlet Node Name
  0.428948591684985,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.128684577505496,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8286f9f3-80a6-4238-99b8-e28de5db4979}, !- Reheat Coil Name
  8.49525711807795e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6564449-2e04-4d60-a1c4-df76dc62b627}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0024384,                              !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4d9e4054-37e2-465b-93d0-6ee023cd05d6}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c6564449-2e04-4d60-a1c4-df76dc62b627}, !- Inlet Port
  {745b7e7e-1e40-4e1f-847a-0b54bffb9907}; !- Outlet Port

OS:Node,
  {d17df89e-2d6e-4d38-b959-30db7052c0e9}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Return Air Node, !- Name
  {7086c9c4-453a-4b83-83b3-617ffda64e7e}, !- Inlet Port
  {66c25eca-3ce6-4c09-9ccd-798e847ed7da}; !- Outlet Port

OS:Connection,
  {745b7e7e-1e40-4e1f-847a-0b54bffb9907}, !- Handle
  {4d9e4054-37e2-465b-93d0-6ee023cd05d6}, !- Source Object
  3,                                      !- Outlet Port
  {8f55e226-6302-4680-858b-451d19d9fe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7086c9c4-453a-4b83-83b3-617ffda64e7e}, !- Handle
  {3f870d83-2cea-4432-969d-f5b0c43903ea}, !- Source Object
  2,                                      !- Outlet Port
  {d17df89e-2d6e-4d38-b959-30db7052c0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c25eca-3ce6-4c09-9ccd-798e847ed7da}, !- Handle
  {d17df89e-2d6e-4d38-b959-30db7052c0e9}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {e58a277e-0dbd-4cf7-ab91-fec15ab6da77}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2e5a4682-73c6-44df-80ac-d33f8d0c0276}, !- Inlet Port
  {c22d41cc-feca-44a4-8c90-6f466df38bff}; !- Outlet Port

OS:Connection,
  {2e5a4682-73c6-44df-80ac-d33f8d0c0276}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  55,                                     !- Outlet Port
  {e58a277e-0dbd-4cf7-ab91-fec15ab6da77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c22d41cc-feca-44a4-8c90-6f466df38bff}, !- Handle
  {e58a277e-0dbd-4cf7-ab91-fec15ab6da77}, !- Source Object
  3,                                      !- Outlet Port
  {ca206efa-d595-4370-9bf8-0165793d17d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6564449-2e04-4d60-a1c4-df76dc62b627}, !- Handle
  {ca206efa-d595-4370-9bf8-0165793d17d4}, !- Source Object
  12,                                     !- Outlet Port
  {4d9e4054-37e2-465b-93d0-6ee023cd05d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {743abf2d-2fd2-48ee-9230-01b2017d520c}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  78.7762359740532,                       !- U-Factor Times Area Value {W/K}
  8.29916585814954e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a48c00f7-ac2a-4b56-bbed-4d770ac370cb}, !- Water Inlet Node Name
  {7d5827be-1db5-4c55-ad4f-e6e71d20a5e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3794.27904035567,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef40c375-cb68-48a7-a4f1-1f8ef095b145}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {284ab152-b361-4d66-a8f0-7d9ae8f7837b}, !- Inlet Port
  {a48c00f7-ac2a-4b56-bbed-4d770ac370cb}; !- Outlet Port

OS:Connection,
  {284ab152-b361-4d66-a8f0-7d9ae8f7837b}, !- Handle
  {6092d54d-50ea-4caa-ac51-67786fe7b8c8}, !- Source Object
  58,                                     !- Outlet Port
  {ef40c375-cb68-48a7-a4f1-1f8ef095b145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a69c5ce1-61a6-41df-9fa2-7427cf99948c}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7d5827be-1db5-4c55-ad4f-e6e71d20a5e1}, !- Inlet Port
  {ef27f1b9-5302-4195-8dda-1561f6da99ff}; !- Outlet Port

OS:Connection,
  {a48c00f7-ac2a-4b56-bbed-4d770ac370cb}, !- Handle
  {ef40c375-cb68-48a7-a4f1-1f8ef095b145}, !- Source Object
  3,                                      !- Outlet Port
  {743abf2d-2fd2-48ee-9230-01b2017d520c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d5827be-1db5-4c55-ad4f-e6e71d20a5e1}, !- Handle
  {743abf2d-2fd2-48ee-9230-01b2017d520c}, !- Source Object
  6,                                      !- Outlet Port
  {a69c5ce1-61a6-41df-9fa2-7427cf99948c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef27f1b9-5302-4195-8dda-1561f6da99ff}, !- Handle
  {a69c5ce1-61a6-41df-9fa2-7427cf99948c}, !- Source Object
  3,                                      !- Outlet Port
  {c8e3a46d-11a3-490b-b236-ad3fd6aef2c9}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {087caf60-514e-4433-a8f6-1a0bed16155a}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Reheat Coil Controller, !- Name
  {743abf2d-2fd2-48ee-9230-01b2017d520c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8af8bce5-28cf-4221-921e-abef86f89cc3}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal, !- Name
  {04f89e5f-f574-4870-93dc-df650e4196f2}, !- Availability Schedule Name
  {67931a76-797a-4343-ac7d-79dfc216b1b8}, !- Air Inlet Node Name
  0.264008586575059,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0792025759725177,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {743abf2d-2fd2-48ee-9230-01b2017d520c}, !- Reheat Coil Name
  8.29916585814954e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2ea04d8-7662-4b05-a00a-295114195b26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00431722356949574,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a6b0671-572b-4080-b8d3-c582553b14a4}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c2ea04d8-7662-4b05-a00a-295114195b26}, !- Inlet Port
  {da3ac606-1114-4941-9aff-c32814474a59}; !- Outlet Port

OS:Node,
  {48ad196d-e003-4cdf-a6b2-ac6ba863bdc5}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Return Air Node, !- Name
  {d244101d-f559-4229-9e14-b325eed106b1}, !- Inlet Port
  {bd65dfcd-e3af-4e2b-a586-eb2ec8ee6e84}; !- Outlet Port

OS:Connection,
  {da3ac606-1114-4941-9aff-c32814474a59}, !- Handle
  {9a6b0671-572b-4080-b8d3-c582553b14a4}, !- Source Object
  3,                                      !- Outlet Port
  {017c8fe3-02c1-4190-be83-86dc1e162dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d244101d-f559-4229-9e14-b325eed106b1}, !- Handle
  {d175cdc8-c356-437e-8571-91b2826f40bd}, !- Source Object
  2,                                      !- Outlet Port
  {48ad196d-e003-4cdf-a6b2-ac6ba863bdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd65dfcd-e3af-4e2b-a586-eb2ec8ee6e84}, !- Handle
  {48ad196d-e003-4cdf-a6b2-ac6ba863bdc5}, !- Source Object
  3,                                      !- Outlet Port
  {58dfb26e-f21f-4274-ba3b-3b6453b273ee}, !- Target Object
  56;                                     !- Inlet Port

OS:Node,
  {295f81da-d312-4199-a9b6-d4b609c3529c}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fb83e2bd-14d3-424f-9da2-681ee3cd3a23}, !- Inlet Port
  {67931a76-797a-4343-ac7d-79dfc216b1b8}; !- Outlet Port

OS:Connection,
  {fb83e2bd-14d3-424f-9da2-681ee3cd3a23}, !- Handle
  {c00288c6-a703-42e7-a91d-acdcfd32b632}, !- Source Object
  56,                                     !- Outlet Port
  {295f81da-d312-4199-a9b6-d4b609c3529c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67931a76-797a-4343-ac7d-79dfc216b1b8}, !- Handle
  {295f81da-d312-4199-a9b6-d4b609c3529c}, !- Source Object
  3,                                      !- Outlet Port
  {8af8bce5-28cf-4221-921e-abef86f89cc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2ea04d8-7662-4b05-a00a-295114195b26}, !- Handle
  {8af8bce5-28cf-4221-921e-abef86f89cc3}, !- Source Object
  12,                                     !- Outlet Port
  {9a6b0671-572b-4080-b8d3-c582553b14a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {de47aacf-dddb-42d4-ba5d-e743d4beb813}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  {b0b3e0ae-0740-4d2c-ae3b-254f9094330f}, !- Default Day Schedule Name
  {db2fe8f6-771c-4758-a582-3198303b8654}, !- Summer Design Day Schedule Name
  {276d78ae-fb83-4759-bdd7-0581423583da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0b3e0ae-0740-4d2c-ae3b-254f9094330f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1a5dc9b6-254b-4a83-8f3f-a929b070bac3}, !- Handle
  {de47aacf-dddb-42d4-ba5d-e743d4beb813}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2229.6638999999909,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-22 00:36:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-22 00:36:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {276d78ae-fb83-4759-bdd7-0581423583da}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db2fe8f6-771c-4758-a582-3198303b8654}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19724e49-c18b-4ca3-9bcb-1e32f7c57983}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {de47aacf-dddb-42d4-ba5d-e743d4beb813}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e25e5cbf-2fa8-494c-a5dd-8e339fc32999}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25e5cbf-2fa8-494c-a5dd-8e339fc32999}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {d9b7a660-f6b0-4db8-8ceb-034caa5714ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {e4fe5ce2-1482-4742-bb35-cbdef41ffd9a}, !- Handle
  Building Default Schedule Set,          !- Name
  {de47aacf-dddb-42d4-ba5d-e743d4beb813}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {23476256-1258-480b-8871-3a7f864f453f}, !- Handle
  {b84618a2-9ace-4adb-8f1e-e8d99c3ea91c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {73a1caca-5ba2-409c-95d2-e208e32511f7}, !- Handle
  {35e6d1a6-306d-404d-89c9-39db02570378}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f0b63a25-f0df-414f-96d9-b65c36c13d38}, !- Handle
  {35939b51-9eda-4031-a5eb-178c352877e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dfddf198-6304-47dc-b32f-b6bbefb957a4}, !- Handle
  {07009723-c69d-4df1-b4e2-31bbe74d9837}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2b010d5f-2f59-4510-982a-61dca920f092}, !- Handle
  {5e7bedff-de12-48fc-b544-f7306fe0d487}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c623bb55-e03b-48b5-8472-f466ba2c6cb6}, !- Handle
  {446da427-ded3-462e-b5eb-73eeace43621}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {69f8fa99-0e3c-47ee-9e2c-a5d2c6a6b804}, !- Handle
  {596823eb-6be6-4f2e-a26a-a3d42ab30292}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {34ba3321-4742-4743-9d38-97e5dffde496}, !- Handle
  {67946df9-5218-4b4b-9889-69608995de9e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0a692b14-096d-4a48-8b8f-0d8fc92b3e07}, !- Handle
  {3aaec1df-3fd4-40ba-a5d4-61ca7498ea88}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {28111f9d-433b-4a4d-896d-5f03caac82f8}, !- Handle
  {df5c7a98-bf3e-40f3-beef-90b2bedcb289}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ae05814-75c8-46db-bd8d-752d45383078}, !- Handle
  {33b3916f-2688-4bcb-ad92-fc7adb58c5f0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {9ffbb29d-6003-4ef0-87ba-8a14633aad30}, !- Handle
  {8ae0f251-79da-4d44-b923-8d7c70291ffd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5b65b832-2b76-4bdf-bf04-2c0ce6516110}, !- Handle
  {6f7f33b0-1824-471c-9dc0-5dc53d751c5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {55b66048-1fa9-4a6f-8ff4-b464e66b3417}, !- Handle
  {a59c9e51-3db7-47d4-abf4-e8004d29deef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {034cd65a-c873-4e64-b80c-bad30f441d68}, !- Handle
  {86ea0662-16ca-4d59-8a1f-1192d927f1e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1a0831ce-b6b6-4f42-9e74-2d7ed90727b8}, !- Handle
  {845ad80f-72ce-4540-844d-4778da16e77f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {aa321256-69a5-48a5-863f-9fc8b171a82b}, !- Handle
  {85838eb3-526c-401e-bc32-06d1e73e0975}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6b3d36fe-a979-403b-91d3-4000787f3727}, !- Handle
  {b1cb4fdb-086f-4b2c-b013-122ef4a4337c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {9ddd7260-4133-4585-8398-5640e63215fb}, !- Handle
  {59265968-b4bc-46b4-b742-7969abf6da2b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93927d2f-346f-4537-b7b8-ae0d70d1491f}, !- Handle
  {f1b03e18-0db8-4123-8593-1749b2d1be90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27923fa5-4462-4314-bf21-f7c7c4ee62d1}, !- Handle
  {95073950-2356-4b4e-8e19-91290b7f3e83}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {720e8a0b-579e-4320-a753-e64d11e710ef}, !- Handle
  {e0f8949f-70a4-43d0-b11d-9606369847d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9f7765f8-5cfd-4714-a816-57a4b7ee1337}, !- Handle
  {f33f2a9c-bbca-418b-952c-0f1aa668151d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d628b07-6d77-41bc-bc1b-49855f412013}, !- Handle
  {f0ad58f2-0acd-4db6-abf7-ea02548d050b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3f952b77-b97e-4774-accb-b5c7b49a02c4}, !- Handle
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {705b6994-11a8-4f39-9839-f320b97cc0f6}, !- Handle
  {8f0670c9-bb2a-431c-8562-291fd8f3ae8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {40d5c9b2-1949-4b7c-b5c7-7873acfbfd5f}, !- Handle
  {ba6d2541-e967-4695-a7b4-9c7797f22161}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {5aba3bc7-8a6c-4f77-8a86-cd318902d5cd}, !- Handle
  {2aed241c-aeb5-433c-8acd-316f61ec0985}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {09db4905-a48b-4ebb-8ef0-e7d85fa4085c}, !- Handle
  {a6adca43-0496-483c-9430-a083621b5cc4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {776b7d96-5942-47b8-8ee9-c736ac8f76de}, !- Handle
  {0e1fe969-3715-47b9-858f-b554efb42aea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {134e7e10-5935-4b3f-954f-a3943de59c24}, !- Handle
  {0ccecd8f-41dc-4bff-b055-4cee7858fe9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d62a71f0-961c-4a13-94e8-e3444fb024f7}, !- Handle
  {436cb883-7671-4db7-ab8a-1da54b1ae1b3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {630748ff-9925-4c41-9bac-a6bab654a8bb}, !- Handle
  {e200b46c-b1f7-4fb7-b3c0-48d7add876e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c25f294f-076b-495e-9ab3-91166667e619}, !- Handle
  {01b65084-733b-4ee8-a233-47b045563e2c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {b9b79d1e-38ea-4ea8-a760-09f74e3f8cbd}, !- Handle
  {a5015a24-10b2-4ee1-89bb-bf8ce3e7844d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0306a2a9-3057-4eac-948b-dd439240b26d}, !- Handle
  {a8de40b3-dec8-4138-9aeb-a15c92d773c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82790edb-d045-47a0-883f-3e1156398ea4}, !- Handle
  {2c98b7f8-6a75-4d83-b8a3-121379a3bcf1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7a454498-751a-467d-920c-36a2e41ddb88}, !- Handle
  {9c7f59c8-ca96-48b9-87ba-ff0cc7dc4ac8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.15 | mid + 1.5 ~ 0.15 | hoo_end - 3.0 ~ 0.35 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b1c986f5-5df2-4928-8546-571aeb5ffb93}, !- Handle
  {146d3c3e-e2ab-4bde-bbea-f2f0ee224f62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23b8df4b-c889-43fb-b81b-8864ba9a3bbf}, !- Handle
  {fe89bd5f-8fa9-418a-9db5-d2076c5464bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28cb1667-55c8-4c35-a4b4-af8c75058045}, !- Handle
  {aa62ec44-af14-4a02-b54f-bc7a14766af0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {2013e15b-5eae-43ca-8ab0-aad00d72d783}, !- Handle
  {ef3e5a05-0b8f-4d33-ac74-5c30efb338d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f022c5df-fe0e-4554-bef0-d9201d0b353f}, !- Handle
  {3886097e-f81e-4aeb-b6d4-d5a9dcb89835}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2980d0b0-3ce2-4c9e-bf8c-59f9951d7868}, !- Handle
  {9d8e629d-db7a-4d9e-8482-5cdab3bac57a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dae21617-eef7-4eca-8d78-e2a60a0ba71c}, !- Handle
  {1ff64c87-5bc3-435f-a149-20d526a8324d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.15 | hoo_end ~ 0.15 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {70e820ee-deeb-4f2c-a7c5-8f802897de45}, !- Handle
  {137c97e0-9862-4114-a0f1-43a0bdc0e160}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b766ce63-8408-4bbd-a20f-dae59e3af292}, !- Handle
  {8884476e-d458-44e2-bc88-f15302918c95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {25715b1a-0455-4127-ac18-1d1fb475f7d2}, !- Handle
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {2687a0a0-18d5-420f-b54f-fc34004cef2e}, !- Handle
  {a42c08c3-8619-44f8-b4c9-7ef5b993cf99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {644cefa4-62c3-4c65-826b-0e81eaed7807}, !- Handle
  {20cdc01e-8ffe-4e3d-b5d8-736a5513e822}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1afcdd6d-5ded-4f23-9806-73f92243cb7a}, !- Handle
  {8fe9409d-faf8-490f-8252-4b99edaf4364}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6541ef4-cf31-4746-8ed3-80222c5bd958}, !- Handle
  {c9efa242-a2fe-4621-9c03-6ddb465065e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f979ced7-6172-4258-91f8-a2fbac7d1df1}, !- Handle
  {bc41c6eb-7ada-4931-b4d4-1661e6e1f1a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {656a31f6-f320-4091-a326-2cd6a3de69ed}, !- Handle
  {36948689-8bc0-40c9-96d8-83687c73f6fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1d5ab637-7154-4285-9080-26e2fa43d339}, !- Handle
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {afe4925a-2fd3-4a0a-9832-4acb559e23c6}, !- Handle
  {557a6e12-bbd5-422e-9b7c-9d419858a53b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6982a39f-05a2-424a-8e07-af71e511fb59}, !- Handle
  {33311cd0-e792-4a6e-8449-81da4cde01cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9088bd4a-ef9a-423d-9af1-33ee95c71085}, !- Handle
  {bdfedba7-d0b3-4d2f-ba89-f973dc14fbe4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {751a7327-1306-4341-95cd-6de136aca090}, !- Handle
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {cc9edc99-c0f6-48bc-8506-c733e32ed0c5}, !- Handle
  {4a851ae0-4801-4653-9f5c-92170b80fa1e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1675505-0ef7-4ba0-b4ff-1b0b1b1bb33f}, !- Handle
  {6dade494-a130-40ec-910a-4cdde30916f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4ad490ba-acad-45de-bfbf-1b79c75d7ab2}, !- Handle
  {209e5689-c121-4942-8e29-614b1c0af546}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a2ab2453-2b02-4770-9af3-2b0c9e218877}, !- Handle
  {57cbc8b6-df45-4e01-8a01-73c1d673670a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.74629629629629601;                    !- Feature Value 3

OS:AdditionalProperties,
  {578e6340-fff3-4687-ab62-adf29e0414d4}, !- Handle
  {bfd23b2c-325e-4e10-9962-ec8e52ee246d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2cadc178-2fba-47e6-bf45-3b0084bfddcf}, !- Handle
  {34592f11-4de2-49e6-8678-4256d0fc8ac9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {719cf424-1efe-4b26-9f3f-e46a0f96b4f6}, !- Handle
  {4394315c-1d0f-41f6-a130-9ef76e4598c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c39bae86-422e-45ff-bce9-a13dac88ee9c}, !- Handle
  {5cb585ba-d939-4a99-97b9-72d67546341b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc79390a-f938-477c-a652-dc77a6059b28}, !- Handle
  {8e69624e-13d3-4a2c-abcb-55a7efe2a1d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | mid + 2.5 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cabfb205-66ff-4bc1-b266-9942e1f7bbe5}, !- Handle
  {f2ef42ef-318e-47e3-ac9a-4f573e7e55d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {44a7eeab-910c-49b1-a9df-b3c1ad6ddaff}, !- Handle
  {0a2a2103-b5be-4b08-8dae-337b4e43627b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {7b2e3e52-8e58-4b53-8932-777804c06c00}, !- Handle
  {4f6906cb-ca62-438d-9c01-67845fdcb5f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f522a3c6-34ec-41b2-9df2-2395a607b113}, !- Handle
  {23146710-14d2-4f79-a79e-9130e778e103}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {478ec3ce-b22b-4b95-87c6-7da69e4d073f}, !- Handle
  {f00b3870-72cc-47c4-ba8a-fb83bdb22593}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {ac2b187f-2c1f-41dc-9ad9-4cd217479d8b}, !- Handle
  {6ca7e2d5-b0ec-4fab-aa25-07934af7b3dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70990f04-941a-4c61-aa52-4966862e2e6e}, !- Handle
  {38551bec-f614-4545-87bb-6ccbb581a838}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6477f2ed-6523-4dd5-99c6-7991b3cb0611}, !- Handle
  {dd105599-78e0-4bc5-8da3-e73a43d1f2c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ff83bf67-0996-44b5-890c-9a0900e47029}, !- Handle
  {41984424-ce3c-4094-a2f4-97db682b52a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1bc370a4-e90a-4ddb-b36a-b263487f68ad}, !- Handle
  {547d71ee-82c9-493f-bdee-05d8310315fd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f70ca550-21eb-4462-9d1f-720eb4118901}, !- Handle
  {22f48eca-4e9f-4ed4-b624-fba2ffce1965}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4939989-5c3a-4918-bd53-af73da1996d4}, !- Handle
  {88c42098-beda-425b-b3ef-5c12e3ddf862}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f0b86219-6290-4fe7-a5c6-8fc7186d82a3}, !- Handle
  {9fd9a390-6c60-4995-a48c-edbe856a1b09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9739be8-31b9-47aa-a40f-15cbeade66b1}, !- Handle
  {fd8bf0d2-1b37-4433-971b-d55f59ce1629}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f61e0682-0c77-4a98-8ee0-6f81d903146b}, !- Handle
  autogen SecondarySchool Activity 0,     !- Name
  {1d38c0de-8aef-4049-b50f-1252589bc542}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06bfd6b7-6587-40e6-8e26-d0eb9cfd8c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {06bfd6b7-6587-40e6-8e26-d0eb9cfd8c50}, !- Handle
  autogen SecondarySchool Activity 0_day_sch, !- Name
  {97bc1309-2bae-4cd9-927c-3fc87ccde108}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d037a8a2-347c-4a86-bfbf-aa31bb8954f0}, !- Handle
  {06bfd6b7-6587-40e6-8e26-d0eb9cfd8c50}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c8a90cd0-61fc-4347-b449-1aa7f69b7975}, !- Handle
  autogen Schedule Rule 57 2,             !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {75c88990-d74d-497d-9ae8-646c9cb7decd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {75c88990-d74d-497d-9ae8-646c9cb7decd}, !- Handle
  autogen Schedule Rule 57 2_day_sch,     !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {c4b52eea-7dd6-4ae5-9ae9-cd2a10470fd8}, !- Handle
  {75c88990-d74d-497d-9ae8-646c9cb7decd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3dd4b743-9d10-427f-a9e0-c12d4d06a567}, !- Handle
  autogen Schedule Rule 56 3,             !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a179cd51-5aca-49a5-831d-26e0ade26d94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {a179cd51-5aca-49a5-831d-26e0ade26d94}, !- Handle
  autogen Schedule Rule 56 3_day_sch,     !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {ff6d919e-9a46-4a15-98ce-068d9e4fb50e}, !- Handle
  {a179cd51-5aca-49a5-831d-26e0ade26d94}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {878670d9-4672-419a-8e88-656055c415f9}, !- Handle
  autogen SecondarySchool ClgSetp 4,      !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b53ecc43-3f37-42a6-9403-d91ac1413ab1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {b53ecc43-3f37-42a6-9403-d91ac1413ab1}, !- Handle
  autogen SecondarySchool ClgSetp 4_day_sch, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {342b5678-ff13-42d2-b6e7-344961a89923}, !- Handle
  {b53ecc43-3f37-42a6-9403-d91ac1413ab1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {38c93aee-728d-4227-96dd-c095a37ab6ef}, !- Handle
  autogen Schedule Rule 55 2,             !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83510904-f1c0-4536-8b83-dd12faa6b029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  2,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  9,                                      !- Specific Month 4
  9,                                      !- Specific Day 4
  9,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  16,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  9,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  9,                                      !- Specific Month 10
  30,                                     !- Specific Day 10
  10,                                     !- Specific Month 11
  6,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  7,                                      !- Specific Day 12
  10,                                     !- Specific Month 13
  13,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  14,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  20,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  21,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  27,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  28,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  3,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  4,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  10,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  11,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  17,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  18,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  24,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  25,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  1,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  2,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  8,                                      !- Specific Day 29
  12,                                     !- Specific Month 30
  9,                                      !- Specific Day 30
  12,                                     !- Specific Month 31
  15,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  16,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  22,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  23,                                     !- Specific Day 34
  12,                                     !- Specific Month 35
  29,                                     !- Specific Day 35
  12,                                     !- Specific Month 36
  30;                                     !- Specific Day 36

OS:Schedule:Day,
  {83510904-f1c0-4536-8b83-dd12faa6b029}, !- Handle
  autogen Schedule Rule 55 2_day_sch,     !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {28028317-e372-4daf-9bea-81aea193f149}, !- Handle
  {83510904-f1c0-4536-8b83-dd12faa6b029}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a8b50dbb-7d5b-4912-8d69-5e86e08f177d}, !- Handle
  autogen Schedule Rule 54 3,             !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e6b100d1-8184-49de-af64-d0a54b35baf5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  8,                                      !- Specific Day 3
  7,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  15,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  22,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  5,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  8,                                      !- Specific Month 13
  12,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  19,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  26;                                     !- Specific Day 17

OS:Schedule:Day,
  {e6b100d1-8184-49de-af64-d0a54b35baf5}, !- Handle
  autogen Schedule Rule 54 3_day_sch,     !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {5219cde8-1004-4c55-a7d9-a88787e4ea48}, !- Handle
  {e6b100d1-8184-49de-af64-d0a54b35baf5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b1a5702f-1083-4b26-af58-947d8c049e3d}, !- Handle
  autogen SecondarySchool HtgSetp 4,      !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8bb36ed9-a85d-4963-a3c6-8a8b5f2ec487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30;                                     !- Specific Day 51

OS:Schedule:Day,
  {8bb36ed9-a85d-4963-a3c6-8a8b5f2ec487}, !- Handle
  autogen SecondarySchool HtgSetp 4_day_sch, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {4811eb1b-8cb6-403e-861e-296f98b8549b}, !- Handle
  {8bb36ed9-a85d-4963-a3c6-8a8b5f2ec487}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df2d1679-6867-4d09-91da-b738201df79e}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {f00b3870-72cc-47c4-ba8a-fb83bdb22593}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a4fd130-6a3d-4d47-b764-f4da5e8f0958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {7a4fd130-6a3d-4d47-b764-f4da5e8f0958}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {215eb487-ba92-4346-b11d-ac08cfc9cf49}, !- Handle
  {7a4fd130-6a3d-4d47-b764-f4da5e8f0958}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Handle
  54 Zone VAV Occ Sch,                    !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {67ef47e8-8ced-4c49-9454-853264254591}, !- Default Day Schedule Name
  {d6887a28-e6f5-43fb-89c9-949d11b7ca9b}, !- Summer Design Day Schedule Name
  {8c0e37f9-c008-4673-b2cf-28f38b9e8cae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67ef47e8-8ced-4c49-9454-853264254591}, !- Handle
  54 Zone VAV Occ Sch Default,            !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {40b562b6-01ab-4f10-85d2-c555f9d6606f}, !- Handle
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2229.6638999999909,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-22 00:37:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-22 00:37:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c0e37f9-c008-4673-b2cf-28f38b9e8cae}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day,  !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6887a28-e6f5-43fb-89c9-949d11b7ca9b}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day,  !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dabcc043-966c-4bad-85f7-76ee674779e4}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 1,      !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {813b75fb-219d-4b73-b763-3992acc8922e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {813b75fb-219d-4b73-b763-3992acc8922e}, !- Handle
  54 Zone VAV Occ Sch Monday 1,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b7d8bcc-65de-40eb-b985-4277c07b1f35}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 2,      !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {c8e4b4d7-e45c-4e2d-bfb9-bf286892c0eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8e4b4d7-e45c-4e2d-bfb9-bf286892c0eb}, !- Handle
  54 Zone VAV Occ Sch Monday 2,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ead6d65d-6f56-48a6-8848-419d39b11c51}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule,       !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {ed55a0ed-32a9-4951-89e8-aad764e0d07a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ed55a0ed-32a9-4951-89e8-aad764e0d07a}, !- Handle
  54 Zone VAV Occ Sch Tuesday,            !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {755f0d79-f4cc-4a30-a471-c33b6146f823}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 1,     !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c349fab3-abbb-431b-baa2-704afe6e0028}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c349fab3-abbb-431b-baa2-704afe6e0028}, !- Handle
  54 Zone VAV Occ Sch Tuesday 1,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6889fe37-435e-4aeb-90aa-1a609b2caa6b}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 2,     !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f6ac53f0-2762-401e-a9fc-4a9bcac7c578}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6ac53f0-2762-401e-a9fc-4a9bcac7c578}, !- Handle
  54 Zone VAV Occ Sch Tuesday 2,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b34a9b90-37bd-4808-a6e9-2c6cf30cfdfb}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule,     !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3497f5bd-68f8-4336-8817-c5e7c782ee8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3497f5bd-68f8-4336-8817-c5e7c782ee8e}, !- Handle
  54 Zone VAV Occ Sch Wednesday,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ee848fa-cb86-43b8-af04-c3250149d386}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 1,   !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a38ce849-ebeb-4e8a-8cdf-3874e0e6b723}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a38ce849-ebeb-4e8a-8cdf-3874e0e6b723}, !- Handle
  54 Zone VAV Occ Sch Wednesday 1,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ad68123-1c20-48d8-ab2c-68c1965a74bd}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 2,   !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {aeee0cf0-ace6-455a-acc7-65bce37aaa99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeee0cf0-ace6-455a-acc7-65bce37aaa99}, !- Handle
  54 Zone VAV Occ Sch Wednesday 2,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9fd7a8b8-9e9e-4832-9da7-ee5d5987d500}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule,      !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {09b0b84d-a20e-4564-80df-0d24c701671c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {09b0b84d-a20e-4564-80df-0d24c701671c}, !- Handle
  54 Zone VAV Occ Sch Thursday,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58a855f1-c751-42e9-a2b7-9174a250ccdb}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 1,    !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e8d32c71-83ce-48cb-b9cf-ff254acc39af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e8d32c71-83ce-48cb-b9cf-ff254acc39af}, !- Handle
  54 Zone VAV Occ Sch Thursday 1,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7befecac-878e-4537-8717-20c1793bc013}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 2,    !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ac6077e-68ce-4db5-a590-b2e81b2b4223}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac6077e-68ce-4db5-a590-b2e81b2b4223}, !- Handle
  54 Zone VAV Occ Sch Thursday 2,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6790bed9-a5ac-4757-9220-d640b6ea4b01}, !- Handle
  54 Zone VAV Occ Sch Friday Rule,        !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {404e8267-28c6-4af3-a9bd-96dabe75a041}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {404e8267-28c6-4af3-a9bd-96dabe75a041}, !- Handle
  54 Zone VAV Occ Sch Friday,             !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5027a8fa-28b8-49e5-adc6-95da41f6361c}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 1,      !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {31bd7701-5b7d-462f-9b25-508f25dffc26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31bd7701-5b7d-462f-9b25-508f25dffc26}, !- Handle
  54 Zone VAV Occ Sch Friday 1,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7377cb7-43e9-4537-b83d-8b38c4b89579}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 2,      !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dae73b65-d26c-411e-a84a-0f27c73e1761}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dae73b65-d26c-411e-a84a-0f27c73e1761}, !- Handle
  54 Zone VAV Occ Sch Friday 2,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6af16225-7671-4eaa-bfa4-597e5688f677}, !- Handle
  54 Zone VAV Occ Sch Sunday Rule,        !- Name
  {50f1884b-d254-4818-b634-14d2d55c08ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05f5187f-8900-40a2-8385-76404a6ceac5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05f5187f-8900-40a2-8385-76404a6ceac5}, !- Handle
  54 Zone VAV Occ Sch Sunday,             !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f1a978da-8c6b-4619-9e3a-d115522d06a4}, !- Handle
  ChlrAirRecipQRatio_fTchwsToadbSI,       !- Name
  1.12603,                                !- Coefficient1 Constant
  0.041571,                               !- Coefficient2 x
  0.000253,                               !- Coefficient3 x**2
  -0.010526,                              !- Coefficient4 y
  1e-05,                                  !- Coefficient5 y**2
  -0.000256,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.82,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Biquadratic,
  {488845db-e9f5-4564-8d35-02f354e42933}, !- Handle
  ChlrAirRecipEIRRatio_fTchwsToadbSI,     !- Name
  0.542784,                               !- Coefficient1 Constant
  -0.013907,                              !- Coefficient2 x
  0.000476,                               !- Coefficient3 x**2
  0.012197,                               !- Coefficient4 y
  0.000149,                               !- Coefficient5 y**2
  -0.000334,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.72,                                   !- Minimum Curve Output
  1.3;                                    !- Maximum Curve Output

OS:Curve:Quadratic,
  {3f7479c1-9806-4826-b5a1-c127460adf1c}, !- Handle
  ChlrAirRecipEIRRatio_fQRatio,           !- Name
  0.114437,                               !- Coefficient1 Constant
  0.545933,                               !- Coefficient2 x
  0.342299,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.11;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {9d5ba044-a030-4a78-9062-ed624a53c13d}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f79a09f6-f5a4-4466-9540-37b8ac18640d}, !- Handle
  {553616aa-42ee-43f4-9fe1-c09e1e463973}; !- Object Name

OS:Material,
  {93c89c7b-67f9-4a0a-bff1-6fd0a0e82cd2}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc961d3c-0725-414f-828e-22826eb48e68}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {93c89c7b-67f9-4a0a-bff1-6fd0a0e82cd2}; !- Layer 1

OS:InternalMass:Definition,
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Handle
  Internal Mass Definition 2,             !- Name
  {cc961d3c-0725-414f-828e-22826eb48e68}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {43e5b207-0d7d-41ac-bffd-0dd41fed6a2c}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {873494d2-65e8-4931-a26f-6e5cd97df3d3}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f92390d-1f32-41cb-b233-0c7df1e255b8}, !- Handle
  SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {711603eb-19ac-45eb-80ff-7219e57d69a4}, !- Handle
  SecondarySchool Gym B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bad50b9-dd18-46ac-a683-f1ab7bf901e6}, !- Handle
  SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1e6e76a9-c0f2-494f-aaf0-263577d30fa0}, !- Handle
  SecondarySchool Gym A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be4221d6-1021-45b1-b377-7f4191a6f6aa}, !- Handle
  SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd743c54-12c3-427c-bdd9-23d5a8ce9cfd}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1f39e08-b58d-4c4a-b068-ae803c4696fd}, !- Handle
  SecondarySchool Mechanical C end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e3cafb0-1731-47af-a9c9-81fd0b484016}, !- Handle
  SecondarySchool Mechanical A end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1acef378-1981-4b83-aee8-75e0901d4521}, !- Handle
  SecondarySchool Mechanical C  - Story Ground 1 Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {07edb131-a751-4111-adce-a408fc309642}, !- Handle
  SecondarySchool Mechanical A  - Story Ground 1 Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a08191c-0023-421d-9c50-b7296af91a63}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bdecf001-f377-45fb-978b-d7d8d6c24548}, !- Handle
  SecondarySchool Restroom C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {820b81fa-031a-4bf2-9790-f2eebcbab577}, !- Handle
  SecondarySchool Gym C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04868523-958a-4272-a1ca-b4f01c19616f}, !- Handle
  SecondarySchool Restroom B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11ef4663-be30-4f98-99f3-8424bf38b2d0}, !- Handle
  SecondarySchool Library B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0c84dcd-2747-44b5-a014-f148c0577347}, !- Handle
  SecondarySchool Office B end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {509b1e81-d754-498c-80b8-17e23085930d}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f75ffcaf-d575-4407-bcd3-a6bd5cf2d061}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1b2d4f9-0e79-47ff-acd5-494167936be3}, !- Handle
  SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec4c3e7e-d66e-4c66-96df-cb3e617a46e3}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f63926e9-ba72-45a6-9934-91603017b44a}, !- Handle
  SecondarySchool Library A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32407967-18da-42b3-9c9b-800ae40147fc}, !- Handle
  SecondarySchool Corridor B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3578196c-bd0c-463e-99c4-705bf24bce18}, !- Handle
  SecondarySchool Mechanical B  - Story Ground 1 Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {271fbf06-8d31-412e-b4e1-3509bae4720a}, !- Handle
  SecondarySchool Classroom A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {556743f1-af4c-4ede-9645-467fd2d59a5e}, !- Handle
  SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {466187ed-564e-425e-a9fd-f20d79fc0166}, !- Handle
  SecondarySchool Office A end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfe9ff5a-644e-4c7c-b50d-4d83194b27cf}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f869d742-c318-4da4-80ad-a9c5d8a5d37c}, !- Handle
  SecondarySchool Lobby B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1bec188b-b441-4c99-bdb8-09a5776d5038}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22193a43-fcfe-44c0-8751-bd0c6ea99075}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5054b9b1-545e-4563-910d-2a012e630b25}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fa68cd7-4f9b-4e39-b650-8f388a6c66fc}, !- Handle
  SecondarySchool Classroom C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33deb30c-e807-4f23-9181-0c74ebb33b57}, !- Handle
  SecondarySchool Office B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0831e290-ef07-4877-a5db-bf8cce1446f6}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2115b8f3-f71d-4311-a0cd-cd213366c29f}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {85239daf-6960-4757-824d-f266384eeca0}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66b1c763-ca64-41bc-bca5-6f00f06eb71d}, !- Handle
  SecondarySchool Office C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f55f8a67-5d8b-4ecb-8043-709258e2f238}, !- Handle
  SecondarySchool Office C end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9119d84-7d51-41b0-8fc6-a9b74f65b899}, !- Handle
  SecondarySchool Library C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2afded72-e5e3-43e4-8bbb-883698604094}, !- Handle
  SecondarySchool Cafeteria A end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1acff40-be30-469b-a657-0ee62a112e2d}, !- Handle
  SecondarySchool Mechanical B end_b - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4cf7817-68cd-46cb-ba06-1496846c824b}, !- Handle
  SecondarySchool Restroom A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4efe5602-7fa5-4a45-b6db-d823750e85df}, !- Handle
  SecondarySchool Cafeteria B end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1e509e4-cd47-4283-9df6-862ad1206f7d}, !- Handle
  SecondarySchool Lobby C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdbbe044-e05f-46be-b315-af04643c8b1d}, !- Handle
  SecondarySchool Cafeteria C end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e687aebf-33e7-401c-8c0a-d481b09c529c}, !- Handle
  SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c7b00aa-8341-4932-8e10-b972c979928e}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {165e6508-86f6-424e-8853-5e5f80b64d67}, !- Handle
  SecondarySchool Lobby A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbe41fc6-1eff-431a-a98f-e40f1809ae01}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01a51e5a-2dee-488c-8af9-4a12496fa337}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ca6a1e3-a93f-46ae-a744-4eab7b7e93d4}, !- Handle
  SecondarySchool Office A  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4590557b-5f2b-4094-b8b9-02600968972e}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  {288cc14e-db70-4b51-8afd-01a07e05a8da}, !- Internal Mass Definition Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {a42b2a92-c16d-4d7e-be05-0024bf75f382}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {7b3310ed-bf13-4cdf-a0d1-a2ffccaab604}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {ac5da970-fdc7-44a8-8baf-2bf503fdd984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac5da970-fdc7-44a8-8baf-2bf503fdd984}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {ac344ad7-08d8-4e2f-bd00-70856e116624}, !- Handle
  SecondarySchool Cafeteria Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006790944,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bfbacd93-df2c-4cd6-bd25-6425d9ed5f22}, !- Handle
  SecondarySchool Classroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00199938132,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {08c5157f-86d3-415e-af58-6076896ae23c}, !- Handle
  SecondarySchool Corridor Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c53ff07f-87e4-4026-b9c5-a8ad658bb955}, !- Handle
  SecondarySchool Gym - audience Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283464,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {175fd2b0-544a-4b2c-ad17-4b6873612915}, !- Handle
  SecondarySchool Gym Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00944270399999999,                    !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {43c64dd9-b069-497d-9fad-bf582364d5b7}, !- Handle
  SecondarySchool Kitchen Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {80937ccc-6071-42ac-9f8f-1cddf41f57ca}, !- Handle
  SecondarySchool Library Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00183750204,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d54fd7d3-8920-48e9-9979-80aa84fe6700}, !- Handle
  SecondarySchool Lobby Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {94c020a4-0d2a-4d82-8054-87b5dc340f87}, !- Handle
  SecondarySchool Mechanical Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5d36e0a4-30e0-49a6-baf0-5baa2b7ed5e1}, !- Handle
  SecondarySchool Office Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00047244,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e7a61f54-3cd2-4126-b55f-3e1aafea168d}, !- Handle
  SecondarySchool Restroom Ventilation to per-area, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:EnergyManagementSystem:Sensor,
  {d3c97fec-e403-4de7-b5de-84d7626a713e}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e2288196-f102-420d-a7da-9eb0768b4261}, !- Handle
  SYS54ZoneVAVHtgSch0,                    !- Name
  {d3177ca5-f6a1-4121-969d-8e7b17d5ddd1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {512bf616-2d84-416a-a6ae-8162dba40251}, !- Handle
  SYS54ZoneVAVClgSch0,                    !- Name
  {54a84afd-2ecf-48bb-a002-b54376ac77ef}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6fa506ed-fe22-4df2-8a78-36ba6216eef7}, !- Handle
  SYS54ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d3c97fec-e403-4de7-b5de-84d7626a713e}<23.9 && {d3c97fec-e403-4de7-b5de-84d7626a713e}>1.7, !- Program Line 1
  SET {512bf616-2d84-416a-a6ae-8162dba40251} = 29.4, !- Program Line 2
  SET {e2288196-f102-420d-a7da-9eb0768b4261} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d3c97fec-e403-4de7-b5de-84d7626a713e}<23.9 && {d3c97fec-e403-4de7-b5de-84d7626a713e}>1.7, !- Program Line 4
  SET {512bf616-2d84-416a-a6ae-8162dba40251} = 29.4, !- Program Line 5
  SET {e2288196-f102-420d-a7da-9eb0768b4261} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d3c97fec-e403-4de7-b5de-84d7626a713e}<23.9 && {d3c97fec-e403-4de7-b5de-84d7626a713e}>1.7, !- Program Line 7
  SET {512bf616-2d84-416a-a6ae-8162dba40251} = 29.4, !- Program Line 8
  SET {e2288196-f102-420d-a7da-9eb0768b4261} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d3c97fec-e403-4de7-b5de-84d7626a713e}<23.9 && {d3c97fec-e403-4de7-b5de-84d7626a713e}>1.7, !- Program Line 10
  SET {512bf616-2d84-416a-a6ae-8162dba40251} = 29.4, !- Program Line 11
  SET {e2288196-f102-420d-a7da-9eb0768b4261} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {512bf616-2d84-416a-a6ae-8162dba40251} = NULL, !- Program Line 14
  SET {e2288196-f102-420d-a7da-9eb0768b4261} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b8a2b7e9-2bfd-4437-a0da-e8bb198fae83}, !- Handle
  SYS54ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6fa506ed-fe22-4df2-8a78-36ba6216eef7}; !- Program Name 1

OS:Curve:Biquadratic,
  {a6f81e13-d8e3-47d3-937f-0b46def2bd10}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {6e45b983-3280-4c77-9fcc-d27911a507fc}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {803f994f-d266-4bca-839d-941cd03cc7ad}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e9aab53d-bfdd-4328-b612-aa25e7c9a229}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {8d7877ef-3cba-4328-b347-d7de018c2bef}, !- Handle
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {84ab7cc9-3a1e-4055-a629-4270b8afb22f}, !- Handle
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {3f486858-6b2e-4747-8c79-c71e8147f8cc}, !- Handle
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {864f1cce-a634-46be-8c9a-e1612ac4220b}, !- Handle
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  audience_seating_auditorium,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  audience_seating_area_education_auditorium; !- Feature Value 2

OS:AdditionalProperties,
  {edc63492-cfd6-4b8e-b251-015d8588451b}, !- Handle
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {d071a3bc-0a13-4a82-adf2-584ac9b84878}, !- Handle
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_library,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  library_reading_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {91602ec3-7e83-46f1-96f5-9fc615ec6227}, !- Handle
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {2716e502-644b-4c12-933d-debb96cd0756}, !- Handle
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom;                              !- Feature Value 2

OS:AdditionalProperties,
  {ef189a88-db32-4c22-b629-ba22e1701b18}, !- Handle
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_cafeteria,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 2

OS:AdditionalProperties,
  {5dfd3127-6eeb-4b23-a77c-561d4dd22104}, !- Handle
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {b00132e9-5d77-44f4-bd91-503dbd867350}, !- Handle
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {0554f22e-9099-40f3-a113-95099060b81e}, !- Handle
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {c2ca4963-d4f2-4eba-afa8-7417adc6fb05}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.60620334203631,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66dd3dbd-bf92-4263-80c4-2c0a42c8f552}, !- Handle
  {c2ca4963-d4f2-4eba-afa8-7417adc6fb05}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7b8cd5b8-fcfc-4ada-96a6-ec38d45e2459}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c2ca4963-d4f2-4eba-afa8-7417adc6fb05}, !- Lights Definition Name
  {cb439fe3-41ef-4d46-aac5-697b57e6d371}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9874ebe9-d426-435b-86dd-cd827f7cfc46}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.60620334203631,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {64812080-54a1-4044-bf72-a98cd4670ced}, !- Handle
  {9874ebe9-d426-435b-86dd-cd827f7cfc46}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3141f28e-42d9-4f6e-af96-9a9dca3086d6}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {9874ebe9-d426-435b-86dd-cd827f7cfc46}, !- Lights Definition Name
  {356bc3e9-615f-47aa-a9d3-c633abfd8ead}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {40fb6a5e-ff82-499e-a375-1c44d2ec570c}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.47105043575408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c29b3ef0-7200-4384-b440-1c96f096f55d}, !- Handle
  {40fb6a5e-ff82-499e-a375-1c44d2ec570c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d84aced8-c2b9-42f1-9aaa-a4bc2b654151}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {40fb6a5e-ff82-499e-a375-1c44d2ec570c}, !- Lights Definition Name
  {f5df421f-1693-48ba-91ea-f1bbd208294a}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {60607559-a323-4975-b782-d3913dca6ffa}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.887135473904647,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f19c7774-c41b-4c01-bf07-c6052bd6aa94}, !- Handle
  {60607559-a323-4975-b782-d3913dca6ffa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {45829c1a-a04e-4a29-b96d-1eea26b466c9}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {60607559-a323-4975-b782-d3913dca6ffa}, !- Lights Definition Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7cb2c64d-02cf-4f28-8d47-a6ba114c05d6}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.28455422875224,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9a085f41-2dd6-4ca9-8e27-7f249f0d3846}, !- Handle
  {7cb2c64d-02cf-4f28-8d47-a6ba114c05d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3b48e2d5-875c-4235-a0c1-8998a5a45283}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {7cb2c64d-02cf-4f28-8d47-a6ba114c05d6}, !- Lights Definition Name
  {e1449e45-7951-4dc7-9b17-b52c69e117d5}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2194a1b3-d3ef-409e-8b2c-7a1ab4d8c905}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.39230228819653,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ed85a512-0126-4174-8632-57a8098ead44}, !- Handle
  {2194a1b3-d3ef-409e-8b2c-7a1ab4d8c905}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e7aa606a-347c-40df-91ca-a9972eeb6d08}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2194a1b3-d3ef-409e-8b2c-7a1ab4d8c905}, !- Lights Definition Name
  {159b67ec-2ab7-4cdf-bd1c-0ff1cea8d2e3}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e4f293a8-1b72-4094-82e5-7b2816b626a5}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.57856897384589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {26908508-c1cf-47b0-98ba-ad362336a65c}, !- Handle
  {e4f293a8-1b72-4094-82e5-7b2816b626a5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7d983765-a5a4-430c-abf9-e9334670b44b}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {e4f293a8-1b72-4094-82e5-7b2816b626a5}, !- Lights Definition Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {356dadd0-94a1-4ede-8819-41d5a098690b}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.84946914270772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b809e4b2-dac2-4154-b977-fafff0d6f6cb}, !- Handle
  {356dadd0-94a1-4ede-8819-41d5a098690b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {58ef6301-d028-4ac1-8579-037bf11b9166}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {356dadd0-94a1-4ede-8819-41d5a098690b}, !- Lights Definition Name
  {23c484dd-960f-4394-8aa1-45cf59fd6fcd}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4e877e55-d969-4373-942e-91af5e2bf024}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.18713251782591,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2df43ee5-f5b6-40ac-beac-e99ca0689ec3}, !- Handle
  {4e877e55-d969-4373-942e-91af5e2bf024}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8d427f7e-379f-4226-90af-2f25d5ecd618}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4e877e55-d969-4373-942e-91af5e2bf024}, !- Lights Definition Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {34f0ca44-d7b7-4b33-963f-a29e205c6f63}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.504473996973614,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e479573b-c830-4f38-8dbc-c801d533caf2}, !- Handle
  {34f0ca44-d7b7-4b33-963f-a29e205c6f63}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e4d358e1-73f4-4b5c-8687-6bb95a276fd7}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {34f0ca44-d7b7-4b33-963f-a29e205c6f63}, !- Lights Definition Name
  {3c6fe8f4-848e-4a2d-b95b-c59538aa9c0c}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {61430de6-872e-4ef4-943e-57c3eaaf898e}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.07458061132597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {550caa1a-8b9e-4c5b-9aa3-42420638b82d}, !- Handle
  {61430de6-872e-4ef4-943e-57c3eaaf898e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {01efc965-cd61-4b8e-a387-f03793e778cb}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {61430de6-872e-4ef4-943e-57c3eaaf898e}, !- Lights Definition Name
  {2b8c638c-9d0a-488e-ab92-671671a8bc71}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a4adc2f2-1631-4bb0-bb81-5e2156efe1d0}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.1964767000488,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {621d2ef3-bf80-4cf7-927c-c966d3b199a1}, !- Handle
  {a4adc2f2-1631-4bb0-bb81-5e2156efe1d0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {14ca862c-cadf-4633-9a06-7f4682cb3d8a}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {a4adc2f2-1631-4bb0-bb81-5e2156efe1d0}, !- Lights Definition Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8a933a9c-4682-4a6a-bca2-a3219320fbf7}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.12257040847185,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0734499-6e46-409c-b5a6-09e6906a2884}, !- Handle
  {8a933a9c-4682-4a6a-bca2-a3219320fbf7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f84ed899-9c2f-41e8-bc8a-fb3073e27c22}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {8a933a9c-4682-4a6a-bca2-a3219320fbf7}, !- Lights Definition Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d6078789-caf2-400c-b34e-224df871d326}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.500541173467795,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {de1997e9-9aa4-47f9-bc33-e3442f6d92d7}, !- Handle
  {d6078789-caf2-400c-b34e-224df871d326}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {50c6ff48-3f83-41c8-ad5d-f180c32b4211}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {d6078789-caf2-400c-b34e-224df871d326}, !- Lights Definition Name
  {60131c3a-05af-4176-b60f-108d36983aba}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {55417a3e-3347-44d2-a73b-5cb73cb83e27}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.70189434902196,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {552e082e-9b10-4012-b422-830a0eee5613}, !- Handle
  {55417a3e-3347-44d2-a73b-5cb73cb83e27}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b009e055-7e4f-470d-a65f-bfd39e8473c3}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {55417a3e-3347-44d2-a73b-5cb73cb83e27}, !- Lights Definition Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e40fbbe7-6565-463c-96d8-5a0666845f37}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.546643649971408,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a67e430f-f210-4c8b-ae71-38ab694b933a}, !- Handle
  {e40fbbe7-6565-463c-96d8-5a0666845f37}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {62375af1-b6df-48b9-880e-fed5c77bbfdb}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {e40fbbe7-6565-463c-96d8-5a0666845f37}, !- Lights Definition Name
  {aa32f28a-c66c-4a1d-91ce-5c14e9a01ee5}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0f8ef0a9-1070-4665-8a4a-cea9320377f6}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.56431516069184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {60603dcb-dfc9-4499-adf6-83042f6e0df3}, !- Handle
  {0f8ef0a9-1070-4665-8a4a-cea9320377f6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6dc0f3b2-74ef-425f-81d8-48a05c080d14}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {0f8ef0a9-1070-4665-8a4a-cea9320377f6}, !- Lights Definition Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {170ce45f-d3a7-44a9-a049-b6eb4d32c368}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.169062631783246,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {963cc091-125d-4f90-8a1f-6a16b31c1f1e}, !- Handle
  {170ce45f-d3a7-44a9-a049-b6eb4d32c368}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9ba3e336-5e5f-4052-b4a8-216c04f1d6ce}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {170ce45f-d3a7-44a9-a049-b6eb4d32c368}, !- Lights Definition Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a99c0129-e2da-45d7-9583-8bf5333f21fb}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.477527785895403,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae87e140-3002-4c0c-8757-3e8b526f71dc}, !- Handle
  {a99c0129-e2da-45d7-9583-8bf5333f21fb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {94182eb4-7a77-461b-86e7-a0fe6068fc09}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {a99c0129-e2da-45d7-9583-8bf5333f21fb}, !- Lights Definition Name
  {0f05b335-076b-4ba1-968e-54ce168f2547}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8a8d4ecc-7214-4119-9b0b-6ddffbb24c74}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.82683398572109,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {45190f70-ac57-499f-9832-12a7287cfdc5}, !- Handle
  {8a8d4ecc-7214-4119-9b0b-6ddffbb24c74}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {05c1d335-07fb-48e0-88ac-19cb2e06b403}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8a8d4ecc-7214-4119-9b0b-6ddffbb24c74}, !- Lights Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d59da39b-8911-4c3c-a803-922ea920b36c}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.44838444413356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a14e5256-812b-498f-ae43-6e60cdfc3582}, !- Handle
  {d59da39b-8911-4c3c-a803-922ea920b36c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {cff1ec18-4de0-407e-933f-ca94557f7dfa}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {d59da39b-8911-4c3c-a803-922ea920b36c}, !- Lights Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Handle
  Education_School BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {a5d71c5b-c92f-4bee-b431-12a61c702cb4}, !- Default Day Schedule Name
  {302660e1-5e1a-4979-a737-c3c428ea483d}, !- Summer Design Day Schedule Name
  {40431846-8860-4ad0-9d01-01afee0dd502}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b76c4619-88cc-4573-82d2-eff3a7bb5b3f}, !- Handle
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:Schedule:Day,
  {a5d71c5b-c92f-4bee-b431-12a61c702cb4}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000101836403207989,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  8.48636693402127e-05,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  6.78909354724089e-05,                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  5.09182016033699e-05,                   !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  3.39454677355799e-05,                   !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1.69727338677761e-05,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.000183377386520175,                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.000366754773040351,                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00055013215956054,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.000733509546080716,                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000803810082846065,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000874110619611415,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000944411156376765,                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00101471169314213,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00635096313547349,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0116872145778048,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0170234660201362,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0223597174624676,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0498711983261754,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0773826791898832,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.104894160053591,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.132405640917299,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.195533228275432,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.258660815633566,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3217884029917,                        !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.384915990349833,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.43425497767524,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.483593965000646,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.532932952326053,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.582271939651459,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.58639444236778,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.590516945084101,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.594639447800422,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.598761950516743,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.656740001,                            !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.638283315816181,                      !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.636942131216911,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.635600946617641,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.634259762018372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.632918577419102,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.622452299058341,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.61198602069758,                       !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.601519742336819,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.591053463976058,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.573104750577944,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.55515603717983,                       !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.537207323781715,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.519258610383601,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.490800080597272,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.462341550810944,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.433883021024615,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.405424491238287,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.351108997138116,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.202039397024287,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.189146025699686,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.176252654375084,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.163359283050482,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.150465911725881,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.132599378786731,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.114732845847581,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0968663129084317,                     !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0789997799692819,                     !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0598736742125902,                     !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0407475684558984,                     !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0216214626992066,                     !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.00249535694251485,                    !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00215469073641625,                    !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00181402453031763,                    !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00147335832421903,                    !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00113269211812042,                    !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.00108498553000483,                    !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00103727894188924,                    !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.000989572353773671,                   !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.000941865765658079,                   !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.000816722094385491,                   !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.000691578423112876,                   !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.000566434751840261,                   !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.000441291080567646,                   !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.000424318346699842,                   !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.000407345612832066,                   !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.000390372878964249,                   !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.000373400145095223,                   !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.000356427411227433,                   !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.00033945467735963,                    !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.000322481943491854,                   !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.000305509209624036,                   !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.000288536475756232,                   !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.000271563741887207,                   !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.000254591008019403,                   !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.000237618274151599,                   !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.000220645540283823,                   !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.000203672806416005,                   !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.000186700072548202,                   !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.000169727338680425,                   !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.000152754604811386,                   !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.00013578187094361,                    !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.000118809137075793;                   !- Value Until Time 98

OS:AdditionalProperties,
  {98a99c9a-b655-4084-92ae-47e1d7515dc6}, !- Handle
  {a5d71c5b-c92f-4bee-b431-12a61c702cb4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {302660e1-5e1a-4979-a737-c3c428ea483d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40431846-8860-4ad0-9d01-01afee0dd502}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d0226d1-b74f-4403-b336-1240e3b91d95}, !- Handle
  Schedule Rule 58,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35e6d1a6-306d-404d-89c9-39db02570378}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5460994e-7a6b-4def-8215-ef1f6814d688}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121836174923077,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121822348769231,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121808522615385,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.121794696461538,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121780870307692,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121767044153846,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121753218,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121902599,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.12205198,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122201361,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122350742,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1224080095,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122465277,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1225225445,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.122579812,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12692677425,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1312737365,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13562069875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.139967661,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1623787805,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1847899,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2072010195,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229612139,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.28103648475,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3324608305,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.38388517625,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.435309522,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.47550154025,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5156935585,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.55588557675,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.596077595,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.59943582575,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6027940565,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.60615228725,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.609510518,                            !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.656740001,                            !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.641705006,                            !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.640612464,                            !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.639519922,                            !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.63842738,                             !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.637334838,                            !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.628808906,                            !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.620282974,                            !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.611757042,                            !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.60323111,                             !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.58860991375,                          !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5739887175,                           !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.55936752125,                          !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.544746325,                            !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.52156373025,                          !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4983811355,                           !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.47519854075,                          !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.452015946,                            !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.407770017,                            !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.286336473,                            !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2758334075,                           !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.265330342,                            !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.2548272765,                           !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.244324211,                            !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.22976995975,                          !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.2152157085,                           !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.20066145725,                          !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.186107206,                            !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1705268945,                           !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.154946583,                            !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.1393662715,                           !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.12378596,                             !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.12350845,                             !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.12323094,                             !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.12295343,                             !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.12267592,                             !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.12263705775,                          !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.1225981955,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.12255933325,                          !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.122520471,                            !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.12241852775,                          !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.1223165845,                           !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.12221464125,                          !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.122112698,                            !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.122098871846154,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.122085045692308,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.122071219538462,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.122057393384615,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.122043567230769,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.122029741076923,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.122015914923077,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.122002088769231,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.121988262615385,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.121974436461538,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.121960610307692,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.121946784153846,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.121932958,                            !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.121919131846154,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.121905305692308,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.121891479538462,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.121877653384615,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.121863827230769,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.121850001076923;                      !- Value Until Time 98

OS:AdditionalProperties,
  {b413d874-a529-45bf-826d-caf3be7a8729}, !- Handle
  {5460994e-7a6b-4def-8215-ef1f6814d688}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {98a56d83-5e2d-44ad-b1ec-cc57ccbc2308}, !- Handle
  Schedule Rule 59,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35939b51-9eda-4031-a5eb-178c352877e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b5e49984-9823-4e80-aafb-7e1128ae4b51}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 3, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.110633338538462,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.110478842615385,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.110324346692308,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.110169850769231,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.110015354846154,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.109860858923077,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109706363,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.10948784175,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1092693205,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.10905079925,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.108832278,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.10766547075,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1064986635,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.10533185625,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.104165049,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1084085155,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.112651982,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1168954485,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.121138915,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.13207628525,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1430136555,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15395102575,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.164888396,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.17415672375,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1834250515,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.19269337925,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.201961707,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2166737475,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.231385788,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2460978285,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.260809869,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.274856414,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.288902959,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.302949504,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.316996049,                            !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.349907041,                            !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.374857597,                            !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.37941350275,                          !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.3839694085,                           !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.38852531425,                          !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.39308122,                             !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.39460928175,                          !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3961373435,                           !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.39766540525,                          !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.399193467,                            !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.39264244275,                          !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.3860914185,                           !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.37954039425,                          !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.37298937,                             !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.35873251675,                          !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3444756635,                           !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.33021881025,                          !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.315961957,                            !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.286253607,                            !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.249449736,                            !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.239194948,                            !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.22894016,                             !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.218685372,                            !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.208430584,                            !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.200374509,                            !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.192318434,                            !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.184262359,                            !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.176206284,                            !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.162536049,                            !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.148865814,                            !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.135195579,                            !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.121525344,                            !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.11937980825,                          !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.1172342725,                           !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.11508873675,                          !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.112943201,                            !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.11296971925,                          !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.1129962375,                           !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.11302275575,                          !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.113049274,                            !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.11321776975,                          !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.1133862655,                           !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.11355476125,                          !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.113723257,                            !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.113568761076923,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.113414265153846,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.113259769230769,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.113105273307692,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.112950777384615,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.112796281461538,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.112641785538462,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.112487289615385,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.112332793692308,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.112178297769231,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.112023801846154,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.111869305923077,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.11171481,                             !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.111560314076923,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.111405818153846,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.111251322230769,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.111096826307692,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.110942330384615,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.110787834461538;                      !- Value Until Time 98

OS:AdditionalProperties,
  {d50a5a06-ade2-4988-9883-f1b98067002a}, !- Handle
  {b5e49984-9823-4e80-aafb-7e1128ae4b51}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {e26aba28-d330-402f-b1c0-ed27636af1f5}, !- Handle
  Schedule Rule 60,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {07009723-c69d-4df1-b4e2-31bbe74d9837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7460202-31fc-479d-8193-4f5621bb1f81}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 3, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.162608958,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1593865815,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.156164205,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1529418285,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.149719452,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1478390535,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145958655,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1440782565,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.142197858,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13786671875,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1335355795,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.12920444025,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.124873301,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.124381956,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.123890611,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.123399266,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122907921,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12387096825,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1248340155,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12579706275,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.12676011,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12576096075,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1247618115,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12376266225,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.122763513,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12279479325,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1228260735,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12285735375,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.122888634,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1230503015,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.123211969,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1233736365,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.123535304,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12332909425,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1231228845,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12291667475,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.122710465,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12272126,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.122732055,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12274285,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.122753645,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.138290416272727,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138232026493507,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.138173636714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.138115246935065,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138056857155844,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.137998467376623,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.137940077597403,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.137881687818182,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.137823298038961,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.13776490825974,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.13770651848052,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.137648128701299,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.137589738922078,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.137531349142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.137472959363636,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.137414569584416,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.137356179805195,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.137297790025974,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.137239400246753,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.137181010467532,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.137122620688312,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.137064230909091,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.13700584112987,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.136947451350649,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.136889061571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.136830671792208,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.136772282012987,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.136713892233766,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.136655502454545,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.136597112675325,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.136538722896104,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.136480333116883,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.136421943337662,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.136363553558442,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.136305163779221,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.136246774,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13710086675,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1379549595,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.13880905225,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.139663145,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.140334515,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.141005885,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.141677255,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.142348625,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1429280895,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.143507554,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1440870185,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.144666483,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1467254785,                           !- Value Until Time 90
  22,                                     !- Hour 91
