  45,                                     !- Minute 91
  0.148784474,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1508434695,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.152902465,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.15532908825,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1577557115,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16018233475;                          !- Value Until Time 96

OS:AdditionalProperties,
  {74a86ba0-caa8-4992-9efa-e8c0818625b9}, !- Handle
  {f7460202-31fc-479d-8193-4f5621bb1f81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {bec6eff4-7080-419b-8971-a099ba5f7ed9}, !- Handle
  Schedule Rule 61,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e7bedff-de12-48fc-b544-f7306fe0d487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e0038240-3500-44ed-af9b-512537e52036}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.213191634,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.21064383,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.208096026,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205548222,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.203000418,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.19958353425,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1961666505,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19274976675,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.189332883,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.17570185375,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1620708245,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.14843979525,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.134808766,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.13620264275,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1375965195,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13899039625,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.140384273,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13144181475,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1224993565,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.11355689825,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.10461444,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1038463035,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.103078167,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1023100305,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.101541894,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10145017375,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1013584535,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.10126673325,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.101175013,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.10130429125,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1014335695,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.10156284775,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.101692126,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.10147582,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.101259514,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.101043208,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.100826902,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.100928716,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.10103053,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.101132344,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.101234158,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.141823762181818,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.141977395805195,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.142131029428571,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.142284663051948,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.142438296675325,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.142591930298701,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.142745563922078,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.142899197545455,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.143052831168831,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.143206464792208,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.143360098415584,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.143513732038961,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.143667365662338,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.143820999285714,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.143974632909091,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.144128266532468,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.144281900155844,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.144435533779221,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.144589167402597,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.144742801025974,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.144896434649351,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.145050068272727,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.145203701896104,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.145357335519481,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.145510969142857,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.145664602766234,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.14581823638961,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.145971870012987,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.146125503636364,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.14627913725974,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.146432770883117,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.146586404506494,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.14674003812987,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.146893671753247,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.147047305376623,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.147200939,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1531974985,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.159194058,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1651906175,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.171187177,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1699592715,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.168731366,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1675034605,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.166275555,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.17044818025,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1746208055,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.17879343075,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.182966056,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1873666185,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.191767181,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1961677435,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.200568306,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.203724138,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.20687997,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.210035802;                            !- Value Until Time 96

OS:AdditionalProperties,
  {e6ec6f2c-f470-432c-9495-ce8bee85a47a}, !- Handle
  {e0038240-3500-44ed-af9b-512537e52036}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {d0dfa03f-3caa-4fee-8486-f54da25a84a4}, !- Handle
  Schedule Rule 62,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {446da427-ded3-462e-b5eb-73eeace43621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {74247392-76c0-4f21-b512-9c31139a796e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.162608958,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1593865815,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.156164205,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1529418285,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.149719452,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1478390535,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145958655,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1440782565,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.142197858,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13786671875,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1335355795,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.12920444025,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.124873301,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.124381956,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.123890611,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.123399266,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.122907921,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12387096825,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1248340155,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12579706275,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.12676011,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12576096075,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1247618115,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12376266225,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.122763513,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.12279479325,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1228260735,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.12285735375,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.122888634,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1230503015,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.123211969,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1233736365,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.123535304,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12332909425,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1231228845,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12291667475,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.122710465,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12272126,                             !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.122732055,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12274285,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.122753645,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.138290416272727,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.138232026493507,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.138173636714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.138115246935065,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.138056857155844,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.137998467376623,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.137940077597403,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.137881687818182,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.137823298038961,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.13776490825974,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.13770651848052,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.137648128701299,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.137589738922078,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.137531349142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.137472959363636,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.137414569584416,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.137356179805195,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.137297790025974,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.137239400246753,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.137181010467532,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.137122620688312,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.137064230909091,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.13700584112987,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.136947451350649,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.136889061571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.136830671792208,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.136772282012987,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.136713892233766,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.136655502454545,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.136597112675325,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.136538722896104,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.136480333116883,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.136421943337662,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.136363553558442,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.136305163779221,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.136246774,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13710086675,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1379549595,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.13880905225,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.139663145,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.140334515,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.141005885,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.141677255,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.142348625,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1429280895,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.143507554,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1440870185,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.144666483,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1467254785,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.148784474,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1508434695,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.152902465,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.15532908825,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.1577557115,                           !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16018233475;                          !- Value Until Time 96

OS:AdditionalProperties,
  {77ed94a3-d776-4e23-aa85-37bf3b1423ca}, !- Handle
  {74247392-76c0-4f21-b512-9c31139a796e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {df1b1320-aa0b-4a88-b2a2-a4860781a85c}, !- Handle
  Schedule Rule 63,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {596823eb-6be6-4f2e-a26a-a3d42ab30292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab861058-ef3a-4c3b-9745-21f10d558eda}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.144263103,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1438742015,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1434853,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1430963985,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.142707497,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1425001755,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.142292854,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1420855325,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.141878211,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13817772225,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1344772335,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13077674475,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.127076256,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.12643238825,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1257885205,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12514465275,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.124500785,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12480618375,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1251115825,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12541698125,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.12572238,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12514604775,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1245697155,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12399338325,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.123417051,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1242334455,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.12504984,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1258662345,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.126682629,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12630153825,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1259204475,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12553935675,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.125158266,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12543280175,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1257073375,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12598187325,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.126256409,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12680360025,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1273507915,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12789798275,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.128445174,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.216742027090909,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.216306480402597,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.215870933714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.215435387025974,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.214999840337662,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.214564293649351,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.214128746961039,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.213693200272727,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.213257653584416,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.212822106896104,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.212386560207792,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.21195101351948,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.211515466831169,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.211079920142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.210644373454545,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.210208826766234,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.209773280077922,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.20933773338961,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.208902186701299,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.208466640012987,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.208031093324675,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.207595546636364,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.207159999948052,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.20672445325974,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.206288906571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.205853359883117,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.205417813194805,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.204982266506493,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.204546719818182,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.20411117312987,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.203675626441558,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.203240079753247,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.202804533064935,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.202368986376623,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.201933439688312,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.201497893,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.19726554075,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1930331885,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.18880083625,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.184568484,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1808897895,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.177211095,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1735324005,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.169853706,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.16283861525,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1558235245,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.14880843375,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.141793343,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1419479955,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.142102648,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1422573005,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.142411953,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1428747405,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.143337528,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1438003155;                           !- Value Until Time 96

OS:AdditionalProperties,
  {a119333c-8390-4182-963a-e6c98c869c84}, !- Handle
  {ab861058-ef3a-4c3b-9745-21f10d558eda}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {ae9189eb-0241-4624-9196-a40f892b0d87}, !- Handle
  Schedule Rule 64,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {67946df9-5218-4b4b-9889-69608995de9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {92f3f276-c24e-4f90-8247-66aa27596357}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.203852442,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2000270255,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.196201609,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1923761925,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.188550776,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.184299727,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.180048678,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175797629,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.17154658,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.16025252175,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1489584635,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13766440525,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.126370347,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.12212613525,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1178819235,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.11363771175,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1093935,                              !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.10711286,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.10483222,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.10255158,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.10027094,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.10034318125,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1004154225,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.10048766375,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.100559905,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10056603075,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1005721565,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.10057828225,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.100584408,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.100681786,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.100779164,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.100876542,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.10097392,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.10087442975,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1007749395,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.10067544925,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.100575959,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.100501793,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.100427627,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.100353461,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.100279295,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.217110106727273,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.217147815506494,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.217185524285714,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.217223233064935,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.217260941844156,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.217298650623377,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.217336359402597,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.217374068181818,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.217411776961039,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.21744948574026,                       !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.217487194519481,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.217524903298701,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.217562612077922,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.217600320857143,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.217638029636364,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.217675738415584,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.217713447194805,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.217751155974026,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.217788864753247,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.217826573532467,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.217864282311688,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.217901991090909,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.21793969987013,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.217977408649351,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.218015117428571,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.218052826207792,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.218090534987013,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.218128243766234,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.218165952545455,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.218203661324675,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.218241370103896,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.218279078883117,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.218316787662338,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.218354496441558,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.218392205220779,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.218429914,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.22127505175,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2241201895,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.22696532725,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.229810465,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.219863238,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.209916011,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.199968784,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.190021557,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1826712865,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.175321016,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1679707455,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.160620475,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.16709927625,                          !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.1735780775,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.18005687875,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.18653568,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1908648705,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.195194061,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1995232515;                           !- Value Until Time 96

OS:AdditionalProperties,
  {e3369149-ebde-492d-be4d-977a68d326fa}, !- Handle
  {92f3f276-c24e-4f90-8247-66aa27596357}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {5022f9f0-3bf7-4fba-910b-b62ef567df5f}, !- Handle
  Schedule Rule 65,                       !- Name
  {5bdb989b-9426-48c9-8cfc-55069fab51b2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3aaec1df-3fd4-40ba-a5d4-61ca7498ea88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {214f0c0d-df0c-4403-bef6-944e80673fd0}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.144263103,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1438742015,                           !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1434853,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1430963985,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.142707497,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1425001755,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.142292854,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1420855325,                           !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.141878211,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13817772225,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.1344772335,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13077674475,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.127076256,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.12643238825,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1257885205,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12514465275,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.124500785,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.12480618375,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1251115825,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12541698125,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.12572238,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.12514604775,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1245697155,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12399338325,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.123417051,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1242334455,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.12504984,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1258662345,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.126682629,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12630153825,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1259204475,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.12553935675,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.125158266,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.12543280175,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.1257073375,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.12598187325,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.126256409,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.12680360025,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.1273507915,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.12789798275,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.128445174,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.216742027090909,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.216306480402597,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.215870933714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.215435387025974,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.214999840337662,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.214564293649351,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.214128746961039,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.213693200272727,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.213257653584416,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.212822106896104,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.212386560207792,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.21195101351948,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.211515466831169,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.211079920142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.210644373454545,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.210208826766234,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.209773280077922,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.20933773338961,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.208902186701299,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.208466640012987,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.208031093324675,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.207595546636364,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.207159999948052,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.20672445325974,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.206288906571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.205853359883117,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.205417813194805,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.204982266506493,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.204546719818182,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.20411117312987,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.203675626441558,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.203240079753247,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.202804533064935,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.202368986376623,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.201933439688312,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.201497893,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.19726554075,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1930331885,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.18880083625,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.184568484,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1808897895,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.177211095,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1735324005,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.169853706,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.16283861525,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1558235245,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.14880843375,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.141793343,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1419479955,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.142102648,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.1422573005,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.142411953,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.1428747405,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.143337528,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1438003155;                           !- Value Until Time 96

OS:AdditionalProperties,
  {67b2062f-0517-4b20-9ecc-b59fb64ca67a}, !- Handle
  {214f0c0d-df0c-4403-bef6-944e80673fd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  {2b744a70-de7c-4d0b-914d-b68afa80109d}, !- Default Day Schedule Name
  {1a1633f1-37d3-4c8f-9970-34d9b10dff28}, !- Summer Design Day Schedule Name
  {f387e7ac-1ee5-4a2f-87bf-87a37c9ae4e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d114eade-c28c-4e24-9053-b2619bb051c5}, !- Handle
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {2b744a70-de7c-4d0b-914d-b68afa80109d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.868949811852223,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.868871190823174,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.868792569794125,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.868713948765076,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.868635327736027,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.868556706706979,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.86847808567793,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.867168342641029,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.865858599604128,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.864548856567227,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.863239113530327,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.862866835147745,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.862494556765163,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.862122278382582,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.86175,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.862816069913757,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.863882139827513,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.86494820974127,                       !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.866014279655026,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.868779292732928,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.87154430581083,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.874309318888732,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.877074331966634,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.882029018803902,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.886983705641171,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.891938392478439,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.896893079315708,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.902399415028983,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.907905750742259,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.913412086455535,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.918918422168811,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.923859571610349,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.928800721051887,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.933741870493426,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.938683019934964,                      !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.946263961543899,                      !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.953655379612611,                      !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.954196875441821,                      !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.954738371271031,                      !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.95527986710024,                       !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.95582136292945,                       !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.956241022197088,                      !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.956660681464725,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.957080340732362,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9575,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.956643759720062,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.955787519440124,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.954931279160187,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.954075038880249,                      !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.951150961402517,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.948226883924784,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.945302806447052,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.94237872896932,                       !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.922275696309911,                      !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.886090237522975,                      !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.883403064470522,                      !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.880715891418069,                      !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.878028718365616,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.875341545313163,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.873970883995476,                      !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.872600222677789,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.871229561360102,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.869858900042415,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.869351247702531,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.868843595362647,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.868335943022763,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.867828290682879,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.867840135904143,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.867851981125407,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.86786382634667,                       !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.867875671567934,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.866631923335218,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.865388175102503,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.864144426869786,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.862900678637071,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.864806067086102,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.866711455535134,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.868616843984165,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.870522232433197,                      !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.870443611404148,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.870364990375099,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.870286369346051,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.870207748317002,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.870129127287953,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.870050506258904,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.869971885229856,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.869893264200807,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.869814643171758,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.86973602214271,                       !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.869657401113661,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.869578780084612,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.869500159055563,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.869421538026515,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.869342916997466,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.869264295968417,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.869185674939369,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.86910705391032,                       !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.869028432881271;                      !- Value Until Time 98

OS:AdditionalProperties,
  {1d974b2b-d6cd-47dd-ad3a-96fda7458cd1}, !- Handle
  {2b744a70-de7c-4d0b-914d-b68afa80109d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1a1633f1-37d3-4c8f-9970-34d9b10dff28}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f387e7ac-1ee5-4a2f-87bf-87a37c9ae4e7}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45c3f703-9613-4285-b787-7d24e65f4416}, !- Handle
  Schedule Rule 66,                       !- Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ae0f251-79da-4d44-b923-8d7c70291ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fdee627-39dc-48c1-a043-b686f85b343e}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3048,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.303825,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30285,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.301875,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3009,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.30035,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2998,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.29925,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2987,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29755,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2964,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.29525,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2941,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2906625,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.287225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2837875,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.28035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2784375,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.276525,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2746125,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2727,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.272825,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.27295,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273075,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2732,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.273175,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.27315,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.273125,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2731,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.273175,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27325,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.273325,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2734,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27375,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2741,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.27445,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2748,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27555,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2763,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.27705,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2778,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.341836363636363,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.341875324675324,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.341914285714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.341953246753247,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.341992207792208,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.342031168831169,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.34207012987013,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.342109090909091,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.342148051948052,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.342187012987013,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.342225974025974,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.342264935064935,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.342303896103896,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.342342857142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.342381818181818,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.342420779220779,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.34245974025974,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.342498701298701,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.342537662337662,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.342576623376623,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.342615584415584,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.342654545454545,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.342693506493506,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.342732467532468,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.342771428571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.34281038961039,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.342849350649351,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.342888311688312,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.342927272727273,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.342966233766234,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.343005194805195,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.343044155844156,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.343083116883117,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.343122077922078,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.343161038961039,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3432,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.342775,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.34235,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.341925,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3415,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3402,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3389,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3376,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3363,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.333575,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.33085,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.328125,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3254,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.322225,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.31905,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.315875,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3127,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.310725,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.30875,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.306775;                               !- Value Until Time 96

OS:AdditionalProperties,
  {81340b85-516a-423d-87b6-9bff5a1b9953}, !- Handle
  {0fdee627-39dc-48c1-a043-b686f85b343e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f885396f-5e6f-4fe5-9d54-3fc9023d4235}, !- Handle
  Schedule Rule 67,                       !- Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f7f33b0-1824-471c-9dc0-5dc53d751c5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e0d5c45a-e074-4c67-81af-931f3a4862a1}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.283,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.279025,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.27505,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271075,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2671,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.261725,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25635,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.250975,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2456,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.24015,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2347,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.22925,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2238,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2204325,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.217065,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2136975,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.21033,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2116725,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.213015,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2143575,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2157,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.216275,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.21685,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.217425,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.218,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.219325,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.22065,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.221975,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2233,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2246,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.2259,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2272,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2285,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.229275,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.23005,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.230825,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2316,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.231675,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.23175,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.231825,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2319,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.283827272727273,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.283920779220779,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.284014285714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.284107792207792,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.284201298701299,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.284294805194805,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.284388311688312,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.284481818181818,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.284575324675325,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.284668831168831,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.284762337662338,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.284855844155844,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.284949350649351,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.285042857142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.285136363636364,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.28522987012987,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.285323376623377,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.285416883116883,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28551038961039,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.285603896103896,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.285697402597403,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.285790909090909,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.285884415584415,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.285977922077922,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.286071428571428,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.286164935064935,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.286258441558441,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.286351948051948,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.286445454545454,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.286538961038961,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.286632467532467,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.286725974025974,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.28681948051948,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.286912987012987,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.287006493506493,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2871,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.287975,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.28885,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.289725,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2906,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.289975,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.28935,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.288725,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2881,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.28665,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2852,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.28375,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.2823,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.284325,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.28635,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.288375,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2904,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.28855,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2867,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.28485;                                !- Value Until Time 96

OS:AdditionalProperties,
  {f349c9e0-6c41-44a9-bdde-49d22bd1d346}, !- Handle
  {e0d5c45a-e074-4c67-81af-931f3a4862a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2888efa0-63e4-4708-aa1d-5a7d27deb31f}, !- Handle
  Schedule Rule 68,                       !- Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a59c9e51-3db7-47d4-abf4-e8004d29deef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {c4e9c4ef-5ef4-4e6d-9924-b85d262b816c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 5, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3048,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.303825,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30285,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.301875,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3009,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.30035,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2998,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.29925,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2987,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.29755,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2964,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.29525,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2941,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2906625,                              !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.287225,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2837875,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.28035,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2784375,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.276525,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2746125,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2727,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.272825,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.27295,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.273075,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2732,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.273175,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.27315,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.273125,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2731,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.273175,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27325,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.273325,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.2734,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.27375,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2741,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.27445,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2748,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.27555,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2763,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.27705,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2778,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.341836363636363,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.341875324675324,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.341914285714286,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.341953246753247,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.341992207792208,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.342031168831169,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.34207012987013,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.342109090909091,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.342148051948052,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.342187012987013,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.342225974025974,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.342264935064935,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.342303896103896,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.342342857142857,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.342381818181818,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.342420779220779,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.34245974025974,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.342498701298701,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.342537662337662,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.342576623376623,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.342615584415584,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.342654545454545,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.342693506493506,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.342732467532468,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.342771428571429,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.34281038961039,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.342849350649351,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.342888311688312,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.342927272727273,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.342966233766234,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.343005194805195,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.343044155844156,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.343083116883117,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.343122077922078,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.343161038961039,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.3432,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.342775,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.34235,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.341925,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.3415,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.3402,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3389,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.3376,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.3363,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.333575,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.33085,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.328125,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.3254,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.322225,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.31905,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.315875,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3127,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.310725,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.30875,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.306775;                               !- Value Until Time 96

OS:AdditionalProperties,
  {6ff5129f-3d48-4bd2-b78d-2d218ec8edca}, !- Handle
  {c4e9c4ef-5ef4-4e6d-9924-b85d262b816c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f2ff6b6d-aefb-48c4-b815-e8f83fc51d09}, !- Handle
  Schedule Rule 69,                       !- Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {86ea0662-16ca-4d59-8a1f-1192d927f1e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4ae1c7d-e50a-4dcf-ba85-8163b2d154c0}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.303384615384615,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.302803846153846,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.302223076923077,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.301642307692308,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.301061538461538,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.300480769230769,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2999,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.290225,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28055,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.270875,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2612,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25845,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2557,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25295,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2502,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.258075,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26595,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.273825,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2817,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.302125,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.32255,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342975,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3634,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4366,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4732,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5098,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.550475,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.59115,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.631825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6725,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.709,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.7455,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.782,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8185,                                 !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.8745,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.9291,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.9331,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.9371,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.9411,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.9451,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.9482,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9513,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.9544,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.9575,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.951175,                               !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.94485,                                !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.938525,                               !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.9322,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.9106,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.889,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.8674,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.8458,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.6973,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.43,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.41015,                                !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.3903,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.37045,                                !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.3506,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.340475,                               !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.33035,                                !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.320225,                               !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.3101,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.30635,                                !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.3026,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.29885,                                !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.2951,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2951875,                              !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.295275,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2953625,                              !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.29545,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2862625,                              !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.277075,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2678875,                              !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2587,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.272775,                               !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.28685,                                !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.300925,                               !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.315,                                  !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.314419230769231,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.313838461538462,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.313257692307692,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.312676923076923,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.312096153846154,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.311515384615385,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.310934615384615,                      !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.310353846153846,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.309773076923077,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.309192307692308,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.308611538461538,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.308030769230769,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.30745,                                !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.306869230769231,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.306288461538462,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.305707692307692,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.305126923076923,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.304546153846154,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.303965384615385;                      !- Value Until Time 98

OS:AdditionalProperties,
  {7667ce38-ab37-41d1-9b94-8c6293223fc4}, !- Handle
  {e4ae1c7d-e50a-4dcf-ba85-8163b2d154c0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {25cac201-3fdb-43d8-bf03-7c80ae2f8811}, !- Handle
  Schedule Rule 70,                       !- Name
  {d1c016b2-1002-465a-93e2-d1efc5fc1525}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {845ad80f-72ce-4540-844d-4778da16e77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f9c2b363-2d5d-4e87-b01d-53a51492155f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {d648e58b-3900-4575-a302-0b6aaf0ffcf9}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2287,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2283,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2279,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2275,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2271,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2267,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2263,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22555,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2248,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22405,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2233,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.225375,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22745,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.229525,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2316,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.23675,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2419,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.24705,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2522,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2645,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2768,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2891,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3014,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.31655,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3317,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.34685,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.362,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3808,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3996,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4184,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4372,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4518,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4664,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.481,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4956,                                 !- Value Until Time 35
  8,                                      !- Hour 36
  52,                                     !- Minute 36
  0.5239,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  0,                                      !- Minute 37
  0.5574,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  15,                                     !- Minute 38
  0.559525,                               !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  0.56165,                                !- Value Until Time 39
  9,                                      !- Hour 40
  45,                                     !- Minute 40
  0.563775,                               !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.5659,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.5661,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.5663,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.5665,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.5667,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.55865,                                !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.5506,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.54255,                                !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.5345,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.52255,                                !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5106,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.49865,                                !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.4867,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.4227,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  15,                                     !- Minute 55
  0.3184,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  30,                                     !- Minute 56
  0.31045,                                !- Value Until Time 56
  13,                                     !- Hour 57
  45,                                     !- Minute 57
  0.3025,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.29455,                                !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.2866,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.282675,                               !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.27875,                                !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.274825,                               !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.2709,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.267375,                               !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.26385,                                !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.260325,                               !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.2568,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2531675,                              !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.249535,                               !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.2459025,                              !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.24227,                                !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.2385775,                              !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.234885,                               !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.2311925,                              !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.2275,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.2298,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.2321,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.2344,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.2367,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.2363,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.2359,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.2355,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.2351,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.2347,                                 !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.2343,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.2339,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.2335,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.2331,                                 !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.2327,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.2323,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.2319,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.2315,                                 !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.2311,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.2307,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.2303,                                 !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.2299,                                 !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.2295,                                 !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.2291;                                 !- Value Until Time 98

OS:AdditionalProperties,
  {dfafa436-2ff5-49be-b566-342dc578eb55}, !- Handle
  {f9c2b363-2d5d-4e87-b01d-53a51492155f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {bcec1394-2e72-4903-a6c1-fbbdf824ae10}, !- Default Day Schedule Name
  {0c9590af-0145-4cc5-81e3-fd099ceb60e7}, !- Summer Design Day Schedule Name
  {414d76dd-5944-4177-9341-faef2e7eba63}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7baa078c-52e5-4bf9-b43e-05cc5b019ea1}, !- Handle
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2229.6638999999909,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-22 00:37:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-22 00:37:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bcec1394-2e72-4903-a6c1-fbbdf824ae10}, !- Handle
  54 Zone VAV Occ Sch Default 1,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c9590af-0145-4cc5-81e3-fd099ceb60e7}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {414d76dd-5944-4177-9341-faef2e7eba63}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21d3ee33-ba71-4c1d-8ac0-c1a8c0109581}, !- Handle
  54 Zone VAV Occ Sch Sunday Rule 1,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e52558c3-0136-425c-8381-353f25ecb4a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e52558c3-0136-425c-8381-353f25ecb4a3}, !- Handle
  54 Zone VAV Occ Sch Sunday 1,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1d1858e-fae5-430c-817a-77e606672dc9}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 3,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {264cd518-241b-4fa9-8642-05c54c0d1949}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {264cd518-241b-4fa9-8642-05c54c0d1949}, !- Handle
  54 Zone VAV Occ Sch Friday 3,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09770938-6be6-49ea-b1d1-118118b8297f}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 4,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4d0278d-364d-450b-b2e8-ca6280987aaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4d0278d-364d-450b-b2e8-ca6280987aaa}, !- Handle
  54 Zone VAV Occ Sch Friday 4,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c9f8c33-4288-495d-b30b-20a2200f051e}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 5,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b44263a7-afcf-48dc-9de0-9415fd602243}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b44263a7-afcf-48dc-9de0-9415fd602243}, !- Handle
  54 Zone VAV Occ Sch Friday 5,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f6525f3-983d-461a-9f09-9d713a136717}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 3,    !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b4cc059-1ff6-4f72-8ea0-813df368846f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b4cc059-1ff6-4f72-8ea0-813df368846f}, !- Handle
  54 Zone VAV Occ Sch Thursday 3,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec24a7a4-6a67-489b-855d-0e924cecd899}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 4,    !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {16ea0360-32bd-4e05-bd5a-1c289ebd0870}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {16ea0360-32bd-4e05-bd5a-1c289ebd0870}, !- Handle
  54 Zone VAV Occ Sch Thursday 4,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73970e90-8866-4bcd-b3e6-7803b1d86a80}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 5,    !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6a90e632-b6cb-4af3-86ed-1d24ea56619f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a90e632-b6cb-4af3-86ed-1d24ea56619f}, !- Handle
  54 Zone VAV Occ Sch Thursday 5,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f89fe2d-2f8b-4f83-94bd-d1c821fa279d}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 3,   !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a78c16f4-66eb-433a-b952-d7ad4324f5dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a78c16f4-66eb-433a-b952-d7ad4324f5dd}, !- Handle
  54 Zone VAV Occ Sch Wednesday 3,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cfec057-bd86-48a7-8420-ae016c4fb29e}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 4,   !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {10eb0729-5062-462f-bf05-5a2184b1668f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {10eb0729-5062-462f-bf05-5a2184b1668f}, !- Handle
  54 Zone VAV Occ Sch Wednesday 4,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb8ba246-c0de-4b32-b78a-c92a47900953}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 5,   !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3b4075d8-07a6-49e8-adfb-ca85ab4c524e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3b4075d8-07a6-49e8-adfb-ca85ab4c524e}, !- Handle
  54 Zone VAV Occ Sch Wednesday 5,        !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f123f61b-bf8d-4796-9f09-40ea623f2b12}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 3,     !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {01cb995d-a572-4494-ad75-1c310aa79852}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01cb995d-a572-4494-ad75-1c310aa79852}, !- Handle
  54 Zone VAV Occ Sch Tuesday 3,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2478d86-4533-47b9-9145-093358721497}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 4,     !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c1ede13f-908d-4c7d-bf9d-4739a80561e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c1ede13f-908d-4c7d-bf9d-4739a80561e7}, !- Handle
  54 Zone VAV Occ Sch Tuesday 4,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53be3d5f-eeca-4244-bad1-858bf108b707}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 5,     !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {e13fad4e-6fa9-4668-abfd-f35178b04a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e13fad4e-6fa9-4668-abfd-f35178b04a79}, !- Handle
  54 Zone VAV Occ Sch Tuesday 5,          !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b320aebf-3cd2-4902-9b6d-776b12441045}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 3,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {8621b35e-83bb-4644-8c54-c591e3a2ae17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8621b35e-83bb-4644-8c54-c591e3a2ae17}, !- Handle
  54 Zone VAV Occ Sch Monday 3,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e57d6ff1-d37c-4a6a-9ce4-421acc01ffca}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 4,      !- Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {00681d0d-c346-4ee8-b194-466acd1091ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {00681d0d-c346-4ee8-b194-466acd1091ce}, !- Handle
  54 Zone VAV Occ Sch Monday 4,           !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  {8c3c0c75-51f3-4dd1-82d2-db3c1f1a9105}, !- Default Day Schedule Name
  {243b605c-df03-48b9-8755-0009ad3f2e38}, !- Summer Design Day Schedule Name
  {3fbb874c-b409-401a-a2c2-f2da0f0559b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c3c0c75-51f3-4dd1-82d2-db3c1f1a9105}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b6c51b6-9622-48e8-ba59-7678daad8c8d}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {243b605c-df03-48b9-8755-0009ad3f2e38}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93ba7adf-7cd4-43da-ba37-f92c53c32762}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fbb874c-b409-401a-a2c2-f2da0f0559b8}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {903d9728-8ce8-4d2b-9a0d-e2668ade4c43}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff59e02c-a8f9-4685-b1e0-d7272ba97b3c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {ec9dc653-2f45-4cb5-bca6-4df0803d468a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ec9dc653-2f45-4cb5-bca6-4df0803d468a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c82b525b-6837-4379-9c65-bfc54b0a2140}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c0ebbcd-7a4f-477e-b10a-cfbf14559164}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {cd104397-55d8-491f-85a0-fb010372d475}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {cd104397-55d8-491f-85a0-fb010372d475}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b10bf5c0-af2d-44be-ae02-75fc3d414c04}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4fbd350-fe40-4460-9168-4e5d9452e9a8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {9e9758ed-ca60-4cf3-8dcc-f3ac0b01fc51}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {9e9758ed-ca60-4cf3-8dcc-f3ac0b01fc51}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 4, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e14ca654-2328-4f95-82c1-ff9e0fc28633}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b1cb139-1ea5-4fc8-a377-e33e97c7792a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {21190565-b67e-4952-97d8-048876c7ff69}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {21190565-b67e-4952-97d8-048876c7ff69}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 6, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38e5c48a-e689-4ac2-a1ff-64dc5a46a6e7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdf93711-8a06-4fd5-a409-9f7a0ea31748}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6a387053-f7cf-46a3-820a-8825c1e47e24}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6a387053-f7cf-46a3-820a-8825c1e47e24}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 8, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b498d203-017f-4e96-85a5-d6b79111b158}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {00f1df08-7940-442b-b1ec-7c9ce479b143}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bb221ec7-7354-491b-8ebb-4c3adb60aaa5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {bb221ec7-7354-491b-8ebb-4c3adb60aaa5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 10, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f2203136-81a1-4288-8e67-4b436ffb4997}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c1f2454-5c78-4738-a068-32c0cb45678e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c1367d10-880d-4280-a625-8f547b89a7ce}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c1367d10-880d-4280-a625-8f547b89a7ce}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 12, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e016d63f-aaf8-4019-a67e-0d85314a0489}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c9762a1-b52b-4024-8bf6-f89e68679600}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {395bc524-3ef9-447f-bd8a-f8a4c18775b1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {395bc524-3ef9-447f-bd8a-f8a4c18775b1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 14, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4edb4df1-35e6-4b89-99bb-47788c847644}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f5715d8-2259-4159-af35-0699bf2e2653}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e31db726-3937-42b1-81b2-fbfc09078775}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e31db726-3937-42b1-81b2-fbfc09078775}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 16, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3a806d89-0161-4d17-8056-8c0ab3bbfe2c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c814ce3-a798-4ecc-be1d-90f7c1b3b63a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {63a89091-ee23-4b09-bf4d-304dd14879e1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {63a89091-ee23-4b09-bf4d-304dd14879e1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 18, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6fe3e1aa-50a8-4ec1-8052-c2d105d74e2d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {08ec2e53-5e56-4495-8b5f-200fa5494e73}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {71d6b599-d5c9-4125-aa00-310d39f2aa10}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {71d6b599-d5c9-4125-aa00-310d39f2aa10}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 20, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5bf50a42-fbd0-4733-99e5-b48625e5a12c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {caf820da-35ef-4765-aabb-f0ed66a52f90}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fb777d7a-b074-41ec-b331-076a268a2f05}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fb777d7a-b074-41ec-b331-076a268a2f05}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 22, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {306c5328-366b-4878-b3f1-9a6a8ef499e3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfe8dc8a-7f19-4d77-b22f-41b319734ca0}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5eac73e6-44df-4ada-a05b-be28ef0e76a2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {5eac73e6-44df-4ada-a05b-be28ef0e76a2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 24, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15596856-d623-47b0-8f0d-59c1b7ab3da5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87bc0221-5481-4965-ae18-33733c8e8f6c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c46ff14b-4ae5-478c-baa9-533be277d66d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c46ff14b-4ae5-478c-baa9-533be277d66d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 26, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0da0af0b-84be-4015-8eb6-1fedefca1b8b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41a4fb41-a178-46e4-af12-d210b65e8bfe}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27 Rule, !- Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {951e466f-90e3-4cc9-8fdf-71edb7518dff}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {951e466f-90e3-4cc9-8fdf-71edb7518dff}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 28, !- Name
  {1c4bb4e9-924b-4f9a-90c2-5a7aa7456858}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {02c0a970-795c-422c-aaaa-a38f0869c020}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground HVAC On Infiltration, !- Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbcb51d6-e5e7-4960-9992-bed623ea1783}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground HVAC Off Infiltration, !- Name
  {7d971461-87ee-4a6a-b4c6-36ddce53de09}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ecc9fcf-7874-486b-95a8-41bdf5b6bff8}, !- Handle
  SecondarySchool Auditorium C  - Story Ground HVAC On Infiltration, !- Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {587d84b3-c736-4262-b089-2f2cdae9c969}, !- Handle
  SecondarySchool Auditorium C  - Story Ground HVAC Off Infiltration, !- Name
  {5a566ced-1281-456f-91d2-c575c6e3b006}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31102ce3-483c-4e00-bbaf-436cd407573e}, !- Handle
  SecondarySchool Auditorium B  - Story Ground HVAC On Infiltration, !- Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac692690-eecc-4942-9142-45e7362158cd}, !- Handle
  SecondarySchool Auditorium B  - Story Ground HVAC Off Infiltration, !- Name
  {595305ac-1896-44d3-baac-ee2b0c284013}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79240ef0-c9be-4c4b-bec8-0271412b2c2a}, !- Handle
  SecondarySchool Gym B  - Story Ground HVAC On Infiltration, !- Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ce1805b-d345-4577-9667-a23442efd419}, !- Handle
  SecondarySchool Gym B  - Story Ground HVAC Off Infiltration, !- Name
  {06717cb8-1e01-4a7d-a985-cbbd6d4ddcb6}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1aa045a8-1d7b-4ce4-bfec-526c593d1b38}, !- Handle
  SecondarySchool Gym B end_a - Story Ground HVAC On Infiltration, !- Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce740867-2f88-4c7d-afc0-362940b73cd6}, !- Handle
  SecondarySchool Gym B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4d537868-7a1f-4d02-9cd7-82605b1023d6}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2718daeb-b38e-4b01-a7b4-5df01c1041ac}, !- Handle
  SecondarySchool Gym A  - Story Ground HVAC On Infiltration, !- Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef36e15a-dae3-4106-bd1d-460db5f2bf37}, !- Handle
  SecondarySchool Gym A  - Story Ground HVAC Off Infiltration, !- Name
  {2a77b2b8-f164-441f-b5e4-aedcbfd531df}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd87458c-7344-419a-8c04-85157d489876}, !- Handle
  SecondarySchool Gym A end_a - Story Ground HVAC On Infiltration, !- Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ab63c59-5765-452d-8e4e-e9fceb036587}, !- Handle
  SecondarySchool Gym A end_a - Story Ground HVAC Off Infiltration, !- Name
  {dccf2702-070a-4ea8-8bc3-60d752750360}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1df280ce-0293-47a6-afc5-1aefd8076b02}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground HVAC On Infiltration, !- Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7515e7b-eedb-4ab3-b8ec-4d3a5a6b18b0}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground HVAC Off Infiltration, !- Name
  {73d7f2e0-ce8d-47c7-8e56-69838b935074}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8259b05-cf6e-4990-ae98-a8fbbd6e01ae}, !- Handle
  SecondarySchool Mechanical C end_b - Story Ground HVAC On Infiltration, !- Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a46cf32-96e3-4efa-9d87-12240e9c7a24}, !- Handle
  SecondarySchool Mechanical C end_b - Story Ground HVAC Off Infiltration, !- Name
  {24dd1b98-284b-4770-868e-ddc5b21c39dd}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38c1a246-59ec-40e7-b504-e18106f4143b}, !- Handle
  SecondarySchool Mechanical A end_b - Story Ground HVAC On Infiltration, !- Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ed797ee-7eee-4eaf-abf4-ad40c4d654e6}, !- Handle
  SecondarySchool Mechanical A end_b - Story Ground HVAC Off Infiltration, !- Name
  {85100a47-cef0-4f14-b64b-d185678da529}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {402a9a88-b89d-423f-a76d-2c74863a13d5}, !- Handle
  SecondarySchool Mechanical C  - Story Ground 1 HVAC On Infiltration, !- Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19348d67-73dc-4ad4-b951-02ecadf2e6ae}, !- Handle
  SecondarySchool Mechanical C  - Story Ground 1 HVAC Off Infiltration, !- Name
  {2b0bd465-bed7-4cb4-9889-eccf23ee9513}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c60d40ea-eaa6-4834-ae96-1e38662e4e68}, !- Handle
  SecondarySchool Mechanical A  - Story Ground 1 HVAC On Infiltration, !- Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f20038ef-b8a8-4450-8150-58ad42cdd55b}, !- Handle
  SecondarySchool Mechanical A  - Story Ground 1 HVAC Off Infiltration, !- Name
  {98f0e911-615e-46d5-b5c9-9ce851e0d201}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56803322-b2b2-40dc-8cbd-3dc4abf555ad}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground HVAC On Infiltration, !- Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca5c76db-88bf-4d41-b28e-cfcbab2a1844}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground HVAC Off Infiltration, !- Name
  {004eccd2-57c5-46cd-bfe8-ea7c631bf510}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce538cc9-64e6-4977-8845-cc06a15d27bb}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC On Infiltration, !- Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eb244ab-0ad7-4036-a470-54ddb5bb4fba}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC Off Infiltration, !- Name
  {8b056b39-744b-4352-980a-1d0226eb3dc6}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cd19f87-e095-42e5-a59c-06b78cc93b95}, !- Handle
  SecondarySchool Gym C  - Story Ground HVAC On Infiltration, !- Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f42ce67-2bea-4f72-893a-e9cc720661c6}, !- Handle
  SecondarySchool Gym C  - Story Ground HVAC Off Infiltration, !- Name
  {bc0e2c2f-a56f-4a27-b613-a08f5bde8f09}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5a2587f-674d-442e-80bc-438304521506}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC On Infiltration, !- Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c00a6a7c-8ae4-4dd1-8d52-6e368534a712}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC Off Infiltration, !- Name
  {495f2f93-4098-4e69-a779-8ada4e4f99ae}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6966301a-8092-4cf6-be9a-3b20d6992d88}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC On Infiltration, !- Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73924fd4-10e6-4752-a9a5-25aafa358abe}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC Off Infiltration, !- Name
  {06f3521b-cee1-4680-8a2b-1ca2a85fc3bf}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01fed932-fb9d-4182-920e-4e4b43f45f82}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c50056a6-9237-42ed-8977-e0de412ba109}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {2ebcbc85-bd76-48f9-8393-0181562802ee}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b225173-b2cf-4c80-bcc3-b1df8df193c3}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground HVAC On Infiltration, !- Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e2c1e69-fd8a-4c0b-a9b1-004a75b5cd29}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground HVAC Off Infiltration, !- Name
  {b09d1dd2-9579-4885-8a83-c8e502ab6356}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a91a169a-fa79-4315-838a-9b24bc848d94}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC On Infiltration, !- Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6c7fd5b-77d6-4631-815d-d9fe22877f4f}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC Off Infiltration, !- Name
  {3086e6e3-0176-459c-bfad-ad17d6838bb3}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b324acf-dbde-4dce-a4f2-d4674d19a1bf}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC On Infiltration, !- Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b5a7234-c55c-4c28-a261-d9d2154e4fdd}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC Off Infiltration, !- Name
  {9fcfa305-af9d-4277-8d85-c22ee51a56fe}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84e7b109-f58e-4a83-bcd3-dbe3a11349af}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC On Infiltration, !- Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4c2d55b-5a48-402b-8378-07d23c328ff0}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC Off Infiltration, !- Name
  {45c0a5ec-2742-4636-aa3b-15eda713e402}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9672b5e8-08d5-4697-8643-df95201dcb6a}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC On Infiltration, !- Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4b420c6-d46d-4842-a449-064d2b9ef16c}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC Off Infiltration, !- Name
  {a8f34555-526d-414f-83db-bed4506d0dea}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61542088-c209-4bef-850e-8dd262fe818d}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC On Infiltration, !- Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {254d1702-c62b-45b9-bb79-bcaa631abdaa}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC Off Infiltration, !- Name
  {020cbb2f-4496-442f-b2be-4910de8b4f41}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d645f6b-41a5-4879-ace6-be53eb47e7a0}, !- Handle
  SecondarySchool Mechanical B  - Story Ground 1 HVAC On Infiltration, !- Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd1d1206-1cb3-44db-8e3a-d252649bd83f}, !- Handle
  SecondarySchool Mechanical B  - Story Ground 1 HVAC Off Infiltration, !- Name
  {c3ec2326-37cf-4f97-be4b-715c568188be}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d77f68d4-d9aa-48c4-a8c0-f7a02b14ddc2}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC On Infiltration, !- Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b578fee2-36b7-45fe-9c43-a3b4eadddc6f}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC Off Infiltration, !- Name
  {83f50f68-ad94-4212-82f8-58021ec5949e}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4027845c-abc6-48f8-af6b-e736a877959f}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a6a960a-ce45-4305-a7e1-3fd707105dc9}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {86275c4a-9b97-4909-962f-948e7cd28245}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {985bddb3-349b-479e-a61c-39e955ae16ab}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be05b653-9587-4431-860a-619f5ea9bc09}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {9afdbccc-dbad-4d73-81b0-7d65435f356c}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bea34e7e-1354-489e-9ae1-4fb9a9efeb01}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC On Infiltration, !- Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6758e389-6ad0-49ce-a3f5-0b976674c221}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC Off Infiltration, !- Name
  {7c819856-bd0f-41b3-852a-42ea499b0644}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4201c1a6-cf6a-4095-9219-ca4e9acb7ead}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC On Infiltration, !- Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {664cf1da-c9f0-47ce-988e-333de41cd0ac}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC Off Infiltration, !- Name
  {c4d397b6-f487-4dd1-ae45-9217b0c3c8ea}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7fe99ed1-5386-44f2-b7d8-46ad68019021}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC On Infiltration, !- Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ef2f645-5928-4036-b295-c75482ce0bb9}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC Off Infiltration, !- Name
  {4446a0b1-d419-4162-9503-5e8fee3fed40}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18c864a7-96b7-4452-9193-ff2e9db65626}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC On Infiltration, !- Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85d56387-6efc-4017-9be3-682a2adf16d7}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC Off Infiltration, !- Name
  {e55bca37-d101-49f3-9c3a-f7ca601a9f1e}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e41e6565-8110-4ec7-aac3-4bae0c0637e0}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground HVAC On Infiltration, !- Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {634b658d-b5a9-4c00-af23-5a8c8b3174a5}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground HVAC Off Infiltration, !- Name
  {f699d499-3fe9-416a-87a8-2658d15729d0}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6de97ad1-fc93-4e4f-b454-ec3956f5e082}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC On Infiltration, !- Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79532721-a80d-4936-a3c6-d8c63ad8aa97}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC Off Infiltration, !- Name
  {8fa56fe4-c2f4-4a0e-848c-677543cbcd8d}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15f45677-67c6-4ff7-bef8-232c61c91a50}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC On Infiltration, !- Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bcc1ff0-9add-4014-9d2f-6eae546c539b}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC Off Infiltration, !- Name
  {e18786c2-4c2d-416a-a710-c7a85c63850e}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2922bdf2-c5e3-4eb0-add6-5876dd080433}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground HVAC On Infiltration, !- Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8f0b9c0-4022-4512-b650-5d0cbedd9935}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground HVAC Off Infiltration, !- Name
  {4007be03-9c2e-4f98-8c2c-fd95c187021f}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db4f0d6c-9902-4207-9f11-b9cec5b709db}, !- Handle
  SecondarySchool Auditorium A  - Story Ground HVAC On Infiltration, !- Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ca03e5e-d746-48dd-b668-b5c6e71bb2d4}, !- Handle
  SecondarySchool Auditorium A  - Story Ground HVAC Off Infiltration, !- Name
  {847c4538-c3cb-4320-b99e-d769a822044d}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f518fa4-e53c-4c37-b1fb-2170e83c8826}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC On Infiltration, !- Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e775f6d4-6cac-49d4-b35f-cf721d1c3693}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC Off Infiltration, !- Name
  {9a4e697c-b6fe-4911-9326-a21f2cad29e1}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df1f0e2f-b775-48c2-977e-c3effd584fa6}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC On Infiltration, !- Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71d27e97-dc39-4d56-b6d4-5950218aa97f}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC Off Infiltration, !- Name
  {223a5bcf-b938-4ac1-82fd-196ecb6169f3}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c2f206b-6abc-4007-b84d-dc8155ca5610}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c024eb2-b4d3-40dd-b7a3-c6ab91ab129c}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {2d78c818-03c0-483f-adb0-b44172af4740}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1e47293-e0da-4e77-a77a-335e388c3656}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC On Infiltration, !- Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {006f6384-e9fd-4d60-a940-1bcef964e62b}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC Off Infiltration, !- Name
  {98687b34-4a4e-4176-9ee1-9cbd3f03d046}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8616768-da54-4080-b4a6-5d6d3a0cda9a}, !- Handle
  SecondarySchool Cafeteria A end_a - Story Ground HVAC On Infiltration, !- Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {966abde4-92c3-4f9a-a624-479bca4dd72e}, !- Handle
  SecondarySchool Cafeteria A end_a - Story Ground HVAC Off Infiltration, !- Name
  {b252f39a-9474-4025-be78-55a12c507992}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5bbf425-b92d-4c16-9016-5ef354a4b3c1}, !- Handle
  SecondarySchool Mechanical B end_b - Story Ground HVAC On Infiltration, !- Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be498a10-9bfc-4e5c-8451-932461c83c02}, !- Handle
  SecondarySchool Mechanical B end_b - Story Ground HVAC Off Infiltration, !- Name
  {b7be5926-25d9-4e64-bfdc-c49848cf6c92}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c973b2dc-6a09-4000-9480-c9e30c24dd1e}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC On Infiltration, !- Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7bb5942c-be87-4a77-9eac-220b2fbf911a}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC Off Infiltration, !- Name
  {3352afd8-4855-4526-8e8e-e5a39f739c37}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cfecdca-6d11-4271-a960-db4c620f58ae}, !- Handle
  SecondarySchool Cafeteria B end_a - Story Ground HVAC On Infiltration, !- Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41f04744-8bf8-40d0-93ac-d7fa67c7b712}, !- Handle
  SecondarySchool Cafeteria B end_a - Story Ground HVAC Off Infiltration, !- Name
  {9c959edc-c78a-4f8c-8701-af931ae08510}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcf7535a-e82a-43f8-9a2e-1e0d037370b4}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b72f14b-eff6-47be-b9e5-84ef0e152707}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {cccfde59-7101-49c1-826f-67a49bc01bf5}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51f11990-743c-4bc8-a8e6-46c328f7e444}, !- Handle
  SecondarySchool Cafeteria C end_a - Story Ground HVAC On Infiltration, !- Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {335f90a6-456d-4d16-96b8-ac81db434a44}, !- Handle
  SecondarySchool Cafeteria C end_a - Story Ground HVAC Off Infiltration, !- Name
  {beb3c28c-16a5-47fa-aed5-8ca70887f3ce}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a82efb00-5903-4b55-ab54-e62fd992ddb8}, !- Handle
  SecondarySchool Gym C end_a - Story Ground HVAC On Infiltration, !- Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a930a74-1b0d-4ede-9ce2-e139c0d167b7}, !- Handle
  SecondarySchool Gym C end_a - Story Ground HVAC Off Infiltration, !- Name
  {14e641be-e104-4eff-9ae4-92b85ba6d95c}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57d9a3ed-9439-4852-a36f-c3e126e2e934}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC On Infiltration, !- Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cad23dc6-aed8-4f8b-acbc-3b45935a9b66}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC Off Infiltration, !- Name
  {61fc6b32-54ad-4eb4-87c5-8b0e22d3a3ba}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e87317cb-51c9-4009-b95c-91a533a96d47}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f60fd553-09e5-4b83-87c1-57a794128325}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {90b7f058-294e-4290-bb67-b66176df8292}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eba9b7ba-d6d9-4bc3-9eea-a50f6ea0050a}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC On Infiltration, !- Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce6307a5-9c1d-4869-8708-719e980b6935}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC Off Infiltration, !- Name
  {df60ad89-7d83-47e5-b27a-fdc0ae2eaecd}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17e60784-069f-498e-b087-15a44fff21b2}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf76c696-f848-452e-9aa2-c0b80cc68ec4}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {22347c90-83d1-4590-9776-00799b72b6bd}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2938657b-8ebe-4fe5-b0e1-482a3540e2cd}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC On Infiltration, !- Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5120407-d5e8-4461-a493-e15df7827d36}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC Off Infiltration, !- Name
  {418a061e-2f24-4f84-9d70-e2f18e0efcc0}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd3c9f75-5e42-4a11-9203-8993b84a6505}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space or SpaceType Name
  {07e0369f-5f37-4f65-9c9d-fb32a3a73b76}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1019,                                 !- Constant Term Coefficient
  0.0077,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0877;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e4756a3-1ec8-4e70-8cb3-4c6fca98e7be}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {01999d46-4c59-41a1-9de7-3fee5657d00a}, !- Space or SpaceType Name
  {37efde0d-a898-4e2f-bae5-77f0e88b04b8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0156,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.105;                                  !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {68402d20-dbd7-4ee9-a947-9337fa2461c6}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {c2812d68-6272-4581-9218-68ba8f0910e7}, !- Handle
  Schedule Day 2,                         !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {dd669c7b-93de-4e06-895c-8815b5a3c83c}, !- Handle
  Schedule Day 3,                         !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {2ee154d3-60a7-4dd7-bd6f-dcd90639c599}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {8dcedfe6-1902-47be-afb8-48e1fad18701}, !- Handle
  Schedule Day 5,                         !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9fd15304-c806-4703-8582-57d8205daedd}, !- Handle
  Schedule Day 6,                         !- Name
  {1d23a0c0-8f46-4d87-8180-c664d39216ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {8908436b-e9a0-4171-afbf-e7096e4bfd23}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=0.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14068,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {bff2d72d-5bc9-47de-a63c-05a48bff2f31}, !- Handle
  gas_broiler_equipment_bldg_quantity=0.5, !- Name
  {8908436b-e9a0-4171-afbf-e7096e4bfd23}, !- Gas Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ea22739e-c7a6-4e8c-af14-833cd0d50402}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26377,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {8581237a-24ac-49c3-a44c-b6f5d57ee4fa}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {ea22739e-c7a6-4e8c-af14-833cd0d50402}, !- Gas Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {08d575b9-bfbd-4b5d-ac55-862b0b953b0a}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  23447,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {768e6d55-7944-42d7-b8f9-3080715935c5}, !- Handle
  gas_fryer_equipment_bldg_quantity=1.0,  !- Name
  {08d575b9-bfbd-4b5d-ac55-862b0b953b0a}, !- Gas Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e033de47-a891-4d0b-8063-a91b6798fdb5}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  24208,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.22,                                   !- Fraction Radiant
  0.58;                                   !- Fraction Lost

OS:ElectricEquipment,
  {87b8da61-5b3e-4ad3-986e-b52f5daad38f}, !- Handle
  electric_oven_equipment_bldg_quantity=2.0, !- Name
  {e033de47-a891-4d0b-8063-a91b6798fdb5}, !- Electric Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {45f6b1d0-94ef-440c-823a-19f9a3ee5bd3}, !- Handle
  gas_range_equipment_definition_bldg_quantity=1.5, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63745.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {585365f3-ba1e-4549-849d-700e274c1fd3}, !- Handle
  gas_range_equipment_bldg_quantity=1.5,  !- Name
  {45f6b1d0-94ef-440c-823a-19f9a3ee5bd3}, !- Gas Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {00a71b62-88d2-4ad6-96f4-58c932f3ff6a}, !- Handle
  gas_steamer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  58617,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {67af5b85-861a-4a7d-a53b-7e3d86c8af38}, !- Handle
  gas_steamer_equipment_bldg_quantity=1.0, !- Name
  {00a71b62-88d2-4ad6-96f4-58c932f3ff6a}, !- Gas Equipment Definition Name
  {7849bff1-0e05-4109-ac19-9dca1ff3074a}, !- Space or SpaceType Name
  {18666a9d-1ce2-4335-8467-2e9634c601e6}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {f0ead6e6-1dc1-4369-8d04-48268236147a}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {7b5d5641-a9bd-42f7-86d7-228153ca3abc}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {f0ead6e6-1dc1-4369-8d04-48268236147a}; !- Layer 1

