
OS:Version,
  {56b962b2-d15e-4f7a-b566-e7151dff3cc7}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {38f39369-1aa7-4c35-a632-2500464a159c}; !- Handle

OS:Site,
  {4adccab6-f7bf-45e9-84b1-14804f1b9a87}, !- Handle
  Fort Worth Alliance_TX_USA,             !- Name
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4af0c9a6-e302-4b5f-b826-4281adc53db6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {22cac356-7428-4095-8bb3-41b186680f12}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8abbe262-bc58-4dd9-ad9d-d93ab5e1f143}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {908b3a6b-bfc0-468b-8e4a-1522fbd3bdbe}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {eb9d5603-27eb-4514-9421-e611bea4ffcc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {00caa2cd-a0b9-4994-8271-c6bb89f410a8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4b2d91f9-c4dc-4b62-8d03-42d695882af8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {8450682f-cd44-4ac3-8d7c-5f9aa942f183}, !- Handle
  Fort Worth Alliance,                    !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722594,                                 !- WMO Number
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220,                                    !- Elevation {m}
  /weather/G4804390.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {64c1105b-2057-4f21-8957-31b5bc07f522}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.0508333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.85;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {1db7f1df-279c-48e6-b221-f2c9e8977bf5}, !- Handle
  Fort Worth Alliance Ann Clg .4% Condns DB=>MWB 1, !- Name
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a3d17a0f-8619-4582-87df-d3b2783c9fba}, !- Handle
  Fort Worth Alliance Ann Clg .4% Condns WB=>MDB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ade66084-68d0-4bf9-8b67-6ec4d2c3bc24}, !- Handle
  Fort Worth Alliance Ann Clg 1% Condns DB=>MWB 1, !- Name
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {551090ec-d384-41b7-ad40-7f294d518f64}, !- Handle
  Fort Worth Alliance Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b072aee-12b3-4561-8dca-35531d513f64}, !- Handle
  Fort Worth Alliance Ann Htg 99% Condns DB 1, !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f6aa3755-9ce7-4263-9f90-79b7a98bc7fd}, !- Handle
  Fort Worth Alliance Ann Htg 99.6% Condns DB 1, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bd356999-2a5c-4b4b-88a5-f358ca86227c}, !- Handle
  Fort Worth Alliance Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f59b7825-1b5a-4794-8251-f240ccf57467}, !- Handle
  Fort Worth Alliance April .4% Condns DB=>MCWB 1, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.379;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8839a2dc-e0b6-4e63-bc25-6d21b758b9b9}, !- Handle
  Fort Worth Alliance April .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.379;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bf419116-5b90-40a1-b678-5df3b8a0743a}, !- Handle
  Fort Worth Alliance August .4% Condns DB=>MCWB 1, !- Name
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9e85e539-e138-4035-a3fd-d4fd5bce6654}, !- Handle
  Fort Worth Alliance August .4% Condns WB=>MCDB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.405;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55902118-9816-46df-aa12-29c8538982a5}, !- Handle
  Fort Worth Alliance December .4% Condns DB=>MCWB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c942ddf7-7fd9-4ba6-96fa-f4520f968e2a}, !- Handle
  Fort Worth Alliance December .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c650c9f5-e735-47b7-a038-963a48ebac5e}, !- Handle
  Fort Worth Alliance February .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.571;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd185402-2398-4dfd-b146-50886ffa9fe1}, !- Handle
  Fort Worth Alliance February .4% Condns WB=>MCDB 1, !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.571;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8015797-4f6c-4786-b373-598d7b377f02}, !- Handle
  Fort Worth Alliance January .4% Condns DB=>MCWB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.587;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d98fadb9-29e6-47c9-8ba1-1c4cc156087a}, !- Handle
  Fort Worth Alliance January .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.587;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab6563d1-14ce-473b-b5ef-d0f8556319ee}, !- Handle
  Fort Worth Alliance July .4% Condns DB=>MCWB 1, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {57092fb7-1507-4cf2-bcc6-8179a7c5a3f7}, !- Handle
  Fort Worth Alliance July .4% Condns WB=>MCDB 1, !- Name
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.328;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e4674e85-41d4-47cc-9de3-21c1d97b5ff9}, !- Handle
  Fort Worth Alliance June .4% Condns DB=>MCWB 1, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.349;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2ff86b84-5ba9-4606-b7c6-25dc46fa08b1}, !- Handle
  Fort Worth Alliance June .4% Condns WB=>MCDB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.349;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e93bf950-0b6e-42b9-a5e9-27d23e74b3db}, !- Handle
  Fort Worth Alliance March .4% Condns DB=>MCWB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d10374d5-84fe-401b-9dbd-5e6aebffdae1}, !- Handle
  Fort Worth Alliance March .4% Condns WB=>MCDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa7a8933-ed58-413c-833b-f910c3f3be24}, !- Handle
  Fort Worth Alliance May .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d1af5868-5f08-4e3d-aa28-ac340bca0463}, !- Handle
  Fort Worth Alliance May .4% Condns WB=>MCDB 1, !- Name
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.372;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5153d2f8-1e54-41ef-a6fc-7ca9cb1258a3}, !- Handle
  Fort Worth Alliance November .4% Condns DB=>MCWB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.578;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd626a23-9283-4596-b713-b19c11b690b3}, !- Handle
  Fort Worth Alliance November .4% Condns WB=>MCDB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.578;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1a350e99-51e8-4a90-81f0-a27dcdab6a39}, !- Handle
  Fort Worth Alliance October .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.494;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a6cbd99-d29a-41a4-a2b0-fa1a01d3869d}, !- Handle
  Fort Worth Alliance October .4% Condns WB=>MCDB 1, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.494;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d231c340-fdc7-4cfd-b3a5-8f881cce6013}, !- Handle
  Fort Worth Alliance September .4% Condns DB=>MCWB 1, !- Name
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f24a982a-3784-40c7-adb6-4dfe1b7016f2}, !- Handle
  Fort Worth Alliance September .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {74dca9d7-1cb0-4d50-9050-5f8a83029ad3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {5e24e97f-94b8-46bf-90ac-731db23abb1e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {d03c60cf-4a26-42b8-99b0-54380550e02d}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {4effc530-174d-4dc5-8d5c-2acb5a61bfdb}, !- Handle
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3dadd94d-2e67-4b7c-a9ef-496f52076e77}, !- Default Construction Set Name
  {4e646067-9d96-471f-a42e-6b38fe1599e3}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {a20d49ee-82bd-4f04-9bb4-0a94354edc26}, !- Handle
  {4effc530-174d-4dc5-8d5c-2acb5a61bfdb}, !- Object Name
  Soil Conductivity,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1000000000000001,                     !- Feature Value 1
  Undisturbed Ground Temperature,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.899999999999999,                     !- Feature Value 2
  grid_region,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ERCTc,                                  !- Feature Value 3
  hvac_system_type,                       !- Feature Name 4
  String,                                 !- Feature Data Type 4
  VAV chiller with PFP boxes,             !- Feature Value 4
  wall_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  wall_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  roof_as_constructed_template,           !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  roof_template,                          !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  exterior_lighting_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  exterior_lighting_template,             !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  interior_equipment_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  interior_equipment_template,            !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2013,                     !- Feature Value 12
  service_water_heating_as_constructed_template, !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  service_water_heating_template,         !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004,             !- Feature Value 14
  hvac_as_constructed_template,           !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock DOE Ref 1980-2004,             !- Feature Value 15
  hvac_template,                          !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock 90.1-2013;                     !- Feature Value 16

OS:SpaceType,
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {81d4d274-1e9e-4cf2-a6db-a4d1977162e4}, !- Default Schedule Set Name
  {3eaad339-244d-49bf-87c4-2ec7392b2ec4}, !- Group Rendering Name
  {752c69b1-44b5-4ad5-b1b1-a206c8a6b8d3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {3eaad339-244d-49bf-87c4-2ec7392b2ec4}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {a37db65d-43a6-4906-8811-68819827271b}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}; !- Thermal Zone Name

OS:Surface,
  {6fece68f-ee85-43ba-accf-66bbcb5c972c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4e18f1ca-65e0-4ada-96f0-67cbc9a2d46a}, !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3b54a7-d536-4788-b2b3-e4aebf689e63}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f20ba01-3021-4e65-9da3-44f29e88ce59}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea1ef97-f48d-49b6-805b-9d657fb78329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6f1332-b3a1-4983-896e-86ad4e6de93a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75abe879-d3ef-44ca-a254-06664dc7a23c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8b9b22-a0f4-48e5-ae2c-81d3e04f96dc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a5ac0f-ba9f-460a-a0f2-42d2e2e87a0f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bd3c692-cc2f-4411-8a54-5567fd04013b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12ecb6a6-9427-45fb-bff4-92642f2bf697}, !- Zone Air Inlet Port List
  {ab755d67-fcbb-4a80-9b40-92f335a93157}, !- Zone Air Exhaust Port List
  {aed73ba8-d875-4383-ab5d-f10fca605958}, !- Zone Air Node Name
  {d67aa951-09ca-4554-aed8-a8f60cfb0954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2c35b42-8dbd-4d7e-a096-43defbbed359}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {926653d1-f730-4f68-be04-019c8128a67d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Name
  {aed73ba8-d875-4383-ab5d-f10fca605958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aed73ba8-d875-4383-ab5d-f10fca605958}, !- Handle
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- Source Object
  11,                                     !- Outlet Port
  {926653d1-f730-4f68-be04-019c8128a67d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12ecb6a6-9427-45fb-bff4-92642f2bf697}, !- Handle
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- HVAC Component
  {712a9eda-9240-4e85-aa2b-f64e1ade84f8}; !- Port 1

OS:PortList,
  {ab755d67-fcbb-4a80-9b40-92f335a93157}, !- Handle
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- HVAC Component
  {07c4100d-780d-4267-979e-3fa09efae278}; !- Port 1

OS:PortList,
  {d67aa951-09ca-4554-aed8-a8f60cfb0954}, !- Handle
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- HVAC Component
  {533488fd-b030-4f0f-86f3-5932f16288b1}; !- Port 1

OS:Sizing:Zone,
  {f61d0b73-10d5-4384-a812-1ccbd03b659e}, !- Handle
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c19ef370-b3cd-4a10-a9b5-bb324c9cd55a}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {38a5d3ab-252f-4aa6-8cfa-c3b7aaca801f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4abe0d81-4a30-40ea-837d-558cd0435448}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}; !- Thermal Zone Name

OS:Surface,
  {a51d0e2b-6228-4662-aa5a-e18907ef97c4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {766e3f8e-07de-478a-bc49-73fc54ed2be9}, !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2292a9-f568-4fd8-9939-9dfd88e03d39}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adf3273-0709-45ba-802b-e6012796f59c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd94f8ff-99c6-43cc-85e7-6d0ec00a2b17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b64e5c-89af-45d6-99ff-2927090d1eec}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9019ed27-2949-433e-b8e3-7f6933ef73e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea1ef97-f48d-49b6-805b-9d657fb78329}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f20ba01-3021-4e65-9da3-44f29e88ce59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6a0fd5-32bc-4de0-a162-97b9a967b609}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b422468e-6968-44f2-bdd2-719b66afe712}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {654a5a60-d5f8-4d0f-b6e6-1cf3ddddbff0}, !- Zone Air Inlet Port List
  {12ef6e3e-a91c-4551-9c48-359e4655ccad}, !- Zone Air Exhaust Port List
  {cab30a27-fce6-4c77-a6d3-1a3dbf4a8e5f}, !- Zone Air Node Name
  {baa7da9d-dd3a-4cb4-8c92-3ce48549abea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {622fe6cd-2912-4f9d-b601-c1e7de9d118f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29b228e2-91b9-411a-9653-7d90023340b8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Name
  {cab30a27-fce6-4c77-a6d3-1a3dbf4a8e5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cab30a27-fce6-4c77-a6d3-1a3dbf4a8e5f}, !- Handle
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- Source Object
  11,                                     !- Outlet Port
  {29b228e2-91b9-411a-9653-7d90023340b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {654a5a60-d5f8-4d0f-b6e6-1cf3ddddbff0}, !- Handle
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- HVAC Component
  {63f16417-42bd-431a-947d-176cb44234bd}; !- Port 1

OS:PortList,
  {12ef6e3e-a91c-4551-9c48-359e4655ccad}, !- Handle
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- HVAC Component
  {935fcca5-37fe-4854-b58f-1aa9465e7e0f}; !- Port 1

OS:PortList,
  {baa7da9d-dd3a-4cb4-8c92-3ce48549abea}, !- Handle
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- HVAC Component
  {18f20356-e259-4fd5-820b-32b41dc3ac51}; !- Port 1

OS:Sizing:Zone,
  {7317cf64-8972-4210-963f-999ab7b943ff}, !- Handle
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {73dc11f8-7a5e-4604-8303-92404fd4f9b6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a56a76b7-b29e-40ae-827f-6f126cda7c63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89594c38-2db6-42fb-8b7b-ff45cc6937bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}; !- Thermal Zone Name

OS:Surface,
  {9f9eafee-3ab8-4f88-9eeb-f5804a6bfd18}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {4e18f1ca-65e0-4ada-96f0-67cbc9a2d46a}, !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbd8eaa1-4295-43bb-bb6f-c8f52c879c82}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b014f64-4cf8-44e9-a223-8e9e3c938f44}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9248b5-a15a-4c26-9a3e-63cca2f9792a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a533d6-732c-4d36-b72d-26e6f9781e37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd94f8ff-99c6-43cc-85e7-6d0ec00a2b17}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2adf3273-0709-45ba-802b-e6012796f59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762d0c5b-5fd8-4b61-911d-4df314077837}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5803d41f-9937-4f3b-87a6-908a27c19441}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e42ee00f-45bd-4437-8f7e-0110749442d3}, !- Zone Air Inlet Port List
  {0d3b3400-6abb-4ae3-beeb-179454c6a6be}, !- Zone Air Exhaust Port List
  {06939355-e3b3-4a9d-96bc-de84ff1e57be}, !- Zone Air Node Name
  {918d8b07-533a-4aa2-914f-9d0cf00594d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5805c4b7-d0c6-4455-8d0c-7e2bdc1941ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93ca4dc2-c357-4f5d-8ab0-773e673babd7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Name
  {06939355-e3b3-4a9d-96bc-de84ff1e57be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06939355-e3b3-4a9d-96bc-de84ff1e57be}, !- Handle
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- Source Object
  11,                                     !- Outlet Port
  {93ca4dc2-c357-4f5d-8ab0-773e673babd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e42ee00f-45bd-4437-8f7e-0110749442d3}, !- Handle
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- HVAC Component
  {138b27a4-1b5f-430e-8d11-462d8058c237}; !- Port 1

OS:PortList,
  {0d3b3400-6abb-4ae3-beeb-179454c6a6be}, !- Handle
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- HVAC Component
  {14d35c69-ea05-46d1-8e98-53cc57150d99}; !- Port 1

OS:PortList,
  {918d8b07-533a-4aa2-914f-9d0cf00594d4}, !- Handle
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- HVAC Component
  {4c6c215b-7bf0-4d30-8bc6-422b996044ff}; !- Port 1

OS:Sizing:Zone,
  {f4427795-1e09-4257-aea3-5077f7defed4}, !- Handle
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c68479f4-e3c8-482b-9354-236efeced665}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {555354fb-4e7c-48a7-990c-27c18fba9cbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d295f67d-2100-4751-bcc6-ed903989ceb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}; !- Thermal Zone Name

OS:Surface,
  {fbbbca00-902e-455a-94fd-01f55fc36a69}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {70d1a8b0-ce4e-4553-a2a1-f79e860370ce}, !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75abe879-d3ef-44ca-a254-06664dc7a23c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6f1332-b3a1-4983-896e-86ad4e6de93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8074a4a7-0916-4ba2-b3d3-6d3a3a63fd59}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {033fff77-b1e8-4c5c-b2aa-b0ed66c6e054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5adc4f-5573-40e2-972e-f8a96a6a6726}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf70f66-65e7-4450-aae9-bd5f64918652}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e6d169-01b3-4307-ba10-08d4f8317932}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed866618-3c98-4d5e-8624-08cbbf50214a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9e6c700a-2ed8-457d-8f79-883bc2b5feb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10b24875-3e3c-46c6-9fa0-c5411ec84c03}, !- Zone Air Inlet Port List
  {6dc83b10-da33-4210-af48-f91710aa9166}, !- Zone Air Exhaust Port List
  {75a2e1c9-4689-454a-a525-210af9696c8f}, !- Zone Air Node Name
  {b98acbaa-5735-4cba-9011-84aa66eefb8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a0aff12-a57f-4c43-9043-266627bc4ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96f501eb-f0aa-4d48-89a0-63947a60a0f4}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Name
  {75a2e1c9-4689-454a-a525-210af9696c8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75a2e1c9-4689-454a-a525-210af9696c8f}, !- Handle
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- Source Object
  11,                                     !- Outlet Port
  {96f501eb-f0aa-4d48-89a0-63947a60a0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10b24875-3e3c-46c6-9fa0-c5411ec84c03}, !- Handle
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- HVAC Component
  {9258913c-eefb-452c-8a2a-3255838f6b90}; !- Port 1

OS:PortList,
  {6dc83b10-da33-4210-af48-f91710aa9166}, !- Handle
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- HVAC Component
  {efff7d9d-dc19-4971-926f-53c6fcb522a5}; !- Port 1

OS:PortList,
  {b98acbaa-5735-4cba-9011-84aa66eefb8c}, !- Handle
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- HVAC Component
  {ade84069-0cbe-4ad0-b07f-a0efe36f63ed}; !- Port 1

OS:Sizing:Zone,
  {1b2e988a-de4e-4d7d-8679-7a745337b599}, !- Handle
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d830ffd8-6645-4a95-89d9-301e937b9f73}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {ec2cb2af-bbf4-411e-b536-556c1c6f258c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb868be8-0213-49e5-808d-ce75a7651e9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Handle
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {8e8ef47f-1445-4586-8573-5363215c6a83}; !- Thermal Zone Name

OS:Surface,
  {4b2257d9-e683-4d05-a0fb-fa56a37639e0}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {53ec3241-5326-45b1-9daa-573285f9b256}, !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9019ed27-2949-433e-b8e3-7f6933ef73e7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42b64e5c-89af-45d6-99ff-2927090d1eec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee946255-c1ed-4ce4-8215-4d593f3d6d36}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59cafd02-8730-49b0-a1a6-4bbbf8c8cce2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74d9b62f-2534-424c-917b-b39c3165b5ec}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5c3e07a-942e-4e1a-a89b-7bf349f10dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033fff77-b1e8-4c5c-b2aa-b0ed66c6e054}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8074a4a7-0916-4ba2-b3d3-6d3a3a63fd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747e002a-1086-4f54-a74e-a61eadb9c305}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f6f4284-2f9a-44fd-bdef-c4e4714d5d0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35a72b0f-6372-4fd5-a4d7-89564ad5682a}, !- Zone Air Inlet Port List
  {c9abc306-68a8-498c-98ef-c83b8db171db}, !- Zone Air Exhaust Port List
  {0b69e0d6-1d4b-438b-96fe-387c9206d855}, !- Zone Air Node Name
  {f28cbd96-10ed-4234-ad53-d9e69ae4f0ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f861d32-b467-4163-a242-21c62ceed841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbd15360-b9c8-44d4-be4c-c2f29e2a5349}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Name
  {0b69e0d6-1d4b-438b-96fe-387c9206d855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b69e0d6-1d4b-438b-96fe-387c9206d855}, !- Handle
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- Source Object
  11,                                     !- Outlet Port
  {cbd15360-b9c8-44d4-be4c-c2f29e2a5349}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35a72b0f-6372-4fd5-a4d7-89564ad5682a}, !- Handle
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- HVAC Component
  {d27b6a62-3ce5-41bb-a353-f906b5f7c9d7}; !- Port 1

OS:PortList,
  {c9abc306-68a8-498c-98ef-c83b8db171db}, !- Handle
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- HVAC Component
  {ed66bd38-7c00-492c-b440-8615fef1a9b4}; !- Port 1

OS:PortList,
  {f28cbd96-10ed-4234-ad53-d9e69ae4f0ed}, !- Handle
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- HVAC Component
  {80311f78-1fca-4280-9bfc-e7818d317522}; !- Port 1

OS:Sizing:Zone,
  {fad0eef8-b744-467d-82e0-6b1cda286b12}, !- Handle
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f2ba7f3-42f0-41b1-90b1-c1820fbe9913}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {8e8ef47f-1445-4586-8573-5363215c6a83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fe0d1a2-83bb-4184-abbf-a787d4669cb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}; !- Thermal Zone Name

OS:Surface,
  {84be525e-822b-4474-9a23-eca5f05a0dcc}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {70d1a8b0-ce4e-4553-a2a1-f79e860370ce}, !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26a533d6-732c-4d36-b72d-26e6f9781e37}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9248b5-a15a-4c26-9a3e-63cca2f9792a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cad2807-0cfb-4040-b732-1ba43b67e4b2}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3658106-ceb9-49d2-a995-c319f36afb29}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {856535e3-d2b6-46f0-95d3-e3807da795aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cafd02-8730-49b0-a1a6-4bbbf8c8cce2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee946255-c1ed-4ce4-8215-4d593f3d6d36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a9ce63e-7c1e-4056-92fd-5e8af33de45f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cefc945c-010a-40ea-9f8c-93ca1eb739e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {036fc55f-aec6-4e15-b4f8-f5f460cc97dd}, !- Zone Air Inlet Port List
  {36c6f5ee-322d-499d-8bc3-b5f0720f2c8a}, !- Zone Air Exhaust Port List
  {4f2a0ba8-7b35-4b42-983b-613717dc878d}, !- Zone Air Node Name
  {88d95523-a96b-4a53-b32f-aae311a6d482}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8291ac1a-84a8-4ca5-9a13-9eca1b3f8db4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01461ec1-2aa9-41bf-a241-413f6370fe7b}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Name
  {4f2a0ba8-7b35-4b42-983b-613717dc878d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f2a0ba8-7b35-4b42-983b-613717dc878d}, !- Handle
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- Source Object
  11,                                     !- Outlet Port
  {01461ec1-2aa9-41bf-a241-413f6370fe7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {036fc55f-aec6-4e15-b4f8-f5f460cc97dd}, !- Handle
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- HVAC Component
  {7e2dc4d0-4b14-41de-acea-b82cfbc50f13}; !- Port 1

OS:PortList,
  {36c6f5ee-322d-499d-8bc3-b5f0720f2c8a}, !- Handle
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- HVAC Component
  {75bde3f2-4e08-4f70-9a87-b0fb0e9ec4cb}; !- Port 1

OS:PortList,
  {88d95523-a96b-4a53-b32f-aae311a6d482}, !- Handle
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- HVAC Component
  {c4074dd3-e259-4672-bac0-421879690f47}; !- Port 1

OS:Sizing:Zone,
  {6a849c0d-0e6f-437a-afd9-870bbb579f59}, !- Handle
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {784c8faa-65d0-4b3f-be43-ada77eb80731}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {c61b9538-7743-46ff-9dc9-72f8d4ca2d4e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7568a4b0-47d0-4467-b6ae-5bee975b5414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}; !- Thermal Zone Name

OS:Surface,
  {a2e37d42-765c-4003-86db-03c7d6dfece8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {4e18f1ca-65e0-4ada-96f0-67cbc9a2d46a}, !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf70f66-65e7-4450-aae9-bd5f64918652}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5adc4f-5573-40e2-972e-f8a96a6a6726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4af67dc8-62e9-4577-a105-a575e2246877}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837f230c-8a56-499d-a4c3-44234c9c601c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756cf5a6-c7c9-45c6-a7e8-d19f723390ad}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3d0212-4536-487a-982e-17a4be622a79}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0e062d2-8e30-4214-824e-a7100e9e3561}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca6bbe05-09dc-4052-a110-56180eb90a1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb3d56bb-e09c-48c6-9985-296af15f4ea4}, !- Zone Air Inlet Port List
  {98bf71a4-4aaa-409b-8707-729e1b0d10df}, !- Zone Air Exhaust Port List
  {77cce12e-303f-4c93-a0d7-4e45f6d46fe0}, !- Zone Air Node Name
  {efdd7a75-184b-4a17-9b59-e1f95c6848b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5829f79-5e98-44b7-b408-1201760232b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aafce5cc-a052-45b9-9498-0deecab42fbc}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone Air Node, !- Name
  {77cce12e-303f-4c93-a0d7-4e45f6d46fe0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77cce12e-303f-4c93-a0d7-4e45f6d46fe0}, !- Handle
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- Source Object
  11,                                     !- Outlet Port
  {aafce5cc-a052-45b9-9498-0deecab42fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb3d56bb-e09c-48c6-9985-296af15f4ea4}, !- Handle
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- HVAC Component
  {37b4c657-553f-4afd-a745-8550a7c41312}; !- Port 1

OS:PortList,
  {98bf71a4-4aaa-409b-8707-729e1b0d10df}, !- Handle
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- HVAC Component
  {08b6e7aa-389e-49c3-a800-921c27f388cf}; !- Port 1

OS:PortList,
  {efdd7a75-184b-4a17-9b59-e1f95c6848b6}, !- Handle
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- HVAC Component
  {8ccc0582-4f0a-4ae7-bb7b-61fe37f2ac5a}; !- Port 1

OS:Sizing:Zone,
  {d767924d-0a6c-4aec-9dad-f9176be26e85}, !- Handle
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d38aaa32-265e-4d90-883b-7df80d415613}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {914a1398-3432-47a7-92cd-eeb5d0b623dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8eaebba-b84f-4f44-8a44-fbe04b71e7a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {f13541cc-3f57-4666-91a0-b47ad67ae385}; !- Thermal Zone Name

OS:Surface,
  {858e9e75-37e6-499b-aa8d-69261bcdd39b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {766e3f8e-07de-478a-bc49-73fc54ed2be9}, !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c3e07a-942e-4e1a-a89b-7bf349f10dfc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d9b62f-2534-424c-917b-b39c3165b5ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc336a6f-eef5-4ad1-a794-0a8d3a1ac600}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c22d8542-df20-4a21-92d8-2889bf33c50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b773b9bf-7de8-4809-a844-03eb4c26e04e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9336759770968, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837f230c-8a56-499d-a4c3-44234c9c601c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4af67dc8-62e9-4577-a105-a575e2246877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e65e271-ea94-4ade-a537-7d12067bc3aa}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50b270a4-e5fe-4483-a3d8-104f8fadee3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {227a5874-aa10-4609-91e1-735b9d32cf6d}, !- Zone Air Inlet Port List
  {4ece627d-18d5-42f6-b3e8-0d5ea8bf2802}, !- Zone Air Exhaust Port List
  {1795b6e5-518e-40c8-8502-30d83042b352}, !- Zone Air Node Name
  {dfdeda38-af13-417a-a741-18e2cd8fe449}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0de3a005-a55c-47b0-9ce0-e41de379b24d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a57aead9-7f56-460b-8d99-95d263d8327c}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone Air Node, !- Name
  {1795b6e5-518e-40c8-8502-30d83042b352}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1795b6e5-518e-40c8-8502-30d83042b352}, !- Handle
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- Source Object
  11,                                     !- Outlet Port
  {a57aead9-7f56-460b-8d99-95d263d8327c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {227a5874-aa10-4609-91e1-735b9d32cf6d}, !- Handle
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- HVAC Component
  {14da69be-9da3-470f-b591-7b4905c911a4}; !- Port 1

OS:PortList,
  {4ece627d-18d5-42f6-b3e8-0d5ea8bf2802}, !- Handle
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- HVAC Component
  {9dcba455-5854-47b4-a65c-045a6c6316a1}; !- Port 1

OS:PortList,
  {dfdeda38-af13-417a-a741-18e2cd8fe449}, !- Handle
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- HVAC Component
  {fbde742a-488c-42a3-b6d2-9d4e6d3b76c7}; !- Port 1

OS:Sizing:Zone,
  {6fd9fb8f-16c2-4d7f-9533-a9086a98c010}, !- Handle
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1eb4a7a7-3432-40ad-b66e-f7de397488bf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f13541cc-3f57-4666-91a0-b47ad67ae385}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2860969c-6d70-4847-90f4-22eb5bf95dd4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a37db65d-43a6-4906-8811-68819827271b}, !- Building Story Name
  {63d06469-9a91-4d49-a095-4f162ab25ec0}; !- Thermal Zone Name

OS:Surface,
  {598fb096-c2eb-4ff2-82f9-ca3d94cd60aa}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {4e18f1ca-65e0-4ada-96f0-67cbc9a2d46a}, !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856535e3-d2b6-46f0-95d3-e3807da795aa}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3658106-ceb9-49d2-a995-c319f36afb29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67cae455-3e54-408d-ac6f-743bae7d9747}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39685f38-c3b7-43e0-be8e-1bf8357a4d66}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22d8542-df20-4a21-92d8-2889bf33c50f}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc336a6f-eef5-4ad1-a794-0a8d3a1ac600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {399f630f-7519-4661-8642-cc57b306661b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bc72c33-8517-4245-8167-6cea37ccf59d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af93b7d5-9cce-4749-98a2-73d84c08247c}, !- Zone Air Inlet Port List
  {bb1e3a66-aa24-4d2f-b230-2b31cd5aa471}, !- Zone Air Exhaust Port List
  {c0d2ba12-832e-4a04-a9a2-4b2ddd0f0923}, !- Zone Air Node Name
  {baa2f39e-8fe5-4844-b708-c67605b5fdff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c644a2e-2539-4bd9-b862-6b6f766cdec8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0728070-1ab1-42a8-9905-68c164b5a0f7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone Air Node, !- Name
  {c0d2ba12-832e-4a04-a9a2-4b2ddd0f0923}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0d2ba12-832e-4a04-a9a2-4b2ddd0f0923}, !- Handle
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- Source Object
  11,                                     !- Outlet Port
  {b0728070-1ab1-42a8-9905-68c164b5a0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af93b7d5-9cce-4749-98a2-73d84c08247c}, !- Handle
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- HVAC Component
  {cd144600-4b9c-45ca-92c3-8361f1bf1e35}; !- Port 1

OS:PortList,
  {bb1e3a66-aa24-4d2f-b230-2b31cd5aa471}, !- Handle
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- HVAC Component
  {f290ef51-8cb1-4156-a5a6-c623eef26e2a}; !- Port 1

OS:PortList,
  {baa2f39e-8fe5-4844-b708-c67605b5fdff}, !- Handle
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- HVAC Component
  {636581b3-0db0-41e3-830f-ce39df8732a9}; !- Port 1

OS:Sizing:Zone,
  {4afbb453-2607-4ec5-9568-abe5ff3d2077}, !- Handle
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a402eb4a-c8b8-4e39-9d22-30889d5d1ea7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {63d06469-9a91-4d49-a095-4f162ab25ec0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a65202e9-2181-4065-9c45-47d835435c70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6e12c388-7e80-4972-85f9-a219205d1b83}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {c0e6d169-01b3-4307-ba10-08d4f8317932}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-15, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  93.0636279312904, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  93.0636279312904, -3.5527136788005e-15, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fb22867-2810-4d10-9a4b-e7276c8d4a25}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {3e2292a9-f568-4fd8-9939-9dfd88e03d39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9082759770968, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9082759770968, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ce0c3a7-8158-4ce6-8a51-3c2aea0694f1}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {dbd8eaa1-4295-43bb-bb6f-c8f52c879c82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7635a859-6f9d-4f5f-aba8-2f99fca0ddfe}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {9b014f64-4cf8-44e9-a223-8e9e3c938f44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57adcfc6-9b38-45b1-84de-596b38114b4b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {dd3b54a7-d536-4788-b2b3-e4aebf689e63}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a44a1735-1175-432f-a348-35aadc333e66}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {4f8b9b22-a0f4-48e5-ae2c-81d3e04f96dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3aa0754-3d2c-4e65-8f64-0f7a420b3db3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {8cad2807-0cfb-4040-b732-1ba43b67e4b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.0636279312904, 4.572, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  93.0636279312904, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1095b7-3e0c-4c0a-a5fa-e88949669140}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {fa3d0212-4536-487a-982e-17a4be622a79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff38c1d9-98e1-46e9-a2d5-e455ee1de9af}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {756cf5a6-c7c9-45c6-a7e8-d19f723390ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c94d3b78-45fe-4b6b-9a03-30db677275f4}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {b773b9bf-7de8-4809-a844-03eb4c26e04e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999982, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9082759770968, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9082759770968, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d8843c-4b06-48f4-baf8-5edf318ec6b2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {67cae455-3e54-408d-ac6f-743bae7d9747}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f2e04a1-c93e-4698-bd89-78158fe6d0bc}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b5ec6260-a5a3-4ba2-81b7-d8e59b8e29bf}, !- Construction Name
  {39685f38-c3b7-43e0-be8e-1bf8357a4d66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000018, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {524b7328-d216-4fb9-ba83-0474620317cb}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3a961bf0-f230-4b29-9eca-5b332affa247}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {524b7328-d216-4fb9-ba83-0474620317cb}, !- People Definition Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3b67a394-0527-4c21-adef-c1b68e7da14f}, !- Work Efficiency Schedule Name
  {c82e254a-2f67-4f9b-81c4-c61fe0b7778d}, !- Clothing Insulation Schedule Name
  {206228cb-ef38-4ba1-bd79-e377ce8afdf5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c82e254a-2f67-4f9b-81c4-c61fe0b7778d}, !- Handle
  Clothing Schedule,                      !- Name
  {64230cb8-a1f4-41df-a462-950f48724bf7}, !- Schedule Type Limits Name
  {1b445c30-0e14-444c-9418-e46c3bcfd194}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b445c30-0e14-444c-9418-e46c3bcfd194}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {64230cb8-a1f4-41df-a462-950f48724bf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5afe874-1248-43ea-b117-0a07370cc613}, !- Handle
  Schedule Rule 1,                        !- Name
  {c82e254a-2f67-4f9b-81c4-c61fe0b7778d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30c18bca-e17f-4ef6-bab8-678d7fc21c1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {30c18bca-e17f-4ef6-bab8-678d7fc21c1a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {64230cb8-a1f4-41df-a462-950f48724bf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {64230cb8-a1f4-41df-a462-950f48724bf7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {206228cb-ef38-4ba1-bd79-e377ce8afdf5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4f9090b0-913f-44d5-82f5-89295e530360}, !- Schedule Type Limits Name
  {1c25114c-2707-45e3-afe8-d610861eb62b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c25114c-2707-45e3-afe8-d610861eb62b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4f9090b0-913f-44d5-82f5-89295e530360}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4f9090b0-913f-44d5-82f5-89295e530360}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3b67a394-0527-4c21-adef-c1b68e7da14f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {e833a368-81b4-40c8-9343-ce51be111bd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e833a368-81b4-40c8-9343-ce51be111bd6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c11eb973-b8fe-4b54-8328-774c77fdf70f}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4a77c90c-9829-4cb6-a5d0-0aa4b30f2f92}, !- Handle
  {c11eb973-b8fe-4b54-8328-774c77fdf70f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1ef36af2-b445-41f8-8859-d4c6275d732c}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {abe4bea8-23f4-4a77-87f0-36323ec54f5e}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {1ef36af2-b445-41f8-8859-d4c6275d732c}, !- Electric Equipment Definition Name
  {e496cdbe-1560-49a5-8e9c-308796de9911}, !- Space or SpaceType Name
  {6b41d909-85a6-4947-9a9e-18541e7ed59b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {752c69b1-44b5-4ad5-b1b1-a206c8a6b8d3}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {81d4d274-1e9e-4cf2-a6db-a4d1977162e4}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {68b8a01d-c946-4463-853f-adc3cab24bae}, !- Number of People Schedule Name
  {dc8430a6-ad24-42f4-971d-3a8165a4b9e5}, !- People Activity Level Schedule Name
  {5582ecdc-ea29-40c5-a17e-705ba8a52faf}, !- Lighting Schedule Name
  {82fb151f-3356-4247-86a7-40f9ca830c84}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42a2fe1a-e4f6-4302-bb8c-b9a37f26b4b9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {68b8a01d-c946-4463-853f-adc3cab24bae}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {893c8483-0c92-4590-a1f4-5166cd0297a5}, !- Default Day Schedule Name
  {177dcb3d-58be-4256-b99b-8dab26db94ea}, !- Summer Design Day Schedule Name
  {96c474bc-028a-4763-9aaa-91cbe416261b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {893c8483-0c92-4590-a1f4-5166cd0297a5}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.7625,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.95,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  0,                                      !- Minute 23
  0.95,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  15,                                     !- Minute 24
  0.866666666666667,                      !- Value Until Time 24
  13,                                     !- Hour 25
  30,                                     !- Minute 25
  0.783333333333333,                      !- Value Until Time 25
  13,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0.625,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3625,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2875,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2125,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.175,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1375,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.09375,                                !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0875,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.08125,                                !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.06875,                                !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0625,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.05625,                                !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.05,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.04375,                                !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.0375,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.03125,                                !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.025,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.01875,                                !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00625,                                !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Rule,
  {da3c3b0b-a89f-412c-bd41-7e07cd689931}, !- Handle
  Schedule Rule 2,                        !- Name
  {68b8a01d-c946-4463-853f-adc3cab24bae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {239eab52-bfc2-4b80-bdb2-0a77e4d311d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {239eab52-bfc2-4b80-bdb2-0a77e4d311d3}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  3,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.484,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.468,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.452,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.436,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.42,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.404,                                  !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.388,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.372,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.356,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.34,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.324,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.308,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  15,                                     !- Minute 31
  0.292,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.276,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  45,                                     !- Minute 33
  0.26,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  0,                                      !- Minute 34
  0.244,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  15,                                     !- Minute 35
  0.228,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.212,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  45,                                     !- Minute 37
  0.196,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.18,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  15,                                     !- Minute 39
  0.164,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.148,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.132,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.116,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0916666666666667,                     !- Value Until Time 44
  18,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0833333333333333,                     !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.075,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0666666666666667,                     !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0583333333333333,                     !- Value Until Time 48
  19,                                     !- Hour 49
  45,                                     !- Minute 49
  0.05,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0416666666666667,                     !- Value Until Time 50
  20,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0333333333333333,                     !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.025,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.0166666666666667,                     !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.00833333333333333,                    !- Value Until Time 54
  21,                                     !- Hour 55
  15,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Day,
  {177dcb3d-58be-4256-b99b-8dab26db94ea}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {96c474bc-028a-4763-9aaa-91cbe416261b}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04b4e1fa-11e0-4e63-8957-8355e21d5310}, !- Handle
  Schedule Rule 3,                        !- Name
  {68b8a01d-c946-4463-853f-adc3cab24bae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac5d3fa6-afad-462e-a3b0-5ccb1b07bd3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac5d3fa6-afad-462e-a3b0-5ccb1b07bd3d}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {dc8430a6-ad24-42f4-971d-3a8165a4b9e5}, !- Handle
  Large Office Activity,                  !- Name
  {5ad9cfd2-3baf-4027-983f-f6107a60efbe}, !- Schedule Type Limits Name
  {bca3a841-1d3d-4209-8852-dcc381322166}, !- Default Day Schedule Name
  {58237180-c86d-46a9-943f-5b2e6773d29a}, !- Summer Design Day Schedule Name
  {f89580f5-0589-467c-a67e-3521004b414c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bca3a841-1d3d-4209-8852-dcc381322166}, !- Handle
  Large Office Activity Default,          !- Name
  {5ad9cfd2-3baf-4027-983f-f6107a60efbe}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f89580f5-0589-467c-a67e-3521004b414c}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {5ad9cfd2-3baf-4027-983f-f6107a60efbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {58237180-c86d-46a9-943f-5b2e6773d29a}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {5ad9cfd2-3baf-4027-983f-f6107a60efbe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5ad9cfd2-3baf-4027-983f-f6107a60efbe}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5582ecdc-ea29-40c5-a17e-705ba8a52faf}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {f263dc98-04f0-4825-aa68-0fa47f36bbe3}, !- Default Day Schedule Name
  {5531666f-7900-411c-9ebd-8c0ddaf34e15}, !- Summer Design Day Schedule Name
  {4ab2b2c9-7d62-466b-a151-09c260170914}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f263dc98-04f0-4825-aa68-0fa47f36bbe3}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.050454,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0476170769230769,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0510856153846154,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545541538461538,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0580226923076923,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0614912307692308,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0649597692307692,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0684283076923077,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0718968461538462,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0753653846153846,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0788339230769231,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0823024615384615,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.085771,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.11101625,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1362615,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.16150675,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.186752,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2755855,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.364419,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.4532525,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.542086,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.59983275,                             !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6575795,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.71532625,                             !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.773073,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.7906085,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.808144,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.8256795,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.843215,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.845476666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.847738333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.84198475,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8339695,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.82595425,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.817939,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.805464,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.792989,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.780514,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.768039,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.77407625,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.7801135,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.78615075,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.792188,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.7854415,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.778695,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7719485,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.765202,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.735588,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.705974,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.67636,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.646746,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.531125333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.415504666666667,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.299884,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25875775,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2176315,                              !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.17650525,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.135379,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.12439175,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1134045,                              !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.10241725,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.09143,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.090147,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.088864,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.087581,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.086298,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.08656275,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0868275,                              !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.08709225,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.087357,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.08721725,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0870775,                              !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.08693775,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.086798,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.07858575,                             !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0703735,                              !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.06216125,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.053949,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.05279525,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0516415,                              !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.05048775,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.049334,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.04549975,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0416655,                              !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.03783125,                             !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.033997,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.034449,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.034901,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.035353,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.035805,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.036257,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.036709,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.04014525,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0435815,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.04701775;                             !- Value Until Time 96

OS:Schedule:Rule,
  {4ad6daad-3d3a-4ce9-bf84-b6bd8cf4e503}, !- Handle
  Schedule Rule 5,                        !- Name
  {5582ecdc-ea29-40c5-a17e-705ba8a52faf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27872282-6bef-4943-bc99-2cd365218f5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27872282-6bef-4943-bc99-2cd365218f5e}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0401866481082006,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00654629174835619,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00727637616641222,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00800646058446845,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00873654500252467,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0094666294205809,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0101967138386369,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0109267982566932,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0116568826747494,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0123869670928056,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0131170515108618,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0138471359289179,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0145772203469741,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0153073047650303,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0160373891830866,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0167674736011428,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0174975580191988,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0182276424372551,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0189577268553113,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0263781354371233,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0337985440189352,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0412189526007472,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0486393611825592,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0510551898188792,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0534710184551993,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0558868470915194,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0583026757278394,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0607185043641594,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0631343330004795,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0655501616367995,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0679659902731196,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0703818189094396,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0727976475457597,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0752134761820797,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0776293048183998,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0800451334547198,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0824609620910399,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0848767907273599,                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.08729261936368,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.089708448,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.000233067769270949,                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.000194223141059026,                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.000155378512847297,                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.000116533884635374,                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  7.7689256423652e-05,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  3.88446282119093e-05,                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.089708448,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0891211247535316,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0885338015070635,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0879464782605952,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0873591550141268,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0867718317676587,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0861845085211903,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.085597185274722,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0850098620282536,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0844225387817855,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0838352155353171,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0832478922888488,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0826605690423806,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0820732457959123,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0814859225494439,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0808985993029756,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0803112760565074,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0797239528100391,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0730334576145837,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0663429624191284,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0596524672236731,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0529619720282178,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.051798192332067,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0506344126359163,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0494706329397656,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0483068532436149,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0482445077663321,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0481821622890494,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0481198168117666,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0480574713344838,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0460861086510472,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0441147459676106,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0421433832841739,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0401720206007373,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0406055316792495,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0410390427577616,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0414725538362738,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0419060649147859,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0415130210772665,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.041119977239747,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0407269334022275,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.040333889564708,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0402906430209035,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0402473964770989,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0402041499332944,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0401609033894899,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0401673395691676,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0401737757488453,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {5531666f-7900-411c-9ebd-8c0ddaf34e15}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58f1ead4-fc5e-40a5-be15-aaefc58c22f9}, !- Handle
  Schedule Rule 6,                        !- Name
  {5582ecdc-ea29-40c5-a17e-705ba8a52faf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96cc5211-b047-4315-9f2b-85b52c999e57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96cc5211-b047-4315-9f2b-85b52c999e57}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0567606144462404,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0568426082576223,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0634187801039584,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0635207307748497,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0636226814457409,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0637246321166322,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0638265827875235,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0638320010906426,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0638374193937617,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0638428376968809,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.063848256,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0500690847674244,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0362899135348488,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0225107423022733,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00873157106969773,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00884646020050144,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00896134933130516,                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00907623846210887,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00919112759291259,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00813797758613494,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0070848275793573,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00603167757257966,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00497852756580202,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00516416474671283,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00534980192762367,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00553543910853448,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0057210762894453,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00586095867140144,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0060008410533576,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00614072343531374,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00628060581726988,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00471045436295241,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00314030290863494,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00157015145431747,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.000344667392411166,                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.000689334784822311,                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00103400217723346,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.00137866956964462,                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0026424500084855,                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00390623044732638,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00517001088616729,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00643379132500817,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.060286348335665,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.060368342147047,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0604503359584289,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0605323297698109,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0606143235811928,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0606963173925748,                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0607783112039568,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0608603050153387,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0609422988267206,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0610242926381026,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0611062864494846,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0611882802608665,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0612702740722485,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0613522678836304,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0614342616950124,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0615162555063944,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0615982493177763,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0616802431291583,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0617622369405402,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0618442307519222,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0619262245633041,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0620082183746861,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.062090212186068,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.06217220599745,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0622541998088319,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0623361936202139,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0624181874315959,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0625001812429778,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0625821750543597,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0626641688657417,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0627461626771237,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0628281564885059,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0629101502998879,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0629921441112698,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0630741379226518,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0631561317340337,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0632381255454157,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0633201193567977,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0634021131681796,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0634841069795616,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0555633051471433,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0476425033147251,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0397217014823068,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0318008996498885,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0350906581374055,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0383804166249225,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0416701751124395,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0449599335999565,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0493234392552735,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0536869449105905,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0580504505659075,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0624139562212245,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.062665162191908;                      !- Value Until Time 96

OS:Schedule:Day,
  {4ab2b2c9-7d62-466b-a151-09c260170914}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {82fb151f-3356-4247-86a7-40f9ca830c84}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {320ac785-800b-4d2b-ab29-667c301d4472}, !- Default Day Schedule Name
  {8f8d0065-9aad-400a-89d5-5add48ce4208}, !- Summer Design Day Schedule Name
  {d384af58-83de-40d0-af2c-7a4745f5df01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {320ac785-800b-4d2b-ab29-667c301d4472}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5631,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5375,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5376,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5377,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5378,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5379,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.538,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5381,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5382,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5383,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5384,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5385,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5386,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55345,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5683,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.58315,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.598,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6198,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6416,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.6634,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.6852,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7091,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.733,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.7569,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.7808,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.80195,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8231,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.84425,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8654,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.8725,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8796,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8867,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8855,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8843,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.8831,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8819,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8666,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.8513,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.836,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8207,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8107,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8007,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.7907,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.7807,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.76935,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.758,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.74665,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7353,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.719025,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.70275,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.686475,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.6702,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6484,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6266,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6048,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5951,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.5854,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.5757,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.566,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.568025,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.57005,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.572075,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5741,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.58375,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.5934,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.60305,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.6127,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.6241,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.6355,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.6469,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.6583,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.662075,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.66585,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.669625,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.6734,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.6597975,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.646195,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6325925,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.61899,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.5991675,                              !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.579345,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5595225,                              !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5397,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.549925,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.56015,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.570375,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.5806,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.580533333333333,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.580466666666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5804,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.580333333333333,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.580266666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.5802,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.575925,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.57165,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.567375;                               !- Value Until Time 96

OS:Schedule:Rule,
  {e669f464-199c-41a1-948d-6c449096fedc}, !- Handle
  Schedule Rule 8,                        !- Name
  {82fb151f-3356-4247-86a7-40f9ca830c84}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81dac47a-4406-48e8-bce9-b360ccb1bd3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81dac47a-4406-48e8-bce9-b360ccb1bd3d}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.444490975410332,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.440497261522621,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.436503547634909,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.432509833747199,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.428516119859487,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.424522405971777,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.420528692084065,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.416534978196354,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.412541264308642,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.408547550420932,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.40455383653322,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.40056012264551,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.396566408757798,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.392572694870087,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.388578980982375,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.384585267094665,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.380591553206953,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.376597839319243,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.37260412543153,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.351275263233602,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.329946401035673,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.308617538837745,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.287288676639816,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.28603698977865,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.284785302917485,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.283533616056319,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.282281929195153,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.281030242333987,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.279778555472823,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.278526868611656,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.27727518175049,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.276023494889326,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.27477180802816,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.273520121166993,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.272268434305829,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.271016747444663,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.269765060583497,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.26851337372233,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.267261686861166,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.26601,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.270325957997698,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.274641915995397,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.278957873993096,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.283273831990794,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.28989832566168,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.296522819332566,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.303147313003452,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.309771806674338,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.311023493535505,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.312275180396669,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.313526867257835,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.314778554119001,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.316030240980165,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.317281927841332,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.318533614702498,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.319785301563662,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.321036988424828,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.322288675285995,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.323540362147161,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.324792049008325,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.326043735869491,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.327295422730658,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.328547109591824,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.329798796452988,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.331050483314154,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.341539264959724,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.352028046605293,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.362516828250863,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.373005609896433,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.373206352128884,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.373407094361335,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.373607836593786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.373808578826237,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.372303012082854,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.370797445339471,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.369291878596087,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.367786311852704,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.373356908803222,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.37892750575374,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.384498102704258,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.390068699654776,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.402063048043728,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.414057396432681,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.426051744821634,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.438046093210587,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.454557141829689,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.471068190448792,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.487579239067894,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.504090287686996,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.521554861910242,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.539019436133487,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.556484010356732,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.573948584579977,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.587599056386651,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.601249528193326,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6149;                                 !- Value Until Time 96

OS:Schedule:Day,
  {8f8d0065-9aad-400a-89d5-5add48ce4208}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19631c2e-2267-47b0-9edc-87edf92c0bfd}, !- Handle
  Schedule Rule 9,                        !- Name
  {82fb151f-3356-4247-86a7-40f9ca830c84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9807eaeb-6671-428f-8c7f-c30c1bce1c35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9807eaeb-6671-428f-8c7f-c30c1bce1c35}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.268464758031012,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.268434821957462,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.557340383759733,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5775802878198,                        !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.597820191879867,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.618060095939933,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6383,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.637885884315907,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.637471768631813,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.63705765294772,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.636643537263626,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.598301601362625,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.559959665461624,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.521617729560623,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.483275793659622,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.489627292964405,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.495978792269188,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.502330291573971,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.508681790878754,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.496879493882091,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.485077196885428,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.473274899888765,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.461472602892102,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46478552836485,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.468098453837597,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.471411379310345,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.474724304783092,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.482281916017797,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.489839527252503,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.497397138487208,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.504954749721913,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.509095906562848,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.513237063403782,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.517378220244716,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.521519377085651,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.517947629310345,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.514375881535039,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.510804133759733,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.507232385984427,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.493618332869855,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.480004279755284,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.466390226640712,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.45277617352614,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.267177506868408,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.26714757079486,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.26711763472131,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.267087698647762,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.267057762574213,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.267027826500663,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.266997890427115,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.266967954353566,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.266938018280016,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.266908082206468,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.266878146132919,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.266848210059369,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.266818273985821,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.266788337912272,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.266758401838724,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.266728465765174,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.266698529691625,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.266668593618077,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.266638657544527,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266608721470978,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.26657878539743,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.26654884932388,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.266518913250331,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.266488977176783,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266459041103233,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.266429105029685,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.266399168956136,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.266369232882588,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.266339296809037,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.266309360735489,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.266279424661941,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.26624948858839,                       !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.266219552514842,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.266189616441294,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.266159680367746,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.266129744294195,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.266099808220647,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.266069872147099,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.266039936073548,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.26601,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.272635850945495,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.27926170189099,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.285887552836485,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.29251340378198,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.306852159343715,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.321190914905451,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.335529670467186,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.349868426028921,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.374508309232481,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.39914819243604,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.423788075639599,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.448427958843159,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.475656065072303;                      !- Value Until Time 96

OS:Schedule:Day,
  {d384af58-83de-40d0-af2c-7a4745f5df01}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42a2fe1a-e4f6-4302-bb8c-b9a37f26b4b9}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {10ee046e-77f4-4f94-bf6e-6f2e56ab587d}, !- Default Day Schedule Name
  {a62a1484-9b55-4c65-a184-2455190db58d}, !- Summer Design Day Schedule Name
  {b3208781-1990-4724-a09a-787388f0d283}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10ee046e-77f4-4f94-bf6e-6f2e56ab587d}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a62a1484-9b55-4c65-a184-2455190db58d}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b13edda-d238-484e-a745-2491cc60cd29}, !- Handle
  Schedule Rule 10,                       !- Name
  {42a2fe1a-e4f6-4302-bb8c-b9a37f26b4b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8976cfad-8d89-4c51-9d98-23e9bc342947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8976cfad-8d89-4c51-9d98-23e9bc342947}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3208781-1990-4724-a09a-787388f0d283}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c87010a-d2d1-4e3f-a50c-c125c4190b0c}, !- Handle
  Schedule Rule 11,                       !- Name
  {42a2fe1a-e4f6-4302-bb8c-b9a37f26b4b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea241f9c-f2dd-4744-b727-cfae3189c60a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea241f9c-f2dd-4744-b727-cfae3189c60a}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {766e3f8e-07de-478a-bc49-73fc54ed2be9}, !- Handle
  Foundation F 126 Perim 2493 Area 1140,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.996766567286,                       !- Area {m2}
  24.9336759770968;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e18f1ca-65e0-4ada-96f0-67cbc9a2d46a}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {70d1a8b0-ce4e-4553-a2a1-f79e860370ce}, !- Handle
  Foundation F 126 Perim 9309 Area 4256,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  425.60303570186,                        !- Area {m2}
  93.0890279312904;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {53ec3241-5326-45b1-9daa-573285f9b256}, !- Handle
  Foundation F 126 Perim 0 Area 232105,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2321.05165946171,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {3dadd94d-2e67-4b7c-a9ef-496f52076e77}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-3A, !- Name
  {521ad1ac-d832-452c-98bc-45ab9da3818a}, !- Default Exterior Surface Constructions Name
  {dae1cdf3-aa01-4f57-a628-eab8c957fb86}, !- Default Interior Surface Constructions Name
  {fa0fb639-fb32-4fe6-91f7-565da83bbd45}, !- Default Ground Contact Surface Constructions Name
  {596df0c6-37a5-42de-9021-bc9720f88096}, !- Default Exterior SubSurface Constructions Name
  {9e4f3bb9-23f9-40fa-8ce8-35436cb6eb4f}, !- Default Interior SubSurface Constructions Name
  {4d09ba84-623c-41cd-96b3-d17b036b70e6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {521ad1ac-d832-452c-98bc-45ab9da3818a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {cde16646-68ad-4fae-b2a2-e6578191f848}, !- Floor Construction Name
  {fe246f3b-acef-4b12-b398-5cc5cf695188}, !- Wall Construction Name
  {fb822d98-ab4f-4e2e-aa06-01611a3ec015}; !- Roof Ceiling Construction Name

OS:Construction,
  {cde16646-68ad-4fae-b2a2-e6578191f848}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {4b747e33-fb50-49d5-8288-38c803d57a25}, !- Layer 1
  {0208570d-ed71-4728-b37b-3699bf4caa97}, !- Layer 2
  {cc6351ce-eebb-4288-9b79-1979b6b8b4a8}; !- Layer 3

OS:Material:NoMass,
  {4b747e33-fb50-49d5-8288-38c803d57a25}, !- Handle
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0208570d-ed71-4728-b37b-3699bf4caa97}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cc6351ce-eebb-4288-9b79-1979b6b8b4a8}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {51f5148a-18e9-4121-9ca2-67a15468c450}, !- Handle
  {cde16646-68ad-4fae-b2a2-e6578191f848}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fe246f3b-acef-4b12-b398-5cc5cf695188}, !- Handle
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  ,                                       !- Surface Rendering Name
  {3905420f-6409-4b79-a1ac-534b38bf35d0}, !- Layer 1
  {13763073-7559-47ad-a764-6a4af73c961c}, !- Layer 2
  {4b747e33-fb50-49d5-8288-38c803d57a25}, !- Layer 3
  {04227cd1-cc24-4792-b91b-c823a12bb878}; !- Layer 4

OS:Material,
  {3905420f-6409-4b79-a1ac-534b38bf35d0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {13763073-7559-47ad-a764-6a4af73c961c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {04227cd1-cc24-4792-b91b-c823a12bb878}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2e92269f-3027-4206-8529-982448be76c0}, !- Handle
  {fe246f3b-acef-4b12-b398-5cc5cf695188}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fb822d98-ab4f-4e2e-aa06-01611a3ec015}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {206c6481-f6be-490b-b3a4-89b2c97ae210}, !- Layer 1
  {26b9928d-9d41-4fb8-8c56-08dede794915}, !- Layer 2
  {60a12a58-1e56-400f-b66c-b7c19f3796b1}; !- Layer 3

OS:Material,
  {206c6481-f6be-490b-b3a4-89b2c97ae210}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {26b9928d-9d41-4fb8-8c56-08dede794915}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {60a12a58-1e56-400f-b66c-b7c19f3796b1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {16363fbf-6e91-47c1-9572-db5958ef1d7d}, !- Handle
  {fb822d98-ab4f-4e2e-aa06-01611a3ec015}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dae1cdf3-aa01-4f57-a628-eab8c957fb86}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6e6e9734-10e8-469d-97cc-a18472b9f9d8}, !- Floor Construction Name
  {ddf596b3-5a5b-47cb-90ab-64fd6a56b710}, !- Wall Construction Name
  {dfc51a19-e29c-4f4a-8762-14438846deab}; !- Roof Ceiling Construction Name

OS:Construction,
  {6e6e9734-10e8-469d-97cc-a18472b9f9d8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {90213362-d713-4997-ae18-1990eb882c97}, !- Layer 1
  {233ab76f-88b5-4396-886f-e50360898f43}; !- Layer 2

OS:Material,
  {90213362-d713-4997-ae18-1990eb882c97}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {233ab76f-88b5-4396-886f-e50360898f43}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {728e31be-c72f-4eb6-80a7-4b167603f730}, !- Handle
  {6e6e9734-10e8-469d-97cc-a18472b9f9d8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ddf596b3-5a5b-47cb-90ab-64fd6a56b710}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {454a4b0c-9e3f-41df-8383-c734afe2d24d}, !- Layer 1
  {454a4b0c-9e3f-41df-8383-c734afe2d24d}; !- Layer 2

OS:Material,
  {454a4b0c-9e3f-41df-8383-c734afe2d24d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9237dd92-deb4-45b3-aa83-fe614ae11615}, !- Handle
  {ddf596b3-5a5b-47cb-90ab-64fd6a56b710}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dfc51a19-e29c-4f4a-8762-14438846deab}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {233ab76f-88b5-4396-886f-e50360898f43}, !- Layer 1
  {90213362-d713-4997-ae18-1990eb882c97}; !- Layer 2

OS:StandardsInformation:Construction,
  {683af076-5cad-4410-80fb-79f57b6a4202}, !- Handle
  {dfc51a19-e29c-4f4a-8762-14438846deab}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fa0fb639-fb32-4fe6-91f7-565da83bbd45}, !- Handle
  Default Surface Constructions 3,        !- Name
  {2b36c0fa-d6a3-4007-8273-613931ee4e01}, !- Floor Construction Name
  {85043eb0-fbf6-44d1-a036-1105a8bca7b9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {2b36c0fa-d6a3-4007-8273-613931ee4e01}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {3c23a724-1002-423c-8980-b203e2719bfa}, !- Layer 1
  {cc6351ce-eebb-4288-9b79-1979b6b8b4a8}; !- Layer 2

OS:Material:NoMass,
  {32801d6d-67c8-4599-9e4b-2db72d47c514}, !- Handle
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3c23a724-1002-423c-8980-b203e2719bfa}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5c534558-acfd-460f-81c7-362fb7b00837}, !- Handle
  {2b36c0fa-d6a3-4007-8273-613931ee4e01}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {85043eb0-fbf6-44d1-a036-1105a8bca7b9}, !- Handle
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  ,                                       !- Surface Rendering Name
  {32801d6d-67c8-4599-9e4b-2db72d47c514}, !- Layer 1
  {77f320f6-c172-4bef-b94b-377a090d1c41}; !- Layer 2

OS:Material,
  {77f320f6-c172-4bef-b94b-377a090d1c41}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c5109bdb-2fd1-4c34-8912-69ff7d1a5cbd}, !- Handle
  {85043eb0-fbf6-44d1-a036-1105a8bca7b9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {596df0c6-37a5-42de-9021-bc9720f88096}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {993de861-e3cf-4592-a5a3-154519c1bab7}, !- Fixed Window Construction Name
  {44bd19f8-8961-4317-a54f-5e01a4d960c4}, !- Operable Window Construction Name
  {a5acd7a6-d550-4b5a-9852-6bd373095d9a}, !- Door Construction Name
  {4f93e9a0-42b8-4525-8ad5-c33df2080cc5}, !- Glass Door Construction Name
  {cb4d0785-c023-4d73-9943-3e164d34e2f9}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}, !- Tubular Daylight Dome Construction Name
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {993de861-e3cf-4592-a5a3-154519c1bab7}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {e50468db-c360-499e-b50a-5361c7b6862a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e50468db-c360-499e-b50a-5361c7b6862a}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8d276047-d366-4ad5-acdd-b1f792158d42}, !- Handle
  {993de861-e3cf-4592-a5a3-154519c1bab7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {44bd19f8-8961-4317-a54f-5e01a4d960c4}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {bfa8abfd-dbfb-4cb1-ad66-16f5dc583490}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bfa8abfd-dbfb-4cb1-ad66-16f5dc583490}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1b047af7-e110-4802-b22c-f8387a9d214c}, !- Handle
  {44bd19f8-8961-4317-a54f-5e01a4d960c4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a5acd7a6-d550-4b5a-9852-6bd373095d9a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {d1a2030e-4942-4d80-82e7-28df2f609507}, !- Layer 1
  {69ad1cb1-5dcb-4ced-94b7-22ac73ed855e}; !- Layer 2

OS:Material,
  {d1a2030e-4942-4d80-82e7-28df2f609507}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {69ad1cb1-5dcb-4ced-94b7-22ac73ed855e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62f6c347-eb85-43a3-8a8b-925ba5a50d66}, !- Handle
  {a5acd7a6-d550-4b5a-9852-6bd373095d9a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4f93e9a0-42b8-4525-8ad5-c33df2080cc5}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ae07e512-78b2-4a71-a0da-267c8ee5f19e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ae07e512-78b2-4a71-a0da-267c8ee5f19e}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d6e84242-ef9f-48ad-8d39-66cfa2fb33a5}, !- Handle
  {4f93e9a0-42b8-4525-8ad5-c33df2080cc5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {cb4d0785-c023-4d73-9943-3e164d34e2f9}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {69ad1cb1-5dcb-4ced-94b7-22ac73ed855e}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3673402-955f-4966-9398-00ab41659c65}, !- Handle
  {cb4d0785-c023-4d73-9943-3e164d34e2f9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {608b434c-b1f0-4669-8839-47c7f88290a3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {608b434c-b1f0-4669-8839-47c7f88290a3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {4b0d4173-8b13-467c-8042-8e2183bcac95}, !- Handle
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9e4f3bb9-23f9-40fa-8ce8-35436cb6eb4f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}, !- Fixed Window Construction Name
  {abdac8f4-b9a3-46d2-8f33-3af51efad5cb}, !- Operable Window Construction Name
  {6e48bcfe-f133-4962-a74b-ea9770bf0897}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6e48bcfe-f133-4962-a74b-ea9770bf0897}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c4bdff17-843c-4a77-84d0-bbfcb5789e2c}; !- Layer 1

OS:Material,
  {c4bdff17-843c-4a77-84d0-bbfcb5789e2c}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {863b0610-a6b2-4234-8e6c-c2362c9bc2d7}, !- Handle
  {6e48bcfe-f133-4962-a74b-ea9770bf0897}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4d09ba84-623c-41cd-96b3-d17b036b70e6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c4bdff17-843c-4a77-84d0-bbfcb5789e2c}; !- Layer 1

OS:StandardsInformation:Construction,
  {23380282-32e8-4b18-b196-3c23357b9861}, !- Handle
  {4d09ba84-623c-41cd-96b3-d17b036b70e6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {7a01dcb1-5025-4a04-934a-f6b7ad7b4564}, !- Handle
  Always On Discrete,                     !- Name
  {9c31c7ce-52ea-425a-bfae-dcb156d3586b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9c31c7ce-52ea-425a-bfae-dcb156d3586b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {a1dfb1df-3c3c-4dd5-ba66-c28cf749833b}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {62caa459-7e99-4997-9ff4-a7f8e4a90f92}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {ed732701-aa89-45ff-977c-4de928916497}, !- Handle
  Parking Areas and Drives,               !- Name
  {62caa459-7e99-4997-9ff4-a7f8e4a90f92}, !- Exterior Lights Definition Name
  {7a01dcb1-5025-4a04-934a-f6b7ad7b4564}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60750,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b2788934-c78c-4325-bf16-88eea21c62b5}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {c2258027-e5a8-4c70-80b5-b8a69c2c2923}, !- Handle
  Building Facades,                       !- Name
  {b2788934-c78c-4325-bf16-88eea21c62b5}, !- Exterior Lights Definition Name
  {7a01dcb1-5025-4a04-934a-f6b7ad7b4564}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11627.5534829989,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a47c1bdc-4423-45f0-80b3-cd439cf8c0c7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b5d6c25c-67c5-4fbc-b2a4-df4f1a3f1a78}, !- Handle
  Main Entries,                           !- Name
  {a47c1bdc-4423-45f0-80b3-cd439cf8c0c7}, !- Exterior Lights Definition Name
  {7a01dcb1-5025-4a04-934a-f6b7ad7b4564}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c6909061-320b-467f-99d3-b013d2fa60af}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {73494b4f-ee90-49ee-830c-4665e727f6e0}, !- Handle
  Other Doors,                            !- Name
  {c6909061-320b-467f-99d3-b013d2fa60af}, !- Exterior Lights Definition Name
  {7a01dcb1-5025-4a04-934a-f6b7ad7b4564}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  45,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {38592692-d59e-40bb-bd90-1ca9ca06474a}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  {a68864dd-bac6-4e73-bea8-6d10828aedf9}, !- Default Day Schedule Name
  {44b01936-bd18-4f9b-b1c1-ae029e897efb}, !- Summer Design Day Schedule Name
  {0aae20b3-d161-4403-ade7-f8dfc63bb138}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a68864dd-bac6-4e73-bea8-6d10828aedf9}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0475,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  15,                                     !- Minute 3
  0.055,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  45,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0625,                                 !- Value Until Time 6
  2,                                      !- Hour 7
  15,                                     !- Minute 7
  0.055,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0475,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  0.04,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  15,                                     !- Minute 10
  0.04,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  45,                                     !- Minute 11
  0.06,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0675,                                 !- Value Until Time 12
  17,                                     !- Hour 13
  15,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.0825,                                 !- Value Until Time 14
  17,                                     !- Hour 15
  45,                                     !- Minute 15
  0.09,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0825,                                 !- Value Until Time 16
  18,                                     !- Hour 17
  15,                                     !- Minute 17
  0.075,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0675,                                 !- Value Until Time 18
  18,                                     !- Hour 19
  45,                                     !- Minute 19
  0.06,                                   !- Value Until Time 19
  19,                                     !- Hour 20
  0,                                      !- Minute 20
  0.055,                                  !- Value Until Time 20
  19,                                     !- Hour 21
  15,                                     !- Minute 21
  0.05,                                   !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0.045,                                  !- Value Until Time 22
  19,                                     !- Hour 23
  45,                                     !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {44b01936-bd18-4f9b-b1c1-ae029e897efb}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {499e4b36-e322-4fab-9910-a27d6b617a69}, !- Handle
  Schedule Rule 12,                       !- Name
  {38592692-d59e-40bb-bd90-1ca9ca06474a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1c3cbd1-d943-4a35-9b86-b756a10f79c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c3cbd1-d943-4a35-9b86-b756a10f79c1}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {afd2438c-a97d-4844-9094-adbcd2e05257}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0525,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16,                                   !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.19,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3575,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.365,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3725,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.38,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3825,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.385,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3875,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.39,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.416666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.443333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.47,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.495,                                  !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.52,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.545,                                  !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.57,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  9,                                      !- Hour 30
  30,                                     !- Minute 30
  0.555,                                  !- Value Until Time 30
  9,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5475,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  0,                                      !- Minute 32
  0.54,                                   !- Value Until Time 32
  10,                                     !- Hour 33
  15,                                     !- Minute 33
  0.49,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.44,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  0,                                      !- Minute 36
  0.34,                                   !- Value Until Time 36
  11,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3375,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  30,                                     !- Minute 38
  0.335,                                  !- Value Until Time 38
  11,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3325,                                 !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.33,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3575,                                 !- Value Until Time 41
