
OS:Version,
  {1dae8873-2dad-458a-98cd-b73c8403102f}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {7b19b5c5-6024-4b85-abc8-f3b1f5a3c264}; !- Handle

OS:Site,
  {99736420-73ed-4b46-a14d-69cea7975f26}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5a72372b-de74-4591-be3c-e7e2b3473330}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {1cc81204-a877-4720-9ca1-cb7e34db61de}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5fc71d20-9ca7-4ac5-9511-5332c160021c}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {73ace88c-ad4c-4a3d-94f3-ee62c266acda}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {9a7cec26-b362-412d-8ce5-84e20d2b151b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {f6031579-fe95-4f9b-8cd7-d2be84204a34}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c9780300-c97c-41f1-a15f-12cd4279f883}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {718fe2b6-df58-429f-a975-09c646e81ee0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4016666666667,                       !- Annual Average Outdoor Air Temperature {C}
  28.18;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {c9d10b02-5234-425a-9e73-1ef2493ca700}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {7bdfa6f2-2b4a-4758-a8eb-ddb5d2b823e7}, !- Handle
  ComStock DOE Ref Pre-1980|Warehouse,    !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7f48d14e-d2d7-4890-bda7-627c370aee08}, !- Default Construction Set Name
  {f0c985cb-1a4d-4353-998f-57b7b7a1518b}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {8e2ae4e0-caa2-4feb-9082-16b545f7eab5}, !- Handle
  {7bdfa6f2-2b4a-4758-a8eb-ddb5d2b823e7}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RFCWc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  Baseboard electric,                     !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {38aaa8ef-f223-443b-9699-61154309cb4a}, !- Default Schedule Set Name
  {e65c549a-3cdb-47d4-94b1-566536411237}, !- Group Rendering Name
  {00afbe0b-9f24-4a51-813d-02a81a8b9c8e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {e65c549a-3cdb-47d4-94b1-566536411237}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2bd5e8be-6346-452d-ae4c-445210a53218}, !- Default Schedule Set Name
  {1f24ecbb-ecc4-4364-8e70-fe64b3ed0d4a}, !- Group Rendering Name
  {9c32103e-fcb7-4275-9e68-3bb178c1ecf8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {1f24ecbb-ecc4-4364-8e70-fe64b3ed0d4a}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c0b4a70c-947d-4848-a29d-97cdb478aca1}, !- Default Schedule Set Name
  {a97dddc9-c701-4585-ae10-244979d59544}, !- Group Rendering Name
  {56f1703f-c18d-4b00-933c-07da7c2860e1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {a97dddc9-c701-4585-ae10-244979d59544}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}; !- Thermal Zone Name

OS:Surface,
  {c006380a-579f-4c92-bfe2-5c3e56615a3b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {6cfd4213-e68e-478b-8183-b09ecd991584}, !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2560637f-d1df-46e8-b5e9-404c912a234d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c6a943-aca0-4343-bbcc-6b380dc851d6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f756d74d-9542-4900-a6ca-4448b682042b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91075829-bfd3-4a5a-89a4-66041d4c3de0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f3696fa-8d50-40fb-af2c-6e9c0c110828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {609e20ea-23ea-40d5-908e-eec2e4f70fbe}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b15dd1ee-9123-480e-9c61-6dea0444f761}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74256b72-10f2-43d9-9990-5090d395d7dd}, !- Zone Air Inlet Port List
  {872a17ba-e026-4083-9ab5-11d6ef6cd50c}, !- Zone Air Exhaust Port List
  {431cb967-b03b-4d30-b0ab-9b85848ff7c4}, !- Zone Air Node Name
  {762406bd-90cc-45cb-89f1-de018173844a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdd726f7-1419-4d01-9a96-c6cd824170b1}, !- Group Rendering Name
  {1e6e9980-dbf9-471e-9647-0aba12ed700c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e98db764-f9d4-4909-ab46-d7d8c57f9e4a}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {431cb967-b03b-4d30-b0ab-9b85848ff7c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {431cb967-b03b-4d30-b0ab-9b85848ff7c4}, !- Handle
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}, !- Source Object
  11,                                     !- Outlet Port
  {e98db764-f9d4-4909-ab46-d7d8c57f9e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74256b72-10f2-43d9-9990-5090d395d7dd}, !- Handle
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}; !- HVAC Component

OS:PortList,
  {872a17ba-e026-4083-9ab5-11d6ef6cd50c}, !- Handle
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}; !- HVAC Component

OS:PortList,
  {762406bd-90cc-45cb-89f1-de018173844a}, !- Handle
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}; !- HVAC Component

OS:Sizing:Zone,
  {d77178ea-af74-47d6-a424-9f5c115e808a}, !- Handle
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {287d06c0-eec5-4e60-aae3-299c2af2e3d1}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {49c8f881-baf0-4bb0-ba83-64fdae168d8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f976fdd-e920-4514-be0c-9b8f90605341}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}; !- Thermal Zone Name

OS:Surface,
  {346f3c46-7221-4af6-9059-4729aa49e443}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {9e971580-0f13-4e84-b418-38a23fbe74dd}, !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab60fe7-be67-4e29-802f-12d5857667b1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b835379-157b-4f3a-a147-15ba77358093}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f552a8c-d993-4b41-8710-680cf2cfe8e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a07f9b40-72de-4703-bf2e-b2c7d6943208}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef164dc7-8780-4576-95d6-404783f2288b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f756d74d-9542-4900-a6ca-4448b682042b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9c6a943-aca0-4343-bbcc-6b380dc851d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e8a2c0-a513-4f00-b8a8-cd5b52c59ca3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbe7c8a-1732-434a-bdd5-3d043459cb57}, !- Zone Air Inlet Port List
  {a06fe0ce-a4e0-4672-89bc-d4a499f24492}, !- Zone Air Exhaust Port List
  {1fd47a86-41f3-49be-b1a4-ba75172812d3}, !- Zone Air Node Name
  {d0c4d36e-c005-4e2d-96ab-23bc09117635}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2e96b99-6d94-4b05-9555-fb62f4b225a5}, !- Group Rendering Name
  {8e4b882f-4b39-468a-96bd-e0c522b8e076}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89f4d5c8-3db9-43ad-bbf5-1b1655e743c4}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {1fd47a86-41f3-49be-b1a4-ba75172812d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fd47a86-41f3-49be-b1a4-ba75172812d3}, !- Handle
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}, !- Source Object
  11,                                     !- Outlet Port
  {89f4d5c8-3db9-43ad-bbf5-1b1655e743c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbe7c8a-1732-434a-bdd5-3d043459cb57}, !- Handle
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}; !- HVAC Component

OS:PortList,
  {a06fe0ce-a4e0-4672-89bc-d4a499f24492}, !- Handle
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}; !- HVAC Component

OS:PortList,
  {d0c4d36e-c005-4e2d-96ab-23bc09117635}, !- Handle
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}; !- HVAC Component

OS:Sizing:Zone,
  {a44b8712-562e-4d0f-a2c8-dc1b73204060}, !- Handle
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {126bb9e4-686d-46e6-82ec-82a997928f3b}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5f16f68e-f32c-48dc-a64d-26cb7a24e69e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37dd7082-410f-4c87-98de-8a517f7113c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.6604860265457,                      !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}; !- Thermal Zone Name

OS:Surface,
  {730742d1-3230-415a-b357-8b35fff874bd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {6cfd4213-e68e-478b-8183-b09ecd991584}, !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51a07bc0-09a6-47ab-aa56-c73762e95e1f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c717685-1a4b-40c3-9b96-4dd79e2daa7e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a94210-f8a7-4334-8be5-040ad56f3c92}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {136bc5af-1ebc-4b36-a782-a63fc7874e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f552a8c-d993-4b41-8710-680cf2cfe8e1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b835379-157b-4f3a-a147-15ba77358093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93832934-9aa6-4bde-a287-57e89f713c1c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a94c020-1fe4-4826-b86c-dc710d44d8e7}, !- Zone Air Inlet Port List
  {00a66fb3-c507-4a95-81fa-bca1a130c7ec}, !- Zone Air Exhaust Port List
  {03117e0d-f94f-415b-9597-67923da00cba}, !- Zone Air Node Name
  {8e63157b-302e-4ec6-85ce-17807805b4b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12319852-a762-46f0-952c-61bca3f5ddbc}, !- Group Rendering Name
  {02102f9e-2323-4350-b49c-bb3993e6c15b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57aa09ae-a009-402b-a4dc-340e9b756051}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {03117e0d-f94f-415b-9597-67923da00cba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03117e0d-f94f-415b-9597-67923da00cba}, !- Handle
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}, !- Source Object
  11,                                     !- Outlet Port
  {57aa09ae-a009-402b-a4dc-340e9b756051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a94c020-1fe4-4826-b86c-dc710d44d8e7}, !- Handle
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}; !- HVAC Component

OS:PortList,
  {00a66fb3-c507-4a95-81fa-bca1a130c7ec}, !- Handle
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}; !- HVAC Component

OS:PortList,
  {8e63157b-302e-4ec6-85ce-17807805b4b7}, !- Handle
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}; !- HVAC Component

OS:Sizing:Zone,
  {ba245f5d-792d-4d4d-968f-7bb1bd059f82}, !- Handle
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db7cf030-1f02-4318-8e00-9536bf9ca479}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {588a4fad-6588-4aa4-bac9-f6e6e03b23e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {564645e6-e7dc-475c-af34-cb33c1624a19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}; !- Thermal Zone Name

OS:Surface,
  {58a8b139-b53f-47db-be0e-6ef116bd0b72}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ca5e79b4-f2fa-4bf7-b698-7d1604df6d45}, !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f3696fa-8d50-40fb-af2c-6e9c0c110828}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91075829-bfd3-4a5a-89a4-66041d4c3de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13ca56ed-0c13-4e14-ba68-05ccbfe10a86}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5046b79d-5ced-4d8e-8dd2-e5227983b6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c229962-8f87-46eb-ba06-d43dc32edf01}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ad0a4b-e145-444d-a0e2-5bfad02879cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3abf6a6c-644c-4f4e-ae09-8ea7f13f92d5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e77abd-06ba-4162-b45c-6cb97e433c89}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e39a4a39-fa7b-448b-a518-1faff337c440}, !- Zone Air Inlet Port List
  {bf75acbe-5746-4897-86ab-a85529cd587c}, !- Zone Air Exhaust Port List
  {c4839e05-4cff-4a07-967a-bcf5d8108972}, !- Zone Air Node Name
  {6d2f0f33-69ee-45e2-93ed-0b82525ead78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {276c8136-5947-497c-baee-734f6880b587}, !- Group Rendering Name
  {e3a1ef54-3856-41b7-b0d8-af290a7c7115}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7fa1579-cc4c-449f-b08f-2fa7041ed752}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {c4839e05-4cff-4a07-967a-bcf5d8108972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4839e05-4cff-4a07-967a-bcf5d8108972}, !- Handle
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}, !- Source Object
  11,                                     !- Outlet Port
  {c7fa1579-cc4c-449f-b08f-2fa7041ed752}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e39a4a39-fa7b-448b-a518-1faff337c440}, !- Handle
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}; !- HVAC Component

OS:PortList,
  {bf75acbe-5746-4897-86ab-a85529cd587c}, !- Handle
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}; !- HVAC Component

OS:PortList,
  {6d2f0f33-69ee-45e2-93ed-0b82525ead78}, !- Handle
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}; !- HVAC Component

OS:Sizing:Zone,
  {37fbea61-0f09-4d87-9e6a-8677676f7ce1}, !- Handle
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7acc371c-7c02-4f20-8ce2-9226a386a67a}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {8f4695e4-b4ae-4bd3-8542-6768ffc988e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8bd8a15-8ecb-4a09-aa50-db16ecc9a7be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}; !- Thermal Zone Name

OS:Surface,
  {d9e134b3-d68a-42a5-9298-e591bffee13a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {b3a74508-5caa-4017-ae11-188e8be5aa12}, !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef164dc7-8780-4576-95d6-404783f2288b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a07f9b40-72de-4703-bf2e-b2c7d6943208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4748793-2d6d-476c-b87f-7d2928d12693}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898326a2-cb84-4d24-99b5-6b41b2de7156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8485261-809c-47c9-bd07-04a16a3b6c39}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61ea6375-ed17-47a6-9705-85b4d9cc31ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5046b79d-5ced-4d8e-8dd2-e5227983b6ed}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13ca56ed-0c13-4e14-ba68-05ccbfe10a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b13c94-66e2-481b-a2f2-94a7c2eeb0fd}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cffe174-0733-40b1-be7d-55ace434c43e}, !- Zone Air Inlet Port List
  {3a8449b5-b1f7-4a35-9824-8c0644c912ea}, !- Zone Air Exhaust Port List
  {4107add3-6211-42fa-bdc6-551bc6fdfd50}, !- Zone Air Node Name
  {0d45547c-7fac-4402-a01e-19f75c0001a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ec6f829-eb90-4fa3-88ed-5004af1bcd5c}, !- Group Rendering Name
  {9a30f984-3aea-43f7-b35c-2ede03ee3b3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ce1d5f8-77cc-40db-9f44-c96bbef287a1}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {4107add3-6211-42fa-bdc6-551bc6fdfd50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4107add3-6211-42fa-bdc6-551bc6fdfd50}, !- Handle
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}, !- Source Object
  11,                                     !- Outlet Port
  {6ce1d5f8-77cc-40db-9f44-c96bbef287a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cffe174-0733-40b1-be7d-55ace434c43e}, !- Handle
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}; !- HVAC Component

OS:PortList,
  {3a8449b5-b1f7-4a35-9824-8c0644c912ea}, !- Handle
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}; !- HVAC Component

OS:PortList,
  {0d45547c-7fac-4402-a01e-19f75c0001a4}, !- Handle
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}; !- HVAC Component

OS:Sizing:Zone,
  {b84e1808-c3a8-4ac4-a98c-e1fc7aaf96ae}, !- Handle
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27e1ada5-e9e3-4eb0-ab0c-a484785071ad}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {c8cc4228-ba71-477e-be3e-dec84a1721e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40d47ca7-0695-4532-a7f6-1adc70371186}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.0884860265457,                      !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}; !- Thermal Zone Name

OS:Surface,
  {5dc732dc-7e02-44fb-a7b0-acfc374f4c6c}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ca5e79b4-f2fa-4bf7-b698-7d1604df6d45}, !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132377, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {136bc5af-1ebc-4b36-a782-a63fc7874e78}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a94210-f8a7-4334-8be5-040ad56f3c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e8ca84-371a-450a-802f-aed7d055e7fb}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2938c3e8-4233-4b52-b992-aef7a6e89e3e}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7173c94b-953b-4a9c-816f-e9410a726771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132376, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132376, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  22.8327742132376, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898326a2-cb84-4d24-99b5-6b41b2de7156}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4748793-2d6d-476c-b87f-7d2928d12693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.8327742132377, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.8327742132377, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae0b3b1d-13c3-4123-8b44-6aabb4b94058}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.8327742132377, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  22.8327742132377, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a42e48-6b42-45e1-8355-e3abffb97d84}, !- Zone Air Inlet Port List
  {30afff78-858f-497f-895a-146aa823fc8b}, !- Zone Air Exhaust Port List
  {7d490a4e-0718-49b9-a33f-947e1b0ea1e8}, !- Zone Air Node Name
  {52556bbb-0978-4d34-9edf-139575c4a498}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fab515e4-e5ae-4ba2-8b8f-067526221207}, !- Group Rendering Name
  {6742d180-3010-404a-bb52-8d8a7934f53f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bf6ce9c-0547-4a0e-8dc4-cdf2e2f4b0c2}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {7d490a4e-0718-49b9-a33f-947e1b0ea1e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d490a4e-0718-49b9-a33f-947e1b0ea1e8}, !- Handle
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}, !- Source Object
  11,                                     !- Outlet Port
  {2bf6ce9c-0547-4a0e-8dc4-cdf2e2f4b0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a42e48-6b42-45e1-8355-e3abffb97d84}, !- Handle
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}; !- HVAC Component

OS:PortList,
  {30afff78-858f-497f-895a-146aa823fc8b}, !- Handle
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}; !- HVAC Component

OS:PortList,
  {52556bbb-0978-4d34-9edf-139575c4a498}, !- Handle
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}; !- HVAC Component

OS:Sizing:Zone,
  {b49e1d5f-c325-4663-9bb6-918015004abe}, !- Handle
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2b5eb779-6159-4dc8-99ae-7ce9197f4e2a}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {4b120a1b-5d2f-496d-b0a5-85f47d0350ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9bd06a9-9bd7-4018-96f8-9eb3cf5581b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}; !- Thermal Zone Name

OS:Surface,
  {5a2e6ed3-ba3e-4870-bdcd-4903b14afe8e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {266bbe9d-b437-499c-8423-a9697e00054e}, !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ad0a4b-e145-444d-a0e2-5bfad02879cb}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c229962-8f87-46eb-ba06-d43dc32edf01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028aafc1-f4d3-485a-b654-1d55d6abaa09}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0320a82f-7405-4847-8830-012757c56f24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2286fada-2c68-4d7c-a2fb-377752cc8b15}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b0a512-5793-4675-9728-1dace95b17a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a985e41a-e1df-4b8a-be4c-10c1aad915cc}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e63c7f-49be-4ee9-80d6-6d17a7163f70}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9591915d-f85d-41c1-b371-cc4462271166}, !- Zone Air Inlet Port List
  {88c47852-02e7-42d8-a352-929feec8d031}, !- Zone Air Exhaust Port List
  {ed5e3d6a-ed2b-42ee-aee3-35a597764778}, !- Zone Air Node Name
  {1c31abba-1b13-4090-b5c9-f27349d27251}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b59e1e9-b7e4-4ceb-9bc9-689702022367}, !- Group Rendering Name
  {de390dd3-31b8-441a-bd72-4d177f6dfbd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b16d7c6b-748d-48fe-aaf0-fada59361d3b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {ed5e3d6a-ed2b-42ee-aee3-35a597764778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed5e3d6a-ed2b-42ee-aee3-35a597764778}, !- Handle
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}, !- Source Object
  11,                                     !- Outlet Port
  {b16d7c6b-748d-48fe-aaf0-fada59361d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9591915d-f85d-41c1-b371-cc4462271166}, !- Handle
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}; !- HVAC Component

OS:PortList,
  {88c47852-02e7-42d8-a352-929feec8d031}, !- Handle
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}; !- HVAC Component

OS:PortList,
  {1c31abba-1b13-4090-b5c9-f27349d27251}, !- Handle
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}; !- HVAC Component

OS:Sizing:Zone,
  {90035395-9a7b-46ba-be92-f43a6425b02d}, !- Handle
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ce466ee-5c1d-4487-b145-6a63c3f1a68f}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {d7a8ce5e-12a1-41bd-9a61-043ed2572e2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a013209e-e154-43aa-b3b5-9378c1a75b19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}; !- Thermal Zone Name

OS:Surface,
  {9631cf97-97b7-4c7e-99ce-a8256683c1b4}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {67cfdda9-2d2c-4b66-91cf-4f06b98bcd8c}, !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ea6375-ed17-47a6-9705-85b4d9cc31ee}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8485261-809c-47c9-bd07-04a16a3b6c39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5cc8e7-f7f5-4c20-87f4-2c88843b5d08}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce13c1ab-0d5a-47a8-ae51-b7dedf3ecb35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dd51e0-db56-4374-bef2-dec3a90b5400}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd42171-2f2f-46c7-bb54-5a73afa7f7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0320a82f-7405-4847-8830-012757c56f24}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028aafc1-f4d3-485a-b654-1d55d6abaa09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c30e059-cb9a-4ad7-8d82-8a0232228d95}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8fd8ac6-9cac-4a34-a7a1-089d290bdf55}, !- Zone Air Inlet Port List
  {c597afe7-9a87-411a-b819-d692a7286227}, !- Zone Air Exhaust Port List
  {a74bf5a8-0caf-40a1-9316-4976b2c691fb}, !- Zone Air Node Name
  {f50a1d5a-35ff-4dfa-b5a9-994ee1eaad0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {375a7db3-84dc-4ac9-826e-2802958bd106}, !- Group Rendering Name
  {d006223d-b845-492e-a4cf-7394ec015e48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5c4084cb-94bf-4294-ab45-b3f6679fa0c7}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {a74bf5a8-0caf-40a1-9316-4976b2c691fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a74bf5a8-0caf-40a1-9316-4976b2c691fb}, !- Handle
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}, !- Source Object
  11,                                     !- Outlet Port
  {5c4084cb-94bf-4294-ab45-b3f6679fa0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8fd8ac6-9cac-4a34-a7a1-089d290bdf55}, !- Handle
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}; !- HVAC Component

OS:PortList,
  {c597afe7-9a87-411a-b819-d692a7286227}, !- Handle
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}; !- HVAC Component

OS:PortList,
  {f50a1d5a-35ff-4dfa-b5a9-994ee1eaad0d}, !- Handle
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}; !- HVAC Component

OS:Sizing:Zone,
  {c179e2be-90cd-46f1-82eb-b8beda9ee458}, !- Handle
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b4ea24d2-ff46-473f-a924-cfa96a92fcd4}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {3049ef07-ce96-4c40-bba4-8eea8babf5bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b764d4b-d128-4e32-83ac-c6ab86dbb578}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.74428818669194,                       !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}; !- Thermal Zone Name

OS:Surface,
  {bca0fe6f-1bca-4dd2-b7b1-902a4f6e7981}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {266bbe9d-b437-499c-8423-a9697e00054e}, !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985376, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7173c94b-953b-4a9c-816f-e9410a726771}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2938c3e8-4233-4b52-b992-aef7a6e89e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008835ea-7221-4890-aa0a-2dab747476fc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3e88aae-5e24-4fc0-b5a9-b17a84a48562}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07b242c0-7919-41ec-b219-18949181dbce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985373, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985373, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985373, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.34419783985373, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce13c1ab-0d5a-47a8-ae51-b7dedf3ecb35}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5cc8e7-f7f5-4c20-87f4-2c88843b5d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.34419783985376, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.34419783985376, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b74f7c6-b6de-41b3-8387-245fbf47aa06}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.34419783985376, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.34419783985376, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {079e0bdd-b68a-4aff-ae24-108f148b15df}, !- Zone Air Inlet Port List
  {cb3121e6-54cf-471e-bb0d-ceb79c6e96e7}, !- Zone Air Exhaust Port List
  {6ebd0041-3f7c-45af-a4ac-b9e567e0fa52}, !- Zone Air Node Name
  {35f92668-34f7-493b-9ea4-22df3471a77d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b72e829a-0dc7-4033-bf3f-d200856bc6ce}, !- Group Rendering Name
  {ea4028db-684f-469c-abc5-fccda67e8260}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9c4070e-6402-44f8-afa0-986707328dd1}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {6ebd0041-3f7c-45af-a4ac-b9e567e0fa52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ebd0041-3f7c-45af-a4ac-b9e567e0fa52}, !- Handle
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}, !- Source Object
  11,                                     !- Outlet Port
  {e9c4070e-6402-44f8-afa0-986707328dd1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {079e0bdd-b68a-4aff-ae24-108f148b15df}, !- Handle
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}; !- HVAC Component

OS:PortList,
  {cb3121e6-54cf-471e-bb0d-ceb79c6e96e7}, !- Handle
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}; !- HVAC Component

OS:PortList,
  {35f92668-34f7-493b-9ea4-22df3471a77d}, !- Handle
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}; !- HVAC Component

OS:Sizing:Zone,
  {c49c91ec-7555-462b-93dd-9b603396a8e8}, !- Handle
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ff36121-fe06-48a4-9a38-4c8e9fbb9061}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {39c3be1b-78ec-40f1-93a3-26e77183cc22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbf79ca3-b2ee-4192-aa2b-4934699c9243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  -19.6604860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {42e7a049-3979-42d5-b643-b19145433cd4}; !- Thermal Zone Name

OS:Surface,
  {97d780a1-360c-4a7b-a180-87c1362dee21}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {6cfd4213-e68e-478b-8183-b09ecd991584}, !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b0a512-5793-4675-9728-1dace95b17a6}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2286fada-2c68-4d7c-a2fb-377752cc8b15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5259889f-57ae-465a-b0ec-7618c7602abb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c954835-7192-4ed6-b8a6-b011f1b30885}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95cc0ce0-c4f1-4fa2-b198-338573113f4f}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43c94e6-5b22-4a7e-b702-c60c9079baa3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d8e582-fe55-4197-a12d-7e9d5c4bf6ed}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.19744231092045e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000003, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42e7a049-3979-42d5-b643-b19145433cd4}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3957f120-4332-4f4e-8914-c3d19a32b3e7}, !- Zone Air Inlet Port List
  {2fc7b46d-7f93-4f2b-a723-b1ae245cfa96}, !- Zone Air Exhaust Port List
  {1c3dde92-e7ac-4059-8cf3-26756e573d4c}, !- Zone Air Node Name
  {36648d40-ecde-498c-b957-515c8b85dc58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7a9d527b-1cf9-4156-9deb-46e1421f4e24}, !- Group Rendering Name
  {4fec5cd4-7c19-43cb-8ca5-8c24133be2bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {976adbb0-51ae-48c4-abc5-446416ecddc0}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {1c3dde92-e7ac-4059-8cf3-26756e573d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c3dde92-e7ac-4059-8cf3-26756e573d4c}, !- Handle
  {42e7a049-3979-42d5-b643-b19145433cd4}, !- Source Object
  11,                                     !- Outlet Port
  {976adbb0-51ae-48c4-abc5-446416ecddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3957f120-4332-4f4e-8914-c3d19a32b3e7}, !- Handle
  {42e7a049-3979-42d5-b643-b19145433cd4}; !- HVAC Component

OS:PortList,
  {2fc7b46d-7f93-4f2b-a723-b1ae245cfa96}, !- Handle
  {42e7a049-3979-42d5-b643-b19145433cd4}; !- HVAC Component

OS:PortList,
  {36648d40-ecde-498c-b957-515c8b85dc58}, !- Handle
  {42e7a049-3979-42d5-b643-b19145433cd4}; !- HVAC Component

OS:Sizing:Zone,
  {9d0c6122-529c-4149-8d10-34b5eeafe961}, !- Handle
  {42e7a049-3979-42d5-b643-b19145433cd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b15a41a0-b67e-4359-843b-8e52947e291f}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {42e7a049-3979-42d5-b643-b19145433cd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f49f5f1-bfd7-4765-ac24-788e81f0de4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  -15.0884860265457,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}; !- Thermal Zone Name

OS:Surface,
  {c023f9c0-61dc-4c52-bba3-c2d8831d02f6}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {9e971580-0f13-4e84-b418-38a23fbe74dd}, !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd42171-2f2f-46c7-bb54-5a73afa7f7de}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dd51e0-db56-4374-bef2-dec3a90b5400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.19744231092045e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbd617b-59f1-40a9-9b0f-703af1537d79}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4c34ee5-ab32-44b2-894a-15218efab447}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 30.1769720530914, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 30.1769720530914, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ae6fd4-2371-4a94-89f8-e4e7b23a3002}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 30.1769720530914, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 30.1769720530914, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c954835-7192-4ed6-b8a6-b011f1b30885}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5259889f-57ae-465a-b0ec-7618c7602abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 3.01980662698043e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b8c606-6b20-46bd-a913-73dae71c66d2}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 30.1769720530914, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fd3ddef-d906-4187-90d4-7b47a5141b8b}, !- Zone Air Inlet Port List
  {1cefa644-097d-40da-bb01-6dd539d89ef1}, !- Zone Air Exhaust Port List
  {458584de-fd66-47fc-b64e-984dcc68bcb9}, !- Zone Air Node Name
  {a331edb8-6ad9-452e-b406-00be77fd3fee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18865109-c640-4e74-96e8-06534e9ea200}, !- Group Rendering Name
  {8d605f85-3072-411a-85c1-7e6532f34f60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b713be2-7d91-4888-af4a-0ea589049989}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {458584de-fd66-47fc-b64e-984dcc68bcb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {458584de-fd66-47fc-b64e-984dcc68bcb9}, !- Handle
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}, !- Source Object
  11,                                     !- Outlet Port
  {8b713be2-7d91-4888-af4a-0ea589049989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fd3ddef-d906-4187-90d4-7b47a5141b8b}, !- Handle
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}; !- HVAC Component

OS:PortList,
  {1cefa644-097d-40da-bb01-6dd539d89ef1}, !- Handle
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}; !- HVAC Component

OS:PortList,
  {a331edb8-6ad9-452e-b406-00be77fd3fee}, !- Handle
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}; !- HVAC Component

OS:Sizing:Zone,
  {671905e3-8b19-4a31-bdf2-84ceb1ba766a}, !- Handle
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4463c0c1-6a6e-408a-97a8-4d82145c49f5}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {44102820-6a2e-4a9f-84a0-dd806c513bbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ae05957-d3bf-4a3d-9c96-fd7c7162cd11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.0884860265457,                       !- X Origin {m}
  15.0884860265457,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}; !- Thermal Zone Name

OS:Surface,
  {35901efb-1bef-4c3b-9f8e-f4c2074772f3}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {6cfd4213-e68e-478b-8183-b09ecd991584}, !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.37507799486048e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b242c0-7919-41ec-b219-18949181dbce}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3e88aae-5e24-4fc0-b5a9-b17a84a48562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d46ccffd-f16a-4e16-976f-855af1cddabb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b28b6723-a2a2-422a-a1b0-37b7b567e1cf}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c34ee5-ab32-44b2-894a-15218efab447}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffbd617b-59f1-40a9-9b0f-703af1537d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -3.37507799486048e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7caccbe-f249-4f08-b6d0-80720e226590}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -3.37507799486048e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57199999999997, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -3.37507799486048e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51076fc2-9c03-4f11-86a7-7f18d76f98aa}, !- Zone Air Inlet Port List
  {01736b2e-24b5-4a5c-9174-b48eb84363b3}, !- Zone Air Exhaust Port List
  {6adacd6a-07b9-42b0-a610-f4c5d7809860}, !- Zone Air Node Name
  {64dd9957-fa94-47ee-be02-5a5c51d4f546}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {300c103b-4379-4e3e-a0d4-a7b0db8da0e4}, !- Group Rendering Name
  {5e36fc37-a353-42f2-b0ab-c999c459b2a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14d9cd8c-c5f4-4ffe-ae02-1cc4a0978136}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {6adacd6a-07b9-42b0-a610-f4c5d7809860}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6adacd6a-07b9-42b0-a610-f4c5d7809860}, !- Handle
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}, !- Source Object
  11,                                     !- Outlet Port
  {14d9cd8c-c5f4-4ffe-ae02-1cc4a0978136}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51076fc2-9c03-4f11-86a7-7f18d76f98aa}, !- Handle
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}; !- HVAC Component

OS:PortList,
  {01736b2e-24b5-4a5c-9174-b48eb84363b3}, !- Handle
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}; !- HVAC Component

OS:PortList,
  {64dd9957-fa94-47ee-be02-5a5c51d4f546}, !- Handle
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}; !- HVAC Component

OS:Sizing:Zone,
  {6860ceb5-b207-443c-ad1a-32bd8a049eb5}, !- Handle
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e95bcf74-63d3-45e6-918d-58350e529d42}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {911c0cda-80d2-4f49-a2ad-914edbeba95f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8901946c-2b6d-4d77-9ef5-e463c3019f78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {2ae6a266-8383-40d3-9971-5830d16372e5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {51a07bc0-09a6-47ab-aa56-c73762e95e1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999657, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3232db96-9246-4738-a0cf-333a4447b5e1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {4c717685-1a4b-40c3-9b96-4dd79e2daa7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3869eaee-1a54-44d5-bb71-a6bdfc12ce45}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {a985e41a-e1df-4b8a-be4c-10c1aad915cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, 3.19744231092045e-14, 1.27763062995372, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.31879783985376, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.31879783985376, 3.19744231092045e-14, 1.27763062995372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4745c8d-0005-45f1-ae56-2f4b783cbb92}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {99e8ca84-371a-450a-802f-aed7d055e7fb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.8073742132377, 4.57199999999997, 1.27520581725238, !- X,Y,Z Vertex 1 {m}
  22.8073742132377, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999997, 1.27520581725238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c444d46e-a227-4cbc-86a3-bd77993321db}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {3abf6a6c-644c-4f4e-ae09-8ea7f13f92d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000337, 3.19744231092045e-14, 1.27520581725238, !- X,Y,Z Vertex 1 {m}
  0.0254000000000337, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  22.8073742132377, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  22.8073742132377, 3.19744231092045e-14, 1.27520581725238; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {449a7c5e-ec3e-4567-9f07-61f65d53d607}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {3ab60fe7-be67-4e29-802f-12d5857667b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 30.1515720530914, 1.27492746354108, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 30.1515720530914, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000332, 1.27492746354108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d1815a8-06f7-4a88-9e1e-e2e615a1fbf3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {2560637f-d1df-46e8-b5e9-404c912a234d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54660000000003, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000314, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6e9068-ab5c-4768-9822-8646a21440ce}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {609e20ea-23ea-40d5-908e-eec2e4f70fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 3.19744231092045e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.19744231092045e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a056555a-b10c-4ee2-ac22-255ceb9017d3}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {008835ea-7221-4890-aa0a-2dab747476fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.31879783985376, 4.57199999999997, 1.27763062995372, !- X,Y,Z Vertex 1 {m}
  7.31879783985376, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000039, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000039, 4.57199999999997, 1.27763062995372; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f59106ae-7578-4cfd-b64c-5044aa247f65}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {a43c94e6-5b22-4a7e-b702-c60c9079baa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, 3.19744231092045e-14, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 3.19744231092045e-14, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6833f19e-cb39-4607-b7c5-6c09ffa61d7c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {95cc0ce0-c4f1-4fa2-b198-338573113f4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.025400000000032, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000003, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c66ec784-53a7-4170-b514-414f54a0f2b4}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {00ae6fd4-2371-4a94-89f8-e4e7b23a3002}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000337, 1.27492746354108, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000337, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 30.1515720530914, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 30.1515720530914, 1.27492746354108; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c088d515-1e38-4efd-b25b-91f0b6418659}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {d46ccffd-f16a-4e16-976f-855af1cddabb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57199999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58f8d3b2-9132-4337-8cfc-4c75232a5214}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {b28b6723-a2a2-422a-a1b0-37b7b567e1cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999662, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999662, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999997, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Handle
  Warehouse Office  - Story Ground,       !- Name
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -105.004486026546,                      !- X Origin {m}
  -4.46274458153276,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {75efd67b-c34b-4773-bf7e-f79111166ae0}, !- Building Story Name
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}; !- Thermal Zone Name

OS:Surface,
  {8ef3657c-5cc1-4e42-b49a-bfacafc52621}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {585ae67f-6a40-4bf8-bb68-08931d1b5cff}, !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.92548916306552, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed9d3fdd-edbf-482c-a399-2b6bf4f6020a}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.92548916306527, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c230d6f8-c129-4193-aeba-7cb75e99d7e8}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.92548916306527, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.92548916306552, 0, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0c75e4-833e-4983-8ff1-8a1414bd70a1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 8.92548916306552, 0, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, 8.92548916306552, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64de9fe7-4f64-45b7-b8ba-3faea407d485}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 8.92548916306552, 0, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.92548916306552, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab257ed4-11e0-49a2-a71d-15fb5fc3ed51}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.92548916306552, 4.2672, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}, !- Handle
  Zone Warehouse Office  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ea512c4-8181-4c55-89bb-624d32a8a809}, !- Zone Air Inlet Port List
  {6b6b9684-b62b-4711-91bb-633795d76671}, !- Zone Air Exhaust Port List
  {41989bbc-8a36-414f-83db-1d6141a9af4c}, !- Zone Air Node Name
  {7084624b-f1a7-4949-8d9e-67341becaa13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9856d78-2d74-40df-b44b-df4bd4e272cf}, !- Group Rendering Name
  {3f57388d-c8d6-42ef-ae1f-2fb19d661d8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59374263-353d-4671-8687-cdc8147fd574}, !- Handle
  Zone Warehouse Office  - Story Ground Zone Air Node, !- Name
  {41989bbc-8a36-414f-83db-1d6141a9af4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41989bbc-8a36-414f-83db-1d6141a9af4c}, !- Handle
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}, !- Source Object
  11,                                     !- Outlet Port
  {59374263-353d-4671-8687-cdc8147fd574}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ea512c4-8181-4c55-89bb-624d32a8a809}, !- Handle
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}; !- HVAC Component

OS:PortList,
  {6b6b9684-b62b-4711-91bb-633795d76671}, !- Handle
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}; !- HVAC Component

OS:PortList,
  {7084624b-f1a7-4949-8d9e-67341becaa13}, !- Handle
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}; !- HVAC Component

OS:Sizing:Zone,
  {93a23970-20a6-4ee4-b2b6-0c93e7810a63}, !- Handle
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7ff79a4-b2d8-4b00-a1cf-02f1e90a6086}, !- Handle
  Zone Warehouse Office  - Story Ground Zone HVAC Equipment List, !- Name
  {dae35ae2-5035-4eff-bb57-c35af2a311ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5314f1e7-e38e-4e0a-80d8-cbaf28a2ff9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {f966428e-8f23-45fa-a3f2-dc455039960d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {3b0c75e4-833e-4983-8ff1-8a1414bd70a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.02540000000027, 8.92548916306552, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -0.02540000000027, 8.92548916306552, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.90008916306527, 8.92548916306552, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.90008916306527, 8.92548916306552, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c74d180-a9b2-4840-bc0d-600227fc2cf1}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {c230d6f8-c129-4193-aeba-7cb75e99d7e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.92548916306527, 8.90008916306552, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -8.92548916306527, 8.90008916306552, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.92548916306527, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.92548916306527, 0.0254000000000012, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee3d4d40-7baf-40e1-8dd8-f0aacba694fc}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {64de9fe7-4f64-45b7-b8ba-3faea407d485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.70006239588838e-13, 0.0253999999999991, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -2.70006239588838e-13, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.70006239588838e-13, 8.90008916306552, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.70006239588838e-13, 8.90008916306552, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e75c4a8-f6f8-4f7f-bd10-60ed7550e406}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Construction Name
  {ed9d3fdd-edbf-482c-a399-2b6bf4f6020a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.90008916306527, -8.88178419700125e-16, 1.0194975640734, !- X,Y,Z Vertex 1 {m}
  -8.90008916306527, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000002712, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000002712, -8.88178419700125e-16, 1.0194975640734; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {26ee9ef6-42ca-467d-8076-0bf6c86e0900}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c2dc57ac-9299-42ba-86c9-8418f34412e1}, !- Handle
  {26ee9ef6-42ca-467d-8076-0bf6c86e0900}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1c35820f-e04f-4e4f-8eab-f6095a9019fc}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9c750c1-a591-4fb8-833c-d5294ba47742}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {1c35820f-e04f-4e4f-8eab-f6095a9019fc}, !- Electric Equipment Definition Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56f1703f-c18d-4b00-933c-07da7c2860e1}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c0b4a70c-947d-4848-a29d-97cdb478aca1}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Number of People Schedule Name
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- People Activity Level Schedule Name
  {4f0d1315-4ad4-4d49-8a10-1462713259a8}, !- Lighting Schedule Name
  {1f929565-4f3d-4b8f-9e72-8f85e61a6edf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa4211b4-4cf1-4c9c-893c-b3523a1bf69e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {2b15fa8f-34e8-4d28-9ea5-59ce3c83cbab}, !- Default Day Schedule Name
  {b8c3947d-51d8-4a58-8e69-0bd6a8a27513}, !- Summer Design Day Schedule Name
  {e61fe281-b73b-48c8-b071-5cf69039c972}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b15fa8f-34e8-4d28-9ea5-59ce3c83cbab}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.241666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.333333333333334,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.425,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.516666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.608333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.733333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.766666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.833333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  54,                                     !- Minute 21
  0.833333333333334,                      !- Value Until Time 21
  10,                                     !- Hour 22
  4,                                      !- Minute 22
  0.766666666666667,                      !- Value Until Time 22
  10,                                     !- Hour 23
  14,                                     !- Minute 23
  0.700000000000001,                      !- Value Until Time 23
  10,                                     !- Hour 24
  24,                                     !- Minute 24
  0.633333333333334,                      !- Value Until Time 24
  10,                                     !- Hour 25
  34,                                     !- Minute 25
  0.566666666666668,                      !- Value Until Time 25
  10,                                     !- Hour 26
  44,                                     !- Minute 26
  0.500000000000001,                      !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  54,                                     !- Minute 28
  0.558333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  4,                                      !- Minute 29
  0.616666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  14,                                     !- Minute 30
  0.674999999999999,                      !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.733333333333333,                      !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.791666666666666,                      !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.849999999999999,                      !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.85,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  54,                                     !- Minute 36
  0.741666666666667,                      !- Value Until Time 36
  14,                                     !- Hour 37
  4,                                      !- Minute 37
  0.633333333333334,                      !- Value Until Time 37
  14,                                     !- Hour 38
  14,                                     !- Minute 38
  0.525000000000001,                      !- Value Until Time 38
  14,                                     !- Hour 39
  24,                                     !- Minute 39
  0.416666666666668,                      !- Value Until Time 39
  14,                                     !- Hour 40
  34,                                     !- Minute 40
  0.308333333333335,                      !- Value Until Time 40
  14,                                     !- Hour 41
  44,                                     !- Minute 41
  0.200000000000002,                      !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  54,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  15,                                     !- Hour 44
  4,                                      !- Minute 44
  0.133333333333334,                      !- Value Until Time 44
  15,                                     !- Hour 45
  14,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  24,                                     !- Minute 46
  0.0666666666666672,                     !- Value Until Time 46
  15,                                     !- Hour 47
  34,                                     !- Minute 47
  0.0333333333333339,                     !- Value Until Time 47
  15,                                     !- Hour 48
  44,                                     !- Minute 48
  7.105427357601e-16,                     !- Value Until Time 48
  15,                                     !- Hour 49
  45,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {b8c3947d-51d8-4a58-8e69-0bd6a8a27513}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e61fe281-b73b-48c8-b071-5cf69039c972}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {189de3f7-5138-4709-a8a9-9c7a8d9ee582}, !- Handle
  Schedule Rule 1,                        !- Name
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96e3d92a-8411-4fc5-ae8d-e0469178d247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96e3d92a-8411-4fc5-ae8d-e0469178d247}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- Handle
  Warehouse Activity,                     !- Name
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Schedule Type Limits Name
  {47f35734-1536-4352-a21a-d36d0fa6187d}, !- Default Day Schedule Name
  {a57c076b-1e11-4a24-a3c8-404a42d26cb3}, !- Summer Design Day Schedule Name
  {8f9ca847-dbee-4b8e-9127-3e1d93a7a61d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47f35734-1536-4352-a21a-d36d0fa6187d}, !- Handle
  Warehouse Activity Default,             !- Name
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8f9ca847-dbee-4b8e-9127-3e1d93a7a61d}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a57c076b-1e11-4a24-a3c8-404a42d26cb3}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4f0d1315-4ad4-4d49-8a10-1462713259a8}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {871a0186-e1f7-4dd3-8384-fa8762ff03f7}, !- Default Day Schedule Name
  {ccfcdbe0-f047-4a02-8cc4-6363ec1f5c06}, !- Summer Design Day Schedule Name
  {2a98e3ac-ac49-4570-aa2a-16181ad535d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {871a0186-e1f7-4dd3-8384-fa8762ff03f7}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {ccfcdbe0-f047-4a02-8cc4-6363ec1f5c06}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e407e0a1-5572-49ca-abb9-e1db079547cf}, !- Handle
  Schedule Rule 2,                        !- Name
  {4f0d1315-4ad4-4d49-8a10-1462713259a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b113c04a-cd83-4d63-ad73-f2130316c3b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b113c04a-cd83-4d63-ad73-f2130316c3b1}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.433333333333334,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.516666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.675,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.766666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.783333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.8,                                    !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.816666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.833333333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.85,                                   !- Value Until Time 19
  13,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  54,                                     !- Minute 21
  0.833333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  4,                                      !- Minute 22
  0.816666666666667,                      !- Value Until Time 22
  14,                                     !- Hour 23
  14,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  24,                                     !- Minute 24
  0.783333333333334,                      !- Value Until Time 24
  14,                                     !- Hour 25
  34,                                     !- Minute 25
  0.766666666666667,                      !- Value Until Time 25
  14,                                     !- Hour 26
  44,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.75,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  54,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  4,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  14,                                     !- Minute 30
  0.675,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  24,                                     !- Minute 31
  0.65,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  34,                                     !- Minute 32
  0.625,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  44,                                     !- Minute 33
  0.600000000000001,                      !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  54,                                     !- Minute 35
  0.516666666666667,                      !- Value Until Time 35
  16,                                     !- Hour 36
  4,                                      !- Minute 36
  0.433333333333334,                      !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.35,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  25,                                     !- Minute 38
  0.266666666666666,                      !- Value Until Time 38
  16,                                     !- Hour 39
  35,                                     !- Minute 39
  0.183333333333332,                      !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1;                                    !- Value Until Time 41

OS:Schedule:Day,
  {2a98e3ac-ac49-4570-aa2a-16181ad535d9}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f929565-4f3d-4b8f-9e72-8f85e61a6edf}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {852e2e7c-7019-4efe-863a-85fb53e21394}, !- Default Day Schedule Name
  {665fccdf-f481-4132-8365-05768860337e}, !- Summer Design Day Schedule Name
  {d59f6582-57c7-441d-9c6f-4eac74130704}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {852e2e7c-7019-4efe-863a-85fb53e21394}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {665fccdf-f481-4132-8365-05768860337e}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8c68faa0-79c0-4da5-890d-13647fb32a8a}, !- Handle
  Schedule Rule 4,                        !- Name
  {1f929565-4f3d-4b8f-9e72-8f85e61a6edf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c59fcec3-9403-4905-b7f5-67e36838eda2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c59fcec3-9403-4905-b7f5-67e36838eda2}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {d59f6582-57c7-441d-9c6f-4eac74130704}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa4211b4-4cf1-4c9c-893c-b3523a1bf69e}, !- Handle
  Always On,                              !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {42b68a89-f538-482e-b73a-4bdf0c95dc95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42b68a89-f538-482e-b73a-4bdf0c95dc95}, !- Handle
  Always On Default,                      !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {6c0b04ef-4a2e-4a57-815e-25d75360bb39}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {28942800-f91b-4251-91a1-ea6106f6b424}, !- Handle
  {6c0b04ef-4a2e-4a57-815e-25d75360bb39}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {9c32103e-fcb7-4275-9e68-3bb178c1ecf8}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2bd5e8be-6346-452d-ae4c-445210a53218}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Number of People Schedule Name
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- People Activity Level Schedule Name
  {4f0d1315-4ad4-4d49-8a10-1462713259a8}, !- Lighting Schedule Name
  {1f929565-4f3d-4b8f-9e72-8f85e61a6edf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa4211b4-4cf1-4c9c-893c-b3523a1bf69e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c7ab5e6b-c1b4-40dd-8553-50e4ebe3d85e}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de6e6567-e37f-4d25-afcc-af7e22428f83}, !- Handle
  Warehouse Office People,                !- Name
  {c7ab5e6b-c1b4-40dd-8553-50e4ebe3d85e}, !- People Definition Name
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {682b9914-21db-4774-be92-2ad2eaacd8bf}, !- Work Efficiency Schedule Name
  {e38c39ab-c07d-40e7-b037-4b2ddd29fb31}, !- Clothing Insulation Schedule Name
  {77550ca4-0e72-447f-a9f3-ac381f42d120}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e38c39ab-c07d-40e7-b037-4b2ddd29fb31}, !- Handle
  Clothing Schedule,                      !- Name
  {d3f639e3-a1d8-4b12-bc7d-d6c1105373d2}, !- Schedule Type Limits Name
  {a0432688-4944-4689-8a2f-53083bda55de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0432688-4944-4689-8a2f-53083bda55de}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d3f639e3-a1d8-4b12-bc7d-d6c1105373d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5dc250c1-b895-4938-b40e-59eae2c0416e}, !- Handle
  Schedule Rule 5,                        !- Name
  {e38c39ab-c07d-40e7-b037-4b2ddd29fb31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6946c91-a129-4c03-91be-f03c4021f02b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6946c91-a129-4c03-91be-f03c4021f02b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d3f639e3-a1d8-4b12-bc7d-d6c1105373d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d3f639e3-a1d8-4b12-bc7d-d6c1105373d2}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {77550ca4-0e72-447f-a9f3-ac381f42d120}, !- Handle
  Air Velocity Schedule,                  !- Name
  {63101e02-2057-494c-9ca5-a61530baff2a}, !- Schedule Type Limits Name
  {5510a184-2e69-4e61-92aa-06df904313c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5510a184-2e69-4e61-92aa-06df904313c3}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {63101e02-2057-494c-9ca5-a61530baff2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {63101e02-2057-494c-9ca5-a61530baff2a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {682b9914-21db-4774-be92-2ad2eaacd8bf}, !- Handle
  Work Efficiency Schedule,               !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {bce5344d-78dc-4d70-90f7-9cee82fd2726}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bce5344d-78dc-4d70-90f7-9cee82fd2726}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {58a70816-380f-4c4c-be7f-09789fd80fba}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {09b47eb0-c277-482d-b2c0-afb7f3074bc6}, !- Handle
  {58a70816-380f-4c4c-be7f-09789fd80fba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {544d3f09-ff57-4b4d-a47a-3533640cb3e8}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2365d524-ad5d-46d9-b080-36cabbfb3d2c}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {544d3f09-ff57-4b4d-a47a-3533640cb3e8}, !- Electric Equipment Definition Name
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {00afbe0b-9f24-4a51-813d-02a81a8b9c8e}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {38aaa8ef-f223-443b-9699-61154309cb4a}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Number of People Schedule Name
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- People Activity Level Schedule Name
  {d01158e2-0d25-4c20-bcac-c796ca5fc83a}, !- Lighting Schedule Name
  {d443c5bc-9b43-46eb-9096-1a8cf6a1a2f6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa4211b4-4cf1-4c9c-893c-b3523a1bf69e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d01158e2-0d25-4c20-bcac-c796ca5fc83a}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {3838ea31-8554-4e8f-945a-c8ea03312f53}, !- Default Day Schedule Name
  {b97f1e48-a5c7-49fb-9c4c-4cf3a601ffa6}, !- Summer Design Day Schedule Name
  {0d1f81c2-9fd8-4471-8d03-66d88fe5d3c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3838ea31-8554-4e8f-945a-c8ea03312f53}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {b97f1e48-a5c7-49fb-9c4c-4cf3a601ffa6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c14af73-c81f-452a-a822-047ae2bb5f56}, !- Handle
  Schedule Rule 6,                        !- Name
  {d01158e2-0d25-4c20-bcac-c796ca5fc83a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {866ab7d8-213b-4152-bf37-7da83f539d2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {866ab7d8-213b-4152-bf37-7da83f539d2a}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.182790333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.185580666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.188371,                               !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.191161333333333,                      !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.193951666666667,                      !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.196742,                               !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.223829666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.250917333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.278005,                               !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.305092666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.332180333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.359268,                               !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.409166333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.459064666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.508963,                               !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.558861333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.608759666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.658658,                               !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.658658,                               !- Value Until Time 20
  9,                                      !- Hour 21
  54,                                     !- Minute 21
  0.645827,                               !- Value Until Time 21
  10,                                     !- Hour 22
  4,                                      !- Minute 22
  0.632996,                               !- Value Until Time 22
  10,                                     !- Hour 23
  14,                                     !- Minute 23
  0.620165,                               !- Value Until Time 23
  10,                                     !- Hour 24
  24,                                     !- Minute 24
  0.607334,                               !- Value Until Time 24
  10,                                     !- Hour 25
  34,                                     !- Minute 25
  0.594503,                               !- Value Until Time 25
  10,                                     !- Hour 26
  44,                                     !- Minute 26
  0.581672,                               !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.581672,                               !- Value Until Time 27
  10,                                     !- Hour 28
  54,                                     !- Minute 28
  0.594503,                               !- Value Until Time 28
  11,                                     !- Hour 29
  4,                                      !- Minute 29
  0.607334,                               !- Value Until Time 29
  11,                                     !- Hour 30
  14,                                     !- Minute 30
  0.620165,                               !- Value Until Time 30
  11,                                     !- Hour 31
  24,                                     !- Minute 31
  0.632996,                               !- Value Until Time 31
  11,                                     !- Hour 32
  34,                                     !- Minute 32
  0.645827,                               !- Value Until Time 32
  11,                                     !- Hour 33
  44,                                     !- Minute 33
  0.658658,                               !- Value Until Time 33
  11,                                     !- Hour 34
  45,                                     !- Minute 34
  0.658658,                               !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.658658,                               !- Value Until Time 35
  14,                                     !- Hour 36
  54,                                     !- Minute 36
  0.635847333333333,                      !- Value Until Time 36
  15,                                     !- Hour 37
  4,                                      !- Minute 37
  0.613036666666667,                      !- Value Until Time 37
  15,                                     !- Hour 38
  14,                                     !- Minute 38
  0.590226,                               !- Value Until Time 38
  15,                                     !- Hour 39
  24,                                     !- Minute 39
  0.567415333333334,                      !- Value Until Time 39
  15,                                     !- Hour 40
  34,                                     !- Minute 40
  0.544604666666667,                      !- Value Until Time 40
  15,                                     !- Hour 41
  44,                                     !- Minute 41
  0.521794000000001,                      !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.521794,                               !- Value Until Time 42
  15,                                     !- Hour 43
  54,                                     !- Minute 43
  0.464828333333334,                      !- Value Until Time 43
  16,                                     !- Hour 44
  4,                                      !- Minute 44
  0.407862666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.350897,                               !- Value Until Time 45
  16,                                     !- Hour 46
  25,                                     !- Minute 46
  0.293931333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  35,                                     !- Minute 47
  0.236965666666666,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.18;                                   !- Value Until Time 49

OS:Schedule:Day,
  {0d1f81c2-9fd8-4471-8d03-66d88fe5d3c6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d443c5bc-9b43-46eb-9096-1a8cf6a1a2f6}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {a820afac-6faf-48c6-8b49-96778afa7f32}, !- Default Day Schedule Name
  {38d71614-8f8d-420a-9a1f-b5298c693422}, !- Summer Design Day Schedule Name
  {57eb4e6a-738f-4604-acf4-818fe32fc7bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a820afac-6faf-48c6-8b49-96778afa7f32}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {38d71614-8f8d-420a-9a1f-b5298c693422}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85f6edc3-1ce8-4be3-8bb7-97356c30a89f}, !- Handle
  Schedule Rule 7,                        !- Name
  {d443c5bc-9b43-46eb-9096-1a8cf6a1a2f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79779ae-3448-4b9c-9d82-50e0dfc750f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79779ae-3448-4b9c-9d82-50e0dfc750f4}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.26134275,                             !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.2672355,                              !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.27312825,                             !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.279021,                               !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.28491375,                             !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2908065,                              !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.323118333333333,                      !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.355430166666667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.387742,                               !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.420053833333333,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.452365666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.565457083333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.646236666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.807795833333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.888575416666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.969355,                               !- Value Until Time 19
  14,                                     !- Hour 20
  45,                                     !- Minute 20
  0.969355,                               !- Value Until Time 20
  14,                                     !- Hour 21
  54,                                     !- Minute 21
  0.888575416666667,                      !- Value Until Time 21
  15,                                     !- Hour 22
  4,                                      !- Minute 22
  0.807795833333334,                      !- Value Until Time 22
  15,                                     !- Hour 23
  14,                                     !- Minute 23
  0.727016250000001,                      !- Value Until Time 23
  15,                                     !- Hour 24
  24,                                     !- Minute 24
  0.646236666666668,                      !- Value Until Time 24
  15,                                     !- Hour 25
  34,                                     !- Minute 25
  0.565457083333335,                      !- Value Until Time 25
  15,                                     !- Hour 26
  44,                                     !- Minute 26
  0.484677500000002,                      !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4846775,                              !- Value Until Time 27
  15,                                     !- Hour 28
  54,                                     !- Minute 28
  0.446472916666667,                      !- Value Until Time 28
  16,                                     !- Hour 29
  4,                                      !- Minute 29
  0.408268333333334,                      !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.37006375,                             !- Value Until Time 30
  16,                                     !- Hour 31
  25,                                     !- Minute 31
  0.331859166666666,                      !- Value Until Time 31
  16,                                     !- Hour 32
  35,                                     !- Minute 32
  0.293654583333333,                      !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.25545,                                !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.25545;                                !- Value Until Time 34

OS:Schedule:Day,
  {57eb4e6a-738f-4604-acf4-818fe32fc7bc}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {6cfd4213-e68e-478b-8183-b09ecd991584}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {266bbe9d-b437-499c-8423-a9697e00054e}, !- Handle
  Foundation F 126 Perim 734 Area 3358,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  33.5776725238114,                       !- Area {m2}
  7.34419783985376;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9e971580-0f13-4e84-b418-38a23fbe74dd}, !- Handle
  Foundation F 126 Perim 3018 Area 13797, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  137.969116226734,                       !- Area {m2}
  30.1769720530914;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ca5e79b4-f2fa-4bf7-b698-7d1604df6d45}, !- Handle
  Foundation F 126 Perim 2283 Area 10439, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  104.391443702923,                       !- Area {m2}
  22.8327742132377;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {585ae67f-6a40-4bf8-bb68-08931d1b5cff}, !- Handle
  Foundation F 126 Perim 357 Area 7966,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  79.6643567999954,                       !- Area {m2}
  35.701956652261;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b3a74508-5caa-4017-ae11-188e8be5aa12}, !- Handle
  Foundation F 126 Perim 0 Area 68902,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  689.023989327418,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {67cfdda9-2d2c-4b66-91cf-4f06b98bcd8c}, !- Handle
  Foundation F 126 Perim 0 Area 22163,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  221.625652965641,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7f48d14e-d2d7-4890-bda7-627c370aee08}, !- Handle
  ComStock DOE Ref Pre-1980 - Warehouse - ASHRAE 169-2013-5A, !- Name
  {5efecd00-f308-4156-9155-8fc36927dcc6}, !- Default Exterior Surface Constructions Name
  {a1e36f68-79fe-40c8-8297-1849cafc2b22}, !- Default Interior Surface Constructions Name
  {b4109372-9970-4929-95c3-43fe74015dfa}, !- Default Ground Contact Surface Constructions Name
  {7b2abb7d-538e-479e-982d-d120351da842}, !- Default Exterior SubSurface Constructions Name
  {be3f5456-d882-4043-994f-9929f04c5061}, !- Default Interior SubSurface Constructions Name
  {fb442003-84f5-4753-a3b8-85beaf05c6e3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5efecd00-f308-4156-9155-8fc36927dcc6}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5edea962-b9f1-4f5a-bccc-ce4c7907b1b0}, !- Floor Construction Name
  {ff7e58f4-6a68-4964-ad08-a5c3dc7f25bd}, !- Wall Construction Name
  {3fbec4ec-35fe-4690-9513-24cae96e65b4}; !- Roof Ceiling Construction Name

OS:Construction,
  {5edea962-b9f1-4f5a-bccc-ce4c7907b1b0}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {0e0af448-e00d-43bc-ae7d-457a1340ba99}, !- Layer 1
  {e856b433-3c30-4f7c-80b9-2c148c899dcc}; !- Layer 2

OS:Material,
  {0e0af448-e00d-43bc-ae7d-457a1340ba99}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e856b433-3c30-4f7c-80b9-2c148c899dcc}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b359ba32-b64c-489c-80e5-395977392c9b}, !- Handle
  {5edea962-b9f1-4f5a-bccc-ce4c7907b1b0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3fbec4ec-35fe-4690-9513-24cae96e65b4}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {847c6439-02e0-4420-ac40-6aeb890db2c3}, !- Layer 1
  {40c219ac-af54-491c-95cf-495ed123ee7c}, !- Layer 2
  {351c0a80-8e9d-4979-9ceb-54b7034ada65}; !- Layer 3

OS:Material,
  {847c6439-02e0-4420-ac40-6aeb890db2c3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {40c219ac-af54-491c-95cf-495ed123ee7c}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {351c0a80-8e9d-4979-9ceb-54b7034ada65}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2f271614-9601-4a38-9623-07f331944360}, !- Handle
  {3fbec4ec-35fe-4690-9513-24cae96e65b4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a1e36f68-79fe-40c8-8297-1849cafc2b22}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5561ae8d-fe55-468e-868a-e35bb34ef994}, !- Floor Construction Name
  {a367072e-a361-4667-b6c6-b1f9b9c9ed73}, !- Wall Construction Name
  {aa8125a6-026a-4255-83ce-5f4b84626d07}; !- Roof Ceiling Construction Name

OS:Construction,
  {5561ae8d-fe55-468e-868a-e35bb34ef994}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {cd186a68-0335-4100-ae5e-ac5b5fb80ff7}, !- Layer 1
  {89c3203e-f5bf-427b-8e29-fc2f97070308}; !- Layer 2

OS:Material,
  {cd186a68-0335-4100-ae5e-ac5b5fb80ff7}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {89c3203e-f5bf-427b-8e29-fc2f97070308}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9657fa6f-fe50-406f-adb1-2a63520e6852}, !- Handle
  {5561ae8d-fe55-468e-868a-e35bb34ef994}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a367072e-a361-4667-b6c6-b1f9b9c9ed73}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {78682b71-c1a4-410b-99fa-c88395bc2cda}, !- Layer 1
  {78682b71-c1a4-410b-99fa-c88395bc2cda}; !- Layer 2

OS:Material,
  {78682b71-c1a4-410b-99fa-c88395bc2cda}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d91d0f31-753d-45c6-8bfe-c80343b18516}, !- Handle
  {a367072e-a361-4667-b6c6-b1f9b9c9ed73}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aa8125a6-026a-4255-83ce-5f4b84626d07}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {89c3203e-f5bf-427b-8e29-fc2f97070308}, !- Layer 1
  {cd186a68-0335-4100-ae5e-ac5b5fb80ff7}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b576d3c-1ca0-492d-993b-154f96c86b1b}, !- Handle
  {aa8125a6-026a-4255-83ce-5f4b84626d07}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b4109372-9970-4929-95c3-43fe74015dfa}, !- Handle
  Default Surface Constructions 3,        !- Name
  {28a5ecbd-115f-4648-aca8-76b83fdcba6c}, !- Floor Construction Name
  {04fc0f04-9ce2-4ff3-bb4e-9b2b47ee2394}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {28a5ecbd-115f-4648-aca8-76b83fdcba6c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ffd96af7-e57e-4c4e-8951-f65072e5ba1d}, !- Layer 1
  {e856b433-3c30-4f7c-80b9-2c148c899dcc}; !- Layer 2

OS:Material:NoMass,
  {581eca9a-58e2-4cb8-834b-090da3291036}, !- Handle
  Typical Insulation R-4.23,              !- Name
  Smooth,                                 !- Roughness
  0.745189999953196,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ffd96af7-e57e-4c4e-8951-f65072e5ba1d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d99d4cf8-200a-46bc-ad26-90a560daa5b9}, !- Handle
  {28a5ecbd-115f-4648-aca8-76b83fdcba6c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {04fc0f04-9ce2-4ff3-bb4e-9b2b47ee2394}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {343daf0d-b891-46fc-8951-c25a6fc3e474}; !- Layer 1

OS:Material,
  {343daf0d-b891-46fc-8951-c25a6fc3e474}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {88a5e60d-40b0-4e80-94e8-d7b24e217e3d}, !- Handle
  {04fc0f04-9ce2-4ff3-bb4e-9b2b47ee2394}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7b2abb7d-538e-479e-982d-d120351da842}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2ee66591-0767-4eac-983b-6a3e44f5251d}, !- Fixed Window Construction Name
  {82335118-6503-4eb8-acd4-abeade292779}, !- Operable Window Construction Name
  {d7ed3fc9-2acd-47e0-9ffe-64b6f02e6045}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f305c5e0-cb4d-4a04-9ca5-87790c85f61a}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}, !- Tubular Daylight Dome Construction Name
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2ee66591-0767-4eac-983b-6a3e44f5251d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {470867b4-6170-4237-8e1a-042ac6ea44d6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {470867b4-6170-4237-8e1a-042ac6ea44d6}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2f144754-f74a-4b27-bb38-3700d8675fa9}, !- Handle
  {2ee66591-0767-4eac-983b-6a3e44f5251d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {82335118-6503-4eb8-acd4-abeade292779}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {a15d10a5-d759-4bd2-9d54-fc63afc96d94}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a15d10a5-d759-4bd2-9d54-fc63afc96d94}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d3422e50-6048-4cb1-b3fe-5130148bbf54}, !- Handle
  {82335118-6503-4eb8-acd4-abeade292779}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d7ed3fc9-2acd-47e0-9ffe-64b6f02e6045}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {69ed56f9-c400-4774-be5e-5e0b2a431d2b}, !- Layer 1
  {581eca9a-58e2-4cb8-834b-090da3291036}; !- Layer 2

OS:Material,
  {69ed56f9-c400-4774-be5e-5e0b2a431d2b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8a573a04-91db-4630-84d8-d007ed507d63}, !- Handle
  {d7ed3fc9-2acd-47e0-9ffe-64b6f02e6045}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f305c5e0-cb4d-4a04-9ca5-87790c85f61a}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {581eca9a-58e2-4cb8-834b-090da3291036}; !- Layer 1

OS:StandardsInformation:Construction,
  {879a747c-bf6f-4aef-9cdb-89ff2105e3c2}, !- Handle
  {f305c5e0-cb4d-4a04-9ca5-87790c85f61a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {948dfcbc-71eb-40dc-82e2-473e649008da}; !- Layer 1

OS:WindowMaterial:Glazing,
  {948dfcbc-71eb-40dc-82e2-473e649008da}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {788bc15d-a959-4552-af27-c7832ffa6645}, !- Handle
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {be3f5456-d882-4043-994f-9929f04c5061}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}, !- Fixed Window Construction Name
  {ede24731-a66c-4061-93e2-3f7e6c8ea4a3}, !- Operable Window Construction Name
  {beb7d735-45ae-4fce-a54e-a54e1739ea56}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {beb7d735-45ae-4fce-a54e-a54e1739ea56}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e93731db-a149-400c-96c2-51d08f4f5fe0}; !- Layer 1

OS:Material,
  {e93731db-a149-400c-96c2-51d08f4f5fe0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2df588a5-c13e-40ae-ab3e-395dc900f2d6}, !- Handle
  {beb7d735-45ae-4fce-a54e-a54e1739ea56}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb442003-84f5-4753-a3b8-85beaf05c6e3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {e93731db-a149-400c-96c2-51d08f4f5fe0}; !- Layer 1

OS:StandardsInformation:Construction,
  {26da46a4-9549-40b5-8831-9f13eb37b8bf}, !- Handle
  {fb442003-84f5-4753-a3b8-85beaf05c6e3}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ff7e58f4-6a68-4964-ad08-a5c3dc7f25bd}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {1d66fed8-22ca-4f8e-bd74-662c787cd9cc}, !- Layer 1
  {8866255a-2393-4716-8b9b-e1ecde0dda5e}, !- Layer 2
  {581eca9a-58e2-4cb8-834b-090da3291036}, !- Layer 3
  {8866255a-2393-4716-8b9b-e1ecde0dda5e}; !- Layer 4

OS:Material,
  {1d66fed8-22ca-4f8e-bd74-662c787cd9cc}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8866255a-2393-4716-8b9b-e1ecde0dda5e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4656278-9b12-4e3e-bb11-d792145d5d29}, !- Handle
  {ff7e58f4-6a68-4964-ad08-a5c3dc7f25bd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Handle
  Always On Discrete,                     !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {7bab579c-4013-4c30-a0b1-58299fa1b462}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {d1c5b8ca-8b26-496c-be8d-ac8e3126d8f8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {46535d2d-4769-40dd-a55a-ca5e38cbce01}, !- Handle
  Parking Areas and Drives,               !- Name
  {d1c5b8ca-8b26-496c-be8d-ac8e3126d8f8}, !- Exterior Lights Definition Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7087.49999999996,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {6efb1e87-d8da-4631-a576-faaae90bb82f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {3515cbda-cc88-4516-9c6f-6a56cf4247f3}, !- Handle
  Building Facades,                       !- Name
  {6efb1e87-d8da-4631-a576-faaae90bb82f}, !- Exterior Lights Definition Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16088.5048001243,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {18a7dd69-5f08-4ae1-b841-7ae05dcec3f8}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4a19ebd1-33b6-4b85-a7ce-1d4267a0ceef}, !- Handle
  Main Entries,                           !- Name
  {18a7dd69-5f08-4ae1-b841-7ae05dcec3f8}, !- Exterior Lights Definition Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7b75f589-3668-4bca-920e-d73194cd6eaa}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c8cbac9f-4c07-4122-a6b1-52c9d47b7baa}, !- Handle
  Other Doors,                            !- Name
  {7b75f589-3668-4bca-920e-d73194cd6eaa}, !- Exterior Lights Definition Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {e3a1ef54-3856-41b7-b0d8-af290a7c7115}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {a24d9e3c-b34f-4e76-ba75-cb3adffff6f9}, !- Default Day Schedule Name
  {b7405413-f0c3-45d2-9d32-3b1746f2aa38}, !- Summer Design Day Schedule Name
  {5bb7924f-8d1d-4765-a665-f0619fd9af85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a24d9e3c-b34f-4e76-ba75-cb3adffff6f9}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5bb7924f-8d1d-4765-a665-f0619fd9af85}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b7405413-f0c3-45d2-9d32-3b1746f2aa38}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {40fd3525-3667-4a97-b865-1094e216259a}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {5252e947-a71a-4509-91cc-b3c74b2b8cbb}, !- Default Day Schedule Name
  {818918de-9967-4d45-a036-b1e110016b4f}, !- Summer Design Day Schedule Name
  {40788c82-0112-4c0b-a324-5ccbd6ca184d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5252e947-a71a-4509-91cc-b3c74b2b8cbb}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {40788c82-0112-4c0b-a324-5ccbd6ca184d}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {818918de-9967-4d45-a036-b1e110016b4f}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e6e9980-dbf9-471e-9647-0aba12ed700c}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a30f984-3aea-43f7-b35c-2ede03ee3b3b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e4b882f-4b39-468a-96bd-e0c522b8e076}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6742d180-3010-404a-bb52-8d8a7934f53f}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02102f9e-2323-4350-b49c-bb3993e6c15b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Heating Setpoint Temperature Schedule Name
  {40fd3525-3667-4a97-b865-1094e216259a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de390dd3-31b8-441a-bd72-4d177f6dfbd1}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {0d3f93a7-c794-4204-a27a-d51978202c75}, !- Default Day Schedule Name
  {5fa554d3-80eb-4fb7-af20-79477dc64c3b}, !- Summer Design Day Schedule Name
  {28438f11-33b1-4661-aa6b-b5bd1d04b21a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d3f93a7-c794-4204-a27a-d51978202c75}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {28438f11-33b1-4661-aa6b-b5bd1d04b21a}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5fa554d3-80eb-4fb7-af20-79477dc64c3b}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {1a40fc12-1565-4ed7-a663-428e11596138}, !- Default Day Schedule Name
  {53adfd8f-b4ee-45c3-b1b6-fe973e0208b6}, !- Summer Design Day Schedule Name
  {f3b18c70-88fc-4ff7-8492-da10a4a81dff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a40fc12-1565-4ed7-a663-428e11596138}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f3b18c70-88fc-4ff7-8492-da10a4a81dff}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {53adfd8f-b4ee-45c3-b1b6-fe973e0208b6}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4fec5cd4-7c19-43cb-8ca5-8c24133be2bd}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d006223d-b845-492e-a4cf-7394ec015e48}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d605f85-3072-411a-85c1-7e6532f34f60}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea4028db-684f-469c-abc5-fccda67e8260}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e36fc37-a353-42f2-b0ab-c999c459b2a7}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Heating Setpoint Temperature Schedule Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f57388d-c8d6-42ef-ae1f-2fb19d661d8f}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b96c0153-c8f3-4e1a-8b51-ec9928b0c842}, !- Heating Setpoint Temperature Schedule Name
  {6fa1d54f-4ce8-4cad-bb13-1cd8dc1848dc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b96c0153-c8f3-4e1a-8b51-ec9928b0c842}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {eabdf9ac-a9bc-4c96-9f05-c3791faa1330}, !- Default Day Schedule Name
  {c56fca9a-d5da-4e6a-aa9d-3f01b9ea937f}, !- Summer Design Day Schedule Name
  {0edb4b40-4abd-440d-9645-5cfd234229f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eabdf9ac-a9bc-4c96-9f05-c3791faa1330}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  17.2111111111111,                       !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.2111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e1365e13-4fd5-4c80-b193-720a3b3b2349}, !- Handle
  Schedule Rule 8,                        !- Name
  {b96c0153-c8f3-4e1a-8b51-ec9928b0c842}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d46d6902-675f-4e45-9205-7c184a20d331}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d46d6902-675f-4e45-9205-7c184a20d331}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {ea7e1cdb-f0c4-4f70-a8f8-63a5390ab1c2}, !- Handle
  Schedule Rule 9,                        !- Name
  {b96c0153-c8f3-4e1a-8b51-ec9928b0c842}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb0f26c4-2fef-4156-ac0e-57feba2d47cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb0f26c4-2fef-4156-ac0e-57feba2d47cc}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.2111111111111,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  17.2111111111111;                       !- Value Until Time 2

OS:Schedule:Day,
  {0edb4b40-4abd-440d-9645-5cfd234229f4}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c56fca9a-d5da-4e6a-aa9d-3f01b9ea937f}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {6fa1d54f-4ce8-4cad-bb13-1cd8dc1848dc}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  {d28d8c79-acbd-4bdb-beac-5e46eac2f11c}, !- Default Day Schedule Name
  {1fde6901-01bb-478a-b2bd-6309abac4073}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {d28d8c79-acbd-4bdb-beac-5e46eac2f11c}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  25.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.6666666666667;                       !- Value Until Time 2

OS:Schedule:Rule,
  {27cfbef8-bea2-46ed-a6d8-7c1081d4b452}, !- Handle
  Schedule Rule 10,                       !- Name
  {6fa1d54f-4ce8-4cad-bb13-1cd8dc1848dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e348352-fbae-4725-98cd-40bd82924bbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e348352-fbae-4725-98cd-40bd82924bbc}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  25.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Day,
  {1fde6901-01bb-478a-b2bd-6309abac4073}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {33c8c28c-e26b-4549-aad6-6598f2259e00}, !- Handle
  Schedule Rule 11,                       !- Name
  {6fa1d54f-4ce8-4cad-bb13-1cd8dc1848dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77527e73-3c9d-4dcd-a200-36c5ee1b8450}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77527e73-3c9d-4dcd-a200-36c5ee1b8450}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  25.6666666666667,                       !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.6666666666667;                       !- Value Until Time 3

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8bd8a15-8ecb-4a09-aa50-db16ecc9a7be}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  10094.8668245647,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f976fdd-e920-4514-be0c-9b8f90605341}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  3847.32893766906,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {40d47ca7-0695-4532-a7f6-1adc70371186}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  16214.6953251816,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37dd7082-410f-4c87-98de-8a517f7113c4}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  14085.0742895249,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b9bd06a9-9bd7-4018-96f8-9eb3cf5581b9}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  10077.6394561205,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {564645e6-e7dc-475c-af34-cb33c1624a19}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  3843.85767405326,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a013209e-e154-43aa-b3b5-9378c1a75b19}, !- Handle
  Zone Warehouse Fine A  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  6593.92305028534,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6f49f5f1-bfd7-4765-ac24-788e81f0de4c}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  6178.52719651356,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b764d4b-d128-4e32-83ac-c6ab86dbb578}, !- Handle
  Zone Warehouse Fine B  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  16679.3432176961,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ae05957-d3bf-4a3d-9c96-fd7c7162cd11}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  23775.259736659,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bbf79ca3-b2ee-4192-aa2b-4934699c9243}, !- Handle
  Zone Warehouse Fine C  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  6583.9740061063,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8901946c-2b6d-4d77-9ef5-e463c3019f78}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  6172.40937828367,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5314f1e7-e38e-4e0a-80d8-cbaf28a2ff9f}, !- Handle
  Zone Warehouse Office  - Story Ground Electric Baseboard, !- Name
  {012654c4-7b52-42f9-84bd-d4fc42c9afb8}, !- Availability Schedule
  18779.2009202807,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:YearDescription,
  {b940620b-5a2f-4226-b72a-b3946a91841d}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {18f71cc2-f93e-4644-a204-23ecd18ed6d3}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  {eab01c3d-0e80-446c-aeef-9326bb18332c}, !- Default Day Schedule Name
  {35b255f4-bbda-4800-a382-7f03d34ffb99}, !- Summer Design Day Schedule Name
  {e91f66a1-5536-4854-9159-4229ca9807ab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eab01c3d-0e80-446c-aeef-9326bb18332c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cae0afc7-668e-4c59-bc21-7903d8742835}, !- Handle
  {18f71cc2-f93e-4644-a204-23ecd18ed6d3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6806999999999066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-13 19:11:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-13 19:11:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e91f66a1-5536-4854-9159-4229ca9807ab}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35b255f4-bbda-4800-a382-7f03d34ffb99}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa4d55ae-7da9-47ed-b8d7-b065def4e80d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {18f71cc2-f93e-4644-a204-23ecd18ed6d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c7cc3cc-1908-46f5-9928-674f2eda959d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c7cc3cc-1908-46f5-9928-674f2eda959d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f0c985cb-1a4d-4353-998f-57b7b7a1518b}, !- Handle
  Building Default Schedule Set,          !- Name
  {18f71cc2-f93e-4644-a204-23ecd18ed6d3}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {05f195ce-10ba-4e64-b1fb-1608c41d5a30}, !- Handle
  {4f0d1315-4ad4-4d49-8a10-1462713259a8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {1b74d50d-60fd-46fb-a247-b50249143d34}, !- Handle
  {b113c04a-cd83-4d63-ad73-f2130316c3b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a5e25ed-96fb-44cb-8d1d-5eab2ac20458}, !- Handle
  {871a0186-e1f7-4dd3-8384-fa8762ff03f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14db43bc-9ea6-400f-93ee-c5c7df88a3c4}, !- Handle
  {1f929565-4f3d-4b8f-9e72-8f85e61a6edf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {9578adaa-5c99-49ad-b1a4-ac5e98224e6c}, !- Handle
  {c59fcec3-9403-4905-b7f5-67e36838eda2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22ff4c5c-0e3f-4054-a3c8-97adcc1d2be5}, !- Handle
  {852e2e7c-7019-4efe-863a-85fb53e21394}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {81e28150-97af-41c3-bcae-431121d8f28c}, !- Handle
  {d01158e2-0d25-4c20-bcac-c796ca5fc83a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {bace43c6-9acb-488a-b16f-76ef83c58c90}, !- Handle
  {866ab7d8-213b-4152-bf37-7da83f539d2a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f838d86b-0bd4-4e91-a001-7fa7c5b3fb16}, !- Handle
  {3838ea31-8554-4e8f-945a-c8ea03312f53}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9505e30-4206-4388-89eb-6850b3a0b516}, !- Handle
  {d443c5bc-9b43-46eb-9096-1a8cf6a1a2f6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {9c4ba23d-d57a-4457-a8eb-d7684f8069f7}, !- Handle
  {e79779ae-3448-4b9c-9d82-50e0dfc750f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5ff7b730-6b14-46c0-be08-b87a7704d30e}, !- Handle
  {a820afac-6faf-48c6-8b49-96778afa7f32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec4be27f-c88c-4674-a70d-4797f3c59b8d}, !- Handle
  {0e154ff9-eeb5-4b40-aafa-22427bf549ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {ff52f0b2-cb67-4fbe-92f3-0ab1f653f4ef}, !- Handle
  {96e3d92a-8411-4fc5-ae8d-e0469178d247}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {399186ff-7c32-42ac-9718-0c60e1078796}, !- Handle
  {2b15fa8f-34e8-4d28-9ea5-59ce3c83cbab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8fc022f6-dccf-4e5d-acbe-d4039eb8ff47}, !- Handle
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6ca9fb5b-442f-410b-ab92-4387776e6990}, !- Handle
  {47f35734-1536-4352-a21a-d36d0fa6187d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1aea13b4-9bf4-4bd8-949d-41c992b1edd9}, !- Handle
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {2e077942-0a48-49eb-b4fe-4473841d6234}, !- Handle
  {a24d9e3c-b34f-4e76-ba75-cb3adffff6f9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b044e96-ea58-46e0-a004-8c968c5d1a69}, !- Handle
  {40fd3525-3667-4a97-b865-1094e216259a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9c4a3c70-80e1-4df5-ade8-3fca1a977533}, !- Handle
  {5252e947-a71a-4509-91cc-b3c74b2b8cbb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d5c2cb8-d492-47f3-bf88-ebb4ea597f37}, !- Handle
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {e47341f5-22fe-488e-9af9-b04e0fc59877}, !- Handle
  {0d3f93a7-c794-4204-a27a-d51978202c75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d17970cb-1e54-4445-bce1-d77ed749a4a0}, !- Handle
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {354bf234-27e8-44ab-8cb5-662b384951b8}, !- Handle
  {1a40fc12-1565-4ed7-a663-428e11596138}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4284d329-c12d-4dc1-9b1b-702ba8c22590}, !- Handle
  {b96c0153-c8f3-4e1a-8b51-ec9928b0c842}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {da114b3e-6ad4-41ad-90f9-59321acd5008}, !- Handle
  {bb0f26c4-2fef-4156-ac0e-57feba2d47cc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2743810c-bb17-4e5f-ba16-c3adfd10dac5}, !- Handle
  {d46d6902-675f-4e45-9205-7c184a20d331}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8de7dcbd-965e-40b0-83b0-51c9a22b6475}, !- Handle
  {eabdf9ac-a9bc-4c96-9f05-c3791faa1330}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {676811cf-1c41-4275-a4fb-b8341a761a60}, !- Handle
  {6fa1d54f-4ce8-4cad-bb13-1cd8dc1848dc}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c50f6cb8-a05d-4e76-aa02-dbf4793488e8}, !- Handle
  {77527e73-3c9d-4dcd-a200-36c5ee1b8450}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56f2cd42-481d-45ba-bd05-bdb0f5b41161}, !- Handle
  {5e348352-fbae-4725-98cd-40bd82924bbc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {19c5856c-1f51-41da-be97-f13381f8e4d4}, !- Handle
  {d28d8c79-acbd-4bdb-beac-5e46eac2f11c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {417c9e6b-84e6-4d61-8f58-1223a8569242}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {50dea3ce-741b-49eb-8d9c-e9d981477aee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f52b4da-02f3-44f9-9218-9e9a2a769aed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {7f52b4da-02f3-44f9-9218-9e9a2a769aed}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {45f80ec8-b2ea-43d5-b48f-5989eb3bc565}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {524b7227-f5f9-4dea-93a0-7783ecde9f7d}, !- Handle
  {7f52b4da-02f3-44f9-9218-9e9a2a769aed}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3c6ccc7e-f9b0-47d1-85a3-4b70aacfb6ba}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {40fd3525-3667-4a97-b865-1094e216259a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0777a4ce-2dd0-49c2-87a5-f4be04635d4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {0777a4ce-2dd0-49c2-87a5-f4be04635d4d}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {5ec93dbc-93f6-4ac9-afe5-b5b1f20acf5c}, !- Handle
  {0777a4ce-2dd0-49c2-87a5-f4be04635d4d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3a3d8f96-c44e-45ab-981f-5315fa9ebe9d}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {02f8f890-e250-41b4-a3be-dfe39fa7a95d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f0783b6-2996-4671-86fb-4e782e3c2273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {7f0783b6-2996-4671-86fb-4e782e3c2273}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {15fe1d4d-3190-4cce-a5f8-78100666aa19}, !- Handle
  {7f0783b6-2996-4671-86fb-4e782e3c2273}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a4d6ac47-4ee3-4e20-ad26-fba3d817767a}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {775320e2-4d7f-46b7-a2f7-2d0c409bcdb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {295db4ce-fb63-4cc3-b251-2b009e460a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {295db4ce-fb63-4cc3-b251-2b009e460a30}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c95024e3-7c3b-43a3-8e7d-caadec112731}, !- Handle
  {295db4ce-fb63-4cc3-b251-2b009e460a30}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {090bd785-86eb-4f80-847f-d5cb59630b4d}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {5351add5-3a60-441c-aa03-b0ca34d17c24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9046049-1bc8-4cda-9034-fb620016a238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {b9046049-1bc8-4cda-9034-fb620016a238}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {1b993536-171f-4430-b140-1ea2903ca669}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {98aaa155-febc-4a24-b375-43a332524045}, !- Handle
  {b9046049-1bc8-4cda-9034-fb620016a238}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Material,
  {7903ac65-d76f-47dc-bbe6-ea284dd1a9fe}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {55033640-8dee-41c8-a155-0d6aedb214c7}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {7903ac65-d76f-47dc-bbe6-ea284dd1a9fe}; !- Layer 1

OS:InternalMass:Definition,
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Handle
  Internal Mass Definition 2,             !- Name
  {55033640-8dee-41c8-a155-0d6aedb214c7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9fd141e6-4257-4773-9d49-51acc56a6bc2}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d07aa35-312e-4a05-8357-2bf988b2d5ce}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59640c98-19e9-4a80-8314-84915570db45}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29cb8bfa-8e9d-4e43-950e-575639f3eddd}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {032d325f-098b-4351-a0f5-abd29af701dd}, !- Handle
  Warehouse Office  - Story Ground Mass,  !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a8779ef-cbab-4ff7-8fd3-675eb477f71d}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc42bf17-564f-4da3-876d-ba96e9a2d22d}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {92287c6d-1c42-4db7-88f7-fe1497bc47c0}, !- Internal Mass Definition Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {8741f28d-d914-4956-85da-386c4200101f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {084a3f57-81f2-4711-8646-8e2b97982ec6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {b5219512-7723-4474-af87-363e04a73487}, !- Handle
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {34ba2f92-9db9-41bc-b902-9789f773d9e5}, !- Handle
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {51575a06-9460-439d-9d0c-510b7180eba6}, !- Handle
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {2df72f10-3c04-4b14-8b85-0eb5f1a507f6}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {11cf7943-1d09-4317-9f72-e1902ef8d8bc}, !- Handle
  {2df72f10-3c04-4b14-8b85-0eb5f1a507f6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bfbb4861-1a76-46e5-ae2b-6502674ed9b2}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2df72f10-3c04-4b14-8b85-0eb5f1a507f6}, !- Lights Definition Name
  {483cc07f-9954-4db1-88de-78f90a5bfc6d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6d01ddf-f224-490d-ac7a-80eb75293e5c}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f81a412-9364-4f3d-bc05-3c9c3fa57a61}, !- Handle
  {b6d01ddf-f224-490d-ac7a-80eb75293e5c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3336a0c7-82e4-4a6e-b992-b4d9c199bf63}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b6d01ddf-f224-490d-ac7a-80eb75293e5c}, !- Lights Definition Name
  {a26ef488-2b49-4dcb-95cc-36c17be9755f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cb5ea320-cfa9-4075-9551-c73b27d4e1b6}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ee69e9ec-b7cd-4e66-bce0-9f40e6b07238}, !- Handle
  {cb5ea320-cfa9-4075-9551-c73b27d4e1b6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {66702b44-635f-4742-a3dd-a627fb2d7d6e}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {cb5ea320-cfa9-4075-9551-c73b27d4e1b6}, !- Lights Definition Name
  {4bfa8a0b-59fc-4f91-ad5d-cec626929608}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  {f20ceb0d-2c27-4a1a-9d9b-7e8881885bc3}, !- Default Day Schedule Name
  {28278550-ce2a-4a41-bbc7-6f5096b8df75}, !- Summer Design Day Schedule Name
  {6c40d7ec-722c-4518-8bbd-a5c94ef5a9cd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {789e4d2b-db13-4596-b284-5c4aa7b659a3}, !- Handle
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6806999999999066,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-13 19:11:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-13 19:11:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f20ceb0d-2c27-4a1a-9d9b-7e8881885bc3}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {28278550-ce2a-4a41-bbc7-6f5096b8df75}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c40d7ec-722c-4518-8bbd-a5c94ef5a9cd}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b4289f9-d4b7-416a-be8c-f47e03039b37}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbceac81-c111-4c86-8064-2ed87dc7f32f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbceac81-c111-4c86-8064-2ed87dc7f32f}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {5e76cfe5-13b1-4d09-be49-eb58d95724bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  {a8559006-8c5a-4828-8040-b870c63f71a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8559006-8c5a-4828-8040-b870c63f71a0}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b6291b9-7f90-434f-99ea-15fc280ac002}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d475b293-5ec9-4f08-bcba-499028d289f7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f264a499-75a6-4537-a349-b3fc63d85271}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f264a499-75a6-4537-a349-b3fc63d85271}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {2ca02758-5315-4c60-81dc-b16135fde630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {ee51f590-dfb6-4095-aab8-000126d53ab0}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7d79d2c-0863-49bf-be50-b70642c174cc}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {d5461af3-c373-422c-8cb6-ae325a21af3d}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b4eb205-cd8d-472e-8ba2-e3937f2bfc4d}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecbf2260-025d-4b00-90cd-0394638d95ce}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {c0e5029f-26d5-4433-9f3e-26ae05e4fe3e}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f0172047-d521-4c72-b52e-eee7228e9c7a}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d09798a-88cb-4c2c-be04-295348c6653c}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {2627a134-0fe1-4fdf-bd45-578956cc95d9}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af321980-a7d4-41c9-8bc3-00f20b7ac7c5}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {68a1018c-59b7-4706-929e-078d6145f375}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {c4f03e4b-195d-4b1a-98c3-6fdf8486c3e2}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb6b55f6-3075-4f61-880e-cf888d86ca6c}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a7b62d4-e22c-4d69-879e-c4d8f5b1b09c}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {8a6c9f96-7e86-42d3-8294-c90c829523c0}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cdb3d00b-b541-4fb3-9449-1dddd96269d6}, !- Handle
  Warehouse Office  - Story Ground HVAC On Infiltration, !- Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6ab3643-e82c-47ad-b7af-60413fbf34e5}, !- Handle
  Warehouse Office  - Story Ground HVAC Off Infiltration, !- Name
  {68f9df58-0ebe-4b62-a93b-b808ae7d9e94}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39df6731-ec77-4994-ad21-6260e9b87dbc}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ae3c5fd-6964-48ed-a189-54d127b090fc}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {bfff4f15-cb20-4249-b2d8-a49292c6649f}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea1905b0-fe03-4f06-a369-60b0be15e104}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fb75199-e32d-41e1-a675-aef692e5d88a}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {15cbe2fb-b108-4013-a3fe-171c7ad30f8c}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {542f7705-d96b-4ead-8125-3887a3154eb9}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e22af33-171d-4da2-b407-39d25784a06b}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {bb9adb03-7c61-4a14-af6e-b36651e6ae93}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55e32ad6-8267-46be-aabf-ca27aca35101}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cbbc853-e7ef-46d5-b349-5942153dbe6d}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {f4dd72ab-e7bc-47b5-8ba7-011974083e8e}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fc84861-c24f-4038-98f8-2c962f0e6337}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afdb97b2-3a1f-4b56-aefe-44ab5649997d}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {1ffdcf66-2c7b-457c-b4e3-f496cb6a7cc4}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5535108b-ff99-4f2b-824f-b00216604796}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2dff5fb3-d47e-4a2a-a0f1-0c74e8fadfc5}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {9f670cfb-e54b-4073-8411-169db73aea2e}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea8b7bbf-af01-4373-a9c8-db445a47696d}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space or SpaceType Name
  {7f6fb781-327b-4ed3-8c4f-b7c335044306}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf34448a-6491-4e72-9f79-e9a6c288ad57}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {10dbc28d-ac7a-4087-b19b-ec639307f680}, !- Space or SpaceType Name
  {7b24426f-50fe-4044-94a7-1644b267ab6b}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {5a4d1a3c-bb31-458e-9848-53feb7049e57}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {5a4d1a3c-bb31-458e-9848-53feb7049e57}; !- Layer 1

OS:StandardsInformation:Material,
  {4b82b97b-339e-4939-a1c7-560fc386cec5}, !- Handle
  {343daf0d-b891-46fc-8951-c25a6fc3e474}; !- Material Name

OS:StandardsInformation:Construction,
  {20fad964-cd78-433c-9e41-27a619eca024}, !- Handle
  {6cfd4213-e68e-478b-8183-b09ecd991584}; !- Construction Name

OS:StandardsInformation:Construction,
  {36ff6908-cc11-4c92-a4e3-4ae348833971}, !- Handle
  {266bbe9d-b437-499c-8423-a9697e00054e}; !- Construction Name

OS:StandardsInformation:Construction,
  {cc3dfc44-ca99-4d77-92db-8945ca601d08}, !- Handle
  {9e971580-0f13-4e84-b418-38a23fbe74dd}; !- Construction Name

OS:StandardsInformation:Construction,
  {6f99fb8f-2f56-4af2-b801-00879c54b74f}, !- Handle
  {ca5e79b4-f2fa-4bf7-b698-7d1604df6d45}; !- Construction Name

OS:StandardsInformation:Construction,
  {874dc62e-8c4b-42df-a2c6-30485aa791fc}, !- Handle
  {585ae67f-6a40-4bf8-bb68-08931d1b5cff}; !- Construction Name

OS:StandardsInformation:Construction,
  {cba2adf7-4b29-4c6b-82c1-6db2db95bbbf}, !- Handle
  {b3a74508-5caa-4017-ae11-188e8be5aa12}; !- Construction Name

OS:StandardsInformation:Construction,
  {9ad828cc-3ad3-415b-b92c-41818671e95f}, !- Handle
  {67cfdda9-2d2c-4b66-91cf-4f06b98bcd8c}; !- Construction Name

OS:StandardsInformation:Material,
  {9190e838-009b-4c16-acf3-77a6b483fbfd}, !- Handle
  {0e0af448-e00d-43bc-ae7d-457a1340ba99}; !- Material Name

OS:StandardsInformation:Material,
  {bb480aa4-3379-485d-ad73-8e27649c9b76}, !- Handle
  {e856b433-3c30-4f7c-80b9-2c148c899dcc}; !- Material Name

OS:StandardsInformation:Material,
  {fff5e008-586d-4551-87c3-91d69d9dabbb}, !- Handle
  {847c6439-02e0-4420-ac40-6aeb890db2c3}; !- Material Name

OS:StandardsInformation:Material,
  {119cb600-d085-453f-a9cf-294f18ac61cd}, !- Handle
  {40c219ac-af54-491c-95cf-495ed123ee7c}; !- Material Name

OS:StandardsInformation:Material,
  {0c346d19-c92a-4c66-8397-346270729c6e}, !- Handle
  {351c0a80-8e9d-4979-9ceb-54b7034ada65}; !- Material Name

OS:StandardsInformation:Material,
  {0d72f973-8294-4876-9ba8-64098ac0613e}, !- Handle
  {cd186a68-0335-4100-ae5e-ac5b5fb80ff7}; !- Material Name

OS:StandardsInformation:Material,
  {5276c09b-97d9-4299-a831-cf892c609063}, !- Handle
  {89c3203e-f5bf-427b-8e29-fc2f97070308}; !- Material Name

OS:StandardsInformation:Material,
  {1da3c373-eb17-440c-8660-97dcc2214fb7}, !- Handle
  {78682b71-c1a4-410b-99fa-c88395bc2cda}; !- Material Name

OS:StandardsInformation:Material,
  {71531862-20e5-4f33-91bb-b7f9dd28c83b}, !- Handle
  {581eca9a-58e2-4cb8-834b-090da3291036}; !- Material Name

OS:StandardsInformation:Material,
  {6861c880-7cb0-43f9-abd0-b41857bbd504}, !- Handle
  {ffd96af7-e57e-4c4e-8951-f65072e5ba1d}; !- Material Name

OS:StandardsInformation:Material,
  {2ad0b8e8-eae5-4600-9672-ae880b37b2af}, !- Handle
  {470867b4-6170-4237-8e1a-042ac6ea44d6}; !- Material Name

OS:StandardsInformation:Material,
  {0eb590a8-ddb8-4406-86a9-af5e35a33588}, !- Handle
  {a15d10a5-d759-4bd2-9d54-fc63afc96d94}; !- Material Name

OS:StandardsInformation:Material,
  {f004ab13-a949-4175-8a24-d5669a1018d0}, !- Handle
  {69ed56f9-c400-4774-be5e-5e0b2a431d2b}; !- Material Name

OS:StandardsInformation:Material,
  {c1d32b97-e110-4c8a-823a-82283493c750}, !- Handle
  {948dfcbc-71eb-40dc-82e2-473e649008da}; !- Material Name

OS:StandardsInformation:Material,
  {c33185a4-dd08-4702-bfdc-00c7fb756a37}, !- Handle
  {e93731db-a149-400c-96c2-51d08f4f5fe0}; !- Material Name

OS:StandardsInformation:Material,
  {9da308b0-440c-4e00-a089-2962249afeff}, !- Handle
  {1d66fed8-22ca-4f8e-bd74-662c787cd9cc}; !- Material Name

OS:StandardsInformation:Material,
  {d6c7e6c6-063e-4321-9980-911adc11a886}, !- Handle
  {8866255a-2393-4716-8b9b-e1ecde0dda5e}; !- Material Name

OS:StandardsInformation:Material,
  {0050b342-e843-4c56-9187-275a3fe60267}, !- Handle
  {7903ac65-d76f-47dc-bbe6-ea284dd1a9fe}; !- Material Name

OS:StandardsInformation:Construction,
  {62acaea2-8e2f-4440-a66e-6b00fb46cb3d}, !- Handle
  {55033640-8dee-41c8-a155-0d6aedb214c7}; !- Construction Name

OS:StandardsInformation:Material,
  {0a94d4aa-2cec-4b39-809e-2d00362f978c}, !- Handle
  {5a4d1a3c-bb31-458e-9848-53feb7049e57}; !- Material Name

OS:StandardsInformation:Construction,
  {0812f283-c4a8-4ce2-bd93-a4f78304b452}, !- Handle
  {9794b5c7-6bcf-4e14-9248-37dd85b2db58}; !- Construction Name

OS:Rendering:Color,
  {276c8136-5947-497c-baee-734f6880b587}, !- Handle
  Rendering Color 1,                      !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdd726f7-1419-4d01-9a96-c6cd824170b1}, !- Handle
  Rendering Color 2,                      !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ec6f829-eb90-4fa3-88ed-5004af1bcd5c}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2e96b99-6d94-4b05-9555-fb62f4b225a5}, !- Handle
  Rendering Color 4,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fab515e4-e5ae-4ba2-8b8f-067526221207}, !- Handle
  Rendering Color 5,                      !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12319852-a762-46f0-952c-61bca3f5ddbc}, !- Handle
  Rendering Color 6,                      !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b59e1e9-b7e4-4ceb-9bc9-689702022367}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a9d527b-1cf9-4156-9deb-46e1421f4e24}, !- Handle
  Rendering Color 8,                      !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {375a7db3-84dc-4ac9-826e-2802958bd106}, !- Handle
  Rendering Color 9,                      !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18865109-c640-4e74-96e8-06534e9ea200}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b72e829a-0dc7-4033-bf3f-d200856bc6ce}, !- Handle
  Rendering Color 11,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {300c103b-4379-4e3e-a0d4-a7b0db8da0e4}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9856d78-2d74-40df-b44b-df4bd4e272cf}, !- Handle
  Rendering Color 13,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WeatherFile,
  {32f8b3e8-ede0-4673-a40b-71d85f093618}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {702ab5de-fd5e-4dea-8fad-7ae52de786ce}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {43567298-b3d3-4b2d-a3f8-7011f225e39f}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {921ecf8e-a674-48e2-89dd-1dc69a0f777b}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5bd04e08-536a-43a0-b44e-8f64090105f3}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {39f0d173-bec7-4030-90a7-b55348b5a253}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {72afd8bb-9969-40c5-8313-dd434a3cb0f6}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d29d8ae0-938a-46c5-aef3-7687b42488e7}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

