
OS:Version,
  {bb6fdcbe-ddda-4f9b-b9f1-ce4f2b7a1f60}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:RunPeriodControl:DaylightSavingTime,
  {5e663d15-0a05-475f-b12b-2d907b7dfc5c}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {098ed436-eb63-4b65-9864-b00cd12763a4}, !- Handle
  2015,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {cf276c67-22b3-48c3-89f8-ded440ed6675}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {fe3eeea5-2f2e-47fa-9179-6bb744e2cbd1}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {fc23c133-049f-4ccf-9af1-4c7b07759571}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-_-_USA,         !- Name
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {10740698-21c7-4ec8-8640-e63d45d282ba}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  10.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ad02afb1-5680-4944-b66a-9b6ca1335a6b}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff5f58a6-746d-4267-ba1e-cb5538c05ae2}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dab19397-8507-4687-a479-dd9cbdf32f4d}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB 1, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {5f0fd175-9175-4683-b66f-f2a9c27d9c29}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  ASHRAE,                                 !- Climate Zone Institution Name 2
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 2
  2006,                                   !- Climate Zone Document Year 2
  3B;                                     !- Climate Zone Value 2

OS:SpaceType,
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Handle
  SCn WarehouseCond - DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {4c9f2ec3-1900-4992-a50d-c58c33cc9953}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f404e06c-ff40-4093-8f6a-606e37286674}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SCn,                                    !- Standards Building Type
  WarehouseCond;                          !- Standards Space Type

OS:Building,
  {3380dd5c-fd85-4858-a543-90e3a84c9fac}, !- Handle
  DEER Pre-1975|SCn,                      !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {b5504557-30d1-441b-89e9-419eeac80913}, !- Default Construction Set Name
  {ac1c9e76-b3f2-4963-a490-8a6d47c556a2}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SCn;                                    !- Standards Building Type

OS:BuildingStory,
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Handle
  SCn WarehouseCond A end_a - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {434efb0f-ca37-4db7-9947-319b889ca015}; !- Thermal Zone Name

OS:Surface,
  {84a163d8-55fb-41e6-887e-d2f03d4db4fc}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398b4200-a399-4fd1-ba0d-799ee139c421}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cded8b73-0715-4fb3-b56e-6c1396ab3ac6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20cf0eb-4e41-4d79-bb7e-9e74d4994df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b310ef-ee13-498d-993c-c371ff5e8944}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33be2345-7598-4974-b194-bb0ea870ac88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafb7632-3e66-4293-96f9-9c56f9d2a264}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49c7a04a-7489-42c5-afb6-b554b6acfd23}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {434efb0f-ca37-4db7-9947-319b889ca015}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42746b8f-b67d-4446-8502-5930dc0fb20f}, !- Zone Air Inlet Port List
  {e20916c1-21ed-4943-8222-86ee8554881a}, !- Zone Air Exhaust Port List
  {44b7f6c3-3f76-4ee5-ab07-a3ff69dacbde}, !- Zone Air Node Name
  {e323c32e-c966-4e3e-a6b5-55778022c12e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {335236b6-b5bd-498b-9edb-6aa384116bb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fec029b7-03e2-4f58-a619-5fcd683c6776}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone Air Node, !- Name
  {44b7f6c3-3f76-4ee5-ab07-a3ff69dacbde}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44b7f6c3-3f76-4ee5-ab07-a3ff69dacbde}, !- Handle
  {434efb0f-ca37-4db7-9947-319b889ca015}, !- Source Object
  11,                                     !- Outlet Port
  {fec029b7-03e2-4f58-a619-5fcd683c6776}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42746b8f-b67d-4446-8502-5930dc0fb20f}, !- Handle
  {434efb0f-ca37-4db7-9947-319b889ca015}; !- HVAC Component

OS:PortList,
  {e20916c1-21ed-4943-8222-86ee8554881a}, !- Handle
  {434efb0f-ca37-4db7-9947-319b889ca015}; !- HVAC Component

OS:PortList,
  {e323c32e-c966-4e3e-a6b5-55778022c12e}, !- Handle
  {434efb0f-ca37-4db7-9947-319b889ca015}; !- HVAC Component

OS:Sizing:Zone,
  {f0337b4c-2f1b-45f7-90c0-be2299075abd}, !- Handle
  {434efb0f-ca37-4db7-9947-319b889ca015}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02a18a08-cfc9-48c1-9102-e8869051a48f}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {434efb0f-ca37-4db7-9947-319b889ca015}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e6e7be7-c882-4913-ae73-c282e9324948}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Handle
  SCn WarehouseCond B end_a - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {e96bf526-468a-487d-8b2c-13ada667daba}; !- Thermal Zone Name

OS:Surface,
  {502d68d8-a285-4160-bb50-e8d93b54b077}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f01cb3a-766a-4426-b22d-6ab56300d2e0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8423e03-e3a3-4ffc-9fcd-513b3b31cc0a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee0788b6-9493-44c3-b532-5f2702f235f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e70176-fb15-4942-8073-230d5ec95e55}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7ba309-30b3-49d4-bfd0-dcf7cbb3e1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20cf0eb-4e41-4d79-bb7e-9e74d4994df1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cded8b73-0715-4fb3-b56e-6c1396ab3ac6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0372e9b-1fd2-41e6-8a3e-40e748cb02a5}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e96bf526-468a-487d-8b2c-13ada667daba}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2135bc31-e085-4547-b7a0-c41e6e00cad9}, !- Zone Air Inlet Port List
  {2da17eb9-3089-4bfa-bad2-975c480899e3}, !- Zone Air Exhaust Port List
  {bbfd85a2-7903-4ded-bdd1-ac132618d879}, !- Zone Air Node Name
  {d399e2af-de31-4e15-8517-f2e16b3ff1f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {968b2a2b-8b74-4266-96ae-f1c5adf6894f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcfbbab0-d3b6-4c99-9c6f-d405a84a76f9}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone Air Node, !- Name
  {bbfd85a2-7903-4ded-bdd1-ac132618d879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbfd85a2-7903-4ded-bdd1-ac132618d879}, !- Handle
  {e96bf526-468a-487d-8b2c-13ada667daba}, !- Source Object
  11,                                     !- Outlet Port
  {bcfbbab0-d3b6-4c99-9c6f-d405a84a76f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2135bc31-e085-4547-b7a0-c41e6e00cad9}, !- Handle
  {e96bf526-468a-487d-8b2c-13ada667daba}; !- HVAC Component

OS:PortList,
  {2da17eb9-3089-4bfa-bad2-975c480899e3}, !- Handle
  {e96bf526-468a-487d-8b2c-13ada667daba}; !- HVAC Component

OS:PortList,
  {d399e2af-de31-4e15-8517-f2e16b3ff1f3}, !- Handle
  {e96bf526-468a-487d-8b2c-13ada667daba}; !- HVAC Component

OS:Sizing:Zone,
  {65a3e618-5295-4fd9-831e-6dff7c3d9268}, !- Handle
  {e96bf526-468a-487d-8b2c-13ada667daba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {879a0a85-19a3-4c26-936e-f39d4db00cbd}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e96bf526-468a-487d-8b2c-13ada667daba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a237aa3c-46fb-4d17-ab29-e642186a50bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Handle
  SCn WarehouseCond C end_a - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}; !- Thermal Zone Name

OS:Surface,
  {2c5a9f91-95ab-4d26-832c-1f578f74e642}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05606d1-a720-4617-a78c-9625751aa83e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f12ada0-547e-4b27-bd7d-6e6a25616433}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91ee782-6ac9-458e-98e6-95f7c181a59d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62adf006-aa9b-42ce-9cb1-4072356bde8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0788b6-9493-44c3-b532-5f2702f235f8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8423e03-e3a3-4ffc-9fcd-513b3b31cc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35eb921e-c3b2-4662-9d4b-ede792b6f7b1}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9efbd81e-3c21-4ad7-8bce-3316e0f1996f}, !- Zone Air Inlet Port List
  {ba6c9190-8bc0-4fd3-9c17-9a2f7c9c999a}, !- Zone Air Exhaust Port List
  {adabe138-6a95-46a0-8138-48f9791d1670}, !- Zone Air Node Name
  {3536015b-bb4d-4a5a-8fb0-978d024a1c24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0644571-a5d2-4294-a542-397fd4c5ad6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1823f43-edb1-4f07-aef3-a8d682e4c5ac}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone Air Node, !- Name
  {adabe138-6a95-46a0-8138-48f9791d1670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adabe138-6a95-46a0-8138-48f9791d1670}, !- Handle
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}, !- Source Object
  11,                                     !- Outlet Port
  {b1823f43-edb1-4f07-aef3-a8d682e4c5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9efbd81e-3c21-4ad7-8bce-3316e0f1996f}, !- Handle
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}; !- HVAC Component

OS:PortList,
  {ba6c9190-8bc0-4fd3-9c17-9a2f7c9c999a}, !- Handle
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}; !- HVAC Component

OS:PortList,
  {3536015b-bb4d-4a5a-8fb0-978d024a1c24}, !- Handle
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}; !- HVAC Component

OS:Sizing:Zone,
  {a984956e-ed80-417d-9ac2-069bd5d526d7}, !- Handle
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a710c129-849b-427b-baf8-cac91fda6d8d}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {1dd1cb47-dcbd-45ba-ab07-faa133365998}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1369e81-3aae-4792-ab10-6e87a8a55681}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Handle
  SCn WarehouseCond A  - Story Ground,    !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}; !- Thermal Zone Name

OS:Surface,
  {4077a9a6-dad1-47fe-a56c-969fa640b203}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33be2345-7598-4974-b194-bb0ea870ac88}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b310ef-ee13-498d-993c-c371ff5e8944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776166c3-079a-415c-ba59-96406f90219d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d5a0924-80e5-4793-8fbd-99a098ed8d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06245938-b7a7-4e49-b75b-d09290a172fc}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9895c02-ed27-422c-87f9-56cab0e739f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60635eef-18b2-4d80-b5d7-9166d0eabcb5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d5ecb1-d7cd-44e4-99c1-9ce704f364a1}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335344d3-2837-4bee-a89a-84ee63e33af6}, !- Zone Air Inlet Port List
  {d9384a08-2829-460c-8571-8aab9665e68c}, !- Zone Air Exhaust Port List
  {71266439-671f-41f9-886c-434f4c928eaf}, !- Zone Air Node Name
  {79c56a8f-f3de-45c9-b23f-451cffa73abf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e4969fb-500b-4e5a-8493-bc75ffb8f1b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1aaf36f0-6528-4206-b659-bba906fa77c0}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone Air Node, !- Name
  {71266439-671f-41f9-886c-434f4c928eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71266439-671f-41f9-886c-434f4c928eaf}, !- Handle
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}, !- Source Object
  11,                                     !- Outlet Port
  {1aaf36f0-6528-4206-b659-bba906fa77c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335344d3-2837-4bee-a89a-84ee63e33af6}, !- Handle
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}; !- HVAC Component

OS:PortList,
  {d9384a08-2829-460c-8571-8aab9665e68c}, !- Handle
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}; !- HVAC Component

OS:PortList,
  {79c56a8f-f3de-45c9-b23f-451cffa73abf}, !- Handle
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}; !- HVAC Component

OS:Sizing:Zone,
  {df4e48f0-2c1e-4840-af43-c71ded616d4f}, !- Handle
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {77203e93-80f3-4564-a96f-281399b28fdb}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Zone HVAC Equipment List, !- Name
  {a0bbf69b-95d7-4554-a60b-bcb084ceec14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ecfd745-9f37-40f6-abf8-9c2e702bae51}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Handle
  SCn WarehouseCond B  - Story Ground,    !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}; !- Thermal Zone Name

OS:Surface,
  {c103b61b-d74f-4322-a7c0-20bf6d04b69b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7ba309-30b3-49d4-bfd0-dcf7cbb3e1b6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96e70176-fb15-4942-8073-230d5ec95e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac3d2d9-9605-4508-ad4b-0a0b49b5a7ea}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5fe954e-5d98-4184-a2d9-03e0d4ebb331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98972a09-41de-44c3-8c53-6519f2a0917c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78dc3002-8dcd-437f-af47-8bd4312efd02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5a0924-80e5-4793-8fbd-99a098ed8d0c}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776166c3-079a-415c-ba59-96406f90219d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4174d7-350a-4322-9f67-78f444e7eacb}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2a70b6f-8e1d-4097-99f8-169ee39a5b31}, !- Zone Air Inlet Port List
  {b6aeb184-0eec-460f-baa8-bfbfa4b6bf85}, !- Zone Air Exhaust Port List
  {b91065ab-b440-49b5-b651-5db0a0be0924}, !- Zone Air Node Name
  {35bd5f0c-ae55-4318-8ad4-f45ffd6f6525}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1460261c-ed3e-4842-ac61-68782c24ebe5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f24007d1-7bad-46e2-bca4-85838b7b7838}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone Air Node, !- Name
  {b91065ab-b440-49b5-b651-5db0a0be0924}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b91065ab-b440-49b5-b651-5db0a0be0924}, !- Handle
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}, !- Source Object
  11,                                     !- Outlet Port
  {f24007d1-7bad-46e2-bca4-85838b7b7838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2a70b6f-8e1d-4097-99f8-169ee39a5b31}, !- Handle
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}; !- HVAC Component

OS:PortList,
  {b6aeb184-0eec-460f-baa8-bfbfa4b6bf85}, !- Handle
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}; !- HVAC Component

OS:PortList,
  {35bd5f0c-ae55-4318-8ad4-f45ffd6f6525}, !- Handle
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}; !- HVAC Component

OS:Sizing:Zone,
  {f9822a7e-7f1d-4aac-ad21-40b09abe8362}, !- Handle
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {475e4961-ec90-4e95-ae61-dc1e90ff59a2}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Zone HVAC Equipment List, !- Name
  {b7e7e1e3-ca59-4252-9552-65d16da978b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3413ad30-c0a7-48b3-a77a-191ffb8c556a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Handle
  SCn WarehouseCond C  - Story Ground,    !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {3b6ec6b4-a548-49ba-9786-806294737fca}; !- Thermal Zone Name

OS:Surface,
  {f767b8ec-70a8-4bdf-9d1f-a31069a46db9}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62adf006-aa9b-42ce-9cb1-4072356bde8b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91ee782-6ac9-458e-98e6-95f7c181a59d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a355a1-371d-4eab-9c6d-4c2e3b30603e}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d80fec-3106-463c-af52-46d3bbf51183}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b332c5dd-3bfc-477b-9fd6-92d11f863117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5fe954e-5d98-4184-a2d9-03e0d4ebb331}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac3d2d9-9605-4508-ad4b-0a0b49b5a7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.1772499806244, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.1772499806244, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf96ea2-5be0-4111-bd84-966c85983a86}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1772499806244, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  31.1772499806244, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b6ec6b4-a548-49ba-9786-806294737fca}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d523d9c8-8dac-4383-b428-58eb56ae75d1}, !- Zone Air Inlet Port List
  {49d7cf6a-0ba4-421f-b275-69f5822a376b}, !- Zone Air Exhaust Port List
  {b16505a4-0dca-443f-ab57-5f54436a206b}, !- Zone Air Node Name
  {4422d033-36ef-4390-ba88-eb689d9d46c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fde03698-b7d8-489c-b329-658d96ed7b6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c84e178a-7c7b-46a0-bfed-c8da4c4f30d1}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone Air Node, !- Name
  {b16505a4-0dca-443f-ab57-5f54436a206b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b16505a4-0dca-443f-ab57-5f54436a206b}, !- Handle
  {3b6ec6b4-a548-49ba-9786-806294737fca}, !- Source Object
  11,                                     !- Outlet Port
  {c84e178a-7c7b-46a0-bfed-c8da4c4f30d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d523d9c8-8dac-4383-b428-58eb56ae75d1}, !- Handle
  {3b6ec6b4-a548-49ba-9786-806294737fca}; !- HVAC Component

OS:PortList,
  {49d7cf6a-0ba4-421f-b275-69f5822a376b}, !- Handle
  {3b6ec6b4-a548-49ba-9786-806294737fca}; !- HVAC Component

OS:PortList,
  {4422d033-36ef-4390-ba88-eb689d9d46c1}, !- Handle
  {3b6ec6b4-a548-49ba-9786-806294737fca}; !- HVAC Component

OS:Sizing:Zone,
  {219b6318-1f2a-4df0-aee3-183d67d06faf}, !- Handle
  {3b6ec6b4-a548-49ba-9786-806294737fca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f63ed11d-497b-4728-92e6-2b619909e60e}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Zone HVAC Equipment List, !- Name
  {3b6ec6b4-a548-49ba-9786-806294737fca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c8fc798-47e4-46b9-ad50-87df56302f84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Handle
  SCn WarehouseCond A end_b - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {0af6751f-533a-4f4d-a68f-bd24771db149}; !- Thermal Zone Name

OS:Surface,
  {389fe0de-2e07-4bd6-b3ab-d6af5653ba39}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9895c02-ed27-422c-87f9-56cab0e739f4}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06245938-b7a7-4e49-b75b-d09290a172fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {625af919-00c6-4759-9d91-4759ee45f025}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d121f285-7326-4284-93e0-9f3d9391fe06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b920e43-1995-49bc-9a66-fe69f5e90a04}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b265da0-de0e-4973-8139-13907db4524d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc0f532-1595-48ae-ae33-d925f2390a2e}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0af6751f-533a-4f4d-a68f-bd24771db149}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fba1124e-0a93-401d-b4ce-e6378f1ccf4d}, !- Zone Air Inlet Port List
  {5034c0f9-b119-4126-ba33-156d3def6975}, !- Zone Air Exhaust Port List
  {94fa7693-f3e7-4236-8aa5-0df2af65bbe6}, !- Zone Air Node Name
  {9800d009-a231-4ef1-96ab-c0906adc853f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59f713de-6b5f-4351-b268-1e45a8bccbe0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e58a8954-15d4-46ae-b1b4-9b4266b90eb3}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone Air Node, !- Name
  {94fa7693-f3e7-4236-8aa5-0df2af65bbe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94fa7693-f3e7-4236-8aa5-0df2af65bbe6}, !- Handle
  {0af6751f-533a-4f4d-a68f-bd24771db149}, !- Source Object
  11,                                     !- Outlet Port
  {e58a8954-15d4-46ae-b1b4-9b4266b90eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fba1124e-0a93-401d-b4ce-e6378f1ccf4d}, !- Handle
  {0af6751f-533a-4f4d-a68f-bd24771db149}; !- HVAC Component

OS:PortList,
  {5034c0f9-b119-4126-ba33-156d3def6975}, !- Handle
  {0af6751f-533a-4f4d-a68f-bd24771db149}; !- HVAC Component

OS:PortList,
  {9800d009-a231-4ef1-96ab-c0906adc853f}, !- Handle
  {0af6751f-533a-4f4d-a68f-bd24771db149}; !- HVAC Component

OS:Sizing:Zone,
  {6f69a552-274d-41c3-a008-0ca03e21b7c8}, !- Handle
  {0af6751f-533a-4f4d-a68f-bd24771db149}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85f5cf03-d3b5-4437-8700-a4ebb4a185ca}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0af6751f-533a-4f4d-a68f-bd24771db149}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f3b0725-ef21-4aab-af6a-46b4b9695768}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Handle
  SCn WarehouseCond B end_b - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}; !- Thermal Zone Name

OS:Surface,
  {f65911d4-9863-46c0-a7e0-5610e3f178b7}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78dc3002-8dcd-437f-af47-8bd4312efd02}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98972a09-41de-44c3-8c53-6519f2a0917c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a182689-0377-4c82-94dc-96207cc42a92}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b7b5ec-1de9-4497-84e6-e8ba6d8dddca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add0919e-34ee-4de2-816f-00f9fc512138}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d121f285-7326-4284-93e0-9f3d9391fe06}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {625af919-00c6-4759-9d91-4759ee45f025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5e93e9-ea66-4e72-8416-7f326f1e7488}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0341312e-34d0-445b-9d5e-b4ba80bda626}, !- Zone Air Inlet Port List
  {abc57788-45c3-4420-93e8-a9d8225f86a7}, !- Zone Air Exhaust Port List
  {6893d7d4-2ff4-4e2a-8668-658b62e5479a}, !- Zone Air Node Name
  {20ae50b8-f2cd-4d14-9dbf-e9e1fd4e9922}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2fc6876-d8c2-4d42-a12e-449830d3b0fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a6e6c76-36ef-49d5-81d9-359727a66eef}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone Air Node, !- Name
  {6893d7d4-2ff4-4e2a-8668-658b62e5479a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6893d7d4-2ff4-4e2a-8668-658b62e5479a}, !- Handle
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}, !- Source Object
  11,                                     !- Outlet Port
  {8a6e6c76-36ef-49d5-81d9-359727a66eef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0341312e-34d0-445b-9d5e-b4ba80bda626}, !- Handle
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}; !- HVAC Component

OS:PortList,
  {abc57788-45c3-4420-93e8-a9d8225f86a7}, !- Handle
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}; !- HVAC Component

OS:PortList,
  {20ae50b8-f2cd-4d14-9dbf-e9e1fd4e9922}, !- Handle
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}; !- HVAC Component

OS:Sizing:Zone,
  {d0c75eed-483d-4a0c-aab8-ecd01fbcfbea}, !- Handle
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c297279e-3f35-4d8e-8ec3-676e0bc6ab68}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9a38bb2b-ad00-45b1-adb9-a7709ad16156}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82abcc71-ddc1-4959-af62-de2771febc27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Handle
  SCn WarehouseCond C end_b - Story Ground, !- Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.5886249903122,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3c4b62a2-fc16-48a4-a998-3e332cae6043}, !- Building Story Name
  {19f8a5cb-1969-4a81-af91-422de44125c6}; !- Thermal Zone Name

OS:Surface,
  {0c69c47f-273d-491f-b7ce-f293ab75d566}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b332c5dd-3bfc-477b-9fd6-92d11f863117}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d80fec-3106-463c-af52-46d3bbf51183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2a9653-abbb-4d4c-b666-62d953e6844c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a297fa-3e59-4897-94e5-aa69cfb27c7e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b7b5ec-1de9-4497-84e6-e8ba6d8dddca}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a182689-0377-4c82-94dc-96207cc42a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0341c5-0a29-4b79-bb9b-1cadd9b55ee5}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19f8a5cb-1969-4a81-af91-422de44125c6}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2a4018f-8fc8-434b-a2b1-b43f0699a6bc}, !- Zone Air Inlet Port List
  {c4782a22-0002-4c16-a2cd-408770d2057a}, !- Zone Air Exhaust Port List
  {361abc13-f697-4c74-b7af-b4cafc37f510}, !- Zone Air Node Name
  {c56e4a75-56c1-49e0-8f43-ce79b5795f63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {668389ac-af76-4ad7-801c-ff05921d4dd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07b13abd-ee34-4322-86ba-7619b3706619}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone Air Node, !- Name
  {361abc13-f697-4c74-b7af-b4cafc37f510}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {361abc13-f697-4c74-b7af-b4cafc37f510}, !- Handle
  {19f8a5cb-1969-4a81-af91-422de44125c6}, !- Source Object
  11,                                     !- Outlet Port
  {07b13abd-ee34-4322-86ba-7619b3706619}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2a4018f-8fc8-434b-a2b1-b43f0699a6bc}, !- Handle
  {19f8a5cb-1969-4a81-af91-422de44125c6}; !- HVAC Component

OS:PortList,
  {c4782a22-0002-4c16-a2cd-408770d2057a}, !- Handle
  {19f8a5cb-1969-4a81-af91-422de44125c6}; !- HVAC Component

OS:PortList,
  {c56e4a75-56c1-49e0-8f43-ce79b5795f63}, !- Handle
  {19f8a5cb-1969-4a81-af91-422de44125c6}; !- HVAC Component

OS:Sizing:Zone,
  {dd6de379-fcab-45b4-8521-d4d6010dce7d}, !- Handle
  {19f8a5cb-1969-4a81-af91-422de44125c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7a580997-9c8b-4c90-81b5-9cd620d9d4fb}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {19f8a5cb-1969-4a81-af91-422de44125c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad139632-bba2-48e2-a745-392d118ae930}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d5b73b01-1def-443a-9013-b4ecb7a4dc38}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {398b4200-a399-4fd1-ba0d-799ee139c421}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54659999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39e827f-55de-4cbd-bed8-f4cb1256fec5}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fafb7632-3e66-4293-96f9-9c56f9d2a264}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -2.1316282072803e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.1316282072803e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e289623f-fc93-4ba2-9cef-9d76d4dbd4b7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f01cb3a-766a-4426-b22d-6ab56300d2e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1518499806244, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86e87a23-691d-4c7d-8165-16381a4f47a7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c05606d1-a720-4617-a78c-9625751aa83e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000002, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbe2b176-e9a4-4607-9cff-f0bc746063cb}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f12ada0-547e-4b27-bd7d-6e6a25616433}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000002, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cbe2541-43ff-48b9-8e55-17b84dce3f9e}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5a355a1-371d-4eab-9c6d-4c2e3b30603e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.1518499806244, 4.57200000000002, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  31.1518499806244, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000002, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37527f63-9ac7-4add-8002-2efd97bbf5e3}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60635eef-18b2-4d80-b5d7-9166d0eabcb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -2.1316282072803e-14, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  31.1518499806244, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  31.1518499806244, -2.1316282072803e-14, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b21299c-cfe4-469a-94c7-15aea8c57872}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b920e43-1995-49bc-9a66-fe69f5e90a04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999787, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02c4f0d8-026f-462b-a372-0cf2881ec18b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b265da0-de0e-4973-8139-13907db4524d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -2.1316282072803e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -2.1316282072803e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384af5c0-a6ee-4d7d-9369-8ec785a19ad3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {add0919e-34ee-4de2-816f-00f9fc512138}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999805, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 31.1518499806244, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5619ffaa-dbe8-4399-85ea-7b3f0a09f056}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2a9653-abbb-4d4c-b666-62d953e6844c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57200000000002, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000002, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb5fae7e-620c-4bba-9e85-5e8652df3ba6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74a297fa-3e59-4897-94e5-aa69cfb27c7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000195, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000002, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cf2ec58d-819c-4f50-b66f-266a83fa3b7c}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ad683a26-c78b-4820-8c5b-780291316b84}, !- Handle
  North Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {cf2ec58d-819c-4f50-b66f-266a83fa3b7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.1606249903122, 27.7806249903122, 0, !- X,Y,Z Vertex 1 {m}
  -20.1606249903122, 27.7806249903122, 7.7724, !- X,Y,Z Vertex 2 {m}
  20.1606249903122, 27.7806249903122, 7.7724, !- X,Y,Z Vertex 3 {m}
  20.1606249903122, 27.7806249903122, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7274160-327d-4b98-b14c-ab356a142542}, !- Handle
  South Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {cf2ec58d-819c-4f50-b66f-266a83fa3b7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.1606249903122, -32.6574249903122, 0, !- X,Y,Z Vertex 1 {m}
  20.1606249903122, -32.6574249903122, 7.7724, !- X,Y,Z Vertex 2 {m}
  -20.1606249903122, -32.6574249903122, 7.7724, !- X,Y,Z Vertex 3 {m}
  -20.1606249903122, -32.6574249903122, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d18a6c07-3948-428e-b0df-76025d3bc283}, !- Handle
  East Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {cf2ec58d-819c-4f50-b66f-266a83fa3b7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.5990249903122, 20.1606249903122, 0,  !- X,Y,Z Vertex 1 {m}
  22.5990249903122, 20.1606249903122, 7.7724, !- X,Y,Z Vertex 2 {m}
  22.5990249903122, -20.1606249903122, 7.7724, !- X,Y,Z Vertex 3 {m}
  22.5990249903122, -20.1606249903122, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e8d3101-e828-4e0c-8bec-566b71a1a95d}, !- Handle
  West Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {cf2ec58d-819c-4f50-b66f-266a83fa3b7c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.5990249903122, -20.1606249903122, 0, !- X,Y,Z Vertex 1 {m}
  -22.5990249903122, -20.1606249903122, 7.7724, !- X,Y,Z Vertex 2 {m}
  -22.5990249903122, 20.1606249903122, 7.7724, !- X,Y,Z Vertex 3 {m}
  -22.5990249903122, 20.1606249903122, 0; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {3983a12a-0b85-40da-813c-ecbd8fcca981}, !- Handle
  SCn WarehouseCond People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {045bf0ab-bd05-42f3-bb11-2632fbea1796}, !- Handle
  SCn WarehouseCond People,               !- Name
  {3983a12a-0b85-40da-813c-ecbd8fcca981}, !- People Definition Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8c5e901b-0a18-41c0-b382-4fb34701e435}, !- Work Efficiency Schedule Name
  {b1254baf-b24c-4192-84ee-6d264d07fe00}, !- Clothing Insulation Schedule Name
  {ef171ad0-7bdc-4ac4-bf16-5270dc27cde4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1254baf-b24c-4192-84ee-6d264d07fe00}, !- Handle
  Clothing Schedule,                      !- Name
  {6e763a82-e623-46cf-9550-98c1c3d6e2d6}, !- Schedule Type Limits Name
  {466f8aa6-2e9e-490b-88ab-66fcd0b672f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {466f8aa6-2e9e-490b-88ab-66fcd0b672f2}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6e763a82-e623-46cf-9550-98c1c3d6e2d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c845f6a8-051b-439b-bafc-d5f39ede907f}, !- Handle
  Schedule Rule 1,                        !- Name
  {b1254baf-b24c-4192-84ee-6d264d07fe00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28f0beb7-f4a7-4681-bf51-fd00bf705f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28f0beb7-f4a7-4681-bf51-fd00bf705f70}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6e763a82-e623-46cf-9550-98c1c3d6e2d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6e763a82-e623-46cf-9550-98c1c3d6e2d6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ef171ad0-7bdc-4ac4-bf16-5270dc27cde4}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d112be24-9703-4d42-a35d-9949285a3a70}, !- Schedule Type Limits Name
  {c7738f48-982f-432f-9ec6-0d4005b61c1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7738f48-982f-432f-9ec6-0d4005b61c1c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d112be24-9703-4d42-a35d-9949285a3a70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d112be24-9703-4d42-a35d-9949285a3a70}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8c5e901b-0a18-41c0-b382-4fb34701e435}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {cfb0a832-a4c0-4ac3-9ae3-06c670273d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfb0a832-a4c0-4ac3-9ae3-06c670273d12}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {cccb923f-b02d-4426-a425-efa261947f0c}, !- Handle
  SCn WarehouseCond Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ae64d59b-7773-40d8-8a5a-fadd123a807f}, !- Handle
  SCn WarehouseCond Lights,               !- Name
  {cccb923f-b02d-4426-a425-efa261947f0c}, !- Lights Definition Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4fbccc93-85ab-43ea-91c3-364b8072228a}, !- Handle
  {cccb923f-b02d-4426-a425-efa261947f0c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c20def15-7517-48c1-862c-206b7b673160}, !- Handle
  SCn WarehouseCond Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {561b66bc-bd1d-4e88-871e-9f8efb597872}, !- Handle
  SCn WarehouseCond Elec Equip,           !- Name
  {c20def15-7517-48c1-862c-206b7b673160}, !- Electric Equipment Definition Name
  {52b412ae-81e5-4e03-879b-57e902c3bfa4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f404e06c-ff40-4093-8f6a-606e37286674}, !- Handle
  SCn WarehouseCond Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c9f2ec3-1900-4992-a50d-c58c33cc9953}, !- Handle
  SCn WarehouseCond Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc35992e-135f-4d47-8840-8fc78806e1d5}, !- Number of People Schedule Name
  {44db86da-96d0-4c76-a40f-7e00b8c8929e}, !- People Activity Level Schedule Name
  {3ec028a5-0468-4db3-af68-ceb8e3da2963}, !- Lighting Schedule Name
  {b9322fa2-76bf-4656-8c7a-23ce50028b60}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6600b511-fb65-43d2-b42e-4856111a7b0f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dc35992e-135f-4d47-8840-8fc78806e1d5}, !- Handle
  D_SCn_All_Occup_Yr,                     !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {695fe52b-d128-4e91-8445-a2520ffaba2d}, !- Default Day Schedule Name
  {ebb33d70-ce97-4e16-93dc-089db9557268}, !- Summer Design Day Schedule Name
  {6e1b2674-931b-4610-aa5d-558b59dfac26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {695fe52b-d128-4e91-8445-a2520ffaba2d}, !- Handle
  D_SCn_All_Occup_Yr Default,             !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  45,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  45,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  17,                                     !- Hour 16
  15,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {ebb33d70-ce97-4e16-93dc-089db9557268}, !- Handle
  D_SCn_All_Occup_Yr Summer Design Day,   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e1b2674-931b-4610-aa5d-558b59dfac26}, !- Handle
  D_SCn_All_Occup_Yr Winter Design Day,   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {44db86da-96d0-4c76-a40f-7e00b8c8929e}, !- Handle
  DEER Activity 220W/person,              !- Name
  {a0ff8ea0-346a-4077-ad90-834ca049f0be}, !- Schedule Type Limits Name
  {50153e8b-1e07-4c82-91dd-fd6d7076ff6c}, !- Default Day Schedule Name
  {c64e4cea-98cf-4ed1-8180-412a964f1559}, !- Summer Design Day Schedule Name
  {ac279b51-6b75-4de0-987f-e98fba3f435d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50153e8b-1e07-4c82-91dd-fd6d7076ff6c}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {a0ff8ea0-346a-4077-ad90-834ca049f0be}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {ac279b51-6b75-4de0-987f-e98fba3f435d}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {a0ff8ea0-346a-4077-ad90-834ca049f0be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c64e4cea-98cf-4ed1-8180-412a964f1559}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {a0ff8ea0-346a-4077-ad90-834ca049f0be}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0ff8ea0-346a-4077-ad90-834ca049f0be}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3ec028a5-0468-4db3-af68-ceb8e3da2963}, !- Handle
  D17_SCn_WhCond_LF_Yr,                   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {81f88301-02bc-4a12-9968-bdf8d2501289}, !- Default Day Schedule Name
  {4e3d38a3-fe0c-4634-8903-12ce34209056}, !- Summer Design Day Schedule Name
  {5225eb0a-10fc-4789-84d7-ce3d58c2b323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81f88301-02bc-4a12-9968-bdf8d2501289}, !- Handle
  D17_SCn_WhCond_LF_Yr Default,           !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.145,                                  !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.7,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.145;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4e3d38a3-fe0c-4634-8903-12ce34209056}, !- Handle
  D17_SCn_WhCond_LF_Yr Summer Design Day, !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f357bbd-dca8-42bc-b51c-df6ad9f4f518}, !- Handle
  Schedule Rule 3,                        !- Name
  {3ec028a5-0468-4db3-af68-ceb8e3da2963}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9cedfbe-b6fe-4697-8d6c-d362ea617836}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9cedfbe-b6fe-4697-8d6c-d362ea617836}, !- Handle
  D17_SCn_WhCond_LF_Yr Wknd|Hol Day,      !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0.145,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.145;                                  !- Value Until Time 2

OS:Schedule:Day,
  {5225eb0a-10fc-4789-84d7-ce3d58c2b323}, !- Handle
  D17_SCn_WhCond_LF_Yr Winter Design Day, !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9322fa2-76bf-4656-8c7a-23ce50028b60}, !- Handle
  D_SCn_All_Misc_Yr,                      !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {1d00f43a-254b-46b6-b3a9-55d5a4333e19}, !- Default Day Schedule Name
  {9883ba55-f96a-413e-b1f5-26df57585495}, !- Summer Design Day Schedule Name
  {bbd1c0a5-1967-4aa7-a3ef-e8ea9b446e17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d00f43a-254b-46b6-b3a9-55d5a4333e19}, !- Handle
  D_SCn_All_Misc_Yr Default,              !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.45,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.475,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0.883333333333333,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.891666666666667,                      !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.9,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.90625,                                !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.9125,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.91875,                                !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.925,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.91875,                                !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.9125,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.90625,                                !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.891666666666667,                      !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.883333333333333,                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.875,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.833333333333333,                      !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.816666666666667,                      !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.8,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.75,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.65,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.575,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.525,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.4875,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.44375,                                !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4375,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.43125,                                !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.425,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.41875,                                !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4125,                                 !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.40625,                                !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4;                                    !- Value Until Time 48

OS:Schedule:Day,
  {9883ba55-f96a-413e-b1f5-26df57585495}, !- Handle
  D_SCn_All_Misc_Yr Summer Design Day,    !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c308d31b-c30c-416d-beb4-49b20f5e49cc}, !- Handle
  Schedule Rule 5,                        !- Name
  {b9322fa2-76bf-4656-8c7a-23ce50028b60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0820a88b-6b26-40b2-b217-d9a5c0918376}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0820a88b-6b26-40b2-b217-d9a5c0918376}, !- Handle
  D_SCn_All_Misc_Yr Wknd|Hol Day,         !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:Schedule:Day,
  {bbd1c0a5-1967-4aa7-a3ef-e8ea9b446e17}, !- Handle
  D_SCn_All_Misc_Yr Winter Design Day,    !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6600b511-fb65-43d2-b42e-4856111a7b0f}, !- Handle
  D_SCn_All_C_Inf_Yr,                     !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {d2c5800d-ac79-4135-a7c4-b5128b756952}, !- Default Day Schedule Name
  {f786eb55-88ee-4558-ad2a-625ecc2ec740}, !- Summer Design Day Schedule Name
  {6dec686f-20ba-4207-b45c-0af70938bdf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2c5800d-ac79-4135-a7c4-b5128b756952}, !- Handle
  D_SCn_All_C_Inf_Yr Default,             !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dbfa8186-5c79-49a4-ae6a-cff20bf179d6}, !- Handle
  Schedule Rule 6,                        !- Name
  {6600b511-fb65-43d2-b42e-4856111a7b0f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a360eba5-91bc-480c-8512-5db56e04638c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a360eba5-91bc-480c-8512-5db56e04638c}, !- Handle
  D_SCn_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f786eb55-88ee-4558-ad2a-625ecc2ec740}, !- Handle
  D_SCn_All_C_Inf_Yr Summer Design Day,   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c16339d8-322c-4a49-ac76-467ba3a478f2}, !- Handle
  Schedule Rule 7,                        !- Name
  {6600b511-fb65-43d2-b42e-4856111a7b0f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f985e475-30de-48ad-8d36-b46037ce4e4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f985e475-30de-48ad-8d36-b46037ce4e4c}, !- Handle
  D_SCn_All_C_Inf_Yr Wknd Day,            !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6dec686f-20ba-4207-b45c-0af70938bdf3}, !- Handle
  D_SCn_All_C_Inf_Yr Winter Design Day,   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {b5504557-30d1-441b-89e9-419eeac80913}, !- Handle
  Res DEER Pre-1975 - SCn - CEC T24-CEC8, !- Name
  {c23fdbcd-7aba-4d5b-b11d-62e9b53b8261}, !- Default Exterior Surface Constructions Name
  {5975eb54-e299-48fc-89a9-0cfc8b664f18}, !- Default Interior Surface Constructions Name
  {4c26ccea-447a-44b7-aa6e-ee9d1624a51e}, !- Default Ground Contact Surface Constructions Name
  {61d0eab2-aefa-42cd-a36b-263e5c690df9}, !- Default Exterior SubSurface Constructions Name
  {f6e9aed0-ccc2-4f57-9009-9701b76ae30b}, !- Default Interior SubSurface Constructions Name
  {bf89cd52-e774-4ae4-a169-6fb101831b2a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c23fdbcd-7aba-4d5b-b11d-62e9b53b8261}, !- Handle
  Default Surface Constructions 1,        !- Name
  {29ebad09-bae4-423d-b46d-66d6e22b2baf}, !- Floor Construction Name
  {736b91ed-41a8-4a0e-a17e-4d8d1f5d45a0}, !- Wall Construction Name
  {4a6d4b28-da87-4cce-bf9b-f84bb680c593}; !- Roof Ceiling Construction Name

OS:Construction,
  {29ebad09-bae4-423d-b46d-66d6e22b2baf}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {13ea7142-8b5a-49f5-8fb6-20f879dbb311}, !- Layer 1
  {3d720172-804d-44a9-a91b-c6f0518c23d2}; !- Layer 2

OS:StandardsInformation:Construction,
  {192718c3-6601-4a73-8b1c-5d9e905ca216}, !- Handle
  {29ebad09-bae4-423d-b46d-66d6e22b2baf}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {13ea7142-8b5a-49f5-8fb6-20f879dbb311}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d720172-804d-44a9-a91b-c6f0518c23d2}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {736b91ed-41a8-4a0e-a17e-4d8d1f5d45a0}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {341f0270-9a81-4a3e-b860-db523d7e1429}, !- Layer 1
  {13ea7142-8b5a-49f5-8fb6-20f879dbb311}; !- Layer 2

OS:StandardsInformation:Construction,
  {97ed136e-d7b0-4072-b6d9-5f61ece5790e}, !- Handle
  {736b91ed-41a8-4a0e-a17e-4d8d1f5d45a0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {341f0270-9a81-4a3e-b860-db523d7e1429}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a6d4b28-da87-4cce-bf9b-f84bb680c593}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {551ee44e-2992-41b4-b49b-27aa0d0401c7}, !- Layer 1
  {45685436-39c4-44f6-bc24-19a6c5f01972}, !- Layer 2
  {1db09509-bc17-4887-ac4c-bf978c8c585c}; !- Layer 3

OS:StandardsInformation:Construction,
  {cafa9e48-be2e-447e-a4a5-f98c2354a4d0}, !- Handle
  {4a6d4b28-da87-4cce-bf9b-f84bb680c593}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {551ee44e-2992-41b4-b49b-27aa0d0401c7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {45685436-39c4-44f6-bc24-19a6c5f01972}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1db09509-bc17-4887-ac4c-bf978c8c585c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5975eb54-e299-48fc-89a9-0cfc8b664f18}, !- Handle
  Default Surface Constructions 2,        !- Name
  {29ebad09-bae4-423d-b46d-66d6e22b2baf}, !- Floor Construction Name
  {fa1c869f-996e-4a56-902e-740897b2f7d3}, !- Wall Construction Name
  {29ebad09-bae4-423d-b46d-66d6e22b2baf}; !- Roof Ceiling Construction Name

OS:Construction,
  {fa1c869f-996e-4a56-902e-740897b2f7d3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a978572f-be00-463f-a7fc-7ecc62f417f9}, !- Layer 1
  {a978572f-be00-463f-a7fc-7ecc62f417f9}; !- Layer 2

OS:StandardsInformation:Construction,
  {5ef0374b-3b06-4d4d-879d-77967a5c4f36}, !- Handle
  {fa1c869f-996e-4a56-902e-740897b2f7d3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a978572f-be00-463f-a7fc-7ecc62f417f9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {4c26ccea-447a-44b7-aa6e-ee9d1624a51e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {10742804-7ba6-4e07-b20f-2df9a071c601}, !- Floor Construction Name
  {1079996f-b5b6-456e-84b1-b52ab3bb5990}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {10742804-7ba6-4e07-b20f-2df9a071c601}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3d720172-804d-44a9-a91b-c6f0518c23d2}, !- Layer 1
  {fa64ca9b-797b-4ebd-8689-75738285b159}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e2ed623-52f0-4b38-980b-e34af8687fb4}, !- Handle
  {10742804-7ba6-4e07-b20f-2df9a071c601}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {1a60fa35-3a56-4447-accb-852ef000ecd0}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fa64ca9b-797b-4ebd-8689-75738285b159}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1079996f-b5b6-456e-84b1-b52ab3bb5990}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {9ffef874-3e54-4527-8782-2fd94b92a98f}; !- Layer 1

OS:StandardsInformation:Construction,
  {88754834-df2c-448d-91ae-3c6a227297fb}, !- Handle
  {1079996f-b5b6-456e-84b1-b52ab3bb5990}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9ffef874-3e54-4527-8782-2fd94b92a98f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {61d0eab2-aefa-42cd-a36b-263e5c690df9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {89c452e3-d42f-4c01-aa19-a158f8b67150}, !- Fixed Window Construction Name
  {dcc5a7ca-ea62-4e4b-83ed-f4267dae1079}, !- Operable Window Construction Name
  {90343344-5ff3-4e18-96a9-07921c98276c}, !- Door Construction Name
  {0d6c7eb9-63d1-42ae-9801-405491114e54}, !- Glass Door Construction Name
  {c5cd4063-5bab-453a-b3a3-966451700d69}, !- Overhead Door Construction Name
  {4a410b46-80ee-4de1-9411-6e0acab55bd5}, !- Skylight Construction Name
  {9b665414-de55-42f6-aa10-e749bc66bc65}, !- Tubular Daylight Dome Construction Name
  {9b665414-de55-42f6-aa10-e749bc66bc65}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {89c452e3-d42f-4c01-aa19-a158f8b67150}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {c22714e8-a977-4e99-8aee-17433383d685}; !- Layer 1

OS:StandardsInformation:Construction,
  {cbe96e6a-3ae4-450c-acf1-fac587657c4c}, !- Handle
  {89c452e3-d42f-4c01-aa19-a158f8b67150}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {c22714e8-a977-4e99-8aee-17433383d685}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {dcc5a7ca-ea62-4e4b-83ed-f4267dae1079}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {2a4b0c3d-ec31-4487-9a35-3f4c792e50c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {a8cf3843-3c12-49ff-af14-8cab1dd170fb}, !- Handle
  {dcc5a7ca-ea62-4e4b-83ed-f4267dae1079}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2a4b0c3d-ec31-4487-9a35-3f4c792e50c3}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {90343344-5ff3-4e18-96a9-07921c98276c}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {1a60fa35-3a56-4447-accb-852ef000ecd0}; !- Layer 1

OS:StandardsInformation:Construction,
  {07c6a660-c47b-41ee-9b50-7030af81d234}, !- Handle
  {90343344-5ff3-4e18-96a9-07921c98276c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {0d6c7eb9-63d1-42ae-9801-405491114e54}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {2b8edc12-8a4b-4266-b982-230f8e58e90f}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5248b6f-20ce-4089-8089-8821a2cd1f64}, !- Handle
  {0d6c7eb9-63d1-42ae-9801-405491114e54}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {2b8edc12-8a4b-4266-b982-230f8e58e90f}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c5cd4063-5bab-453a-b3a3-966451700d69}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {9d28e4c9-bdfa-4f12-9c9f-5c25f03a7e2c}, !- Layer 1
  {1a60fa35-3a56-4447-accb-852ef000ecd0}; !- Layer 2

OS:StandardsInformation:Construction,
  {d48517d0-368b-48bc-b74b-938635e451a9}, !- Handle
  {c5cd4063-5bab-453a-b3a3-966451700d69}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9d28e4c9-bdfa-4f12-9c9f-5c25f03a7e2c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4a410b46-80ee-4de1-9411-6e0acab55bd5}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {4fa08dff-6b83-4f13-9852-2500c89a6f35}; !- Layer 1

OS:StandardsInformation:Construction,
  {c75c260e-164c-4e19-855a-00c36ca3a1ba}, !- Handle
  {4a410b46-80ee-4de1-9411-6e0acab55bd5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {4fa08dff-6b83-4f13-9852-2500c89a6f35}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {9b665414-de55-42f6-aa10-e749bc66bc65}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {36a53728-42f5-4187-9ac7-14bc6031dd87}; !- Layer 1

OS:StandardsInformation:Construction,
  {cac651ad-fbd4-4c45-a90a-f6b92b01109f}, !- Handle
  {9b665414-de55-42f6-aa10-e749bc66bc65}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {36a53728-42f5-4187-9ac7-14bc6031dd87}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {f6e9aed0-ccc2-4f57-9009-9701b76ae30b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {9b665414-de55-42f6-aa10-e749bc66bc65}, !- Fixed Window Construction Name
  {9b665414-de55-42f6-aa10-e749bc66bc65}, !- Operable Window Construction Name
  {ec4683a3-6d84-42f3-a478-a28019a6edfc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ec4683a3-6d84-42f3-a478-a28019a6edfc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b19f1b50-64cb-4281-871a-71867402cb90}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7cdab3f-b8d0-4ba3-8c00-6772f6114e02}, !- Handle
  {ec4683a3-6d84-42f3-a478-a28019a6edfc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b19f1b50-64cb-4281-871a-71867402cb90}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bf89cd52-e774-4ae4-a169-6fb101831b2a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b19f1b50-64cb-4281-871a-71867402cb90}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae73490d-ee4b-4370-8e80-f0ccc5ef32d8}, !- Handle
  {bf89cd52-e774-4ae4-a169-6fb101831b2a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Handle
  Always On Discrete,                     !- Name
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {c1048674-06c5-44ca-a038-444e40e0803c}, !- Handle
  SCn WarehouseCond A  - Story Ground Infiltration, !- Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000110308790159331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81a8c934-c11b-4040-bb66-44b0bdeb9b31}, !- Handle
  SCn WarehouseCond A end_a - Story Ground Infiltration, !- Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000140393005657331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d77ba4c8-a2d3-4180-8856-871d9f4c0935}, !- Handle
  SCn WarehouseCond A end_b - Story Ground Infiltration, !- Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000140393005657331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e12f97f6-6051-4f89-969b-41c8ccc1b290}, !- Handle
  SCn WarehouseCond B end_a - Story Ground Infiltration, !- Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000110308790159331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40365f3a-9f8c-40d5-8245-0c21cfaddacd}, !- Handle
  SCn WarehouseCond B end_b - Story Ground Infiltration, !- Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000110308790159331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26db47ab-fb43-46c4-a66d-e0232c06b7e1}, !- Handle
  SCn WarehouseCond C  - Story Ground Infiltration, !- Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000110308790159331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {146e40d1-d90f-4474-96e5-a94d4727de87}, !- Handle
  SCn WarehouseCond C end_a - Story Ground Infiltration, !- Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000140393005657331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da6f9178-bf10-495c-abad-ee30b9a56762}, !- Handle
  SCn WarehouseCond C end_b - Story Ground Infiltration, !- Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space or SpaceType Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000140393005657331,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {5306c74b-8ce3-43c2-adfd-847098058084}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {bc0834cc-586b-4c3c-91ee-0c8c45b1c06c}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {dc04ec0d-47fe-4d21-a7a8-4d27b54959ae}, !- Handle
  Parking Areas and Drives,               !- Name
  {bc0834cc-586b-4c3c-91ee-0c8c45b1c06c}, !- Exterior Lights Definition Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7087.50000000002,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {10482ce3-3194-4a83-a9b1-b5c6f5fb99fe}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {1df58077-b4a4-42d4-b946-ad19189d6335}, !- Handle
  Building Facades,                       !- Name
  {10482ce3-3194-4a83-a9b1-b5c6f5fb99fe}, !- Exterior Lights Definition Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10583.0052442584,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7b44a89c-1f69-4bcb-b133-64214bb6c88f}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {0154bd22-8f62-4816-a54a-a6e1267e5764}, !- Handle
  Main Entries,                           !- Name
  {7b44a89c-1f69-4bcb-b133-64214bb6c88f}, !- Exterior Lights Definition Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ac33f432-7688-463f-a11c-e6d18f44b8b9}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {40448190-4a86-4986-9c10-a56edf07b9a0}, !- Handle
  Other Doors,                            !- Name
  {ac33f432-7688-463f-a11c-e6d18f44b8b9}, !- Exterior Lights Definition Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.4,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a32bcf92-d2ff-4615-879a-686e541fa600}, !- Handle
  D_SCn_All_DHW_DHW_Yr,                   !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {98d06f04-9d19-4966-ba5c-44ac9e82c282}, !- Default Day Schedule Name
  {fa74d7d3-a10a-434a-92e9-1672b88d61e3}, !- Summer Design Day Schedule Name
  {4beb6138-6337-4515-b0b3-46a194a293b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98d06f04-9d19-4966-ba5c-44ac9e82c282}, !- Handle
  D_SCn_All_DHW_DHW_Yr Default,           !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  15,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  45,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  15,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  45,                                     !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  45,                                     !- Minute 10
  0.8,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  15,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  16,                                     !- Hour 14
  45,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  17,                                     !- Hour 16
  15,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {fa74d7d3-a10a-434a-92e9-1672b88d61e3}, !- Handle
  D_SCn_All_DHW_DHW_Yr Summer Design Day, !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d4b9f457-b388-4539-9693-d63a49b733fb}, !- Handle
  Schedule Rule 9,                        !- Name
  {a32bcf92-d2ff-4615-879a-686e541fa600}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c90473d3-9588-4b38-bb60-9040ae0ffddc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c90473d3-9588-4b38-bb60-9040ae0ffddc}, !- Handle
  D_SCn_All_DHW_DHW_Yr Wknd Day,          !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4beb6138-6337-4515-b0b3-46a194a293b4}, !- Handle
  D_SCn_All_DHW_DHW_Yr Winter Design Day, !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:WaterUse:Connections,
  {237f6b7b-388f-4904-b38d-fd3ec5490209}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 WUC 0.03gpm at 135F, !- Name
  {d3834a75-3d45-45b2-9eb4-f853dba637bc}, !- Inlet Node Name
  {759ad4b0-eb53-4d12-900d-7890715c8f57}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90836f89-dd74-439b-ae76-03a1405d4906}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {877675c0-bf42-4434-b0d0-eeefaa4fc8c0}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Service Water Use Def 0.03gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.9145087300202e-06,                    !- Peak Flow Rate {m3/s}
  {3842cb03-505c-4fda-8e5b-08aee275123a}, !- Target Temperature Schedule Name
  {ea0d936b-9d44-4072-8813-5865bc0d1ffd}, !- Sensible Fraction Schedule Name
  {9e1bb07a-fed6-47ab-b1fa-15c49cfe16c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ea0d936b-9d44-4072-8813-5865bc0d1ffd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {026d5f6a-a8f3-4fbb-a992-e1b428b8d61c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {026d5f6a-a8f3-4fbb-a992-e1b428b8d61c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e1bb07a-fed6-47ab-b1fa-15c49cfe16c0}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  {29383ee6-5140-499b-afc9-7cbbb37f0f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29383ee6-5140-499b-afc9-7cbbb37f0f9b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d4eeb177-b00d-48e8-aeda-310e21fcf5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3842cb03-505c-4fda-8e5b-08aee275123a}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  {b164b290-0ffa-483c-a782-c85aa93e6926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b164b290-0ffa-483c-a782-c85aa93e6926}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {90836f89-dd74-439b-ae76-03a1405d4906}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Service Water Use 0.03gpm at 135F, !- Name
  {877675c0-bf42-4434-b0d0-eeefaa4fc8c0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a32bcf92-d2ff-4615-879a-686e541fa600}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Handle
  SCn Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ac2dd0c-b19a-4f33-8701-4a021297fce5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7d77d7e6-3b7a-485a-9faa-4a36f536c0cd}, !- Plant Side Inlet Node Name
  {e14c5846-2f82-48e1-869b-d26334b46897}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eb0f7ffa-52a6-4ca0-ab0c-e9e2cac9ef2b}, !- Demand Side Inlet Node Name
  {23e5fbfe-9895-4e14-bb2d-15fa74bc42aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {845896bb-a5c2-41e3-a2f6-def3bc3e0062}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ade47e7b-34cb-4f0d-86d5-e0df1b996b9e}, !- Demand Mixer Name
  {5aa1f39f-3096-44a2-bae1-2b557a874d6a}, !- Demand Splitter Name
  {ab05bca9-7f06-443f-983e-26f04682c739}, !- Supply Mixer Name
  {bf44eaae-2e37-422c-9bb7-352c7f5eb6f5}; !- Supply Splitter Name

OS:Node,
  {f6febfd3-41a3-4eb0-b010-5d24d26171fe}, !- Handle
  SCn Shared Service Water Loop Supply Inlet Node, !- Name
  {7d77d7e6-3b7a-485a-9faa-4a36f536c0cd}, !- Inlet Port
  {e97d15e5-e68d-4ed4-857d-43a6b8ce0299}; !- Outlet Port

OS:Node,
  {7ac2dd0c-b19a-4f33-8701-4a021297fce5}, !- Handle
  SCn Shared Service Water Loop Supply Outlet Node, !- Name
  {d0ed33d9-9bbb-4db5-bb79-266af8ba295e}, !- Inlet Port
  {e14c5846-2f82-48e1-869b-d26334b46897}; !- Outlet Port

OS:Node,
  {ffb9a625-b164-4bd7-bef6-d575f44c9162}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Inlet Water Node, !- Name
  {e171ca42-ae59-49c4-bee9-b85184f1bca7}, !- Inlet Port
  {fba3ab43-4d5d-40cd-96e8-833b4e01c2e9}; !- Outlet Port

OS:Connector:Mixer,
  {ab05bca9-7f06-443f-983e-26f04682c739}, !- Handle
  Connector Mixer 1,                      !- Name
  {23ec4243-7520-475e-9cef-935c73f805d8}, !- Outlet Branch Name
  {dc1db1db-697b-4fe1-ad16-0d39a96da325}, !- Inlet Branch Name 1
  {5ff8641b-81d0-46c7-8a6f-475b91f0f7e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bf44eaae-2e37-422c-9bb7-352c7f5eb6f5}, !- Handle
  Connector Splitter 1,                   !- Name
  {7c7c9ce5-fdb6-43fe-9afd-c22d12f15499}, !- Inlet Branch Name
  {e171ca42-ae59-49c4-bee9-b85184f1bca7}, !- Outlet Branch Name 1
  {826e9c0e-60ce-480c-a8ca-6635a66d7b9a}; !- Outlet Branch Name 2

OS:Connection,
  {7d77d7e6-3b7a-485a-9faa-4a36f536c0cd}, !- Handle
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Source Object
  14,                                     !- Outlet Port
  {f6febfd3-41a3-4eb0-b010-5d24d26171fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e171ca42-ae59-49c4-bee9-b85184f1bca7}, !- Handle
  {bf44eaae-2e37-422c-9bb7-352c7f5eb6f5}, !- Source Object
  3,                                      !- Outlet Port
  {ffb9a625-b164-4bd7-bef6-d575f44c9162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14c5846-2f82-48e1-869b-d26334b46897}, !- Handle
  {7ac2dd0c-b19a-4f33-8701-4a021297fce5}, !- Source Object
  3,                                      !- Outlet Port
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {88a87cc6-6f01-4d81-ab78-e162e951839c}, !- Handle
  SCn Shared Service Water Loop Demand Inlet Node, !- Name
  {eb0f7ffa-52a6-4ca0-ab0c-e9e2cac9ef2b}, !- Inlet Port
  {4332a4e2-fde3-4e67-a2dc-5b261285a3b8}; !- Outlet Port

OS:Node,
  {1e1f5d09-2552-4560-abc2-3eb0ade75968}, !- Handle
  SCn Shared Service Water Loop Demand Outlet Node, !- Name
  {b39eb112-0c40-4cc6-912d-d7111047bb78}, !- Inlet Port
  {23e5fbfe-9895-4e14-bb2d-15fa74bc42aa}; !- Outlet Port

OS:Node,
  {2af01800-211c-459d-865a-d690120b5d6b}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c41fea14-162e-4aaa-ad9a-1a02b2122b16}, !- Inlet Port
  {11eb3c56-6e4c-42b0-b452-2c1dd8f72072}; !- Outlet Port

OS:Connector:Mixer,
  {ade47e7b-34cb-4f0d-86d5-e0df1b996b9e}, !- Handle
  Connector Mixer 2,                      !- Name
  {fc3c3453-e7f5-42fe-bdb0-e577f379911e}, !- Outlet Branch Name
  {c4e49e9c-87e3-463d-ab26-4f2fda2a614c}, !- Inlet Branch Name 1
  {c842f8c8-5ac8-4e36-8ed2-b541d4976106}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5aa1f39f-3096-44a2-bae1-2b557a874d6a}, !- Handle
  Connector Splitter 2,                   !- Name
  {0704d1e6-947e-4cce-a1ea-f7eb00061b38}, !- Inlet Branch Name
  {c41fea14-162e-4aaa-ad9a-1a02b2122b16}, !- Outlet Branch Name 1
  {56657d86-184d-415e-ad95-2b6c96d561c9}; !- Outlet Branch Name 2

OS:Connection,
  {eb0f7ffa-52a6-4ca0-ab0c-e9e2cac9ef2b}, !- Handle
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Source Object
  17,                                     !- Outlet Port
  {88a87cc6-6f01-4d81-ab78-e162e951839c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41fea14-162e-4aaa-ad9a-1a02b2122b16}, !- Handle
  {5aa1f39f-3096-44a2-bae1-2b557a874d6a}, !- Source Object
  3,                                      !- Outlet Port
  {2af01800-211c-459d-865a-d690120b5d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e5fbfe-9895-4e14-bb2d-15fa74bc42aa}, !- Handle
  {1e1f5d09-2552-4560-abc2-3eb0ade75968}, !- Source Object
  3,                                      !- Outlet Port
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f9873d32-72a0-480f-991a-d2a2398f21e0}, !- Handle
  {2c0cc4ce-eb63-4368-8f6e-61bd565627e6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {845896bb-a5c2-41e3-a2f6-def3bc3e0062}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {b2ca32b6-258e-4645-b305-e9a7eb2af2f8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c3ea8961-7a1a-47c7-adff-26c2f703355e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b2ca32b6-258e-4645-b305-e9a7eb2af2f8}, !- Schedule Type Limits Name
  {b96c3b87-9b29-45ba-a4ac-2903fbba8d1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b96c3b87-9b29-45ba-a4ac-2903fbba8d1a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b2ca32b6-258e-4645-b305-e9a7eb2af2f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3bbb06ff-2e50-4cc1-a355-2c32a9ab23bc}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c3ea8961-7a1a-47c7-adff-26c2f703355e}, !- Schedule Name
  {7ac2dd0c-b19a-4f33-8701-4a021297fce5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {faacd270-ccd5-4e09-9fcc-8e59f2ba6763}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {e97d15e5-e68d-4ed4-857d-43a6b8ce0299}, !- Inlet Node Name
  {44b7fc3e-355a-48b5-b561-eeb3ea03667b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {62069b27-b8f6-4def-9ff6-cb86fc4c0306}, !- Handle
  SCn Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {44b7fc3e-355a-48b5-b561-eeb3ea03667b}, !- Inlet Port
  {7c7c9ce5-fdb6-43fe-9afd-c22d12f15499}; !- Outlet Port

OS:Connection,
  {e97d15e5-e68d-4ed4-857d-43a6b8ce0299}, !- Handle
  {f6febfd3-41a3-4eb0-b010-5d24d26171fe}, !- Source Object
  3,                                      !- Outlet Port
  {faacd270-ccd5-4e09-9fcc-8e59f2ba6763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b7fc3e-355a-48b5-b561-eeb3ea03667b}, !- Handle
  {faacd270-ccd5-4e09-9fcc-8e59f2ba6763}, !- Source Object
  3,                                      !- Outlet Port
  {62069b27-b8f6-4def-9ff6-cb86fc4c0306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7c9ce5-fdb6-43fe-9afd-c22d12f15499}, !- Handle
  {62069b27-b8f6-4def-9ff6-cb86fc4c0306}, !- Source Object
  3,                                      !- Outlet Port
  {bf44eaae-2e37-422c-9bb7-352c7f5eb6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {db77226a-ab22-4538-b198-a83863ea3d08}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a717081b-c103-4b83-976b-b6b77f27253c}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c3ea8961-7a1a-47c7-adff-26c2f703355e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  448.227974881114,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {906acd5e-a92d-4a31-8a1f-425ff3b79e2a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fba3ab43-4d5d-40cd-96e8-833b4e01c2e9}, !- Use Side Inlet Node Name
  {2772de63-e16c-4685-827d-24ce8f619d8a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d9efb0c2-e30f-4f85-8055-4401e43fbd3b}, !- Handle
  {a717081b-c103-4b83-976b-b6b77f27253c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {906acd5e-a92d-4a31-8a1f-425ff3b79e2a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {db77226a-ab22-4538-b198-a83863ea3d08}, !- Schedule Type Limits Name
  {6e6c3df3-ff47-4bff-bcd8-1abc90a3d458}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e6c3df3-ff47-4bff-bcd8-1abc90a3d458}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {db77226a-ab22-4538-b198-a83863ea3d08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8c50d0ea-78fa-41f2-b53b-fb7f307234f1}, !- Handle
  40gal Electricity Water Heater - 2kBtu/hr Supply Outlet Water Node, !- Name
  {2772de63-e16c-4685-827d-24ce8f619d8a}, !- Inlet Port
  {dc1db1db-697b-4fe1-ad16-0d39a96da325}; !- Outlet Port

OS:Connection,
  {fba3ab43-4d5d-40cd-96e8-833b4e01c2e9}, !- Handle
  {ffb9a625-b164-4bd7-bef6-d575f44c9162}, !- Source Object
  3,                                      !- Outlet Port
  {a717081b-c103-4b83-976b-b6b77f27253c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2772de63-e16c-4685-827d-24ce8f619d8a}, !- Handle
  {a717081b-c103-4b83-976b-b6b77f27253c}, !- Source Object
  32,                                     !- Outlet Port
  {8c50d0ea-78fa-41f2-b53b-fb7f307234f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1db1db-697b-4fe1-ad16-0d39a96da325}, !- Handle
  {8c50d0ea-78fa-41f2-b53b-fb7f307234f1}, !- Source Object
  3,                                      !- Outlet Port
  {ab05bca9-7f06-443f-983e-26f04682c739}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {7d3d5154-3149-42ea-9dd3-ed87e41bb0b8}, !- Handle
  {a717081b-c103-4b83-976b-b6b77f27253c}; !- Object Name

OS:Schedule:Ruleset,
  {0a27a452-57df-40aa-8416-95f7f59e1997}, !- Handle
  SCn Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  {8f2e8c0a-7d56-4382-a563-960d246510bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f2e8c0a-7d56-4382-a563-960d246510bc}, !- Handle
  SCn Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c387bcae-c6cf-4e77-9cd9-8fb2436346a8}, !- Handle
  SCn Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  {91a7cfce-672c-4cb1-900f-54f598cd14c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91a7cfce-672c-4cb1-900f-54f598cd14c6}, !- Handle
  SCn Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {cead841b-a49f-48d3-b5c5-53073e273cf9}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3e33c268-9b70-4b9e-a8ee-e2ea37ba4a31}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {cead841b-a49f-48d3-b5c5-53073e273cf9}; !- Layer 1

OS:Pipe:Indoor,
  {3a6cfc68-ff6b-4fca-ae1e-66f7b6102c56}, !- Handle
  SCn Shared Service Water Loop Pipe 20.0ft, !- Name
  {3e33c268-9b70-4b9e-a8ee-e2ea37ba4a31}, !- Construction
  {4332a4e2-fde3-4e67-a2dc-5b261285a3b8}, !- Fluid Inlet Node
  {621d7794-f1cb-4a49-8bd5-d84db2776770}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0a27a452-57df-40aa-8416-95f7f59e1997}, !- Ambient Temperature Schedule
  {c387bcae-c6cf-4e77-9cd9-8fb2436346a8}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {a4ad0c94-a0e4-4da4-a98b-08c170348dbe}, !- Handle
  SCn Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {621d7794-f1cb-4a49-8bd5-d84db2776770}, !- Inlet Port
  {0704d1e6-947e-4cce-a1ea-f7eb00061b38}; !- Outlet Port

OS:Connection,
  {4332a4e2-fde3-4e67-a2dc-5b261285a3b8}, !- Handle
  {88a87cc6-6f01-4d81-ab78-e162e951839c}, !- Source Object
  3,                                      !- Outlet Port
  {3a6cfc68-ff6b-4fca-ae1e-66f7b6102c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {621d7794-f1cb-4a49-8bd5-d84db2776770}, !- Handle
  {3a6cfc68-ff6b-4fca-ae1e-66f7b6102c56}, !- Source Object
  4,                                      !- Outlet Port
  {a4ad0c94-a0e4-4da4-a98b-08c170348dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0704d1e6-947e-4cce-a1ea-f7eb00061b38}, !- Handle
  {a4ad0c94-a0e4-4da4-a98b-08c170348dbe}, !- Source Object
  3,                                      !- Outlet Port
  {5aa1f39f-3096-44a2-bae1-2b557a874d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c9d3752-4979-4d23-83ca-392524c6ca13}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fb6ac4e9-7308-46f4-9645-434e1efeb8c6}, !- Inlet Node Name
  {7961a94f-f3b8-47ed-a0e4-5de73a2eddaf}; !- Outlet Node Name

OS:Node,
  {e88a32e6-d498-4ed5-bd50-d8b45eb82a7c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {826e9c0e-60ce-480c-a8ca-6635a66d7b9a}, !- Inlet Port
  {fb6ac4e9-7308-46f4-9645-434e1efeb8c6}; !- Outlet Port

OS:Connection,
  {826e9c0e-60ce-480c-a8ca-6635a66d7b9a}, !- Handle
  {bf44eaae-2e37-422c-9bb7-352c7f5eb6f5}, !- Source Object
  4,                                      !- Outlet Port
  {e88a32e6-d498-4ed5-bd50-d8b45eb82a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e37d79-0859-4879-9636-a7824a2faf49}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7961a94f-f3b8-47ed-a0e4-5de73a2eddaf}, !- Inlet Port
  {5ff8641b-81d0-46c7-8a6f-475b91f0f7e0}; !- Outlet Port

OS:Connection,
  {fb6ac4e9-7308-46f4-9645-434e1efeb8c6}, !- Handle
  {e88a32e6-d498-4ed5-bd50-d8b45eb82a7c}, !- Source Object
  3,                                      !- Outlet Port
  {2c9d3752-4979-4d23-83ca-392524c6ca13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7961a94f-f3b8-47ed-a0e4-5de73a2eddaf}, !- Handle
  {2c9d3752-4979-4d23-83ca-392524c6ca13}, !- Source Object
  3,                                      !- Outlet Port
  {21e37d79-0859-4879-9636-a7824a2faf49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff8641b-81d0-46c7-8a6f-475b91f0f7e0}, !- Handle
  {21e37d79-0859-4879-9636-a7824a2faf49}, !- Source Object
  3,                                      !- Outlet Port
  {ab05bca9-7f06-443f-983e-26f04682c739}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d6fcf2d-a71f-47c0-9973-3ef31b5f6393}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {11eb3c56-6e4c-42b0-b452-2c1dd8f72072}, !- Inlet Node Name
  {9d528d33-07ee-4c85-ad86-75a307757c70}; !- Outlet Node Name

OS:Node,
  {6201a668-c206-4583-880f-f848632fb816}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9d528d33-07ee-4c85-ad86-75a307757c70}, !- Inlet Port
  {c4e49e9c-87e3-463d-ab26-4f2fda2a614c}; !- Outlet Port

OS:Connection,
  {11eb3c56-6e4c-42b0-b452-2c1dd8f72072}, !- Handle
  {2af01800-211c-459d-865a-d690120b5d6b}, !- Source Object
  3,                                      !- Outlet Port
  {3d6fcf2d-a71f-47c0-9973-3ef31b5f6393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d528d33-07ee-4c85-ad86-75a307757c70}, !- Handle
  {3d6fcf2d-a71f-47c0-9973-3ef31b5f6393}, !- Source Object
  3,                                      !- Outlet Port
  {6201a668-c206-4583-880f-f848632fb816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e49e9c-87e3-463d-ab26-4f2fda2a614c}, !- Handle
  {6201a668-c206-4583-880f-f848632fb816}, !- Source Object
  3,                                      !- Outlet Port
  {ade47e7b-34cb-4f0d-86d5-e0df1b996b9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e9474f2-e923-43e5-ba66-600db36eb0c9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3d54e398-d9ba-42fa-9d8a-048424d72ef9}, !- Inlet Node Name
  {d0ed33d9-9bbb-4db5-bb79-266af8ba295e}; !- Outlet Node Name

OS:Node,
  {242d506e-a584-4ac7-ab4c-5d98ed6c62f1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {23ec4243-7520-475e-9cef-935c73f805d8}, !- Inlet Port
  {3d54e398-d9ba-42fa-9d8a-048424d72ef9}; !- Outlet Port

OS:Connection,
  {23ec4243-7520-475e-9cef-935c73f805d8}, !- Handle
  {ab05bca9-7f06-443f-983e-26f04682c739}, !- Source Object
  2,                                      !- Outlet Port
  {242d506e-a584-4ac7-ab4c-5d98ed6c62f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d54e398-d9ba-42fa-9d8a-048424d72ef9}, !- Handle
  {242d506e-a584-4ac7-ab4c-5d98ed6c62f1}, !- Source Object
  3,                                      !- Outlet Port
  {8e9474f2-e923-43e5-ba66-600db36eb0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ed33d9-9bbb-4db5-bb79-266af8ba295e}, !- Handle
  {8e9474f2-e923-43e5-ba66-600db36eb0c9}, !- Source Object
  3,                                      !- Outlet Port
  {7ac2dd0c-b19a-4f33-8701-4a021297fce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df5a7e7a-2c00-40aa-addd-56dc27f305e5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f789d550-53ab-429d-afe8-a4fe7cae1dfb}, !- Inlet Node Name
  {b39eb112-0c40-4cc6-912d-d7111047bb78}; !- Outlet Node Name

OS:Node,
  {e7c293e4-c474-4795-8a2c-52b1cab4e762}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fc3c3453-e7f5-42fe-bdb0-e577f379911e}, !- Inlet Port
  {f789d550-53ab-429d-afe8-a4fe7cae1dfb}; !- Outlet Port

OS:Connection,
  {fc3c3453-e7f5-42fe-bdb0-e577f379911e}, !- Handle
  {ade47e7b-34cb-4f0d-86d5-e0df1b996b9e}, !- Source Object
  2,                                      !- Outlet Port
  {e7c293e4-c474-4795-8a2c-52b1cab4e762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f789d550-53ab-429d-afe8-a4fe7cae1dfb}, !- Handle
  {e7c293e4-c474-4795-8a2c-52b1cab4e762}, !- Source Object
  3,                                      !- Outlet Port
  {df5a7e7a-2c00-40aa-addd-56dc27f305e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39eb112-0c40-4cc6-912d-d7111047bb78}, !- Handle
  {df5a7e7a-2c00-40aa-addd-56dc27f305e5}, !- Source Object
  3,                                      !- Outlet Port
  {1e1f5d09-2552-4560-abc2-3eb0ade75968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22319ce6-543d-412f-b679-f13ad30f069d}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 WUC 0.03gpm at 135F Inlet Water Node, !- Name
  {56657d86-184d-415e-ad95-2b6c96d561c9}, !- Inlet Port
  {d3834a75-3d45-45b2-9eb4-f853dba637bc}; !- Outlet Port

OS:Connection,
  {56657d86-184d-415e-ad95-2b6c96d561c9}, !- Handle
  {5aa1f39f-3096-44a2-bae1-2b557a874d6a}, !- Source Object
  4,                                      !- Outlet Port
  {22319ce6-543d-412f-b679-f13ad30f069d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f97f56-5dd9-4707-9188-db83d05babf4}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 WUC 0.03gpm at 135F Outlet Water Node, !- Name
  {759ad4b0-eb53-4d12-900d-7890715c8f57}, !- Inlet Port
  {c842f8c8-5ac8-4e36-8ed2-b541d4976106}; !- Outlet Port

OS:Connection,
  {d3834a75-3d45-45b2-9eb4-f853dba637bc}, !- Handle
  {22319ce6-543d-412f-b679-f13ad30f069d}, !- Source Object
  3,                                      !- Outlet Port
  {237f6b7b-388f-4904-b38d-fd3ec5490209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759ad4b0-eb53-4d12-900d-7890715c8f57}, !- Handle
  {237f6b7b-388f-4904-b38d-fd3ec5490209}, !- Source Object
  3,                                      !- Outlet Port
  {98f97f56-5dd9-4707-9188-db83d05babf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c842f8c8-5ac8-4e36-8ed2-b541d4976106}, !- Handle
  {98f97f56-5dd9-4707-9188-db83d05babf4}, !- Source Object
  3,                                      !- Outlet Port
  {ade47e7b-34cb-4f0d-86d5-e0df1b996b9e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f2fc6876-d8c2-4d42-a12e-449830d3b0fd}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Handle
  D_SCn_All_HTemp_Yr,                     !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  {722b6bb6-9ff5-4c26-a874-e42a5e160c3f}, !- Default Day Schedule Name
  {ed8e9444-7827-4a53-8300-86a35ee83c2d}, !- Summer Design Day Schedule Name
  {d9da2afb-955e-4cc4-ad36-9a375ade928d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {722b6bb6-9ff5-4c26-a874-e42a5e160c3f}, !- Handle
  D_SCn_All_HTemp_Yr Default,             !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {ed8e9444-7827-4a53-8300-86a35ee83c2d}, !- Handle
  D_SCn_All_HTemp_Yr Summer Design Day,   !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e256ec90-0323-4067-a1c4-484133e93717}, !- Handle
  Schedule Rule 11,                       !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32209342-8f3e-4794-a528-43bc7bc41061}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32209342-8f3e-4794-a528-43bc7bc41061}, !- Handle
  D_SCn_All_HTemp_Yr Wknd Day,            !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {d9da2afb-955e-4cc4-ad36-9a375ade928d}, !- Handle
  D_SCn_All_HTemp_Yr Winter Design Day,   !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}, !- Handle
  D_SCn_All_CTemp_Yr,                     !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  {b4703b72-2869-4a5a-8b1e-c6fe4c938576}, !- Default Day Schedule Name
  {653811d3-c9c4-48ef-adb5-c8cf5ab41c52}, !- Summer Design Day Schedule Name
  {3a5d954d-561f-4f4b-b25d-1f38a730653b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4703b72-2869-4a5a-8b1e-c6fe4c938576}, !- Handle
  D_SCn_All_CTemp_Yr Default,             !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {653811d3-c9c4-48ef-adb5-c8cf5ab41c52}, !- Handle
  D_SCn_All_CTemp_Yr Summer Design Day,   !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {fcf39e14-8210-4b8e-958f-5003fa0fa93d}, !- Handle
  Schedule Rule 13,                       !- Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b6392a8-544c-406c-94fd-683e9f6ac645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b6392a8-544c-406c-94fd-683e9f6ac645}, !- Handle
  D_SCn_All_CTemp_Yr Wknd Day,            !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {3a5d954d-561f-4f4b-b25d-1f38a730653b}, !- Handle
  D_SCn_All_CTemp_Yr Winter Design Day,   !- Name
  {7bf042cc-539c-42a1-b4b0-ab7b5c4d9c83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fde03698-b7d8-489c-b329-658d96ed7b6f}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 1, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1460261c-ed3e-4842-ac61-68782c24ebe5}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 2, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {668389ac-af76-4ad7-801c-ff05921d4dd3}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 3, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59f713de-6b5f-4351-b268-1e45a8bccbe0}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 4, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e4969fb-500b-4e5a-8493-bc75ffb8f1b1}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 5, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0644571-a5d2-4294-a542-397fd4c5ad6a}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 6, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {968b2a2b-8b74-4266-96ae-f1c5adf6894f}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 7, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {335236b6-b5bd-498b-9edb-6aa384116bb0}, !- Handle
  SCn WarehouseCond - DEER Pre-1975 Thermostat 8, !- Name
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Heating Setpoint Temperature Schedule Name
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ecfd745-9f37-40f6-abf8-9c2e702bae51}, !- Handle
  Zone SCn WarehouseCond A  - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e6e7be7-c882-4913-ae73-c282e9324948}, !- Handle
  Zone SCn WarehouseCond A end_a - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f3b0725-ef21-4aab-af6a-46b4b9695768}, !- Handle
  Zone SCn WarehouseCond A end_b - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3413ad30-c0a7-48b3-a77a-191ffb8c556a}, !- Handle
  Zone SCn WarehouseCond B  - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a237aa3c-46fb-4d17-ab29-e642186a50bf}, !- Handle
  Zone SCn WarehouseCond B end_a - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82abcc71-ddc1-4959-af62-de2771febc27}, !- Handle
  Zone SCn WarehouseCond B end_b - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c8fc798-47e4-46b9-ad50-87df56302f84}, !- Handle
  Zone SCn WarehouseCond C  - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b1369e81-3aae-4792-ab10-6e87a8a55681}, !- Handle
  Zone SCn WarehouseCond C end_a - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad139632-bba2-48e2-a745-392d118ae930}, !- Handle
  Zone SCn WarehouseCond C end_b - Story Ground Electric Baseboard, !- Name
  {35b34b1a-736e-4213-b65d-bcc2141d4c50}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {f72fd9dd-aad0-4384-8966-ce50b84391fb}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Schedule Type Limits Name
  {0e7276cf-2511-4329-9720-10dd5c877824}, !- Default Day Schedule Name
  {248f4abb-3f17-409b-9821-a9c065874408}, !- Summer Design Day Schedule Name
  {b0eae9ef-2fc1-4847-b1ff-4bef99c50503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e7276cf-2511-4329-9720-10dd5c877824}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0820663-50e1-4ca6-8a0f-79cfa0cc404c}, !- Handle
  {f72fd9dd-aad0-4384-8966-ce50b84391fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  38.500000000000121,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-08 01:34:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-08 01:34:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0eae9ef-2fc1-4847-b1ff-4bef99c50503}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {248f4abb-3f17-409b-9821-a9c065874408}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {a8307806-8a5c-44f5-b687-de880618bdf8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {ac1c9e76-b3f2-4963-a490-8a6d47c556a2}, !- Handle
  Building Default Schedule Set,          !- Name
  {f72fd9dd-aad0-4384-8966-ce50b84391fb}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {c6b1ad85-4287-423a-a191-6721b2953c12}, !- Handle
  {3ec028a5-0468-4db3-af68-ceb8e3da2963}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14499999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {414268fe-d86e-414c-819e-09300591161f}, !- Handle
  {b9cedfbe-b6fe-4697-8d6c-d362ea617836}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20ca9bb3-8a36-4781-8f19-97f5bb474b52}, !- Handle
  {81f88301-02bc-4a12-9968-bdf8d2501289}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fb46a5ff-0568-42c5-aa97-aa6c478164c6}, !- Handle
  {b9322fa2-76bf-4656-8c7a-23ce50028b60}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {1c87d04a-f722-4f1d-bdbd-bda5c40ac79b}, !- Handle
  {0820a88b-6b26-40b2-b217-d9a5c0918376}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eeb15a63-4f13-4bc7-bde8-2c153f8c18b2}, !- Handle
  {1d00f43a-254b-46b6-b3a9-55d5a4333e19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.8 | mid - 2.5 ~ 0.875 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.925 | mid + 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1538676-3d07-443d-b2e1-f51539600b89}, !- Handle
  {dc35992e-135f-4d47-8840-8fc78806e1d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {02b37eb6-6d26-4498-a0ba-8bc0fe2aab07}, !- Handle
  {695fe52b-d128-4e91-8445-a2520ffaba2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fc3ca27a-dc10-4841-85b5-bc72915923af}, !- Handle
  {44db86da-96d0-4c76-a40f-7e00b8c8929e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {098ac0de-5e64-4263-bbbb-08d685e696fa}, !- Handle
  {50153e8b-1e07-4c82-91dd-fd6d7076ff6c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3282f415-8220-4c11-ba3d-49915e3954b9}, !- Handle
  {5b5da567-e84c-45d7-9b0d-27864103a363}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {5252a184-a83c-497b-a8c6-8bf6ede9ed35}, !- Handle
  {32209342-8f3e-4794-a528-43bc7bc41061}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {074b58bd-1256-416a-a97d-97cb9c3fa6c8}, !- Handle
  {722b6bb6-9ff5-4c26-a874-e42a5e160c3f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4e70fdae-d1f4-422c-ad5d-ffbc923878c0}, !- Handle
  {c8ceb923-d2c3-4382-bf7b-1b37aad847f0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {bab8313a-9270-4ad8-9295-f1225b302496}, !- Handle
  {6b6392a8-544c-406c-94fd-683e9f6ac645}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2323b034-2a34-4910-96a4-56c3aaf292c9}, !- Handle
  {b4703b72-2869-4a5a-8b1e-c6fe4c938576}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bb777b0-04dd-4860-9693-524b96667ccd}, !- Handle
  {a32bcf92-d2ff-4615-879a-686e541fa600}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {e13b2a74-745a-47a9-9784-410fd5ddfa1a}, !- Handle
  {c90473d3-9588-4b38-bb60-9040ae0ffddc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2536065e-298b-4337-826a-7cac888dc51d}, !- Handle
  {98d06f04-9d19-4966-ba5c-44ac9e82c282}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {65d7b495-158a-4624-ad6c-b8c0cfb1f35d}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:AdditionalProperties,
  {9b74f43b-4a9c-43e4-acea-54790735e84a}, !- Handle
  {3380dd5c-fd85-4858-a543-90e3a84c9fac}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Baseboard electric heat,                !- Feature Value 1
  exterior_lighting_as_constructed_template, !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER Pre-1975,                          !- Feature Value 2
  exterior_lighting_template,             !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER 2011,                              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER Pre-1975,                          !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2003,                              !- Feature Value 5
  interior_equipment_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER Pre-1975,                          !- Feature Value 6
  interior_equipment_template,            !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 2011,                              !- Feature Value 7
  envelope_as_constructed_template,       !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER Pre-1975,                          !- Feature Value 8
  envelope_template,                      !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER Pre-1975,                          !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER Pre-1975,                          !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 2011,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER Pre-1975,                          !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2003;                              !- Feature Value 13

OS:Sizing:Parameters,
  {d8cfa738-b118-4a23-9952-0c2e724d61ab}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Material,
  {b7ed70ef-68e3-4a1b-bb63-1d2e17bc9be7}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {18bf8ff0-15a6-4828-b10a-9c4da9370b53}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b7ed70ef-68e3-4a1b-bb63-1d2e17bc9be7}; !- Layer 1

OS:InternalMass:Definition,
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Handle
  Internal Mass Definition 1,             !- Name
  {18bf8ff0-15a6-4828-b10a-9c4da9370b53}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8eb91873-a546-4458-a35b-cd8dfbf7ef28}, !- Handle
  SCn WarehouseCond B end_b - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {52555b56-e3ad-4d04-950f-8240d2f0b9d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfdfc7d7-c38f-402c-967b-251c59f32489}, !- Handle
  SCn WarehouseCond C  - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {8ab13484-a346-4da3-ac32-fd59b96e2c3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {096a54ea-e57b-428d-8f72-ecc66e1ee87e}, !- Handle
  SCn WarehouseCond B  - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {6ed3f4ed-321d-4a69-adbe-10e5b8db4bb7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9ba6793-0376-42b3-9794-6210b089c972}, !- Handle
  SCn WarehouseCond C end_b - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {d45149c6-6eb0-4747-b447-53f64fb0908b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3020328-9f5b-40a9-8d4a-bb86f3fe6681}, !- Handle
  SCn WarehouseCond A end_b - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {cea435b1-35f0-4ed0-bd88-0e5811894f1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {638af7a5-71f1-42d4-ac4b-ac96cd7adb92}, !- Handle
  SCn WarehouseCond A  - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {30a87ea5-64de-4ad7-9269-1f8c3c361918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8a4a33c-dfaa-4dbe-a4e1-d3846dd1a7f7}, !- Handle
  SCn WarehouseCond C end_a - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {3ca3a4da-1b36-4e22-9a72-322152ccb5d1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9116390-05d1-47d2-87c7-c96e260a9d79}, !- Handle
  SCn WarehouseCond B end_a - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {68229753-4287-427a-a54b-c9ef2a1d2f06}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f872e15a-8fc8-4c7c-8116-002cbee087fc}, !- Handle
  SCn WarehouseCond A end_a - Story Ground Mass, !- Name
  {36b003a0-8542-4bdd-b346-c1c78c96ae62}, !- Internal Mass Definition Name
  {223b5fcf-534a-49c8-8cca-62d748ce9f80}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0b40a797-5b70-4295-8f1b-15f80e1e86cb}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Facility,
  {32926c2f-46db-40ff-a9db-236ce23440b6}; !- Handle

OS:ShadowCalculation,
  {f0195523-7a33-44ce-bf6d-086d41d9499c}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {cf7fe21f-1083-4315-b62b-1fe93ff3f345}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {cda15e63-92d2-4244-879d-bad881fac6d5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {0450ed58-13c0-4e58-b47a-27fd374f49dc}, !- Handle
  {13ea7142-8b5a-49f5-8fb6-20f879dbb311}; !- Material Name

OS:StandardsInformation:Material,
  {2a0cb8b8-e9e9-43a7-a4ac-14c3db354b33}, !- Handle
  {3d720172-804d-44a9-a91b-c6f0518c23d2}; !- Material Name

OS:StandardsInformation:Material,
  {b61cc415-b09f-494c-a668-493b8ea6545e}, !- Handle
  {341f0270-9a81-4a3e-b860-db523d7e1429}; !- Material Name

OS:StandardsInformation:Material,
  {a428cf89-f69c-4112-8fa8-2b091ef61795}, !- Handle
  {551ee44e-2992-41b4-b49b-27aa0d0401c7}; !- Material Name

OS:StandardsInformation:Material,
  {0ad7b83c-3523-443e-8ba9-6cf957d703d4}, !- Handle
  {45685436-39c4-44f6-bc24-19a6c5f01972}; !- Material Name

OS:StandardsInformation:Material,
  {80ea043a-07ca-4705-b597-dfe7b5bf3e7b}, !- Handle
  {1db09509-bc17-4887-ac4c-bf978c8c585c}; !- Material Name

OS:StandardsInformation:Material,
  {7433a599-100a-4830-83bf-649819f9c3b1}, !- Handle
  {a978572f-be00-463f-a7fc-7ecc62f417f9}; !- Material Name

OS:StandardsInformation:Material,
  {f5efd294-af11-4c93-b6ee-1202e7d1b466}, !- Handle
  {1a60fa35-3a56-4447-accb-852ef000ecd0}; !- Material Name

OS:StandardsInformation:Material,
  {ac6d1adf-7064-4a68-98a9-5a0f6803c821}, !- Handle
  {fa64ca9b-797b-4ebd-8689-75738285b159}; !- Material Name

OS:StandardsInformation:Material,
  {9f402145-dac0-4292-9f26-e29ae63862d2}, !- Handle
  {9ffef874-3e54-4527-8782-2fd94b92a98f}; !- Material Name

OS:StandardsInformation:Material,
  {a2cd7333-14eb-44e4-8b77-3d72b55c4256}, !- Handle
  {c22714e8-a977-4e99-8aee-17433383d685}; !- Material Name

OS:StandardsInformation:Material,
  {b7f7b714-5d31-4cc6-a7e3-7d777738fe17}, !- Handle
  {2a4b0c3d-ec31-4487-9a35-3f4c792e50c3}; !- Material Name

OS:StandardsInformation:Material,
  {c97f1e9c-4882-4e19-8d26-68b001b31ed1}, !- Handle
  {2b8edc12-8a4b-4266-b982-230f8e58e90f}; !- Material Name

OS:StandardsInformation:Material,
  {c23f2820-40a8-4757-819b-6c7c74f7d199}, !- Handle
  {9d28e4c9-bdfa-4f12-9c9f-5c25f03a7e2c}; !- Material Name

OS:StandardsInformation:Material,
  {43290afd-0294-429e-862c-74291cde1424}, !- Handle
  {4fa08dff-6b83-4f13-9852-2500c89a6f35}; !- Material Name

OS:StandardsInformation:Material,
  {a562a444-ceed-4d93-93f8-a5df99f121fd}, !- Handle
  {36a53728-42f5-4187-9ac7-14bc6031dd87}; !- Material Name

OS:StandardsInformation:Material,
  {0eab8810-8e74-4bc7-bd54-2fac6f9865ac}, !- Handle
  {b19f1b50-64cb-4281-871a-71867402cb90}; !- Material Name

OS:StandardsInformation:Material,
  {be7ab1b5-ac71-4ac5-a4a7-30432f11b858}, !- Handle
  {cead841b-a49f-48d3-b5c5-53073e273cf9}; !- Material Name

OS:StandardsInformation:Construction,
  {e5c03e1e-4412-4810-ac23-c4994e71d272}, !- Handle
  {3e33c268-9b70-4b9e-a8ee-e2ea37ba4a31}; !- Construction Name

OS:StandardsInformation:Material,
  {4a3ac776-a5ee-43a4-9dcb-c381230e716f}, !- Handle
  {b7ed70ef-68e3-4a1b-bb63-1d2e17bc9be7}; !- Material Name

OS:StandardsInformation:Construction,
  {c8cc3617-3687-4479-b8f9-ae08cd4e5d01}, !- Handle
  {18bf8ff0-15a6-4828-b10a-9c4da9370b53}; !- Construction Name

