
OS:Version,
  {a7cae989-8a55-46dd-bcda-6afe0efb8445}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:WeatherFile,
  {fc996ce9-7bbc-4847-8f8a-9f7bfe3144df}, !- Handle
  Columbia Metro,                         !- City
  SC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723100,                                 !- WMO Number
  33.94,                                  !- Latitude {deg}
  -81.12,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  69,                                     !- Elevation {m}
  file:////weather/USA_SC_Columbia.Metro.723100_2012.epw, !- Url
  226BE93E;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {797bb520-8ca9-4b5a-b20a-343f66b55934}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b9ae666f-5768-437f-b8d4-99acb3dcf9d8}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {f5bf035d-46f8-4d9a-8a93-5cafb9c2e2f4}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {584f759e-1147-4c5f-ad99-d3a8c285ec31}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {152e7d79-2081-4d19-a6b8-394ddffd4859}, !- Handle
  Columbia Metro_SC_USA,                  !- Name
  33.94,                                  !- Latitude {deg}
  -81.12,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  69,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {3195f6da-03cd-48c5-ad3f-2a4ca3eaee0c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.9166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  18.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {18876d12-c05f-4be1-9248-7bc0ffd35f52}, !- Handle
  Columbia Metro Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {648c411a-50f2-474c-8a9d-5b4f36ccad08}, !- Handle
  Columbia Metro Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c8887b12-30d7-4366-9314-e74a7b7c84f3}, !- Handle
  Columbia Metro Ann Clg 1% Condns DB=>MWB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb01eb9a-2b52-4187-898b-8c3dbfce6721}, !- Handle
  Columbia Metro Ann Clg 2% Condns DP=>MDB 1, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {64d084cf-7a84-4d46-a617-28bd0c421490}, !- Handle
  Columbia Metro Ann Htg 99% Condns DB 1, !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3c80678d-cca3-4ee7-a7b6-bc6a7308d1df}, !- Handle
  Columbia Metro Ann Htg 99.6% Condns DB 1, !- Name
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {62bf7a62-f50d-4766-b06a-90126f895ba9}, !- Handle
  Columbia Metro Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  9.3,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c8593021-4a94-4f17-aa40-c45efb15f636}, !- Handle
  Columbia Metro April .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.317;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {221a64de-433c-4f07-8c83-5d668f1a0adc}, !- Handle
  Columbia Metro April .4% Condns WB=>MCDB 1, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Taub {dimensionless}
  2.317;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {63d02545-77ea-4154-95e9-6a7106e64308}, !- Handle
  Columbia Metro August .4% Condns DB=>MCWB 1, !- Name
  37.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.26;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {18796441-ee5b-4756-82c3-cb10fef1370e}, !- Handle
  Columbia Metro August .4% Condns WB=>MCDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Taub {dimensionless}
  2.26;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ec7bbf5-b0ee-455f-8594-864c93e25f41}, !- Handle
  Columbia Metro December .4% Condns DB=>MCWB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.608;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {27370fc9-ee63-4a5d-a8ad-8a8d128363f3}, !- Handle
  Columbia Metro December .4% Condns WB=>MCDB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.341,                                  !- ASHRAE Taub {dimensionless}
  2.608;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {80d56526-4993-4a4c-8e5c-747d70923d31}, !- Handle
  Columbia Metro February .4% Condns DB=>MCWB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.35,                                   !- ASHRAE Taub {dimensionless}
  2.526;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {69cc59bd-9abe-49d7-b370-cd58ea1db5e3}, !- Handle
  Columbia Metro February .4% Condns WB=>MCDB 1, !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.35,                                   !- ASHRAE Taub {dimensionless}
  2.526;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a31c26a-d96f-4168-a1bc-503b8d8f7b55}, !- Handle
  Columbia Metro January .4% Condns DB=>MCWB 1, !- Name
  23.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.603;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c0095760-28eb-468f-86e3-dc59e8362bfa}, !- Handle
  Columbia Metro January .4% Condns WB=>MCDB 1, !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.603;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {51ec5a14-8083-4864-9df3-335cba0c1956}, !- Handle
  Columbia Metro July .4% Condns DB=>MCWB 1, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9457dfdc-cdbe-4982-a57d-ff2a38717f40}, !- Handle
  Columbia Metro July .4% Condns WB=>MCDB 1, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.445,                                  !- ASHRAE Taub {dimensionless}
  2.193;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {581d6386-27f0-4dab-acbb-dc07df2198c0}, !- Handle
  Columbia Metro June .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.415,                                  !- ASHRAE Taub {dimensionless}
  2.235;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5fce0eba-ea33-42be-8dfc-1c7492a7fd50}, !- Handle
  Columbia Metro June .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.415,                                  !- ASHRAE Taub {dimensionless}
  2.235;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {254705a3-92b8-4745-ae03-c34b96a915fd}, !- Handle
  Columbia Metro March .4% Condns DB=>MCWB 1, !- Name
  28.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.46;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2627f3e8-55c9-47fd-ba17-bad0d7db3fb9}, !- Handle
  Columbia Metro March .4% Condns WB=>MCDB 1, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Taub {dimensionless}
  2.46;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c438993-fc4a-431b-8679-bd6f511c7dcb}, !- Handle
  Columbia Metro May .4% Condns DB=>MCWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.395,                                  !- ASHRAE Taub {dimensionless}
  2.284;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {95d4e511-fdda-4f47-a1e9-87bcc312b39e}, !- Handle
  Columbia Metro May .4% Condns WB=>MCDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.395,                                  !- ASHRAE Taub {dimensionless}
  2.284;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f1c91630-8018-445d-a020-2d157451ec42}, !- Handle
  Columbia Metro November .4% Condns DB=>MCWB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.59;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4dabf905-9dda-4fd6-b4fe-ca88b12649a6}, !- Handle
  Columbia Metro November .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Taub {dimensionless}
  2.59;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {bff1cee7-b549-4511-8648-29761991c226}, !- Handle
  Columbia Metro October .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89ec8eaf-083f-4946-823f-49a075fcf130}, !- Handle
  Columbia Metro October .4% Condns WB=>MCDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.511;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0bbb2431-daad-4436-93cc-4c77c594a62f}, !- Handle
  Columbia Metro September .4% Condns DB=>MCWB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {21b2ddc3-c1e6-4d05-87de-7bf71d0161f8}, !- Handle
  Columbia Metro September .4% Condns WB=>MCDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100499,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.391,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {23954a75-a21b-4eef-b9a2-defd0a343f07}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:SpaceType,
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9e459d3a-eb29-46ae-8494-c69495f34b13}, !- Default Schedule Set Name
  {683ef4bb-36e0-405c-959c-6ad8e81eda9f}, !- Group Rendering Name
  {d1011b4a-9833-4b9e-888d-67af3c472b00}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {683ef4bb-36e0-405c-959c-6ad8e81eda9f}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {2f48c8d0-0d12-49a7-8cba-3fb6a507c81e}, !- Handle
  ComStock DOE Ref Pre-1980|MediumOffice, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9e002db1-064e-4d4b-8c47-a90b04dd8c10}, !- Default Construction Set Name
  {cfb22f24-5414-45c6-b820-1e2c1d51a809}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:BuildingStory,
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {201402dd-53fa-4627-9a84-1bc69595abba}; !- Thermal Zone Name

OS:Surface,
  {f285c6ef-f9a1-4885-82a9-3b5e5036bb7c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {119c41bd-365e-4094-ad00-dc270f1f1759}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef2907b-1322-4b81-bc54-e8a2dfa536dc}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede396cd-e509-4b95-b33e-f751ca950689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa176c0b-201e-4e76-99ca-98ed9bda5dd7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {944a4d21-8458-4b85-956f-16fae0d7e083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59cf1099-81df-443d-9c2b-6afadd3ba49f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d89a11-e414-48b4-b8dc-cfea0b920d29}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dbe624f-608b-4c75-afb7-96242628c9fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9540b941-9b18-4dcf-8897-1de83604a362}, !- Zone Air Inlet Port List
  {3e854ed9-8191-4a84-9539-236b346d7eb4}, !- Zone Air Exhaust Port List
  {28ef8c51-e669-4c5a-9026-06daa727007a}, !- Zone Air Node Name
  {77b2af5f-15d5-4296-9946-8d62a3447d13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d9acaeb-ffbf-4c34-a4d0-1f00c7bad74e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60764296-ef0d-4a33-95ca-446b7141a223}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {28ef8c51-e669-4c5a-9026-06daa727007a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28ef8c51-e669-4c5a-9026-06daa727007a}, !- Handle
  {98973741-4c93-4ec1-ae44-1ff1218ab560}, !- Name
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- Source Object
  11,                                     !- Outlet Port
  {60764296-ef0d-4a33-95ca-446b7141a223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9540b941-9b18-4dcf-8897-1de83604a362}, !- Handle
  {acc9adfd-edb7-448e-8bbb-e1ccb14c7f06}, !- Name
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- HVAC Component
  {bfcfca40-ee6d-4e6a-a500-565d48826b23}, !- Port 1
  {5e4205b2-a642-4f6f-8d4f-5efeb9cc97c3}; !- Port 2

OS:PortList,
  {3e854ed9-8191-4a84-9539-236b346d7eb4}, !- Handle
  {ad76189b-a1b3-465a-93ee-62113e724363}, !- Name
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- HVAC Component
  {7538be64-30ed-49a8-b022-3cd186879cd8}; !- Port 1

OS:PortList,
  {77b2af5f-15d5-4296-9946-8d62a3447d13}, !- Handle
  {b0dd495f-5150-40e2-967b-2e109ae13191}, !- Name
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- HVAC Component
  {025b6f74-3ccc-472b-8024-cd8c7686eaeb}; !- Port 1

OS:Sizing:Zone,
  {85acae0d-d01c-4df1-b9e1-9fb256cdf916}, !- Handle
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf0d642e-887f-47f4-ab6e-96f64c8a7f61}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {201402dd-53fa-4627-9a84-1bc69595abba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1bbf3bb-bff5-4afa-9b00-67dc2ed06092}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {cac8fa4d-c0da-4ceb-8d44-e1807fb93ec4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}; !- Thermal Zone Name

OS:Surface,
  {d4319501-142a-4346-ae4f-30aa8ff94f44}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0755fa92-7353-4408-88ca-c4ec64203b5d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45b1cfb1-25fd-42ba-98de-525d3972e8d4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7048e54c-bb37-4712-a937-869377140069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df1f7021-da87-4c1c-92db-11174b5a633d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f3e25c-2d8d-4839-b4bd-15348304f816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede396cd-e509-4b95-b33e-f751ca950689}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef2907b-1322-4b81-bc54-e8a2dfa536dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73d8578d-7aea-44d2-8ae7-99bed7dde86d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa987ac4-e708-436e-ad16-5287cf851708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b2dfd5a-a1a7-47f3-b447-3b452c2749dc}, !- Zone Air Inlet Port List
  {29f25994-01dc-434f-ae68-01a6e2f9b563}, !- Zone Air Exhaust Port List
  {799c7d90-6784-4e77-841b-ac9ebe1f0d6d}, !- Zone Air Node Name
  {fc098d3d-fc71-4f5d-9b00-7d2c73e2726f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb76af72-f7f4-45db-b047-2f5665f94263}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25211fcf-e8ab-40cd-a7e2-2e7034d43255}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {799c7d90-6784-4e77-841b-ac9ebe1f0d6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {799c7d90-6784-4e77-841b-ac9ebe1f0d6d}, !- Handle
  {822077b0-ed2c-4bd5-9664-0ad788d7a444}, !- Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- Source Object
  11,                                     !- Outlet Port
  {25211fcf-e8ab-40cd-a7e2-2e7034d43255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b2dfd5a-a1a7-47f3-b447-3b452c2749dc}, !- Handle
  {64efb18d-b6ac-48a7-be62-2d4cecda9905}, !- Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- HVAC Component
  {32cc8e62-effe-4fe0-a53c-312a213f2f2b}, !- Port 1
  {8551589b-5351-41e4-9932-0ee76f88573e}; !- Port 2

OS:PortList,
  {29f25994-01dc-434f-ae68-01a6e2f9b563}, !- Handle
  {dafb6e9f-c90c-4569-82a8-abf6d89e4fa5}, !- Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- HVAC Component
  {6a3655b1-07c1-4a54-a193-587ef0804989}; !- Port 1

OS:PortList,
  {fc098d3d-fc71-4f5d-9b00-7d2c73e2726f}, !- Handle
  {38a351c3-b061-4324-9b8a-a8b131c4d6b9}, !- Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- HVAC Component
  {bc9a26c3-efb8-4a35-961a-fb8f05127a9c}; !- Port 1

OS:Sizing:Zone,
  {ef5198f7-567b-4d7d-955d-74433a86a61e}, !- Handle
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f3ea9e4-9be6-4cea-b115-1700b540484e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f7e94f1a-c75b-49fb-90c7-d5a1fdd046b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40d82448-d4de-421a-a729-12aef7b43250}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {26b3943a-484d-4c4c-8aeb-ae2b5d973d79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}; !- Thermal Zone Name

OS:Surface,
  {e5c46405-a6fa-4967-b49a-a735762557fb}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c269686-0911-469a-b85f-e50d5c15b047}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef86a98-2b07-4ce0-9625-f86a09185698}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8316037-cce4-4668-b58a-510bce9a8ec4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7389e1e-d383-4b90-be88-e8eb28d63946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7048e54c-bb37-4712-a937-869377140069}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45b1cfb1-25fd-42ba-98de-525d3972e8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2320c4b9-0dd6-4392-b327-949276acf8c8}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {284a0175-74b6-4690-a776-c00f45a8b061}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e8c6475-0516-4b22-a4fb-09f4b974dbe4}, !- Zone Air Inlet Port List
  {e67faafc-1d34-4bfa-9c70-187e987839c6}, !- Zone Air Exhaust Port List
  {3c80a84d-4995-4ab3-a739-66611e11deee}, !- Zone Air Node Name
  {59b847ba-857e-42e3-8d1b-d71977307126}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f4a564d-4463-4874-b82c-d40a2b0b12f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b64b3d82-58a3-434c-8444-f1d1077c3a59}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {3c80a84d-4995-4ab3-a739-66611e11deee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c80a84d-4995-4ab3-a739-66611e11deee}, !- Handle
  {5cc778b9-3c03-464d-80e3-85a3ccb7e880}, !- Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- Source Object
  11,                                     !- Outlet Port
  {b64b3d82-58a3-434c-8444-f1d1077c3a59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e8c6475-0516-4b22-a4fb-09f4b974dbe4}, !- Handle
  {fc84a812-2bf9-4958-99d8-56fa9963c3ff}, !- Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- HVAC Component
  {571af90f-f16e-48e5-84e4-c5659f8bc4f1}, !- Port 1
  {93148a67-e4e0-4a29-8561-5298e0a1fd55}; !- Port 2

OS:PortList,
  {e67faafc-1d34-4bfa-9c70-187e987839c6}, !- Handle
  {32df1841-4816-4dd9-818d-47485f64a932}, !- Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- HVAC Component
  {f8996764-7c09-4421-888e-1ce40246bfee}; !- Port 1

OS:PortList,
  {59b847ba-857e-42e3-8d1b-d71977307126}, !- Handle
  {3c8772fc-ed21-4615-aeea-07ecaa7b3c50}, !- Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- HVAC Component
  {add12e19-4cd3-48f2-8911-69f37895c47c}; !- Port 1

OS:Sizing:Zone,
  {6301bc50-fb6f-47c8-9e21-2c9a1af983d8}, !- Handle
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {84e9e79c-4b0c-4fb9-a2ae-89dab108ea9e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d70a32fa-ab37-49c7-8bc5-10b70c5eb7e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {087ef0b8-40f9-4dc6-ad6b-f2d40cc2f359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {e2ac9768-8939-477d-ac05-d6b0b97824a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}; !- Thermal Zone Name

OS:Surface,
  {0a2dc231-7b9d-4481-89b3-663f9f491da0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944a4d21-8458-4b85-956f-16fae0d7e083}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa176c0b-201e-4e76-99ca-98ed9bda5dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {234482ae-a2a8-482d-ab9a-0ebe825d6f0c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a12025-2a9b-457a-b305-b1278990f271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48d495b-8e06-43ba-b108-974f7e3fe3fa}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a676fadd-fadb-475d-842c-ccc5d636117b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a9bc99-5b92-4d4d-8aee-198679ef8081}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3baa96-2813-4649-ac49-857319e96766}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e57391-7783-44f1-b966-7646db2d1261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11b0b856-cbea-40d7-a199-4c66303bbe7d}, !- Zone Air Inlet Port List
  {57d6b8ac-3f22-4c8e-8c88-6a0720255664}, !- Zone Air Exhaust Port List
  {b0cb628d-7399-4c40-8f4b-4db0deeafeaa}, !- Zone Air Node Name
  {7e6f682d-2660-41e4-aff6-3583c97790d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b1ba4e4-8a5d-4632-ac02-f9a9487d6dde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24cc9d1b-2c5f-474d-9bc9-ff74019d5f33}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {b0cb628d-7399-4c40-8f4b-4db0deeafeaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0cb628d-7399-4c40-8f4b-4db0deeafeaa}, !- Handle
  {a2d0f98c-9751-49cd-acaa-1814fcedb417}, !- Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- Source Object
  11,                                     !- Outlet Port
  {24cc9d1b-2c5f-474d-9bc9-ff74019d5f33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11b0b856-cbea-40d7-a199-4c66303bbe7d}, !- Handle
  {59673045-8286-4cc0-9a91-449e71d38ce9}, !- Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- HVAC Component
  {08a6cdb4-cd23-4ca8-b04b-a87d6d52ea88}, !- Port 1
  {e66ae2c9-3923-438c-943e-3c0d2a1d8651}; !- Port 2

OS:PortList,
  {57d6b8ac-3f22-4c8e-8c88-6a0720255664}, !- Handle
  {a95d08f2-a86e-4c74-84c2-b32a88b3c9e6}, !- Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- HVAC Component
  {81f6e575-7000-4e7d-94ad-f53a559df4b4}; !- Port 1

OS:PortList,
  {7e6f682d-2660-41e4-aff6-3583c97790d2}, !- Handle
  {5e704dea-bc41-407d-bebe-3d155f7d48be}, !- Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- HVAC Component
  {951ecd02-9859-4d14-b9e8-01b007145608}; !- Port 1

OS:Sizing:Zone,
  {97e64b08-f046-4618-8a6b-864b75e0b3a5}, !- Handle
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69fbcbb7-e7ae-48d1-b39b-22c282b1cc4a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5968a807-8568-49dd-80ec-14457ef5cf5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {aff18a53-8eb7-4336-98f1-806c85d4706d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}; !- Thermal Zone Name

OS:Surface,
  {16c4b08b-c2c8-4b90-be21-d0321251e7f0}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f3e25c-2d8d-4839-b4bd-15348304f816}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df1f7021-da87-4c1c-92db-11174b5a633d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89f9ccf-ac43-4ae8-b381-1165291a4221}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7573caa-850c-48a8-b89c-51b06086a60c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef9cb08d-81df-48ba-82e1-2ae3f4c08edd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d5d218-ccf5-461c-995f-60356709f039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a12025-2a9b-457a-b305-b1278990f271}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {234482ae-a2a8-482d-ab9a-0ebe825d6f0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87393a58-b700-48a1-a18a-fbf5043d055c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568db359-1ca9-48ab-a2e4-dccd57105154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09bb0bf5-a090-44fa-a84a-64c8ba731eb7}, !- Zone Air Inlet Port List
  {57fe05c4-514c-4246-a79c-70c99ade3d94}, !- Zone Air Exhaust Port List
  {5aa06116-e557-47f9-8f26-635d260ef6bc}, !- Zone Air Node Name
  {2f25f925-6995-45e9-a84f-1b120ad2fd0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84fbcee8-1e59-4e39-a03d-6245f989ef84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0d444e5-3849-480e-af58-054bc8b0cd70}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {5aa06116-e557-47f9-8f26-635d260ef6bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aa06116-e557-47f9-8f26-635d260ef6bc}, !- Handle
  {382daf54-5864-4ce3-ac56-c67b9e6e6c3b}, !- Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- Source Object
  11,                                     !- Outlet Port
  {f0d444e5-3849-480e-af58-054bc8b0cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09bb0bf5-a090-44fa-a84a-64c8ba731eb7}, !- Handle
  {4e8a829d-e006-48db-8461-e783222e3aa7}, !- Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- HVAC Component
  {03f20526-96e3-417c-bf5d-8d43b76ed30a}, !- Port 1
  {09dc6413-a072-4d72-af4d-4700b71a482f}; !- Port 2

OS:PortList,
  {57fe05c4-514c-4246-a79c-70c99ade3d94}, !- Handle
  {ad335a12-08d2-4a4b-873f-8428102c1b72}, !- Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- HVAC Component
  {b02ea4b0-8590-4e2f-85bb-f0b5fd3988f7}; !- Port 1

OS:PortList,
  {2f25f925-6995-45e9-a84f-1b120ad2fd0e}, !- Handle
  {5fd26742-e58d-4e1c-a71f-2d11472a4b8e}, !- Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- HVAC Component
  {c2a4081b-183e-4850-9cc1-bdf91d1254ba}; !- Port 1

OS:Sizing:Zone,
  {16aa770a-6b58-4746-ac4f-bc10e2b044a1}, !- Handle
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d41102b8-fe9d-4675-8762-021116d49517}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {59373f2b-46f2-49f2-9f0c-1b7338eadc33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {570b6a2a-ba72-4553-98e5-7b8ec132c005}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {657592bd-d3d6-46f7-8069-2067ab61f1e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}; !- Thermal Zone Name

OS:Surface,
  {679ffa8e-96a1-4dfd-858d-91298c0a7669}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7389e1e-d383-4b90-be88-e8eb28d63946}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8316037-cce4-4668-b58a-510bce9a8ec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18ebf1a-dc80-454f-8a9e-85d3e0247ef7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a352fd-7535-4f41-b849-588b70c89e05}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34ce7bff-25d2-4db1-9fa8-55b2b57396a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7573caa-850c-48a8-b89c-51b06086a60c}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89f9ccf-ac43-4ae8-b381-1165291a4221}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71d61f48-4a3d-4735-8163-cf91ad88de50}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24d14642-c48f-4d00-839a-2ee0585a2ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bf13bf5-7b3a-4cb3-905d-e19f0b460102}, !- Zone Air Inlet Port List
  {1187f356-0a64-4064-9e64-be0e4ce36dbb}, !- Zone Air Exhaust Port List
  {64d1d437-1f04-425d-a5d6-a52de01e5bc7}, !- Zone Air Node Name
  {dbc74b78-d861-4fd3-a628-c435e56ec3ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b07eee5-161e-4f67-a7d9-0f013e742cba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {602641f5-7120-4d21-9a7f-a993dae44d30}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {64d1d437-1f04-425d-a5d6-a52de01e5bc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64d1d437-1f04-425d-a5d6-a52de01e5bc7}, !- Handle
  {33b6ec48-9d3e-4974-81a2-527676707e76}, !- Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- Source Object
  11,                                     !- Outlet Port
  {602641f5-7120-4d21-9a7f-a993dae44d30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bf13bf5-7b3a-4cb3-905d-e19f0b460102}, !- Handle
  {814f8ea2-4320-475d-a8cf-a30736f09d41}, !- Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- HVAC Component
  {9177ddb8-1448-4bdd-b12a-9748365543f3}, !- Port 1
  {f52f526c-515c-414f-9229-10a1a3057f89}; !- Port 2

OS:PortList,
  {1187f356-0a64-4064-9e64-be0e4ce36dbb}, !- Handle
  {5e9a04d7-6d84-433c-9194-d003f640abd1}, !- Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- HVAC Component
  {bac83d9a-5651-4a81-9298-255c552e587c}; !- Port 1

OS:PortList,
  {dbc74b78-d861-4fd3-a628-c435e56ec3ee}, !- Handle
  {d1eb7e3e-36ab-4f74-b44a-51a1742a60ee}, !- Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- HVAC Component
  {d7d50470-0519-429d-9cc9-e0f6f8e8e78a}; !- Port 1

OS:Sizing:Zone,
  {110c6c37-e463-4bc1-af4a-49b6736d18d0}, !- Handle
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49c9a362-9d72-48d6-9ab1-64c10d1c2714}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {bfb49a61-3904-4a7b-9a62-62d9d92676c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a75e69bc-3889-4e2a-b570-8285fd081143}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {a5f93538-d0dc-4935-9f6a-abb7b2d668fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}; !- Thermal Zone Name

OS:Surface,
  {799ca0c3-42ce-4fa3-8096-cfc971fdc35a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a676fadd-fadb-475d-842c-ccc5d636117b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48d495b-8e06-43ba-b108-974f7e3fe3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb3fd6c-6ac6-4421-b8d4-99d06815da78}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0990d69-c19d-41f5-b8b5-69a57e06503a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30da097-4040-4dcc-8f5e-08bdd6d92557}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9845e6e-2dc4-421f-9051-c26386374ade}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f925a1-afbb-466b-8f25-e04c7791eb5a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de352518-26ac-4d9c-bc6d-6205ece93aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82801fea-f27a-49e9-a60b-4e7ae4c76c5b}, !- Zone Air Inlet Port List
  {1870315e-d9ce-4054-a78e-275d87a87020}, !- Zone Air Exhaust Port List
  {691d5fda-024d-4be2-b480-80a9b0880f48}, !- Zone Air Node Name
  {b95d1b08-de12-4ea9-93c9-437cd6cea189}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c1cbedc-631d-4819-a2c8-de6709f3dbaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23e13a87-8969-4551-ab31-dcf2114da6c7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {691d5fda-024d-4be2-b480-80a9b0880f48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691d5fda-024d-4be2-b480-80a9b0880f48}, !- Handle
  {7f68f933-b28e-43ab-9cc0-29d1b0e1783d}, !- Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- Source Object
  11,                                     !- Outlet Port
  {23e13a87-8969-4551-ab31-dcf2114da6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82801fea-f27a-49e9-a60b-4e7ae4c76c5b}, !- Handle
  {ded5731e-059e-4583-a59d-b6a4c184a642}, !- Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- HVAC Component
  {0d19ea0d-33ad-463f-b337-25cf5090edb0}, !- Port 1
  {1e7ea54d-65fc-4350-9b9d-3f22bd4e260a}; !- Port 2

OS:PortList,
  {1870315e-d9ce-4054-a78e-275d87a87020}, !- Handle
  {6975b0c8-a50e-420d-8dc3-b8176a090809}, !- Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- HVAC Component
  {8f47cc29-6c70-4c2b-a6d1-1a16763cfe21}; !- Port 1

OS:PortList,
  {b95d1b08-de12-4ea9-93c9-437cd6cea189}, !- Handle
  {f975fc29-2df1-4c83-a348-bef0dee3dabc}, !- Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- HVAC Component
  {e3c7226e-0d55-4402-bcac-20e0dffe0b2c}; !- Port 1

OS:Sizing:Zone,
  {76bdb15f-8494-4cfc-8952-1d91d75a7572}, !- Handle
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e59ef73f-15df-4f30-82d8-3dd1dca34fd8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {92cb20a3-ea71-4d6d-95d9-5f5f9bf5f578}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4eb39405-ab78-46b6-81f8-24bb6f0aa2a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {704686db-3909-424f-8ad5-c562b1301078}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}; !- Thermal Zone Name

OS:Surface,
  {044ec3b7-b390-48e7-86a4-72fbbd1f1379}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d5d218-ccf5-461c-995f-60356709f039}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef9cb08d-81df-48ba-82e1-2ae3f4c08edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef764f64-6ca3-4237-87df-0772d4f3dd09}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e039b9b9-0799-4a11-9e75-aca3e2ba6d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b594260-4924-480f-80c9-c5074554ddd7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0990d69-c19d-41f5-b8b5-69a57e06503a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb3fd6c-6ac6-4421-b8d4-99d06815da78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64f71c26-1673-49c8-a040-c665a8f79f30}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40bad5c2-6db7-4087-9d07-dc1c57ed45c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3e21c5f-11f7-4ffe-a7f0-4719b2ea30a2}, !- Zone Air Inlet Port List
  {77c81503-85c1-4f31-840f-a15ee9aee636}, !- Zone Air Exhaust Port List
  {189ae630-e7ec-4601-add0-6d6b71bce798}, !- Zone Air Node Name
  {c2fafbce-6937-4d65-a858-11291d621713}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c32c6c4-d1f2-480c-8d01-d5200b059a0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f91a992-32ef-45bb-aa6c-480cff2a5aaa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {189ae630-e7ec-4601-add0-6d6b71bce798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {189ae630-e7ec-4601-add0-6d6b71bce798}, !- Handle
  {7eeaae0f-69c1-4dd8-8656-3de950f786b1}, !- Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- Source Object
  11,                                     !- Outlet Port
  {9f91a992-32ef-45bb-aa6c-480cff2a5aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3e21c5f-11f7-4ffe-a7f0-4719b2ea30a2}, !- Handle
  {fb49449d-d328-4282-9f1f-7af0b428662b}, !- Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- HVAC Component
  {94b888fa-d2f3-4977-86fb-38ab90ce948b}, !- Port 1
  {adb900f2-0aba-4575-96a7-4e305c935fd9}; !- Port 2

OS:PortList,
  {77c81503-85c1-4f31-840f-a15ee9aee636}, !- Handle
  {87f3bb12-1411-4db2-8b6d-53014b8e468d}, !- Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- HVAC Component
  {85304a9e-305f-4d82-819d-a439e2e68b4a}; !- Port 1

OS:PortList,
  {c2fafbce-6937-4d65-a858-11291d621713}, !- Handle
  {ba1659b3-ef4e-465e-88c8-ef3ca923ac76}, !- Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- HVAC Component
  {ccbae4fb-bc7a-49ad-b711-eb9a0ceeb5f1}; !- Port 1

OS:Sizing:Zone,
  {b8f2a1de-5d9b-4a16-ab86-59571ed21b9a}, !- Handle
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3cefda9-7c8b-4610-89df-bbc4f07088b8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {29545dd9-bb77-4c9f-ad0a-3f0c97b7aabe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c71bb55-eca7-438a-8da5-a333f205a203}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {1e42076d-d9d5-438c-8a47-802457c3c0aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {77fa7f9e-f0b3-40e6-89a2-731c4ad42067}, !- Building Story Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}; !- Thermal Zone Name

OS:Surface,
  {dfc815d1-0bb7-4583-85ea-dc78e5e5770f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34ce7bff-25d2-4db1-9fa8-55b2b57396a9}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a352fd-7535-4f41-b849-588b70c89e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a092b354-1c5e-4362-876a-8ff37e93f3f3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12be2a56-330c-4dbf-b16b-920c6ab373e6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e039b9b9-0799-4a11-9e75-aca3e2ba6d08}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef764f64-6ca3-4237-87df-0772d4f3dd09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fa9ee8-82a5-4537-aaeb-17a2cadaa5a6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b02e781-0f76-4261-a5ed-878cc5f91c49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c075b1-2ff8-4ee8-b18d-2388b2542891}, !- Zone Air Inlet Port List
  {ab2d7869-84dd-45f9-b652-27d82cb76768}, !- Zone Air Exhaust Port List
  {cad79e4b-e6b2-46ac-a5ac-46e6c32d13ea}, !- Zone Air Node Name
  {80cc1cdc-7e23-48fd-9a82-c5865753ea1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {825e3ac5-1152-47be-a4f0-9a96d303de77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38fdeb43-96c5-4842-8d5b-a55c38f7144e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {cad79e4b-e6b2-46ac-a5ac-46e6c32d13ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cad79e4b-e6b2-46ac-a5ac-46e6c32d13ea}, !- Handle
  {b536c272-05af-47c8-9ed4-2d0219fbbb3b}, !- Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- Source Object
  11,                                     !- Outlet Port
  {38fdeb43-96c5-4842-8d5b-a55c38f7144e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c075b1-2ff8-4ee8-b18d-2388b2542891}, !- Handle
  {d2bd43cd-0256-44c0-b28e-b206e08fbf70}, !- Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- HVAC Component
  {7a7e0011-0208-4915-b0b5-61e37356a124}, !- Port 1
  {7c7c14ae-c084-462a-ba46-035dc24cbdc4}; !- Port 2

OS:PortList,
  {ab2d7869-84dd-45f9-b652-27d82cb76768}, !- Handle
  {43813e21-a6de-44a9-90d6-aed3b6e143b2}, !- Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- HVAC Component
  {2be7242c-f123-41ae-917c-d258a40bbdfe}; !- Port 1

OS:PortList,
  {80cc1cdc-7e23-48fd-9a82-c5865753ea1c}, !- Handle
  {6c00d519-5d4e-4b12-9111-5b13401568f9}, !- Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- HVAC Component
  {4a351a49-2e97-4c5d-9722-5b3c5db8f8d9}; !- Port 1

OS:Sizing:Zone,
  {477fef94-187a-4a48-92ae-694368fa68c9}, !- Handle
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccde5784-9bec-4086-bf04-b3e14c9cb91b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b2d1adec-ac6a-4d01-8d1e-a6cc49fc54fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b9e505f-87fe-4a4f-b717-c166055a3296}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {ba59dde3-c70f-4b86-b90a-c25e31251765}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Handle
  Story Mid,                              !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}; !- Thermal Zone Name

OS:Surface,
  {7dbe624f-608b-4c75-afb7-96242628c9fd}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6d89a11-e414-48b4-b8dc-cfea0b920d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8d0b90-934a-4b42-9eb9-1db08f371351}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8e8676-7433-4eb3-8dbf-efde8110e20a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0baf0be-be42-4667-a09e-de1c790f6fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e45aa23d-0e8e-466f-af57-01761bbdf6bd}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac438ff8-4df6-4979-8954-e548b7f66c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8075fc01-ffea-48d9-a418-84e3581d49ea}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5abc197-8afb-47ff-85fd-1abaf4ab189d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43157a5c-98cb-4472-a2bb-c0032650277d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88862381-445b-49e4-b93a-dd5264882996}, !- Zone Air Inlet Port List
  {37905245-0a12-4b06-8ab4-e78ce332ea74}, !- Zone Air Exhaust Port List
  {eb03b313-a6a7-422f-a394-23200fc38a3c}, !- Zone Air Node Name
  {57b65e8c-61ec-465a-80e5-32daf6623bdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e005a6d5-ae2c-45b7-8144-2df68373629f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f59cf06-5ed6-4883-bb00-3562b660f617}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Zone Air Node, !- Name
  {eb03b313-a6a7-422f-a394-23200fc38a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb03b313-a6a7-422f-a394-23200fc38a3c}, !- Handle
  {0e2667d8-1c41-46d6-8304-7bb92c724b63}, !- Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- Source Object
  11,                                     !- Outlet Port
  {8f59cf06-5ed6-4883-bb00-3562b660f617}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88862381-445b-49e4-b93a-dd5264882996}, !- Handle
  {20af6ca1-f105-4bb6-b85e-e9e48562bda4}, !- Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- HVAC Component
  {cd8a86c6-1db7-4531-85b3-3c56814742ad}, !- Port 1
  {ebf065bd-78f6-4500-be72-dfee411187ee}; !- Port 2

OS:PortList,
  {37905245-0a12-4b06-8ab4-e78ce332ea74}, !- Handle
  {25f28644-9d48-4735-8bd1-2ce5fa1b249e}, !- Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- HVAC Component
  {0520e078-e3ca-4f6d-80a8-2e59f1b9591d}; !- Port 1

OS:PortList,
  {57b65e8c-61ec-465a-80e5-32daf6623bdb}, !- Handle
  {daf61a37-eaa4-4c02-8bc7-51b271620a8b}, !- Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- HVAC Component
  {1a4767c1-23a6-4ecd-81cd-279c57ea4d13}; !- Port 1

OS:Sizing:Zone,
  {40d18e79-2041-43e4-bbcc-86b18572795d}, !- Handle
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df2e53bf-a8ed-41d5-88f5-e953942736a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {6288f715-ec4c-4cec-8b77-4024d0a7b048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a6d679e-bf55-40ef-bd5e-746fee877511}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {320dc8b9-a7a1-4835-8517-55ea7c5290f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}; !- Thermal Zone Name

OS:Surface,
  {aa987ac4-e708-436e-ad16-5287cf851708}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d8578d-7aea-44d2-8ae7-99bed7dde86d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f9a03f-8887-40d9-aa52-ad8383765d9e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578620f3-a92a-4469-9a9e-63aa53fbafdf}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f2148d-72a0-424f-bf83-cd4a02292113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1adfa733-7417-4439-9ec3-586944c012e5}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb5c52a3-be68-4849-9bf7-8b572c2e3377}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0baf0be-be42-4667-a09e-de1c790f6fc2}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b8e8676-7433-4eb3-8dbf-efde8110e20a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0ca3b2-b02e-40b5-bf7f-83372e506892}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ba7691-229e-4760-8d51-e1bdb97bce02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c97d40f6-6cb9-4ccd-b302-be541ae98c8c}, !- Zone Air Inlet Port List
  {3b437916-7c80-4921-a909-31fce4346320}, !- Zone Air Exhaust Port List
  {f47f23f9-acb0-4d54-ba98-5515bd1d595e}, !- Zone Air Node Name
  {57815224-6fca-419d-804e-3bbace7a6bcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b49e05c-b7cb-4780-815f-2da40737a10e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc373320-c60c-4c09-89cc-1bb4b3bd282d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Zone Air Node, !- Name
  {f47f23f9-acb0-4d54-ba98-5515bd1d595e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f47f23f9-acb0-4d54-ba98-5515bd1d595e}, !- Handle
  {2a9c18d4-c8b3-47db-a91c-3ef89e4cff45}, !- Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- Source Object
  11,                                     !- Outlet Port
  {fc373320-c60c-4c09-89cc-1bb4b3bd282d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c97d40f6-6cb9-4ccd-b302-be541ae98c8c}, !- Handle
  {63012620-681f-4de3-a60f-2c93d8aea0ae}, !- Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- HVAC Component
  {0089d482-a8c7-4e3b-8f44-30ce446bc3bd}, !- Port 1
  {39385a01-9699-4bbd-a151-de86c57af997}; !- Port 2

OS:PortList,
  {3b437916-7c80-4921-a909-31fce4346320}, !- Handle
  {858090d2-ab07-4e20-9f39-89d0c81c49c0}, !- Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- HVAC Component
  {d357c762-f263-4bd2-90b0-b23df946f90a}; !- Port 1

OS:PortList,
  {57815224-6fca-419d-804e-3bbace7a6bcf}, !- Handle
  {50237fb1-9223-4254-a5e0-d191f9330b59}, !- Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- HVAC Component
  {1e76c45d-453a-4db8-b927-233c754de284}; !- Port 1

OS:Sizing:Zone,
  {5c7efff7-9ccf-4851-af6b-ded59ef716ca}, !- Handle
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dec8e36-a292-4cbf-b279-e6eaf4fcba20}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {fb4dd16c-e72d-4d4d-b861-636c97683abf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b33e2c0-d241-41b2-ac6f-3d9e5bbe6d48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {c70da0ce-72bb-45db-8909-7f7c14caec3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}; !- Thermal Zone Name

OS:Surface,
  {284a0175-74b6-4690-a776-c00f45a8b061}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2320c4b9-0dd6-4392-b327-949276acf8c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a140b3-95b6-43d8-b56f-ccf6b04b91fd}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385c5ace-f47e-4332-afd6-6a120d331365}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfe69540-1120-48c9-966c-9be21302149b}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {061eddf4-b8a1-4842-a1bd-59e041f0234d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f2148d-72a0-424f-bf83-cd4a02292113}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578620f3-a92a-4469-9a9e-63aa53fbafdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4846ac16-c647-4543-a846-67d0947440aa}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d938d6-b10d-4b5b-afac-acf429dc4252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51660a37-8bb2-42cd-a78f-f7db0e54cf18}, !- Zone Air Inlet Port List
  {a0bb1a81-d93f-48ab-a9df-4f0cfb17322f}, !- Zone Air Exhaust Port List
  {c8064b66-e8bb-4b60-8d2d-b68ec530356d}, !- Zone Air Node Name
  {0a2d194e-012e-4831-8814-ca6992d54b6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf42f314-8372-4e7f-8582-f31e9df6e997}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd2ad7ae-c2d3-4b6b-8322-7bb12be55a20}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Zone Air Node, !- Name
  {c8064b66-e8bb-4b60-8d2d-b68ec530356d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8064b66-e8bb-4b60-8d2d-b68ec530356d}, !- Handle
  {3c7d0ded-5433-4880-8394-be6243f439c0}, !- Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- Source Object
  11,                                     !- Outlet Port
  {dd2ad7ae-c2d3-4b6b-8322-7bb12be55a20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51660a37-8bb2-42cd-a78f-f7db0e54cf18}, !- Handle
  {48d369b7-47e6-4dce-9ef1-ed2ccd536cc8}, !- Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- HVAC Component
  {dc81dc8f-dd29-4b8a-a74b-d3ff508154c0}, !- Port 1
  {c90cc208-5ee8-4e9d-8e27-3968c9b83672}; !- Port 2

OS:PortList,
  {a0bb1a81-d93f-48ab-a9df-4f0cfb17322f}, !- Handle
  {e5c9baec-c691-44d6-b768-34d356decf72}, !- Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- HVAC Component
  {b8dbf0e4-14ab-4282-9b35-638814a6caf2}; !- Port 1

OS:PortList,
  {0a2d194e-012e-4831-8814-ca6992d54b6a}, !- Handle
  {2f7b00ca-f260-40c6-92ca-9d7a30399ce9}, !- Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- HVAC Component
  {ed1b2d98-4af0-448b-bf50-bf1e33f9f4fe}; !- Port 1

OS:Sizing:Zone,
  {3d50cc49-1411-4fe1-8c2b-1a2c504217da}, !- Handle
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0610f0d2-290d-4cca-8ad1-67a30f9879ed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {34f4a0bf-dad5-4f36-b266-1fbfa65faca2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84a1f37f-79fd-43e9-8525-d25475776eb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {fe458987-43f3-4863-b59b-644d8ed2049d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {20df3726-b365-4708-a630-7d1c2128479d}; !- Thermal Zone Name

OS:Surface,
  {69e57391-7783-44f1-b966-7646db2d1261}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3baa96-2813-4649-ac49-857319e96766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac438ff8-4df6-4979-8954-e548b7f66c0f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e45aa23d-0e8e-466f-af57-01761bbdf6bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fcc6a2b-7626-4bbf-8080-90220c15a965}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3905503-4fd0-4163-830e-5327a0f7fced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d389528c-4047-43e7-a101-1c671b185af7}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7459238-c197-4fa7-8f2c-f0e1db4e9d15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7738252-a6cd-4c7c-a6be-737414ebefbd}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e666f6f-4ca0-4903-a2f2-106b2a016ea1}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b40f17-ec4f-4bda-853f-8dc170581feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20df3726-b365-4708-a630-7d1c2128479d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ad0c701-28d6-4c72-b9ae-2b7ff1be21c2}, !- Zone Air Inlet Port List
  {2237d9d9-0a40-4f31-b969-a43baa944631}, !- Zone Air Exhaust Port List
  {7c84ab5c-8359-472e-b02b-040eb397cc14}, !- Zone Air Node Name
  {c1b80371-d2be-4bbd-9725-5d3ebabd677e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ce731f3-4ff8-4363-815e-cd4ac39c3bac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf2bc9a-3912-4f62-9a1c-218ab559daca}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Zone Air Node, !- Name
  {7c84ab5c-8359-472e-b02b-040eb397cc14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c84ab5c-8359-472e-b02b-040eb397cc14}, !- Handle
  {e2d60dae-acb7-4f44-8a97-a5985b0b731f}, !- Name
  {20df3726-b365-4708-a630-7d1c2128479d}, !- Source Object
  11,                                     !- Outlet Port
  {acf2bc9a-3912-4f62-9a1c-218ab559daca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ad0c701-28d6-4c72-b9ae-2b7ff1be21c2}, !- Handle
  {58fbb07b-a8f7-4219-b264-8cef77f718c5}, !- Name
  {20df3726-b365-4708-a630-7d1c2128479d}, !- HVAC Component
  {b7b2d6a1-bdc6-479c-956d-9bed7fd83c7a}, !- Port 1
  {784d15a9-5e6e-4e0e-8d59-3b36bc851ff1}; !- Port 2

OS:PortList,
  {2237d9d9-0a40-4f31-b969-a43baa944631}, !- Handle
  {951f8646-7691-4089-9c7a-1e17002d2b14}, !- Name
  {20df3726-b365-4708-a630-7d1c2128479d}, !- HVAC Component
  {9b445cda-f574-4577-8ee7-2c11dbcef229}; !- Port 1

OS:PortList,
  {c1b80371-d2be-4bbd-9725-5d3ebabd677e}, !- Handle
  {d615dd66-8ce3-4b30-b3d1-052b5a266202}, !- Name
  {20df3726-b365-4708-a630-7d1c2128479d}, !- HVAC Component
  {cd7a8723-e412-4e03-8d6b-11cff8b82983}; !- Port 1

OS:Sizing:Zone,
  {8779bd05-51bb-41d4-a0ee-d0e9bd260079}, !- Handle
  {20df3726-b365-4708-a630-7d1c2128479d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee92c4fa-2fc0-460e-8398-7e4f284b96e7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {20df3726-b365-4708-a630-7d1c2128479d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8830a26d-bdc8-44ef-bde7-575f53900efd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {c75686c8-5820-404a-8b93-eca8cd439d48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}; !- Thermal Zone Name

OS:Surface,
  {568db359-1ca9-48ab-a2e4-dccd57105154}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87393a58-b700-48a1-a18a-fbf5043d055c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5c52a3-be68-4849-9bf7-8b572c2e3377}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1adfa733-7417-4439-9ec3-586944c012e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6fd5b1-d1d5-4850-8083-13aa9408987d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c75ad7-77e1-4f7d-9fd6-5cc83fde96d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fecd1b4-9259-4da9-a280-e713091a9647}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5047b54d-c2d7-435a-892e-5aaf836f64e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3905503-4fd0-4163-830e-5327a0f7fced}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fcc6a2b-7626-4bbf-8080-90220c15a965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c996332-092e-4794-b253-8d8339ce12ee}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8cde2f-7e47-4991-b64a-bea67f2c4496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87644eda-ecd6-4cc4-815d-72eadd92db59}, !- Zone Air Inlet Port List
  {1aedfb09-2f11-46a0-bf6d-990400bfc4fd}, !- Zone Air Exhaust Port List
  {12479512-9337-4cb1-89da-c9cafef0d6d7}, !- Zone Air Node Name
  {789aa9b3-08ee-4665-a58d-310bb047be3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ad355b5-671b-48b8-bde3-c4682c633288}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a46f3ef2-f8b1-45a9-80eb-1a3708c9e0f3}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Zone Air Node, !- Name
  {12479512-9337-4cb1-89da-c9cafef0d6d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12479512-9337-4cb1-89da-c9cafef0d6d7}, !- Handle
  {2addabd0-3a28-414e-aee6-e72e0dfe35c6}, !- Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- Source Object
  11,                                     !- Outlet Port
  {a46f3ef2-f8b1-45a9-80eb-1a3708c9e0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87644eda-ecd6-4cc4-815d-72eadd92db59}, !- Handle
  {41a8ef3b-fcb9-4009-bb84-29201dabde9d}, !- Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- HVAC Component
  {788e19cb-bdb9-4cec-b82f-3c47f3171de6}, !- Port 1
  {b97d7f2a-d499-4aac-8fbd-e01c5da3ee99}; !- Port 2

OS:PortList,
  {1aedfb09-2f11-46a0-bf6d-990400bfc4fd}, !- Handle
  {d6dedccc-cf8d-4b73-9eaf-718c9accb288}, !- Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- HVAC Component
  {9c4a2cf7-35ec-4cb1-935d-325920fa936f}; !- Port 1

OS:PortList,
  {789aa9b3-08ee-4665-a58d-310bb047be3b}, !- Handle
  {3c5f5fd9-9b0b-4a0a-8cfe-4a3f6c9875c6}, !- Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- HVAC Component
  {1cd1c0c8-80ee-4fb0-b549-088642949e85}; !- Port 1

OS:Sizing:Zone,
  {b785808d-517b-4bab-83cd-1da7c1f442fd}, !- Handle
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {906d939b-d7a8-472f-80e9-818b30d1a83e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {4ed334ae-0ad2-46d3-9066-f848b3dbdde4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26bbaacc-2fbd-4482-92cc-7851d03078c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {6c6776df-ef45-4746-a45c-b7f03e4697cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}; !- Thermal Zone Name

OS:Surface,
  {24d14642-c48f-4d00-839a-2ee0585a2ae8}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71d61f48-4a3d-4735-8163-cf91ad88de50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {061eddf4-b8a1-4842-a1bd-59e041f0234d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfe69540-1120-48c9-966c-9be21302149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff2b6a7-0659-4933-9ce2-eb182fd2cf40}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d0728b-1c92-49f0-9717-83ab5232bc97}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edf7673c-b06d-451c-97cb-9d67ac6d2be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c75ad7-77e1-4f7d-9fd6-5cc83fde96d9}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf6fd5b1-d1d5-4850-8083-13aa9408987d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1596d6ab-8f32-43e5-8411-a3cfbbe52319}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bc6f3c8-3968-43f8-bd3b-21470bfe386a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56e20847-8198-44bc-be4f-2e372ccef26b}, !- Zone Air Inlet Port List
  {c9454541-e391-4606-8997-a7c363a3d1fe}, !- Zone Air Exhaust Port List
  {117dbac9-66e7-42f7-aa29-553a85def129}, !- Zone Air Node Name
  {bf7d3c32-0888-4dd2-aff0-9b61efba5513}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ee37934-e718-4628-8d03-47d11f3dbde2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6968760-f149-4d0f-a90c-3d67c6e5dcec}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Zone Air Node, !- Name
  {117dbac9-66e7-42f7-aa29-553a85def129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {117dbac9-66e7-42f7-aa29-553a85def129}, !- Handle
  {493c04d3-340f-4082-a891-355892988820}, !- Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- Source Object
  11,                                     !- Outlet Port
  {d6968760-f149-4d0f-a90c-3d67c6e5dcec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56e20847-8198-44bc-be4f-2e372ccef26b}, !- Handle
  {5975c986-2175-4be3-a757-49d2a24744fb}, !- Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- HVAC Component
  {8681f489-ff71-40ad-adb3-4c73618ca22f}, !- Port 1
  {777f0442-dbae-419a-85c8-0d5de800cce2}; !- Port 2

OS:PortList,
  {c9454541-e391-4606-8997-a7c363a3d1fe}, !- Handle
  {4e35b0ad-86b3-4783-b8d9-ba0251c97313}, !- Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- HVAC Component
  {b3ba5f6b-ea5e-4098-a1fd-2c97e819c9d9}; !- Port 1

OS:PortList,
  {bf7d3c32-0888-4dd2-aff0-9b61efba5513}, !- Handle
  {02ddf810-cd7b-41c3-a5e5-9c0d6a572af2}, !- Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- HVAC Component
  {a9c6ccce-f2b4-4b6c-b8a5-c24067546800}; !- Port 1

OS:Sizing:Zone,
  {f485fa18-334c-46d5-81d8-b2962eea8f95}, !- Handle
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4b56144-349b-4b2f-a1f1-fdb471cf329f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {35e525f5-b574-4cad-b40c-4fc95017fffa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d11cf0df-42aa-4b7b-9160-fcbb83c2172f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {f57a4e38-d358-4898-9629-c4f5a5ac82c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}; !- Thermal Zone Name

OS:Surface,
  {de352518-26ac-4d9c-bc6d-6205ece93aa2}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f925a1-afbb-466b-8f25-e04c7791eb5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7459238-c197-4fa7-8f2c-f0e1db4e9d15}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d389528c-4047-43e7-a101-1c671b185af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f33420c-fa7f-4a28-a860-31bb0754edd1}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c7fff3-e590-4212-816c-25e1f0d85e7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b6be151-b3b7-4b46-b8ac-be82af83a390}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2dce83-536f-4262-88ca-1bc7b812dcff}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c753c7f6-c3a9-4ac8-880c-02a4a6e827d9}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be660f7e-51c9-42d5-88ad-95c8d4655467}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68115d35-bd07-43db-8c0b-bc8d9ba0c54e}, !- Zone Air Inlet Port List
  {9e570582-06a8-42e5-8578-0054cfdc5bfc}, !- Zone Air Exhaust Port List
  {3928d474-f8c1-44a4-b00d-940d0617f2df}, !- Zone Air Node Name
  {04ee2aec-b467-4203-a09f-9df8b5df0355}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78bd3e69-34a0-4e96-9592-fa976c4461b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abe09ba6-9edf-4316-b651-0daf3ca62217}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Zone Air Node, !- Name
  {3928d474-f8c1-44a4-b00d-940d0617f2df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3928d474-f8c1-44a4-b00d-940d0617f2df}, !- Handle
  {54a0d106-8da4-4f76-85d7-21dd11d6b45e}, !- Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- Source Object
  11,                                     !- Outlet Port
  {abe09ba6-9edf-4316-b651-0daf3ca62217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68115d35-bd07-43db-8c0b-bc8d9ba0c54e}, !- Handle
  {fbb28c4a-1cca-4f0f-9ab7-a74d512c4257}, !- Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- HVAC Component
  {c28529a4-dee4-4411-9b29-fdc3d46f23d8}, !- Port 1
  {bb847ec2-57cd-484b-88df-b244b5899cef}; !- Port 2

OS:PortList,
  {9e570582-06a8-42e5-8578-0054cfdc5bfc}, !- Handle
  {18b649d4-ffbb-422b-bd67-ab760a6f4218}, !- Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- HVAC Component
  {31a23597-7d34-476e-ba5f-5f3a858851cf}; !- Port 1

OS:PortList,
  {04ee2aec-b467-4203-a09f-9df8b5df0355}, !- Handle
  {a44bd202-4a06-4010-bc2e-8c916e9e4256}, !- Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- HVAC Component
  {7282ee7f-e5a4-49ec-b974-986adda85fc7}; !- Port 1

OS:Sizing:Zone,
  {ae9e6a76-7a61-4865-ad71-dfcbb78f1bab}, !- Handle
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09722ac5-6cd9-4750-aac6-79f65d9e39b3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {ed60167f-0931-4a24-806e-ee3f96b1cd40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76c520b0-a60a-42ef-9ab3-987e0af3e2ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {bd6f85a8-c703-46fc-8b05-91f69f33fad2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {596d3422-1c58-4347-8621-4668c4c69616}; !- Thermal Zone Name

OS:Surface,
  {40bad5c2-6db7-4087-9d07-dc1c57ed45c9}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64f71c26-1673-49c8-a040-c665a8f79f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5047b54d-c2d7-435a-892e-5aaf836f64e9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fecd1b4-9259-4da9-a280-e713091a9647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81822908-8376-4a5f-9b57-9d8f521d696d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1306b90a-e5d3-4ef1-8d73-022d141b231f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0a7141-c2b6-4066-a348-13619e198d32}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c7fff3-e590-4212-816c-25e1f0d85e7c}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f33420c-fa7f-4a28-a860-31bb0754edd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0318bb9e-6ce3-4943-ae7c-94f569b25450}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cf28ed3-79f8-4b43-b3f5-9aa6634c728a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {596d3422-1c58-4347-8621-4668c4c69616}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d86ab4df-0c34-4e30-8015-564117c132e4}, !- Zone Air Inlet Port List
  {208e4f4c-a4d1-4b9a-a732-95dfdf4d150f}, !- Zone Air Exhaust Port List
  {3f7d120d-bc3d-4b26-8937-495ae4b5b7b2}, !- Zone Air Node Name
  {e5c7d0e4-e252-433d-9558-706164644d0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a89d8052-43e2-425e-820c-2bbb20f75c22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32b71851-331d-467a-aff2-94da7d0c1c14}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Zone Air Node, !- Name
  {3f7d120d-bc3d-4b26-8937-495ae4b5b7b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f7d120d-bc3d-4b26-8937-495ae4b5b7b2}, !- Handle
  {d1acd049-ddac-472d-aa3d-67b733b01418}, !- Name
  {596d3422-1c58-4347-8621-4668c4c69616}, !- Source Object
  11,                                     !- Outlet Port
  {32b71851-331d-467a-aff2-94da7d0c1c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d86ab4df-0c34-4e30-8015-564117c132e4}, !- Handle
  {b817b9a0-1e5b-472d-9296-f1c6b74ca2d1}, !- Name
  {596d3422-1c58-4347-8621-4668c4c69616}, !- HVAC Component
  {f496426b-e5e5-47d5-9dce-67c5f64a11f6}, !- Port 1
  {39a6d263-ce13-45a3-a329-86a4ed218485}; !- Port 2

OS:PortList,
  {208e4f4c-a4d1-4b9a-a732-95dfdf4d150f}, !- Handle
  {bc99ac19-8e9e-445d-b0b7-2be2a2532999}, !- Name
  {596d3422-1c58-4347-8621-4668c4c69616}, !- HVAC Component
  {c0606234-4d27-42a6-b8b1-87b513e6dff8}; !- Port 1

OS:PortList,
  {e5c7d0e4-e252-433d-9558-706164644d0c}, !- Handle
  {c21ae955-614f-45f5-a79e-2dfbe742c13f}, !- Name
  {596d3422-1c58-4347-8621-4668c4c69616}, !- HVAC Component
  {31ca1a6e-7f04-4c09-9469-70fe328e61fd}; !- Port 1

OS:Sizing:Zone,
  {43e121f3-6ca8-43c4-8590-a77040417f3f}, !- Handle
  {596d3422-1c58-4347-8621-4668c4c69616}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2772e1f4-c499-46c0-bd83-befca2a2ba9e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {596d3422-1c58-4347-8621-4668c4c69616}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {228daeb4-bd9a-4e27-a46c-d97a51a2f97b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {f093bcb2-3665-4257-82dd-ee7db5a6dbf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  {09d69874-5a10-4b6e-982f-73c77783b440}, !- Building Story Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}; !- Thermal Zone Name

OS:Surface,
  {8b02e781-0f76-4261-a5ed-878cc5f91c49}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02fa9ee8-82a5-4537-aaeb-17a2cadaa5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf7673c-b06d-451c-97cb-9d67ac6d2be2}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d0728b-1c92-49f0-9717-83ab5232bc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ad1876-ad40-41a6-96b0-f82115609b2d}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d659a623-1d9a-4542-b3e7-d4f2720c3c14}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1306b90a-e5d3-4ef1-8d73-022d141b231f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81822908-8376-4a5f-9b57-9d8f521d696d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea88ba41-d8b5-4cdd-9e95-f5825be9a205}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {441017e3-ba17-4276-9106-b3152f9ce93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59b534cf-f12f-4db6-891a-a11ad532a4a6}, !- Zone Air Inlet Port List
  {8e8ebbc0-f0ac-491e-b0e3-7d67d0243149}, !- Zone Air Exhaust Port List
  {d61a7db2-7641-4d98-b3b8-3aaeb2b88387}, !- Zone Air Node Name
  {450390e0-461d-4c96-bc66-61bd707b3a5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56065c60-df5a-43f4-9838-4a89d0afdced}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4206dc9c-4f69-49b1-954e-72460d659409}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Zone Air Node, !- Name
  {d61a7db2-7641-4d98-b3b8-3aaeb2b88387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d61a7db2-7641-4d98-b3b8-3aaeb2b88387}, !- Handle
  {ca2e066e-5ae7-4631-8a1f-ac85540e42fe}, !- Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- Source Object
  11,                                     !- Outlet Port
  {4206dc9c-4f69-49b1-954e-72460d659409}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59b534cf-f12f-4db6-891a-a11ad532a4a6}, !- Handle
  {7a16159a-08c6-4d0c-b36f-0c3645064c70}, !- Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- HVAC Component
  {da044a43-7b3e-4e4d-9fee-85dc5285ebdf}, !- Port 1
  {8deeac5f-7afb-41ca-b846-6704496c26e7}; !- Port 2

OS:PortList,
  {8e8ebbc0-f0ac-491e-b0e3-7d67d0243149}, !- Handle
  {843d1f94-c966-4b35-b8fa-217dc2984af1}, !- Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- HVAC Component
  {a0800d5c-ab2f-4b2c-96a1-e40962b60f05}; !- Port 1

OS:PortList,
  {450390e0-461d-4c96-bc66-61bd707b3a5c}, !- Handle
  {09714765-5cd2-431d-b164-874f3383da81}, !- Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- HVAC Component
  {8823c6ae-7136-4a59-9c41-da9480dc78bc}; !- Port 1

OS:Sizing:Zone,
  {be91ebfe-b907-47d0-ad83-f76e307eaa8d}, !- Handle
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6dd0d7c2-766e-4da3-a600-d829f369255f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {0b0eceda-ae03-4b3b-ae3c-98984527d9f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e62b8909-5982-4fc8-9a78-61b8db52fbb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {e6084aa0-6f57-4ba6-937b-00addb48f6ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Handle
  Story Top,                              !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}; !- Thermal Zone Name

OS:Surface,
  {43157a5c-98cb-4472-a2bb-c0032650277d}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5abc197-8afb-47ff-85fd-1abaf4ab189d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f371be9-df47-43a4-a163-64f9c667fb9a}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1d4de4b-eaba-4aa2-948e-0521f3e74834}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a49609-a119-4705-9101-e01b08275478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96dc0fa4-0565-4b11-8934-345839fdfa3a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {668d88f5-346f-47ff-9a14-a709772e78aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77feb462-fe24-435e-9aba-fa4e7c8d5e2e}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09d26c8b-5995-4ffc-b625-0deb2a0050e9}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f54fea8d-30de-455b-bc4c-65d7cc896cdc}, !- Zone Air Inlet Port List
  {20c12148-4664-4e8a-a416-d3e599ca4771}, !- Zone Air Exhaust Port List
  {94d0a838-e506-474c-8dd4-48658cf8829a}, !- Zone Air Node Name
  {2597170b-6020-45e6-a07c-75f11f33dc42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56ed67f5-51bb-4102-96de-6025017eae2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8675621-3e5a-4a6d-9b0c-4eb085517444}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Name
  {94d0a838-e506-474c-8dd4-48658cf8829a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94d0a838-e506-474c-8dd4-48658cf8829a}, !- Handle
  {5cca366a-d71e-4862-848b-b6141ec766ff}, !- Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- Source Object
  11,                                     !- Outlet Port
  {b8675621-3e5a-4a6d-9b0c-4eb085517444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f54fea8d-30de-455b-bc4c-65d7cc896cdc}, !- Handle
  {f345bd3d-7251-4312-ad5a-fac9bcef2bfc}, !- Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- HVAC Component
  {4b35a5b1-3ede-468e-9835-262baf65205d}, !- Port 1
  {48b15310-9727-4839-ba21-1ecd82900f5d}; !- Port 2

OS:PortList,
  {20c12148-4664-4e8a-a416-d3e599ca4771}, !- Handle
  {af06ded5-055b-4d10-a81a-5c9a324a57d2}, !- Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- HVAC Component
  {df976b7f-8c6f-40c8-87f2-0ef1cb8df86d}; !- Port 1

OS:PortList,
  {2597170b-6020-45e6-a07c-75f11f33dc42}, !- Handle
  {69b2c741-d561-4101-9788-d847c2e9ca61}, !- Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- HVAC Component
  {a5fcb593-4603-442f-a6af-698b670f1b19}; !- Port 1

OS:Sizing:Zone,
  {6ca2001b-4c2a-458d-94cd-9a7f39e5fb4a}, !- Handle
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {962a9bdd-df6b-4c3b-a335-442ee8506520}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {5b7db6ec-aa5c-427f-a240-f6b204f0517f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8183d3f-8489-4738-8d4f-303ac59ec023}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {34bd6bdb-a309-4ad3-b97e-a667c477091a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}; !- Thermal Zone Name

OS:Surface,
  {b7ba7691-229e-4760-8d51-e1bdb97bce02}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0ca3b2-b02e-40b5-bf7f-83372e506892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82caedaf-38f7-469e-afd6-bac5966185cc}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73427b6b-017d-4fdc-85cd-fe2ae8b2237b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a655aa33-6cbf-4fcc-a063-0a49c0371deb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bfc05d-5e4e-4694-89bf-6609b44fb21f}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f0a3e42-de43-4b12-9c3a-e75a408aeca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a49609-a119-4705-9101-e01b08275478}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1d4de4b-eaba-4aa2-948e-0521f3e74834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254740ff-ad1d-4acd-bcf2-f55f023c43f7}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a74b9509-fa59-4aa3-ad51-61eed67dea69}, !- Zone Air Inlet Port List
  {ed6062d6-f4e2-4fa0-80a9-0b655983d889}, !- Zone Air Exhaust Port List
  {e23c986d-f2f8-4a83-b5bd-377a90497447}, !- Zone Air Node Name
  {83731ad8-f157-47cc-932e-156f084fb160}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7910a52-2e5f-4dc2-9094-30eb21b4f68a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6df5385-0cf2-45ac-95c9-6d634c490ea7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone Air Node, !- Name
  {e23c986d-f2f8-4a83-b5bd-377a90497447}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e23c986d-f2f8-4a83-b5bd-377a90497447}, !- Handle
  {f3b806e5-fc47-4f6b-9fe8-f2b2b98b1361}, !- Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- Source Object
  11,                                     !- Outlet Port
  {f6df5385-0cf2-45ac-95c9-6d634c490ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a74b9509-fa59-4aa3-ad51-61eed67dea69}, !- Handle
  {e4eada18-5201-4ddf-80a7-2ff280598442}, !- Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- HVAC Component
  {d61a58e1-ad32-4724-a306-e45fc457d430}, !- Port 1
  {e6985b92-e03c-4d38-a05d-9d50fd757042}; !- Port 2

OS:PortList,
  {ed6062d6-f4e2-4fa0-80a9-0b655983d889}, !- Handle
  {59dafd49-3541-4c69-8029-9be8fcff8a20}, !- Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- HVAC Component
  {140581c0-ff89-46f5-80bc-49ffe8c529ad}; !- Port 1

OS:PortList,
  {83731ad8-f157-47cc-932e-156f084fb160}, !- Handle
  {5291a56d-78fa-4b6f-8c27-97ba182e171f}, !- Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- HVAC Component
  {ba4d9690-8a81-4a88-afd6-1defb039eacf}; !- Port 1

OS:Sizing:Zone,
  {1b3315a9-dafb-449b-9e29-1a6dcc9ea608}, !- Handle
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63b786c4-0b28-4054-9237-05be52423005}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {9e5e50ff-39b1-4a92-8e38-b634281239fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2315b80-e535-4597-b6fe-456ee19ac751}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {d7b17a37-40c8-4847-b3e5-30192b60099a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {5285629f-c909-475a-83a3-e938427af336}; !- Thermal Zone Name

OS:Surface,
  {c8d938d6-b10d-4b5b-afac-acf429dc4252}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4846ac16-c647-4543-a846-67d0947440aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa845597-eb4f-466f-be2d-59e1cc1b34c0}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7453b5a-4ce1-4560-8dfe-5e3481616130}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09eecc4f-e265-4ac1-bca0-753890c1c6be}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f5e592-a20f-4cfd-87f8-652260b78c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a655aa33-6cbf-4fcc-a063-0a49c0371deb}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73427b6b-017d-4fdc-85cd-fe2ae8b2237b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b1bcca-0abb-4405-ac35-4d38d0d7afe5}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5285629f-c909-475a-83a3-e938427af336}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaf3c890-a209-4d78-a74e-e8c5d62c1d92}, !- Zone Air Inlet Port List
  {a5653575-0215-4f00-9a82-19d3727e7f5a}, !- Zone Air Exhaust Port List
  {e3f4ece2-2f11-497d-8b6c-20ceabece098}, !- Zone Air Node Name
  {08b50c17-9e00-4b39-b00f-027c75e24062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86916125-bdf1-4aa4-a294-c627709da1cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26098bbc-cd2d-4b11-bf04-1aa22f913b8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone Air Node, !- Name
  {e3f4ece2-2f11-497d-8b6c-20ceabece098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3f4ece2-2f11-497d-8b6c-20ceabece098}, !- Handle
  {6ef816ce-1e21-43b9-a394-6c5133ad23dd}, !- Name
  {5285629f-c909-475a-83a3-e938427af336}, !- Source Object
  11,                                     !- Outlet Port
  {26098bbc-cd2d-4b11-bf04-1aa22f913b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaf3c890-a209-4d78-a74e-e8c5d62c1d92}, !- Handle
  {6b9b55dc-1a9c-48f0-8e3d-60e09ad1ae06}, !- Name
  {5285629f-c909-475a-83a3-e938427af336}, !- HVAC Component
  {51932e41-9a5d-4b24-90c7-cad04acd7d19}, !- Port 1
  {5efeea23-00c9-4450-878e-17ad426a3b83}; !- Port 2

OS:PortList,
  {a5653575-0215-4f00-9a82-19d3727e7f5a}, !- Handle
  {095e609c-3399-4d54-b201-4766d43cf98c}, !- Name
  {5285629f-c909-475a-83a3-e938427af336}, !- HVAC Component
  {bca2a817-1d32-4e80-a311-7c6c5d79b3fe}; !- Port 1

OS:PortList,
  {08b50c17-9e00-4b39-b00f-027c75e24062}, !- Handle
  {924a682f-6169-4aca-8935-64a187b4b4b1}, !- Name
  {5285629f-c909-475a-83a3-e938427af336}, !- HVAC Component
  {55e7b7ae-0af2-4d08-b05c-70e98b356f23}; !- Port 1

OS:Sizing:Zone,
  {0cd487dd-6664-4a7a-b075-80314ea1f1fe}, !- Handle
  {5285629f-c909-475a-83a3-e938427af336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c053ec54-4f46-48ee-8bab-8182f0fc4038}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {5285629f-c909-475a-83a3-e938427af336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ad8f43a6-9927-4ef6-81e5-1519ccc7e09d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {80abdd39-515a-4ae0-ae78-b622928dbbb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {049ff254-04b2-4460-8422-90874c32966f}; !- Thermal Zone Name

OS:Surface,
  {a2b40f17-ec4f-4bda-853f-8dc170581feb}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e666f6f-4ca0-4903-a2f2-106b2a016ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668d88f5-346f-47ff-9a14-a709772e78aa}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96dc0fa4-0565-4b11-8934-345839fdfa3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c064c1d3-67db-4c74-b680-81d7de75d399}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bfc46f4-9cb0-46d5-b9aa-e485897ff521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c913d52a-fa24-4cf1-a55a-5756b26390d9}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf105230-6424-4708-ba15-8313298ab804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a956cf8-4d79-433c-99a6-cad5a769c07b}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {339ae3af-46ac-4f28-b91e-5ae808ab0326}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {049ff254-04b2-4460-8422-90874c32966f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7493c59-e854-4c11-bbb0-f5dd4d02cac1}, !- Zone Air Inlet Port List
  {7ca8a49e-e8b1-4d46-968b-2ae0e4973aa6}, !- Zone Air Exhaust Port List
  {c93529c0-7c34-494d-8062-45e1e4883b92}, !- Zone Air Node Name
  {ca17f6f8-6100-4d44-a47d-d3dd59b01e02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {606b83bb-d4e5-43ee-b49e-7276034b1ae9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbf39f6e-878b-4934-a327-e33752dea255}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Name
  {c93529c0-7c34-494d-8062-45e1e4883b92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c93529c0-7c34-494d-8062-45e1e4883b92}, !- Handle
  {b6376694-a940-40ae-b2f3-4bfb15eef2e1}, !- Name
  {049ff254-04b2-4460-8422-90874c32966f}, !- Source Object
  11,                                     !- Outlet Port
  {bbf39f6e-878b-4934-a327-e33752dea255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7493c59-e854-4c11-bbb0-f5dd4d02cac1}, !- Handle
  {d683e527-3fe6-48a4-8151-a977b9dbe337}, !- Name
  {049ff254-04b2-4460-8422-90874c32966f}, !- HVAC Component
  {63a82de4-8a8b-40b3-84f3-ef34ef573fad}, !- Port 1
  {7561f859-5118-493e-bf29-450e0a912768}; !- Port 2

OS:PortList,
  {7ca8a49e-e8b1-4d46-968b-2ae0e4973aa6}, !- Handle
  {73b6d32f-4603-4b1d-98e9-cc1b03d28150}, !- Name
  {049ff254-04b2-4460-8422-90874c32966f}, !- HVAC Component
  {b8e504be-317d-461f-97c0-c5a11016d7af}; !- Port 1

OS:PortList,
  {ca17f6f8-6100-4d44-a47d-d3dd59b01e02}, !- Handle
  {814518f9-10d2-43b1-ad06-829e29b95d68}, !- Name
  {049ff254-04b2-4460-8422-90874c32966f}, !- HVAC Component
  {39e83da4-46dd-424e-9747-fe5f507bf25d}; !- Port 1

OS:Sizing:Zone,
  {232d48d1-3592-4acf-b8d3-4c04b0918bfa}, !- Handle
  {049ff254-04b2-4460-8422-90874c32966f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e89eba7-5461-428f-a4a6-01667c701612}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone HVAC Equipment List, !- Name
  {049ff254-04b2-4460-8422-90874c32966f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bfcbbd8-5e8d-41f9-b7a5-e2b854c8e55f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {7991154b-267e-4bba-b58b-7454cf7e51e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}; !- Thermal Zone Name

OS:Surface,
  {cb8cde2f-7e47-4991-b64a-bea67f2c4496}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c996332-092e-4794-b253-8d8339ce12ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f0a3e42-de43-4b12-9c3a-e75a408aeca7}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59bfc05d-5e4e-4694-89bf-6609b44fb21f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a609934-a948-44a9-88e3-9530aaa8c713}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7fd9226-2cbd-475d-9c71-3b4629ed144c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2ae930-b8e2-4c0c-af97-d1acc3c92519}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96d21e3-7303-473a-bb38-7971ce6b3229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  108.904532392402, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bfc46f4-9cb0-46d5-b9aa-e485897ff521}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c064c1d3-67db-4c74-b680-81d7de75d399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e670a72-b11f-433f-ac85-b7e82a796d08}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {458eb5a8-e1e1-47f9-9e67-d96b0e9e8b07}, !- Zone Air Inlet Port List
  {04a2bffb-1d1a-4cd1-a2cd-2481f15838b1}, !- Zone Air Exhaust Port List
  {a7239186-208c-4964-9a00-d2c84b2167d0}, !- Zone Air Node Name
  {f66ec724-42b9-44d4-880a-e8d95f5f62a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18ab5fe8-ff16-43e8-a4b3-40b30064fbca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a01dab6-39f8-4106-87f0-e73b406be020}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone Air Node, !- Name
  {a7239186-208c-4964-9a00-d2c84b2167d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7239186-208c-4964-9a00-d2c84b2167d0}, !- Handle
  {9711192a-7497-435a-affa-412811de73ee}, !- Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- Source Object
  11,                                     !- Outlet Port
  {3a01dab6-39f8-4106-87f0-e73b406be020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {458eb5a8-e1e1-47f9-9e67-d96b0e9e8b07}, !- Handle
  {c3b6d48c-4558-47fd-aa26-89d64893902b}, !- Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- HVAC Component
  {f8d71444-0df3-4b5f-972e-c778bd4ce5cf}, !- Port 1
  {1b7508ef-96e1-41bd-a207-4d34fc32ce48}; !- Port 2

OS:PortList,
  {04a2bffb-1d1a-4cd1-a2cd-2481f15838b1}, !- Handle
  {53fe5f9c-67ce-4242-8709-9a5ab94bd187}, !- Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- HVAC Component
  {eb57f695-7a38-4d2b-b608-60704b5e98a6}; !- Port 1

OS:PortList,
  {f66ec724-42b9-44d4-880a-e8d95f5f62a8}, !- Handle
  {8ba6207b-1586-465b-8116-c81a1ffd5d09}, !- Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- HVAC Component
  {47fc6e60-afd3-4f40-a298-139361630843}; !- Port 1

OS:Sizing:Zone,
  {26030b40-d4b1-4075-a157-eec48293de7a}, !- Handle
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bbb6353-5263-4c6f-ba30-d5520990c2c5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone HVAC Equipment List, !- Name
  {5f273f6b-859d-435a-b1e0-e39c3a7e3e4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ee57cb4-3613-47b3-87e7-d1602313be5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {0a7a89d9-d58d-4030-b9a9-bce869541394}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {bea42234-2739-451c-a7cc-642f05e341c5}; !- Thermal Zone Name

OS:Surface,
  {2bc6f3c8-3968-43f8-bd3b-21470bfe386a}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1596d6ab-8f32-43e5-8411-a3cfbbe52319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f5e592-a20f-4cfd-87f8-652260b78c76}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09eecc4f-e265-4ac1-bca0-753890c1c6be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e5d3e7-2200-4e61-825e-e1f70491970f}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3ebbd7-5281-44fa-93c8-4aba58861b81}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b89ff54a-265a-4fb5-9be7-2b01f08da550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  108.904532392402, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7fd9226-2cbd-475d-9c71-3b4629ed144c}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a609934-a948-44a9-88e3-9530aaa8c713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  108.904532392402, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  108.904532392402, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec4df76-325f-4915-a005-2cae02a6036f}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.904532392402, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.904532392402, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee9d5535-3c93-4e8b-a401-08671544d8bb}, !- Zone Air Inlet Port List
  {d1c95723-c079-4883-a95d-ac38a7555e94}, !- Zone Air Exhaust Port List
  {c141513a-596c-4efa-8e30-37db34d8224a}, !- Zone Air Node Name
  {3f6f8ddd-1368-40f5-9a3c-b9b53be9c8f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dddfd2a-8079-475c-b42b-8de10969535b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2077251-3868-43b1-adef-668fe68514b4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone Air Node, !- Name
  {c141513a-596c-4efa-8e30-37db34d8224a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c141513a-596c-4efa-8e30-37db34d8224a}, !- Handle
  {e056abfc-d16c-4c28-b9b7-13e0ba924558}, !- Name
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- Source Object
  11,                                     !- Outlet Port
  {f2077251-3868-43b1-adef-668fe68514b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee9d5535-3c93-4e8b-a401-08671544d8bb}, !- Handle
  {3b7de3f0-c407-43d1-9051-fb2f4df8d3f3}, !- Name
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- HVAC Component
  {50af18f1-c58d-47a5-9479-a2b6314bb75c}, !- Port 1
  {d7c14a6a-1f82-4dac-a640-5aa7a4857cb7}; !- Port 2

OS:PortList,
  {d1c95723-c079-4883-a95d-ac38a7555e94}, !- Handle
  {9f42b227-0754-431b-8a6e-6affad24ccc9}, !- Name
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- HVAC Component
  {41b40e6b-14b8-4621-9337-9bda1a98b400}; !- Port 1

OS:PortList,
  {3f6f8ddd-1368-40f5-9a3c-b9b53be9c8f0}, !- Handle
  {428cad93-da9c-4efe-8731-9a7eb3d37e14}, !- Name
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- HVAC Component
  {bc282b9d-3924-49c0-bc65-5631407d1107}; !- Port 1

OS:Sizing:Zone,
  {9d22a547-c095-4ddb-9a16-34bd2018ce43}, !- Handle
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {780be821-4740-422f-8b43-66853cb9b3f0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone HVAC Equipment List, !- Name
  {bea42234-2739-451c-a7cc-642f05e341c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81e517a3-d4cf-4749-bf97-4a03a8e03861}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {e151d600-432c-43bf-babb-6b8ee5bb9952}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -9.83737769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}; !- Thermal Zone Name

OS:Surface,
  {be660f7e-51c9-42d5-88ad-95c8d4655467}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c753c7f6-c3a9-4ac8-880c-02a4a6e827d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf105230-6424-4708-ba15-8313298ab804}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c913d52a-fa24-4cf1-a55a-5756b26390d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47ffaab8-78b3-43b2-838f-6f6ff8bf25cd}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97cf96ec-7114-4dbe-95de-42e17417ed0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97389a25-e3b0-4daa-8a59-3b5900a3b8d2}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6f0c1cb-fa2c-422a-a94b-8f26d2c801ed}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4810c6d8-f6a3-4893-bafe-9e60671bfbaf}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {735e1bed-413a-4792-a5a3-c0d313a103b6}, !- Zone Air Inlet Port List
  {2e879de8-dea5-4c16-9aa0-a4d3a4f68c24}, !- Zone Air Exhaust Port List
  {d9782e53-ccdc-4ed8-a20e-f791b4c56198}, !- Zone Air Node Name
  {caa2f705-e871-408e-ab4e-a2343c46c07d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c7a3c9fe-55a9-420b-a1f7-e3bdb2b24d52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c69d18a-cff9-4645-b777-122bc2053198}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Name
  {d9782e53-ccdc-4ed8-a20e-f791b4c56198}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9782e53-ccdc-4ed8-a20e-f791b4c56198}, !- Handle
  {d878f766-1157-49d8-a973-c279d78f0cd0}, !- Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- Source Object
  11,                                     !- Outlet Port
  {4c69d18a-cff9-4645-b777-122bc2053198}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {735e1bed-413a-4792-a5a3-c0d313a103b6}, !- Handle
  {70370b1c-99d5-465c-a712-5d11630fca36}, !- Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- HVAC Component
  {5623153b-407f-4e43-b8c5-570848b80849}, !- Port 1
  {f6c46512-18fb-439c-b499-390ef853b41e}; !- Port 2

OS:PortList,
  {2e879de8-dea5-4c16-9aa0-a4d3a4f68c24}, !- Handle
  {de16d919-52c6-479a-8132-c77d123f7001}, !- Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- HVAC Component
  {d28ae601-f440-4287-9814-e205df4494d4}; !- Port 1

OS:PortList,
  {caa2f705-e871-408e-ab4e-a2343c46c07d}, !- Handle
  {8696bfe6-6ce0-49e8-acb5-7ccc639309d0}, !- Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- HVAC Component
  {80eb7032-7af5-4b40-a619-c996fd89dbbd}; !- Port 1

OS:Sizing:Zone,
  {dc06f8e0-328a-40b3-b9f7-fa8b13f6dd21}, !- Handle
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {294c0aff-df5c-4c2d-9dd2-286c645351af}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {0dbc4664-da24-4b5b-b1bb-71b5bce88861}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51aab3dd-e877-4bdc-a972-f4d3df0eefba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {a45bed7a-dff0-4e11-9b56-d4d3d4d60307}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -5.26537769936684,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}; !- Thermal Zone Name

OS:Surface,
  {8cf28ed3-79f8-4b43-b3f5-9aa6634c728a}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0318bb9e-6ce3-4943-ae7c-94f569b25450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96d21e3-7303-473a-bb38-7971ce6b3229}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2ae930-b8e2-4c0c-af97-d1acc3c92519}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ce088c5-f3a2-47c2-86cb-16ea8c82e683}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5afd0f9-ff22-496d-9611-7d36628ad1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42bd39b4-d04f-448f-9a58-3a8b7944c89c}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5307553987337, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5307553987337, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97cf96ec-7114-4dbe-95de-42e17417ed0e}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffaab8-78b3-43b2-838f-6f6ff8bf25cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d81957-f8bf-4ee4-a76c-652cfee78125}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 10.5307553987337, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41c4a44c-bb1f-4d4a-938e-55db612be6b3}, !- Zone Air Inlet Port List
  {4b91da33-6656-4cfd-93fe-b95b064d6b16}, !- Zone Air Exhaust Port List
  {965b222b-5516-4650-8c85-c327b40617ce}, !- Zone Air Node Name
  {81972270-1193-4cdb-bb8a-2eb65cf31cd8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09eda63b-a6f0-43fc-b8b5-83d041b67432}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01b7c840-b4a9-43e9-adc6-c7da0fc8b9ea}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone Air Node, !- Name
  {965b222b-5516-4650-8c85-c327b40617ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {965b222b-5516-4650-8c85-c327b40617ce}, !- Handle
  {ad4446f6-3dd6-4b41-a03c-db47ae3aefbe}, !- Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- Source Object
  11,                                     !- Outlet Port
  {01b7c840-b4a9-43e9-adc6-c7da0fc8b9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41c4a44c-bb1f-4d4a-938e-55db612be6b3}, !- Handle
  {d5c210de-6b59-4e5c-a4bd-f81a72706a12}, !- Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- HVAC Component
  {556a7efe-1aa7-4a89-b75d-8176dc29dbb6}, !- Port 1
  {7d8152f2-ed6d-4203-b694-46bdad58eced}; !- Port 2

OS:PortList,
  {4b91da33-6656-4cfd-93fe-b95b064d6b16}, !- Handle
  {efb3ead5-d2bd-43b8-925a-69a13fde8cdf}, !- Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- HVAC Component
  {1ef01ca3-8c98-48f7-8605-5f9d03a96728}; !- Port 1

OS:PortList,
  {81972270-1193-4cdb-bb8a-2eb65cf31cd8}, !- Handle
  {aa339a5c-7b3f-49ef-9ac2-b81264a5a8c0}, !- Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- HVAC Component
  {269131ab-406d-4ff7-bbee-20660622ac23}; !- Port 1

OS:Sizing:Zone,
  {f4f240e5-a17f-410a-ae84-9c7342768dfb}, !- Handle
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4fcf6328-3eb9-4686-bd6a-57d8840833fe}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {60c3cb84-72b8-466a-9929-6df4aed79303}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4528dce5-46f6-48c7-b34d-cf5fc3eb7b96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {be86805a-253d-4f6e-ae09-a2f18ccf0fd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  5.26537769936684,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {c9f3a916-f4e5-4104-8e4f-9b1a8b6a2d14}, !- Building Story Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}; !- Thermal Zone Name

OS:Surface,
  {441017e3-ba17-4276-9106-b3152f9ce93e}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea88ba41-d8b5-4cdd-9e95-f5825be9a205}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89ff54a-265a-4fb5-9be7-2b01f08da550}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f3ebbd7-5281-44fa-93c8-4aba58861b81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51916f2c-a222-44b4-b6dc-3a4fc36fe1dc}, !- Handle
  Surface 159,                            !- Name
