  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fed0d3-ebbd-4c96-a5ee-59e5d1421142}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5afd0f9-ff22-496d-9611-7d36628ad1a2}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ce088c5-f3a2-47c2-86cb-16ea8c82e683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e32b0b97-aa4d-4345-8bb3-ffca6cb7b97a}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43f9c20d-b1a3-4247-9841-97aa068ec70e}, !- Zone Air Inlet Port List
  {805ff80a-a476-4669-8c55-c94311b4b710}, !- Zone Air Exhaust Port List
  {2aade0d0-dd67-47a7-8915-73059dcd4bd1}, !- Zone Air Node Name
  {718b26f1-821c-447d-ac4f-d6c29d25f86b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83c228ab-a167-4574-9b49-cef222d3424a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a032311-a8e5-4a88-aece-3dbedb7bf1f4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Name
  {2aade0d0-dd67-47a7-8915-73059dcd4bd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aade0d0-dd67-47a7-8915-73059dcd4bd1}, !- Handle
  {5b653938-de49-492a-a21c-a78cb4717421}, !- Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- Source Object
  11,                                     !- Outlet Port
  {6a032311-a8e5-4a88-aece-3dbedb7bf1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43f9c20d-b1a3-4247-9841-97aa068ec70e}, !- Handle
  {8bd6d78b-70da-4f72-b0c0-178831bb8ea2}, !- Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- HVAC Component
  {1e42677d-e3de-49c1-9ea2-5596def4fcbb}, !- Port 1
  {17357bdc-a445-4a9e-ac4c-b47b2539f5e0}; !- Port 2

OS:PortList,
  {805ff80a-a476-4669-8c55-c94311b4b710}, !- Handle
  {72387c11-5da9-4552-a071-dd0a52cab2ab}, !- Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- HVAC Component
  {db369ac8-d4c2-4a6d-9a5a-3110e50bb286}; !- Port 1

OS:PortList,
  {718b26f1-821c-447d-ac4f-d6c29d25f86b}, !- Handle
  {8a0af817-3db0-4888-9e9a-7601cd9bf22b}, !- Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- HVAC Component
  {44338099-1157-414e-b58b-f1496c6d48a6}; !- Port 1

OS:Sizing:Zone,
  {a324a20c-24ef-4e28-baad-e6ee3f8fadae}, !- Handle
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111;                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a64b29b7-27a4-423d-aaf7-e5ff6d228114}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {91bc7872-4f3b-433a-9144-c10dd349c669}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1762329-fac9-42e9-a86a-89082f1a2573}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  0,                                      !- Zone Equipment Sequential Cooling Fraction 1
  0,                                      !- Zone Equipment Sequential Heating Fraction 1
  {60c298c3-c36b-4130-811e-c438ee37035a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:SubSurface,
  {418ab8e4-9291-4a82-a1ed-8e1b55364866}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {119c41bd-365e-4094-ad00-dc270f1f1759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999976, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38b3e0e3-26a7-48de-8e3c-6a37bf4f7388}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {59cf1099-81df-443d-9c2b-6afadd3ba49f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8324778c-6412-42a5-80b2-6785e8cd4f79}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {0755fa92-7353-4408-88ca-c4ec64203b5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5053553987337, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999994, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3298f33-e1c4-4733-8820-a2f7997979df}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {3c269686-0911-469a-b85f-e50d5c15b047}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0254000000000012, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e84ced64-c5ab-4292-95ae-49b7adb3eaee}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {1ef86a98-2b07-4ce0-9625-f86a09185698}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ef620f-a3ea-4798-820f-16ab9dd12614}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {a9a9bc99-5b92-4d4d-8aee-198679ef8081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -1.77635683940025e-15, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  108.879132392402, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  108.879132392402, -1.77635683940025e-15, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d5db05e-18f7-4cd1-8fb9-09c4b6f1086f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {c18ebf1a-dc80-454f-8a9e-85d3e0247ef7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.879132392402, 4.572, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  108.879132392402, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d900d45c-461f-4c40-992a-9ba44db95811}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {b30da097-4040-4dcc-8f5e-08bdd6d92557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba78524-9314-4cc2-a677-ef7147faa8cd}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {c9845e6e-2dc4-421f-9051-c26386374ade}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1a3749e-efe5-40c6-9dd6-9a86bd5136ee}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {8b594260-4924-480f-80c9-c5074554ddd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5053553987337, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {060f1462-581e-48ab-8219-a9fa66ef692a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {a092b354-1c5e-4362-876a-8ff37e93f3f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eb22dd9-55ee-473b-852c-31f6ba1697d6}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {12be2a56-330c-4dbf-b16b-920c6ab373e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000018, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8147d43-854f-4504-b9f1-b30e25ed1e76}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {2f8d0b90-934a-4b42-9eb9-1db08f371351}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999976, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9efaa453-440e-471c-84bd-3d5c29ef26ef}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {8075fc01-ffea-48d9-a418-84e3581d49ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {230a01f0-c5b8-4bda-a94b-db790cc6cd17}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {47f9a03f-8887-40d9-aa52-ad8383765d9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5053553987337, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999994, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c367835-1807-43d8-9d8b-301f78760206}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {d1a140b3-95b6-43d8-b56f-ccf6b04b91fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0254000000000012, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c7c66ea-d229-43e9-8e29-7aa0d61ffb7f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {385c5ace-f47e-4332-afd6-6a120d331365}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4afee7be-950f-447e-b528-e06833079e65}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {b7738252-a6cd-4c7c-a6be-737414ebefbd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -1.77635683940025e-15, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  108.879132392402, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  108.879132392402, -1.77635683940025e-15, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24db6301-8803-483a-bf7c-d6462d1e5e56}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {3ff2b6a7-0659-4933-9ce2-eb182fd2cf40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.879132392402, 4.572, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  108.879132392402, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d35b5579-fd0b-4e58-9d12-671de7169b59}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {7b6be151-b3b7-4b46-b8ac-be82af83a390}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8276c12-ac39-4f49-ae34-1fab368388a0}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {ea2dce83-536f-4262-88ca-1bc7b812dcff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dad0efc-c72b-4429-8bc3-d55d64c815fb}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {bc0a7141-c2b6-4066-a348-13619e198d32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5053553987337, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d635e70-7e8e-4e81-b89f-15c82b8e4f03}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {83ad1876-ad40-41a6-96b0-f82115609b2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea60399-1a66-454a-9bd4-5192bd2b377b}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {d659a623-1d9a-4542-b3e7-d4f2720c3c14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000018, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d01c6fe-e073-475b-8699-fb8dd5151be1}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {82caedaf-38f7-469e-afd6-bac5966185cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.5053553987337, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.5053553987337, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999994, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999994, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afd3d1b6-a6cf-4bb3-a690-fb460ec9fae3}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {aa845597-eb4f-466f-be2d-59e1cc1b34c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0254000000000012, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa9e787-d87b-446f-b950-94e0f4675fd2}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {d7453b5a-4ce1-4560-8dfe-5e3481616130}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b36f852-ff5f-46b4-b24f-155a66a78d01}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {3f371be9-df47-43a4-a163-64f9c667fb9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.5466, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0.0253999999999976, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589fdd67-cfa5-48f5-9c52-6bf0e238884d}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {77feb462-fe24-435e-9aba-fa4e7c8d5e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db556467-3a57-492c-b024-7467513fa6ab}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {9a956cf8-4d79-433c-99a6-cad5a769c07b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -1.77635683940025e-15, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  108.879132392402, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  108.879132392402, -1.77635683940025e-15, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14a6b416-cda5-4032-90f4-602e0ac65d9c}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {70e5d3e7-2200-4e61-825e-e1f70491970f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.879132392402, 4.572, 2.0702022287183, !- X,Y,Z Vertex 1 {m}
  108.879132392402, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 2.0702022287183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64fab11e-ba1d-478a-8cd7-676983915fb3}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {97389a25-e3b0-4daa-8a59-3b5900a3b8d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be70252-4e78-4470-aad4-031dc4665458}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {a6f0c1cb-fa2c-422a-a94b-8f26d2c801ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, -1.77635683940025e-15, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -1.77635683940025e-15, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83218ee1-7eba-407c-a616-425e0d7c217d}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {42bd39b4-d04f-448f-9a58-3a8b7944c89c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999982, 2.07593035460865, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 10.5053553987337, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 10.5053553987337, 2.07593035460865; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bd847e9-32e8-4ee9-94a2-89a215ad1a26}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {51916f2c-a222-44b4-b6dc-3a4fc36fe1dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.572, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.572, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f331550-3620-4fd0-b385-2969d7f95616}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  {a6fed0d3-ebbd-4c96-a5ee-59e5d1421142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000018, 2.08428404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 2.08428404494382; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d1e8fa67-48fe-4074-abea-6b4f300a2552}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b0a73848-39e4-43c4-b796-97e611a33645}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {d1e8fa67-48fe-4074-abea-6b4f300a2552}, !- People Definition Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {884f01d8-8f68-4b57-97c8-84ebd5b2e10c}, !- Work Efficiency Schedule Name
  {6ffd7a93-3383-4d51-aab4-7cdff284f427}, !- Clothing Insulation Schedule Name
  {5436a324-0323-40c3-b311-e370e4ac12e8}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6ffd7a93-3383-4d51-aab4-7cdff284f427}, !- Handle
  Clothing Schedule,                      !- Name
  {35c64b39-5627-452c-9b4c-da574b70e28f}, !- Schedule Type Limits Name
  {3bdd71aa-9345-4750-a524-52459991613c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bdd71aa-9345-4750-a524-52459991613c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {35c64b39-5627-452c-9b4c-da574b70e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cbdf576-ff11-4a67-bf09-d0283cbdbdd4}, !- Handle
  Schedule Rule 1,                        !- Name
  {6ffd7a93-3383-4d51-aab4-7cdff284f427}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55bdedc9-565f-485f-86d4-9425e5cf98cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55bdedc9-565f-485f-86d4-9425e5cf98cc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {35c64b39-5627-452c-9b4c-da574b70e28f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {35c64b39-5627-452c-9b4c-da574b70e28f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {5436a324-0323-40c3-b311-e370e4ac12e8}, !- Handle
  Air Velocity Schedule,                  !- Name
  {58691257-1d40-4977-8a2a-536d21eee936}, !- Schedule Type Limits Name
  {5263e4a0-3f5e-4d0b-8b29-5c318e502703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5263e4a0-3f5e-4d0b-8b29-5c318e502703}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {58691257-1d40-4977-8a2a-536d21eee936}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {58691257-1d40-4977-8a2a-536d21eee936}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {884f01d8-8f68-4b57-97c8-84ebd5b2e10c}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {d5365aea-1424-48a8-ae91-9b76a8371c47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5365aea-1424-48a8-ae91-9b76a8371c47}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {c185f9e7-f8c8-4ed2-9f62-fd33bbd7e58b}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {15efc67a-5739-4f82-9158-52e0e97f3bdb}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {c185f9e7-f8c8-4ed2-9f62-fd33bbd7e58b}, !- Lights Definition Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c60aabbf-9ad5-42ec-a84c-eb6c8aa5fb97}, !- Handle
  {c185f9e7-f8c8-4ed2-9f62-fd33bbd7e58b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7358006c-a21a-4b9a-82f9-9f8e5c55abf0}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {935b113b-e07e-4686-8351-c5a1c2935553}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {7358006c-a21a-4b9a-82f9-9f8e5c55abf0}, !- Electric Equipment Definition Name
  {91ce17e6-8361-4431-9abc-f4a33e4201cb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d1011b4a-9833-4b9e-888d-67af3c472b00}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9e459d3a-eb29-46ae-8494-c69495f34b13}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Number of People Schedule Name
  {f79fc76d-9610-48e2-8780-075c26881d29}, !- People Activity Level Schedule Name
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Lighting Schedule Name
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2b513efb-164a-4f15-a633-e3f332c756cd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {9f504c7a-bc32-4261-b503-4a52871f42fc}, !- Default Day Schedule Name
  {8d39c9a9-7484-47cc-9574-3174b30f4ea1}, !- Summer Design Day Schedule Name
  {b2f45b48-9731-412b-9531-49d9122af62f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f504c7a-bc32-4261-b503-4a52871f42fc}, !- Handle
  Medium Office Bldg Occ Default,         !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.95,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  0,                                      !- Minute 23
  0.95,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  15,                                     !- Minute 24
  0.825,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  30,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  45,                                     !- Minute 26
  0.625,                                  !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.55,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.475,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4,                                    !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2875,                                 !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.25,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.1,                                    !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.09375,                                !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.08125,                                !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.075,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.06875,                                !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0625,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.05625,                                !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.05,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  15,                                     !- Minute 47
  0.04375,                                !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0375,                                 !- Value Until Time 48
  22,                                     !- Hour 49
  45,                                     !- Minute 49
  0.03125,                                !- Value Until Time 49
  23,                                     !- Hour 50
  0,                                      !- Minute 50
  0.025,                                  !- Value Until Time 50
  23,                                     !- Hour 51
  15,                                     !- Minute 51
  0.01875,                                !- Value Until Time 51
  23,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0125,                                 !- Value Until Time 52
  23,                                     !- Hour 53
  45,                                     !- Minute 53
  0.00625,                                !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0;                                      !- Value Until Time 54

OS:Schedule:Rule,
  {197a0425-bf93-44c4-b050-93f87a894684}, !- Handle
  Schedule Rule 3,                        !- Name
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bb3d7cc-ebf0-4da9-bec2-b15a2f0337b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bb3d7cc-ebf0-4da9-bec2-b15a2f0337b9}, !- Handle
  Medium Office Bldg Occ Sat Day,         !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.466666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.433333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.333333333333333,                      !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.266666666666667,                      !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.233333333333333,                      !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.166666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0916666666666667,                     !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0833333333333333,                     !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0666666666666667,                     !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0583333333333333,                     !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0416666666666667,                     !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0333333333333333,                     !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.025,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0166666666666667,                     !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00833333333333333,                    !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:Schedule:Day,
  {8d39c9a9-7484-47cc-9574-3174b30f4ea1}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b2f45b48-9731-412b-9531-49d9122af62f}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c7c7499-7c31-4b4c-9e10-4553d2576193}, !- Handle
  Schedule Rule 4,                        !- Name
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea287cdb-7f66-4c87-ac4c-0fddb28f9385}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea287cdb-7f66-4c87-ac4c-0fddb28f9385}, !- Handle
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f79fc76d-9610-48e2-8780-075c26881d29}, !- Handle
  Medium Office Activity,                 !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  {75a27837-d0c7-484d-8a4e-3d32ce5b36e2}, !- Default Day Schedule Name
  {585b4df9-286f-4e93-a00a-b369c3f00803}, !- Summer Design Day Schedule Name
  {8c6de6b0-4b43-4b4c-a29c-4480736787d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75a27837-d0c7-484d-8a4e-3d32ce5b36e2}, !- Handle
  Medium Office Activity Default,         !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8c6de6b0-4b43-4b4c-a29c-4480736787d6}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {585b4df9-286f-4e93-a00a-b369c3f00803}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Handle
  Office Bldg Light,                      !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {83962036-e092-4399-bf75-7da6aa726b31}, !- Default Day Schedule Name
  {a7937eb1-d7d8-4f71-bbf2-e6834dbf4f97}, !- Summer Design Day Schedule Name
  {b17acc01-1ea4-4797-8440-66aa36db0a3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83962036-e092-4399-bf75-7da6aa726b31}, !- Handle
  Office Bldg Light Default,              !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.45,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  15,                                     !- Minute 20
  0.7,                                    !- Value Until Time 20
  16,                                     !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  45,                                     !- Minute 22
  0.45,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  17,                                     !- Hour 24
  15,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  17,                                     !- Hour 25
  30,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.2875,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2625,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.25,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2375,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.225,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.2125,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.15,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.125,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0875,                                 !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.075,                                  !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.0625,                                 !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Rule,
  {b7bdbe84-5b89-4694-953f-b944196ee7df}, !- Handle
  Schedule Rule 5,                        !- Name
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fad5b18-4b7a-4a04-b086-167fc0b2ca99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fad5b18-4b7a-4a04-b086-167fc0b2ca99}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.290625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.28125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.271875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.253125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.24375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.234375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.225,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.215625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.20625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.196875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.178125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.16875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.159375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.14375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.11875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.08125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:Schedule:Day,
  {a7937eb1-d7d8-4f71-bbf2-e6834dbf4f97}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd6a37af-53b0-410e-940d-b136819ff8e5}, !- Handle
  Schedule Rule 6,                        !- Name
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b04f26a-5564-4a5b-a3fa-5b4fa4b50438}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b04f26a-5564-4a5b-a3fa-5b4fa4b50438}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b17acc01-1ea4-4797-8440-66aa36db0a3b}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {f06a0546-29c8-4c3d-b78c-d432c4fb67d0}, !- Default Day Schedule Name
  {0b83f51a-02e4-41b4-b727-92ef933cb715}, !- Summer Design Day Schedule Name
  {b5f0c46e-b6b2-4890-8279-3989713abc16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f06a0546-29c8-4c3d-b78c-d432c4fb67d0}, !- Handle
  Medium Office Bldg Equip Default,       !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.875,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.825,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.825,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.875,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.9,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.75,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.7,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.6,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5875,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0.5625,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.55,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5375,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  30,                                     !- Minute 40
  0.525,                                  !- Value Until Time 40
  19,                                     !- Hour 41
  45,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  0,                                      !- Minute 42
  0.5,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  15,                                     !- Minute 43
  0.4875,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  30,                                     !- Minute 44
  0.475,                                  !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.4625,                                 !- Value Until Time 45
  21,                                     !- Hour 46
  0,                                      !- Minute 46
  0.45,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  15,                                     !- Minute 47
  0.4375,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.425,                                  !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.4125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4;                                    !- Value Until Time 51

OS:Schedule:Rule,
  {122b4d1d-4f35-450a-84c8-3cc92cb0a75b}, !- Handle
  Schedule Rule 8,                        !- Name
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b05235a2-344d-410b-94c6-6b66c112ca0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b05235a2-344d-410b-94c6-6b66c112ca0e}, !- Handle
  Medium Office Bldg Equip Sat Day,       !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.4375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.4875,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.475,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.45,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.425,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.4125,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.375,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.345833333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.341666666666667,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3375,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.333333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.329166666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.325,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.320833333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3125,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.308333333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.304166666666667,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3;                                    !- Value Until Time 43

OS:Schedule:Day,
  {0b83f51a-02e4-41b4-b727-92ef933cb715}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0900c043-60ed-4b84-a94f-dd96786a5fb5}, !- Handle
  Schedule Rule 9,                        !- Name
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0f7e8be-ed1f-4223-82cd-d60aef7a5cc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0f7e8be-ed1f-4223-82cd-d60aef7a5cc2}, !- Handle
  Medium Office Bldg Equip Sun Day,       !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5f0c46e-b6b2-4890-8279-3989713abc16}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b513efb-164a-4f15-a633-e3f332c756cd}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {87e279d6-fd81-49ca-83c4-3aff0df5ba69}, !- Default Day Schedule Name
  {6830551a-e872-4dc7-91cb-3cbb0f863cc6}, !- Summer Design Day Schedule Name
  {4e86966b-5a22-45db-b52d-49457e186d42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87e279d6-fd81-49ca-83c4-3aff0df5ba69}, !- Handle
  Medium Office Infil Quarter On Default, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6830551a-e872-4dc7-91cb-3cbb0f863cc6}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2662f58a-1a3f-40e0-a3ef-f0024e5936e0}, !- Handle
  Schedule Rule 10,                       !- Name
  {2b513efb-164a-4f15-a633-e3f332c756cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7cc450c-a011-437f-81e7-ce5aac86bf9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7cc450c-a011-437f-81e7-ce5aac86bf9f}, !- Handle
  Medium Office Infil Quarter On Sun Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e86966b-5a22-45db-b52d-49457e186d42}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {45308947-deb8-45e8-9ada-3dc1fdeac6f1}, !- Handle
  Schedule Rule 11,                       !- Name
  {2b513efb-164a-4f15-a633-e3f332c756cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28786fb7-d902-4f18-8fd2-bb2490a2a873}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28786fb7-d902-4f18-8fd2-bb2490a2a873}, !- Handle
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {9e002db1-064e-4d4b-8c47-a90b04dd8c10}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-3A, !- Name
  {b6301289-4d4e-4286-8411-95646292a483}, !- Default Exterior Surface Constructions Name
  {755e4f70-9ef6-4b0c-ad35-17fbdfb8d50c}, !- Default Interior Surface Constructions Name
  {9ef7457d-2797-4d31-ad63-9c5e7697ce64}, !- Default Ground Contact Surface Constructions Name
  {bd4f31fc-fabe-4f54-a77a-38b123115a6f}, !- Default Exterior SubSurface Constructions Name
  {85875e7b-bb2b-4db7-847b-6175e375dd3f}, !- Default Interior SubSurface Constructions Name
  {afa95353-bf41-421b-b375-ead2d4f04318}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b6301289-4d4e-4286-8411-95646292a483}, !- Handle
  Default Surface Constructions 1,        !- Name
  {bb845de3-957e-4100-801d-e1c567fc2517}, !- Floor Construction Name
  {269c03b8-9dad-4293-b391-3290d8fd20be}, !- Wall Construction Name
  {6a6d905c-0569-4ecc-95d5-1479e86d2889}; !- Roof Ceiling Construction Name

OS:Construction,
  {bb845de3-957e-4100-801d-e1c567fc2517}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {9c5ea1ba-ded4-4c7a-8347-d06ce79bb1af}, !- Layer 1
  {05d71ac3-f8be-4fa6-9c36-9395e2f691ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {56c292a1-0504-4611-8d18-d4e370cf81e5}, !- Handle
  {bb845de3-957e-4100-801d-e1c567fc2517}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {b9bd901a-40fa-4769-9bc8-a471d48f02d1}, !- Handle
  Typical Insulation R-2.06,              !- Name
  Smooth,                                 !- Roughness
  0.362075821858571,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9c5ea1ba-ded4-4c7a-8347-d06ce79bb1af}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {05d71ac3-f8be-4fa6-9c36-9395e2f691ff}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {269c03b8-9dad-4293-b391-3290d8fd20be}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {3d52ee9f-534b-452b-acd9-6c2e6565d451}, !- Layer 1
  {25c00050-add6-410b-8166-0d85037c1900}, !- Layer 2
  {b9bd901a-40fa-4769-9bc8-a471d48f02d1}, !- Layer 3
  {528cf04a-6116-493f-adbd-608b450c77e1}; !- Layer 4

OS:StandardsInformation:Construction,
  {76c09080-2428-44f9-a386-9f1284df1cbe}, !- Handle
  {269c03b8-9dad-4293-b391-3290d8fd20be}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3d52ee9f-534b-452b-acd9-6c2e6565d451}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {25c00050-add6-410b-8166-0d85037c1900}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {528cf04a-6116-493f-adbd-608b450c77e1}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {6a6d905c-0569-4ecc-95d5-1479e86d2889}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {5731999c-41f3-4bd8-9270-315e3a26100b}, !- Layer 1
  {861b5ed0-31f0-41a5-a8d9-de4eed732c81}, !- Layer 2
  {7a2dd5d1-e3b7-47b5-b556-37b24a12db1f}; !- Layer 3

OS:StandardsInformation:Construction,
  {fd600984-2b1a-41ca-86b8-9470c809322e}, !- Handle
  {6a6d905c-0569-4ecc-95d5-1479e86d2889}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5731999c-41f3-4bd8-9270-315e3a26100b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {861b5ed0-31f0-41a5-a8d9-de4eed732c81}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7a2dd5d1-e3b7-47b5-b556-37b24a12db1f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {755e4f70-9ef6-4b0c-ad35-17fbdfb8d50c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {48523c6e-162c-4611-a91d-56872d2c4626}, !- Floor Construction Name
  {916dd349-b042-46bd-a3eb-70cf25929416}, !- Wall Construction Name
  {8e758d7a-141a-4d4e-9a1b-9288fd96802c}; !- Roof Ceiling Construction Name

OS:Construction,
  {48523c6e-162c-4611-a91d-56872d2c4626}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {eb94bf89-51f8-4cee-a288-f83be61f0ac4}, !- Layer 1
  {424f03b9-e0e3-4bc8-a3ec-998ae7616ebf}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4b4ed98-f2e8-4172-a9b8-a25e7336739a}, !- Handle
  {48523c6e-162c-4611-a91d-56872d2c4626}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {eb94bf89-51f8-4cee-a288-f83be61f0ac4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {424f03b9-e0e3-4bc8-a3ec-998ae7616ebf}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {916dd349-b042-46bd-a3eb-70cf25929416}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {362573c3-3411-4d3e-8169-889e22b33810}, !- Layer 1
  {362573c3-3411-4d3e-8169-889e22b33810}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5c9a72b-21d9-4dcd-a7ad-715f5f423b9e}, !- Handle
  {916dd349-b042-46bd-a3eb-70cf25929416}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {362573c3-3411-4d3e-8169-889e22b33810}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8e758d7a-141a-4d4e-9a1b-9288fd96802c}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {424f03b9-e0e3-4bc8-a3ec-998ae7616ebf}, !- Layer 1
  {eb94bf89-51f8-4cee-a288-f83be61f0ac4}; !- Layer 2

OS:StandardsInformation:Construction,
  {ddc2be7c-9868-4a5a-87a5-0a70eaec9887}, !- Handle
  {8e758d7a-141a-4d4e-9a1b-9288fd96802c}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9ef7457d-2797-4d31-ad63-9c5e7697ce64}, !- Handle
  Default Surface Constructions 3,        !- Name
  {59c26532-f974-43ea-81b2-03e3039d98bc}, !- Floor Construction Name
  {f132882f-d2f7-4b48-8b15-92f0bf512b99}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {59c26532-f974-43ea-81b2-03e3039d98bc}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {ca5be738-32d2-4afb-9d1a-ee715344148a}, !- Layer 1
  {424f03b9-e0e3-4bc8-a3ec-998ae7616ebf}; !- Layer 2

OS:StandardsInformation:Construction,
  {135b60b0-4e3a-494a-bfc7-35db5b8b1066}, !- Handle
  {59c26532-f974-43ea-81b2-03e3039d98bc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {ca5be738-32d2-4afb-9d1a-ee715344148a}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f132882f-d2f7-4b48-8b15-92f0bf512b99}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c68f8591-c0b7-4aa9-b432-7a3e954de6f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4c8f56e-0ae9-4089-a17d-b0cbc988c042}, !- Handle
  {f132882f-d2f7-4b48-8b15-92f0bf512b99}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {d6ee8d0e-fdb0-4f9e-96f9-739753807429}, !- Handle
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c68f8591-c0b7-4aa9-b432-7a3e954de6f8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bd4f31fc-fabe-4f54-a77a-38b123115a6f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d4ba2183-a713-4064-a088-f8a8b42f91bb}, !- Fixed Window Construction Name
  {36e593b3-34b5-49ed-b8e0-7a41ae449164}, !- Operable Window Construction Name
  {cacbf83f-7d1e-4d24-b793-54939e16b532}, !- Door Construction Name
  {23bb292b-edac-4aa5-a6b7-82a5a6589655}, !- Glass Door Construction Name
  {a0ff926c-2d4c-47b0-848c-94e6478321fd}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}, !- Tubular Daylight Dome Construction Name
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d4ba2183-a713-4064-a088-f8a8b42f91bb}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {a0e17808-636e-4275-83a3-7f29cbee963d}; !- Layer 1

OS:StandardsInformation:Construction,
  {e484c791-8f85-4c77-9abe-4fcd1b2b1250}, !- Handle
  {d4ba2183-a713-4064-a088-f8a8b42f91bb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a0e17808-636e-4275-83a3-7f29cbee963d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {36e593b3-34b5-49ed-b8e0-7a41ae449164}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {8cf7b179-68bd-4550-b269-91ca9f9c28de}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a5271bb-d173-47ce-9807-2af1821b26d2}, !- Handle
  {36e593b3-34b5-49ed-b8e0-7a41ae449164}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8cf7b179-68bd-4550-b269-91ca9f9c28de}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {cacbf83f-7d1e-4d24-b793-54939e16b532}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {c9ae8f48-2ee3-460b-98c2-fe51bfe81466}, !- Layer 1
  {d6ee8d0e-fdb0-4f9e-96f9-739753807429}; !- Layer 2

OS:StandardsInformation:Construction,
  {6af67fcf-94e5-4b35-80d9-ca5caaee1fa6}, !- Handle
  {cacbf83f-7d1e-4d24-b793-54939e16b532}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c9ae8f48-2ee3-460b-98c2-fe51bfe81466}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {23bb292b-edac-4aa5-a6b7-82a5a6589655}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ac29f01d-b75e-4f8d-876c-ad055d58eab8}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7804b08-200d-4411-a35b-a4a4128582e9}, !- Handle
  {23bb292b-edac-4aa5-a6b7-82a5a6589655}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {ac29f01d-b75e-4f8d-876c-ad055d58eab8}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {a0ff926c-2d4c-47b0-848c-94e6478321fd}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d6ee8d0e-fdb0-4f9e-96f9-739753807429}; !- Layer 1

OS:StandardsInformation:Construction,
  {414facfe-443f-419f-ac01-0ec77e631429}, !- Handle
  {a0ff926c-2d4c-47b0-848c-94e6478321fd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b9cf6230-dae7-4715-bdb7-fd213948cac4}; !- Layer 1

OS:StandardsInformation:Construction,
  {3d495329-dc5d-43d2-a116-cb0fa3ca6c56}, !- Handle
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b9cf6230-dae7-4715-bdb7-fd213948cac4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {85875e7b-bb2b-4db7-847b-6175e375dd3f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}, !- Fixed Window Construction Name
  {e5c8085c-f8f6-4a25-8ae8-42b594c44b6e}, !- Operable Window Construction Name
  {193c43cc-0638-48ef-9160-cac4bd03bcdc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {193c43cc-0638-48ef-9160-cac4bd03bcdc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fe63cb70-119c-44f5-a641-1c0e0617f93f}; !- Layer 1

OS:StandardsInformation:Construction,
  {04781406-19fc-4d80-8208-3828cff52faa}, !- Handle
  {193c43cc-0638-48ef-9160-cac4bd03bcdc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fe63cb70-119c-44f5-a641-1c0e0617f93f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {afa95353-bf41-421b-b375-ead2d4f04318}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fe63cb70-119c-44f5-a641-1c0e0617f93f}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6a49f29-dc8d-4f25-9b7c-025ffd0e56e0}, !- Handle
  {afa95353-bf41-421b-b375-ead2d4f04318}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Handle
  Always On Discrete,                     !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {bb21fde2-0bcb-449b-a633-5254f1b77ecb}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16a95757-75f3-4933-99c8-7dc41f144a31}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ed0d93a-4cb6-4c2c-92c2-c303217a59f0}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0b290bd-1f3f-4582-904e-c4dbc7d07d8c}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd0a2985-f091-4679-9cc5-49474d2e6fb2}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Infiltration, !- Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1118fa8e-e961-4c93-b1e5-5c005fdd3202}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {894545f3-294e-4cf8-b22b-5d275122aa27}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {825440ec-e9ad-4545-9270-c3f9c924fc5b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Infiltration, !- Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a7e4f09-32cc-4da3-90c0-0ebef9a8aa81}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40a70d5a-f473-46c9-9775-043e1f7f0ec4}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f98630d-163e-453c-95a3-06073bc40397}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Infiltration, !- Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e618871a-8f23-4da9-b882-e35b7fa69d1e}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Infiltration, !- Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3140765-48ed-44aa-a5c4-59e8471095a2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97cfcd60-eaa1-431e-b356-adabb9e04cb8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Infiltration, !- Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c9f81c0-f433-4eda-97b5-b96b1271e3d6}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a41082c-8288-4ff8-9e2f-d7200a968c1d}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cb839e6-87a8-412d-9838-8ef4d6c72c98}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d60e3131-ebe1-47fc-9a80-a27387298e96}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a37b1be6-e350-45ea-8a1a-f87277076f22}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5355e493-7758-433d-af45-9bafcde7d27b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Infiltration, !- Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c57511bb-2133-4875-8f77-84fd85673b12}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f39c264-b1d3-4c3e-a9ba-1595234d433d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c454cbd4-da24-4eea-86d4-c68395939227}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Infiltration, !- Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96dfe0ad-15b9-4779-85b7-0b119ff33f6b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space or SpaceType Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {9bc767c2-393a-4c39-aff1-b59d442ac2e1}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {d1d1bbfa-98df-401e-8cf7-35b33cf12123}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b0c6d72b-980f-4c43-aae3-b5f4da9a8fd6}, !- Default Day Schedule Name
  {50a10534-562e-4891-adfc-47f14ec404a0}, !- Summer Design Day Schedule Name
  {6ec3818c-e9c4-4e6f-8131-f99253e728db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0c6d72b-980f-4c43-aae3-b5f4da9a8fd6}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02125,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.159375,                               !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.095625,                               !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.053125,                               !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.06375,                                !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.06375,                                !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.010625,                               !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {cc299508-6a42-499d-9226-2f13bf7816ff}, !- Handle
  {d1d1bbfa-98df-401e-8cf7-35b33cf12123}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:48:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:48:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ec3818c-e9c4-4e6f-8131-f99253e728db}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50a10534-562e-4891-adfc-47f14ec404a0}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0169dd9-d108-4c4c-8534-a0b02b460b63}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {d1d1bbfa-98df-401e-8cf7-35b33cf12123}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {816e516a-aba6-4144-bd4a-b65f7baa9889}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {816e516a-aba6-4144-bd4a-b65f7baa9889}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.085,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.085,                                  !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02125,                                !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {bfbe2d6a-1857-46d4-b283-3216907477a6}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {d1d1bbfa-98df-401e-8cf7-35b33cf12123}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1576cd04-2cd8-48a4-a835-291a918169cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1576cd04-2cd8-48a4-a835-291a918169cc}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b778767e-a543-49be-b7d3-b0a81ed6b67f}, !- Handle
  Elevator Schedule 1,                    !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {dc924d8d-6628-4e1c-b279-d7d9c743a5fb}, !- Default Day Schedule Name
  {a67b85db-9f44-460a-a636-e1f28ef96bff}, !- Summer Design Day Schedule Name
  {734cef69-1657-4f25-baad-6a9eb4fcb2c4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05e67d93-299a-48db-b662-a3a9647fdfa4}, !- Handle
  {b778767e-a543-49be-b7d3-b0a81ed6b67f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:48:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:48:52 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.15937499999999999;                    !- Feature Value 7

OS:Schedule:Day,
  {dc924d8d-6628-4e1c-b279-d7d9c743a5fb}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00265625,                             !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0053125,                              !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00796875,                             !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.010625,                               !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.01328125,                             !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0159375,                              !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.01859375,                             !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02125,                                !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.02125,                                !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05578125,                             !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0903125,                              !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.12484375,                             !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.159375,                               !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.11953125,                             !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0796875,                              !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.03984375,                             !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0159375,                              !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.031875,                               !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0478125,                              !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.06375,                                !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0796875,                              !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.095625,                               !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.083671875,                            !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.07171875,                             !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.059765625,                            !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.0478125,                              !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.035859375,                            !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.02390625,                             !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.011953125,                            !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  15,                                     !- Hour 34
  0,                                      !- Minute 34
  0,                                      !- Value Until Time 34
  15,                                     !- Hour 35
  15,                                     !- Minute 35
  0.01328125,                             !- Value Until Time 35
  15,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0265625,                              !- Value Until Time 36
  15,                                     !- Hour 37
  45,                                     !- Minute 37
  0.03984375,                             !- Value Until Time 37
  16,                                     !- Hour 38
  0,                                      !- Minute 38
  0.053125,                               !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0584375,                              !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.06375,                                !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0478125,                              !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.031875,                               !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0159375,                              !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0159375,                              !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.031875,                               !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0478125,                              !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.06375,                                !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.0478125,                              !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.031875,                               !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.0159375,                              !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.00265625,                             !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0053125,                              !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0.00796875,                             !- Value Until Time 55
  20,                                     !- Hour 56
  30,                                     !- Minute 56
  0.010625,                               !- Value Until Time 56
  20,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00796875,                             !- Value Until Time 57
  21,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0053125,                              !- Value Until Time 58
  21,                                     !- Hour 59
  15,                                     !- Minute 59
  0.00265625,                             !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0,                                      !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0;                                      !- Value Until Time 61

OS:Schedule:Day,
  {a67b85db-9f44-460a-a636-e1f28ef96bff}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {734cef69-1657-4f25-baad-6a9eb4fcb2c4}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7074553-2237-493d-9aae-1128d8363b5e}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {b778767e-a543-49be-b7d3-b0a81ed6b67f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71c92d3c-7244-4ce9-81c9-43ac18bfffc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71c92d3c-7244-4ce9-81c9-43ac18bfffc9}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9ac5a55-00d1-479f-86ba-005132a7fb3a}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {b778767e-a543-49be-b7d3-b0a81ed6b67f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6a4f50b-c58e-49f2-82ed-89f742b4de63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {d6a4f50b-c58e-49f2-82ed-89f742b4de63}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0053125,                              !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.010625,                               !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0159375,                              !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.02125,                                !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0159375,                              !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.010625,                               !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0053125,                              !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.02125,                                !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0425,                                 !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.06375,                                !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.085,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.06375,                                !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.0425,                                 !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.02125,                                !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.02125,                                !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0425,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.06375,                                !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.085,                                  !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.06375,                                !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0425,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.02125,                                !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0053125,                              !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.010625,                               !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0159375,                              !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.02125,                                !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0159375,                              !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.010625,                               !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0053125,                              !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {cacda549-4d97-448f-95d1-2aa4b4d97282}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7befb6b1-1b7e-4804-82d8-d79dadac8896}, !- Default Day Schedule Name
  {aab1dc04-bc96-49f5-bf98-101d9d209274}, !- Summer Design Day Schedule Name
  {929fa591-fe53-4a8b-be65-62bd2b66a14a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c3f3b5ba-98d7-4fc0-918a-ec8d6b4f8cbc}, !- Handle
  {cacda549-4d97-448f-95d1-2aa4b4d97282}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:48:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:48:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7befb6b1-1b7e-4804-82d8-d79dadac8896}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {aab1dc04-bc96-49f5-bf98-101d9d209274}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {929fa591-fe53-4a8b-be65-62bd2b66a14a}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c0a2bda-d0df-45be-9b43-f835e5c9d495}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {cacda549-4d97-448f-95d1-2aa4b4d97282}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79c9db46-a594-4273-ba80-513a5831a80f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79c9db46-a594-4273-ba80-513a5831a80f}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdd27565-13fc-4f77-9c0b-4b9e6ccfc9c7}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {cacda549-4d97-448f-95d1-2aa4b4d97282}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {557614b0-8808-4b32-8d99-34237cc9d4c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {557614b0-8808-4b32-8d99-34237cc9d4c0}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {2f09ab7b-0e28-469f-8952-379904dca0c5}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9887042-fa72-4f03-ba50-5c672a1d3089}, !- Default Day Schedule Name
  {7d8ae000-3e9f-4e0f-8bbf-a374d9557a67}, !- Summer Design Day Schedule Name
  {00d3925c-321b-4828-abec-c5388271ba6d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {885eb167-e7ac-4b00-915d-793189cf25e7}, !- Handle
  {2f09ab7b-0e28-469f-8952-379904dca0c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:48:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:48:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e9887042-fa72-4f03-ba50-5c672a1d3089}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {7d8ae000-3e9f-4e0f-8bbf-a374d9557a67}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00d3925c-321b-4828-abec-c5388271ba6d}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84255a56-7616-4f2b-abe8-7e0ba66f499d}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {2f09ab7b-0e28-469f-8952-379904dca0c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {194a504f-652c-45c3-9ceb-a60758602753}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {194a504f-652c-45c3-9ceb-a60758602753}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d19e5ddc-4674-40ea-a1a6-e8a0535e088b}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {2f09ab7b-0e28-469f-8952-379904dca0c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {229c6eda-fce7-4284-ac91-94b432b567ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {229c6eda-fce7-4284-ac91-94b432b567ee}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {bb5d7256-ce98-440e-9fe1-7c151759c0ce}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {964ff2e4-ab12-4a9c-923e-ffb5e78aa72b}, !- Handle
  3 Elevator Lift Motors,                 !- Name
  {bb5d7256-ce98-440e-9fe1-7c151759c0ce}, !- Electric Equipment Definition Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space or SpaceType Name
  {b778767e-a543-49be-b7d3-b0a81ed6b67f}, !- Schedule Name
  3,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d63e3642-00db-4ae9-9485-0dced651fa12}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.18;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9b77dd51-7e54-49a0-a699-908d5642cbb9}, !- Handle
  Parking Areas and Drives,               !- Name
  {d63e3642-00db-4ae9-9485-0dced651fa12}, !- Exterior Lights Definition Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  121500,                                 !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {813d4f36-b29a-4038-9e1d-d938c8b1ebe7}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {28032d4c-4dc9-4eba-be9f-cb1571db293c}, !- Handle
  Building Facades,                       !- Name
  {813d4f36-b29a-4038-9e1d-d938c8b1ebe7}, !- Exterior Lights Definition Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11748.0494834958,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fc280608-6b0f-4084-918a-fa21402d8e85}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {7d109df6-826b-4926-b552-53260d7b88c8}, !- Handle
  Main Entries,                           !- Name
  {fc280608-6b0f-4084-918a-fa21402d8e85}, !- Exterior Lights Definition Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9db17a40-7748-49d7-8c11-135b8f8d89c4}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5dfe9722-728e-4aac-882f-2f490b76ed37}, !- Handle
  Other Doors,                            !- Name
  {9db17a40-7748-49d7-8c11-135b8f8d89c4}, !- Exterior Lights Definition Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {f6e993bf-fdec-426b-8104-2828a6d83f1f}, !- Default Day Schedule Name
  {e7818a03-d175-4c99-8325-60cf65eaeed4}, !- Summer Design Day Schedule Name
  {94862582-df37-4221-831f-fe8fde8a0f3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6e993bf-fdec-426b-8104-2828a6d83f1f}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.16,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.19,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.23,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.27,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.31,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.35,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.3575,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.365,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.3725,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.38,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.3825,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.385,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.39,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.43,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.47,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.495,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.52,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.545,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.57,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.555,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.5475,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.54,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.49,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.44,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.34,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.3375,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.335,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3325,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.33,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.3575,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.385,                                  !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4125,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.44,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.26,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.2475,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.235,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2225,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.21,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  45,                                     !- Minute 50
  0.195,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.18,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.165,                                  !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  18,                                     !- Hour 54
  45,                                     !- Minute 54
  0.155,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.16,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.165,                                  !- Value Until Time 56
  19,                                     !- Hour 57
  30,                                     !- Minute 57
  0.17,                                   !- Value Until Time 57
  19,                                     !- Hour 58
  45,                                     !- Minute 58
  0.1475,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  0,                                      !- Minute 59
  0.125,                                  !- Value Until Time 59
  20,                                     !- Hour 60
  15,                                     !- Minute 60
  0.1025,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  30,                                     !- Minute 61
  0.08,                                   !- Value Until Time 61
  20,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0725,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  0,                                      !- Minute 63
  0.065,                                  !- Value Until Time 63
  21,                                     !- Hour 64
  15,                                     !- Minute 64
  0.0575,                                 !- Value Until Time 64
  21,                                     !- Hour 65
  30,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.05,                                   !- Value Until Time 66
  22,                                     !- Hour 67
  15,                                     !- Minute 67
  0.04375,                                !- Value Until Time 67
  22,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0375,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  45,                                     !- Minute 69
  0.03125,                                !- Value Until Time 69
  23,                                     !- Hour 70
  0,                                      !- Minute 70
  0.025,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  15,                                     !- Minute 71
  0.01875,                                !- Value Until Time 71
  23,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0125,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  45,                                     !- Minute 73
  0.00625,                                !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0;                                      !- Value Until Time 74

OS:Schedule:Day,
  {e7818a03-d175-4c99-8325-60cf65eaeed4}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {94862582-df37-4221-831f-fe8fde8a0f3e}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {4785ae38-bc17-4cde-92c1-e579845cc8be}, !- Handle
  Schedule Rule 13,                       !- Name
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22c49865-94d1-4736-aec6-3df2a10caf90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22c49865-94d1-4736-aec6-3df2a10caf90}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:WaterUse:Connections,
  {2398e42b-cefa-43a5-81eb-5fabd74d3084}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.69gpm at 140F, !- Name
  {69ab4099-7eb4-40dd-a2b0-72d3b6196291}, !- Inlet Node Name
  {17bc7e2c-9841-4eea-b5c3-689899d33dfd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89f41a52-c701-4497-9a26-7c2b61f142a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1cf7987d-0f00-4b73-bd61-5df3c31e0b18}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.69gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.36312683467808e-05,                   !- Peak Flow Rate {m3/s}
  {ce6ad2bc-9a4f-4cae-bc6b-927399c3716c}, !- Target Temperature Schedule Name
  {5f699bff-eb9e-458b-ace4-fdacbd3019fe}, !- Sensible Fraction Schedule Name
  {3ced357c-f5f6-4f07-82a3-c9d67d7f4388}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f699bff-eb9e-458b-ace4-fdacbd3019fe}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {cc313b55-693d-48aa-ac95-0854e9718778}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc313b55-693d-48aa-ac95-0854e9718778}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ced357c-f5f6-4f07-82a3-c9d67d7f4388}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  {bb33d430-6099-4efb-a349-738ddc0bab2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb33d430-6099-4efb-a349-738ddc0bab2a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce6ad2bc-9a4f-4cae-bc6b-927399c3716c}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  {e8ce2354-3d98-4b6e-bb71-acfb2bf9f590}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8ce2354-3d98-4b6e-bb71-acfb2bf9f590}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {89f41a52-c701-4497-9a26-7c2b61f142a8}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Service Water Use 0.69gpm at 140F, !- Name
  {1cf7987d-0f00-4b73-bd61-5df3c31e0b18}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {059e2eab-302b-4e0b-b319-35cb87ee72e1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b759a307-fd4f-46d4-9147-fd1f27f409b2}, !- Plant Side Inlet Node Name
  {8b0235c8-6fac-460c-81dc-05514a82fbaf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {06b04e32-9c18-4c70-b448-626c9c7987eb}, !- Demand Side Inlet Node Name
  {1d6cf49d-435a-4229-a655-52d8cc465181}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cb477d09-6d9b-484c-b9fe-a8bc0ce40d11}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {50277866-a508-4a43-bd22-e9c1bb338283}, !- Demand Mixer Name
  {ba25438a-885c-4e4a-aaf9-2e8bc06faa7b}, !- Demand Splitter Name
  {e072f71f-aa5f-484f-915b-775e258c9cc4}, !- Supply Mixer Name
  {983def41-5969-49fb-9126-e42446aa79be}; !- Supply Splitter Name

OS:Node,
  {e92386d4-35cc-4965-b030-4f52c51eef3c}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {b759a307-fd4f-46d4-9147-fd1f27f409b2}, !- Inlet Port
  {e53caa2e-30a3-4b2b-beda-cc4ecf97543d}; !- Outlet Port

OS:Node,
  {059e2eab-302b-4e0b-b319-35cb87ee72e1}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {089db3bf-c125-4967-b7b8-0dd2c7ca9b04}, !- Inlet Port
  {8b0235c8-6fac-460c-81dc-05514a82fbaf}; !- Outlet Port

OS:Node,
  {61022402-eda9-47ad-b16c-e497b975762c}, !- Handle
  40gal NaturalGas Water Heater - 25kBtu/hr Supply Inlet Water Node, !- Name
  {130a89db-42b4-4a93-a9aa-f565e6acec50}, !- Inlet Port
  {d789d394-ce3e-43ba-ab63-1841889bbe05}; !- Outlet Port

OS:Connector:Mixer,
  {e072f71f-aa5f-484f-915b-775e258c9cc4}, !- Handle
  Connector Mixer 1,                      !- Name
  {64e7304b-f41e-49fc-b95d-8aefc762ced5}, !- Outlet Branch Name
  {407b40e4-f966-4e4a-88ce-fc637fd69268}, !- Inlet Branch Name 1
  {a7ce53d9-e74a-4728-8b25-ae9f024a4c04}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {983def41-5969-49fb-9126-e42446aa79be}, !- Handle
  Connector Splitter 1,                   !- Name
  {dcd57f01-b9da-4c1a-8441-6b3ab042681b}, !- Inlet Branch Name
  {130a89db-42b4-4a93-a9aa-f565e6acec50}, !- Outlet Branch Name 1
  {2101b027-9e84-4e26-a2a3-7f2618352e8d}; !- Outlet Branch Name 2

OS:Connection,
  {b759a307-fd4f-46d4-9147-fd1f27f409b2}, !- Handle
  {f0ed9e2b-55cc-41fb-963f-aae6c1d8ce6b}, !- Name
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Source Object
  14,                                     !- Outlet Port
  {e92386d4-35cc-4965-b030-4f52c51eef3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130a89db-42b4-4a93-a9aa-f565e6acec50}, !- Handle
  {aa46a166-dbb4-4656-8777-d95091c2868d}, !- Name
  {983def41-5969-49fb-9126-e42446aa79be}, !- Source Object
  3,                                      !- Outlet Port
  {61022402-eda9-47ad-b16c-e497b975762c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0235c8-6fac-460c-81dc-05514a82fbaf}, !- Handle
  {2f27b7ff-885b-4acb-8244-93bc1d5db2d1}, !- Name
  {059e2eab-302b-4e0b-b319-35cb87ee72e1}, !- Source Object
  3,                                      !- Outlet Port
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {40d133cc-d14b-434c-95ac-8a398ec0ef6b}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {06b04e32-9c18-4c70-b448-626c9c7987eb}, !- Inlet Port
  {8b9819a6-fff6-4cab-a73b-a79ac2d6c9a1}; !- Outlet Port

OS:Node,
  {1c6e9337-9c36-469f-81db-0972d988c87a}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {d274232c-4109-4d44-8b42-bcf421a765a5}, !- Inlet Port
  {1d6cf49d-435a-4229-a655-52d8cc465181}; !- Outlet Port

OS:Node,
  {d23c8046-543b-4438-a33c-c1bf61ee8616}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {978ab017-a07a-4b9e-b0e4-d5606eadcf9a}, !- Inlet Port
  {f2124c29-cba4-41fa-bdbd-6776aa37770d}; !- Outlet Port

OS:Connector:Mixer,
  {50277866-a508-4a43-bd22-e9c1bb338283}, !- Handle
  Connector Mixer 2,                      !- Name
  {54b6b9c5-1506-454c-b835-03eab0e84132}, !- Outlet Branch Name
  {d86835c0-62a3-4177-81f9-d36d88cec970}, !- Inlet Branch Name 1
  {131f0055-0d05-43f1-84e2-f40fc2131e4d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ba25438a-885c-4e4a-aaf9-2e8bc06faa7b}, !- Handle
  Connector Splitter 2,                   !- Name
  {516c1d13-1718-47f7-aa48-9b31a35c52d3}, !- Inlet Branch Name
  {978ab017-a07a-4b9e-b0e4-d5606eadcf9a}, !- Outlet Branch Name 1
  {32911a89-5327-4c0a-98e4-e30e99a0c787}; !- Outlet Branch Name 2

OS:Connection,
  {06b04e32-9c18-4c70-b448-626c9c7987eb}, !- Handle
  {8181ee67-ef22-45d9-9abd-e9c37b8e2582}, !- Name
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Source Object
  17,                                     !- Outlet Port
  {40d133cc-d14b-434c-95ac-8a398ec0ef6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978ab017-a07a-4b9e-b0e4-d5606eadcf9a}, !- Handle
  {b26fc8c2-3ae5-44f6-b494-52e9892d8b85}, !- Name
  {ba25438a-885c-4e4a-aaf9-2e8bc06faa7b}, !- Source Object
  3,                                      !- Outlet Port
  {d23c8046-543b-4438-a33c-c1bf61ee8616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6cf49d-435a-4229-a655-52d8cc465181}, !- Handle
  {a7de6fcf-9b09-436c-be7c-39821b6b5d7d}, !- Name
  {1c6e9337-9c36-469f-81db-0972d988c87a}, !- Source Object
  3,                                      !- Outlet Port
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6fa81558-241f-4532-b81b-5b0c67298450}, !- Handle
  {a13e2e02-9d4c-40de-80b0-14ab08f4da70}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cb477d09-6d9b-484c-b9fe-a8bc0ce40d11}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7d6c59c4-88a2-4370-a168-0a9c45fc9559}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0a667e40-eca1-45ab-b75e-e761c7f32fb7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7d6c59c4-88a2-4370-a168-0a9c45fc9559}, !- Schedule Type Limits Name
  {59cd4a2e-40c3-412f-a2f8-f2ab682b7801}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59cd4a2e-40c3-412f-a2f8-f2ab682b7801}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7d6c59c4-88a2-4370-a168-0a9c45fc9559}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3e4a1b8-c9b7-4a95-a258-a2c7bb9f9f56}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0a667e40-eca1-45ab-b75e-e761c7f32fb7}, !- Schedule Name
  {059e2eab-302b-4e0b-b319-35cb87ee72e1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c30442b0-b3cb-4f80-8724-751827977b31}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {e53caa2e-30a3-4b2b-beda-cc4ecf97543d}, !- Inlet Node Name
  {e8d4ce98-5937-4af3-a46b-1429da5c4122}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8746a3c2-654c-401a-bb3e-7b38fcd90a71}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e8d4ce98-5937-4af3-a46b-1429da5c4122}, !- Inlet Port
  {dcd57f01-b9da-4c1a-8441-6b3ab042681b}; !- Outlet Port

OS:Connection,
  {e53caa2e-30a3-4b2b-beda-cc4ecf97543d}, !- Handle
  {d7fef76a-b5c7-4351-81c8-d267edea7eb6}, !- Name
  {e92386d4-35cc-4965-b030-4f52c51eef3c}, !- Source Object
  3,                                      !- Outlet Port
  {c30442b0-b3cb-4f80-8724-751827977b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d4ce98-5937-4af3-a46b-1429da5c4122}, !- Handle
  {1b1eddb0-c7af-4326-a2b6-d4930e777f30}, !- Name
  {c30442b0-b3cb-4f80-8724-751827977b31}, !- Source Object
  3,                                      !- Outlet Port
  {8746a3c2-654c-401a-bb3e-7b38fcd90a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd57f01-b9da-4c1a-8441-6b3ab042681b}, !- Handle
  {a656db6f-93c0-42a2-aa10-608b671f644e}, !- Name
  {8746a3c2-654c-401a-bb3e-7b38fcd90a71}, !- Source Object
  3,                                      !- Outlet Port
  {983def41-5969-49fb-9126-e42446aa79be}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {705b5045-06bf-4e9f-a9c4-64add87ad0f0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ea5f2b55-11a0-496c-9dea-2740fa0b9287}, !- Handle
  40gal NaturalGas Water Heater - 25kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {0a667e40-eca1-45ab-b75e-e761c7f32fb7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  7278.20550330452,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {158ad160-2427-419e-b512-9108a948a01b}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d789d394-ce3e-43ba-ab63-1841889bbe05}, !- Use Side Inlet Node Name
  {aacbb515-b92b-48e1-bff8-a16087d12f67}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {158ad160-2427-419e-b512-9108a948a01b}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {705b5045-06bf-4e9f-a9c4-64add87ad0f0}, !- Schedule Type Limits Name
  {7fa0c3ad-167b-42be-a6b2-d1d658aa83d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fa0c3ad-167b-42be-a6b2-d1d658aa83d4}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {705b5045-06bf-4e9f-a9c4-64add87ad0f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f6cd29c6-738e-446f-ab21-7e389556edfe}, !- Handle
  40gal NaturalGas Water Heater - 25kBtu/hr Supply Outlet Water Node, !- Name
  {aacbb515-b92b-48e1-bff8-a16087d12f67}, !- Inlet Port
  {407b40e4-f966-4e4a-88ce-fc637fd69268}; !- Outlet Port

OS:Connection,
  {d789d394-ce3e-43ba-ab63-1841889bbe05}, !- Handle
  {d52214a9-2553-46c2-8bdc-e098d6cd24e9}, !- Name
  {61022402-eda9-47ad-b16c-e497b975762c}, !- Source Object
  3,                                      !- Outlet Port
  {ea5f2b55-11a0-496c-9dea-2740fa0b9287}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {aacbb515-b92b-48e1-bff8-a16087d12f67}, !- Handle
  {b546e873-272e-437a-a3b1-28e7fbfe7c43}, !- Name
  {ea5f2b55-11a0-496c-9dea-2740fa0b9287}, !- Source Object
  32,                                     !- Outlet Port
  {f6cd29c6-738e-446f-ab21-7e389556edfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407b40e4-f966-4e4a-88ce-fc637fd69268}, !- Handle
  {69880365-d017-4086-892c-501ed57f5024}, !- Name
  {f6cd29c6-738e-446f-ab21-7e389556edfe}, !- Source Object
  3,                                      !- Outlet Port
  {e072f71f-aa5f-484f-915b-775e258c9cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3cafd026-72a9-4f74-9fc4-e3af4de35767}, !- Handle
  {ea5f2b55-11a0-496c-9dea-2740fa0b9287}; !- Object Name

OS:Schedule:Ruleset,
  {64d0a070-2c5d-4368-b96b-122c6f0ee9dd}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  {f0bed2db-2cad-4eb1-8cf2-d230c0c63761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0bed2db-2cad-4eb1-8cf2-d230c0c63761}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {097dcc61-c757-4f79-8a3e-55f8fd9003dd}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  {a5669bd2-73b8-421e-9b27-d8d1ffdf9050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5669bd2-73b8-421e-9b27-d8d1ffdf9050}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {3d5f35d2-b307-4212-a5e8-c54cf9959d5d}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9ea4fb7-1faf-4b56-b697-e040c01f9af1}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {ad00664d-d202-435c-9ed6-585fc541371d}, !- Layer 1
  {3d5f35d2-b307-4212-a5e8-c54cf9959d5d}; !- Layer 2

OS:Material,
  {ad00664d-d202-435c-9ed6-585fc541371d}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {bced909f-808f-4964-8558-f933fd16e265}, !- Handle
  Office Shared Service Water Loop Pipe 356.22776601683796ft, !- Name
  {c9ea4fb7-1faf-4b56-b697-e040c01f9af1}, !- Construction
  {8b9819a6-fff6-4cab-a73b-a79ac2d6c9a1}, !- Fluid Inlet Node
  {4b9d8c84-9f84-47da-a0e7-d2a376da84dd}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {64d0a070-2c5d-4368-b96b-122c6f0ee9dd}, !- Ambient Temperature Schedule
  {097dcc61-c757-4f79-8a3e-55f8fd9003dd}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  108.578223081932;                       !- Pipe Length {m}

OS:Node,
  {fee528f2-3676-4257-a15d-22bb8eedb964}, !- Handle
  Office Shared Service Water Loop Pipe 356.22776601683796ft Outlet Water Node, !- Name
  {4b9d8c84-9f84-47da-a0e7-d2a376da84dd}, !- Inlet Port
  {516c1d13-1718-47f7-aa48-9b31a35c52d3}; !- Outlet Port

OS:Connection,
  {8b9819a6-fff6-4cab-a73b-a79ac2d6c9a1}, !- Handle
  {85a25e9e-13a3-4069-8904-1ec9b3de9005}, !- Name
  {40d133cc-d14b-434c-95ac-8a398ec0ef6b}, !- Source Object
  3,                                      !- Outlet Port
  {bced909f-808f-4964-8558-f933fd16e265}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b9d8c84-9f84-47da-a0e7-d2a376da84dd}, !- Handle
  {ced2fcbd-aac2-47cb-9dcc-8268aac9b545}, !- Name
  {bced909f-808f-4964-8558-f933fd16e265}, !- Source Object
  4,                                      !- Outlet Port
  {fee528f2-3676-4257-a15d-22bb8eedb964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516c1d13-1718-47f7-aa48-9b31a35c52d3}, !- Handle
  {5d77cd61-918f-4431-b92a-4cf54523d195}, !- Name
  {fee528f2-3676-4257-a15d-22bb8eedb964}, !- Source Object
  3,                                      !- Outlet Port
  {ba25438a-885c-4e4a-aaf9-2e8bc06faa7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7446477-449f-4cb2-9e8d-d5f1f0c321bb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {399651bd-3a29-4b8c-adfb-454d5b6548a4}, !- Inlet Node Name
  {03496634-fdf9-4d28-83d7-0fed3a026bf2}; !- Outlet Node Name

OS:Node,
  {ce9d639f-4b82-4994-b1aa-5316dc1ad1df}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2101b027-9e84-4e26-a2a3-7f2618352e8d}, !- Inlet Port
  {399651bd-3a29-4b8c-adfb-454d5b6548a4}; !- Outlet Port

OS:Connection,
  {2101b027-9e84-4e26-a2a3-7f2618352e8d}, !- Handle
  {e0efd4e7-ae59-4245-b611-3d4bc2899b45}, !- Name
  {983def41-5969-49fb-9126-e42446aa79be}, !- Source Object
  4,                                      !- Outlet Port
  {ce9d639f-4b82-4994-b1aa-5316dc1ad1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24e44949-10b3-443b-8ca1-d0699bdcc1b3}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {03496634-fdf9-4d28-83d7-0fed3a026bf2}, !- Inlet Port
  {a7ce53d9-e74a-4728-8b25-ae9f024a4c04}; !- Outlet Port

OS:Connection,
  {399651bd-3a29-4b8c-adfb-454d5b6548a4}, !- Handle
  {459e86d5-b90a-4e9e-b2c9-54ca13a9196e}, !- Name
  {ce9d639f-4b82-4994-b1aa-5316dc1ad1df}, !- Source Object
  3,                                      !- Outlet Port
  {d7446477-449f-4cb2-9e8d-d5f1f0c321bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03496634-fdf9-4d28-83d7-0fed3a026bf2}, !- Handle
  {08a362d5-0393-4c0d-af7e-9b95de80675f}, !- Name
  {d7446477-449f-4cb2-9e8d-d5f1f0c321bb}, !- Source Object
  3,                                      !- Outlet Port
  {24e44949-10b3-443b-8ca1-d0699bdcc1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ce53d9-e74a-4728-8b25-ae9f024a4c04}, !- Handle
  {9ad5c2ae-a996-46b9-940f-f47463fe7863}, !- Name
  {24e44949-10b3-443b-8ca1-d0699bdcc1b3}, !- Source Object
  3,                                      !- Outlet Port
  {e072f71f-aa5f-484f-915b-775e258c9cc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f9e3dfc-282f-445e-a346-935b4caf2a3b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f2124c29-cba4-41fa-bdbd-6776aa37770d}, !- Inlet Node Name
  {782690e3-6931-4535-b55c-b36e4c6ebeef}; !- Outlet Node Name

OS:Node,
  {6ae2e773-e1b5-4986-9f0e-201747209b36}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {782690e3-6931-4535-b55c-b36e4c6ebeef}, !- Inlet Port
  {d86835c0-62a3-4177-81f9-d36d88cec970}; !- Outlet Port

OS:Connection,
  {f2124c29-cba4-41fa-bdbd-6776aa37770d}, !- Handle
  {000fab29-c75f-479a-b1b9-e310690ed205}, !- Name
  {d23c8046-543b-4438-a33c-c1bf61ee8616}, !- Source Object
  3,                                      !- Outlet Port
  {8f9e3dfc-282f-445e-a346-935b4caf2a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782690e3-6931-4535-b55c-b36e4c6ebeef}, !- Handle
  {6f4977e1-87d4-47de-9411-6adab1448fdb}, !- Name
  {8f9e3dfc-282f-445e-a346-935b4caf2a3b}, !- Source Object
  3,                                      !- Outlet Port
  {6ae2e773-e1b5-4986-9f0e-201747209b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86835c0-62a3-4177-81f9-d36d88cec970}, !- Handle
  {b625bed2-c59e-411e-a507-22952fbafcba}, !- Name
  {6ae2e773-e1b5-4986-9f0e-201747209b36}, !- Source Object
  3,                                      !- Outlet Port
  {50277866-a508-4a43-bd22-e9c1bb338283}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb9c63ea-5fc3-47c9-b479-1e2f4fe46bad}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {2e97d0bc-595b-478e-9002-dfdc2e2998ee}, !- Inlet Node Name
  {089db3bf-c125-4967-b7b8-0dd2c7ca9b04}; !- Outlet Node Name

OS:Node,
  {5a25a0be-eabc-474e-8dbd-e1ff1625a27f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {64e7304b-f41e-49fc-b95d-8aefc762ced5}, !- Inlet Port
  {2e97d0bc-595b-478e-9002-dfdc2e2998ee}; !- Outlet Port

OS:Connection,
  {64e7304b-f41e-49fc-b95d-8aefc762ced5}, !- Handle
  {d5410043-e64f-4e03-a742-f318e5c37171}, !- Name
  {e072f71f-aa5f-484f-915b-775e258c9cc4}, !- Source Object
  2,                                      !- Outlet Port
  {5a25a0be-eabc-474e-8dbd-e1ff1625a27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e97d0bc-595b-478e-9002-dfdc2e2998ee}, !- Handle
  {b585dcbd-ba90-4a2f-8b61-953c293b44d0}, !- Name
  {5a25a0be-eabc-474e-8dbd-e1ff1625a27f}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c63ea-5fc3-47c9-b479-1e2f4fe46bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089db3bf-c125-4967-b7b8-0dd2c7ca9b04}, !- Handle
  {73c6abe7-3c99-4346-9069-b5b87fbc0843}, !- Name
  {eb9c63ea-5fc3-47c9-b479-1e2f4fe46bad}, !- Source Object
  3,                                      !- Outlet Port
  {059e2eab-302b-4e0b-b319-35cb87ee72e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {92b10dee-ea98-42c6-945e-61d397f6ecef}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ccf1b02e-559e-41a8-b52c-5fd1fc7a3ebd}, !- Inlet Node Name
  {d274232c-4109-4d44-8b42-bcf421a765a5}; !- Outlet Node Name

OS:Node,
  {fa616c71-918d-4b8d-b0ac-d587a1ca1b2e}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {54b6b9c5-1506-454c-b835-03eab0e84132}, !- Inlet Port
  {ccf1b02e-559e-41a8-b52c-5fd1fc7a3ebd}; !- Outlet Port

OS:Connection,
  {54b6b9c5-1506-454c-b835-03eab0e84132}, !- Handle
  {ab69c689-59d4-4169-b8c6-7c6ed0c1c7a5}, !- Name
  {50277866-a508-4a43-bd22-e9c1bb338283}, !- Source Object
  2,                                      !- Outlet Port
  {fa616c71-918d-4b8d-b0ac-d587a1ca1b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf1b02e-559e-41a8-b52c-5fd1fc7a3ebd}, !- Handle
  {27404d36-c06f-45cd-a331-5eca10716b1f}, !- Name
  {fa616c71-918d-4b8d-b0ac-d587a1ca1b2e}, !- Source Object
  3,                                      !- Outlet Port
  {92b10dee-ea98-42c6-945e-61d397f6ecef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d274232c-4109-4d44-8b42-bcf421a765a5}, !- Handle
  {41e849b0-fb06-43e5-9a2d-6dae8a2562d3}, !- Name
  {92b10dee-ea98-42c6-945e-61d397f6ecef}, !- Source Object
  3,                                      !- Outlet Port
  {1c6e9337-9c36-469f-81db-0972d988c87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4ac9ec8-eeef-4f26-a26b-125dd7bc5115}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.69gpm at 140F Inlet Water Node, !- Name
  {32911a89-5327-4c0a-98e4-e30e99a0c787}, !- Inlet Port
  {69ab4099-7eb4-40dd-a2b0-72d3b6196291}; !- Outlet Port

OS:Connection,
  {32911a89-5327-4c0a-98e4-e30e99a0c787}, !- Handle
  {22a0a74b-a738-453c-a49c-34aa600bf1c7}, !- Name
  {ba25438a-885c-4e4a-aaf9-2e8bc06faa7b}, !- Source Object
  4,                                      !- Outlet Port
  {e4ac9ec8-eeef-4f26-a26b-125dd7bc5115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ef862cc-ad50-4292-bdda-1a9f2b71606a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 WUC 0.69gpm at 140F Outlet Water Node, !- Name
  {17bc7e2c-9841-4eea-b5c3-689899d33dfd}, !- Inlet Port
  {131f0055-0d05-43f1-84e2-f40fc2131e4d}; !- Outlet Port

OS:Connection,
  {69ab4099-7eb4-40dd-a2b0-72d3b6196291}, !- Handle
  {96fc043b-eba3-4795-80e0-57d8e311d0a3}, !- Name
  {e4ac9ec8-eeef-4f26-a26b-125dd7bc5115}, !- Source Object
  3,                                      !- Outlet Port
  {2398e42b-cefa-43a5-81eb-5fabd74d3084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bc7e2c-9841-4eea-b5c3-689899d33dfd}, !- Handle
  {022b1315-49bd-4271-95b2-e76d13cdcc5f}, !- Name
  {2398e42b-cefa-43a5-81eb-5fabd74d3084}, !- Source Object
  3,                                      !- Outlet Port
  {8ef862cc-ad50-4292-bdda-1a9f2b71606a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {131f0055-0d05-43f1-84e2-f40fc2131e4d}, !- Handle
  {2673e6e2-a81f-4303-8781-ab3179c7f3f9}, !- Name
  {8ef862cc-ad50-4292-bdda-1a9f2b71606a}, !- Source Object
  3,                                      !- Outlet Port
  {50277866-a508-4a43-bd22-e9c1bb338283}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {83c228ab-a167-4574-9b49-cef222d3424a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  {1e94eef2-ca6f-40d9-a285-fcac930df6fb}, !- Default Day Schedule Name
  {15ed2a77-6522-4006-899e-69a257603723}, !- Summer Design Day Schedule Name
  {650486df-9c28-43fd-985f-272c1482f263}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e94eef2-ca6f-40d9-a285-fcac930df6fb}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5f8ece23-d897-48c5-ab1c-1e51bdcf39e4}, !- Handle
  Schedule Rule 14,                       !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf841860-5d5b-42f2-a80c-37a7a6ee4c1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf841860-5d5b-42f2-a80c-37a7a6ee4c1a}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {15ed2a77-6522-4006-899e-69a257603723}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {78eca666-3c40-40a7-8bea-3f2ac7cf2adc}, !- Handle
  Schedule Rule 15,                       !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6700e051-840e-4869-b34b-f09d1f3e88e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6700e051-840e-4869-b34b-f09d1f3e88e2}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {650486df-9c28-43fd-985f-272c1482f263}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac901dfb-2473-47f2-80fc-93ca31346362}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  {4c646f15-da5b-4d48-a9c7-2c608818e00e}, !- Default Day Schedule Name
  {bd404ca4-0036-452a-ac15-fca5e4bd53a3}, !- Summer Design Day Schedule Name
  {667b00a3-a2a2-4927-ad38-cf04a1856be2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c646f15-da5b-4d48-a9c7-2c608818e00e}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bd404ca4-0036-452a-ac15-fca5e4bd53a3}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {65846556-72b0-43d7-ab8e-3f1cf97c0c02}, !- Handle
  Schedule Rule 16,                       !- Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00098b5d-6945-47e5-b058-a5f2132fc311}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00098b5d-6945-47e5-b058-a5f2132fc311}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {667b00a3-a2a2-4927-ad38-cf04a1856be2}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {53a8d357-b956-4db8-8a38-62374d8e713f}, !- Handle
  Schedule Rule 17,                       !- Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6396cde-6ae7-438c-950a-f27fdf0a5916}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6396cde-6ae7-438c-950a-f27fdf0a5916}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c7a3c9fe-55a9-420b-a1f7-e3bdb2b24d52}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dddfd2a-8079-475c-b42b-8de10969535b}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18ab5fe8-ff16-43e8-a4b3-40b30064fbca}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e005a6d5-ae2c-45b7-8144-2df68373629f}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c32c6c4-d1f2-480c-8d01-d5200b059a0e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b1ba4e4-8a5d-4632-ac02-f9a9487d6dde}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b07eee5-161e-4f67-a7d9-0f013e742cba}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56ed67f5-51bb-4102-96de-6025017eae2d}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {606b83bb-d4e5-43ee-b49e-7276034b1ae9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d9acaeb-ffbf-4c34-a4d0-1f00c7bad74e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {84fbcee8-1e59-4e39-a03d-6245f989ef84}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f4a564d-4463-4874-b82c-d40a2b0b12f9}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78bd3e69-34a0-4e96-9592-fa976c4461b4}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {825e3ac5-1152-47be-a4f0-9a96d303de77}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86916125-bdf1-4aa4-a294-c627709da1cd}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ee37934-e718-4628-8d03-47d11f3dbde2}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09eda63b-a6f0-43fc-b8b5-83d041b67432}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb76af72-f7f4-45db-b047-2f5665f94263}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c1cbedc-631d-4819-a2c8-de6709f3dbaa}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56065c60-df5a-43f4-9838-4a89d0afdced}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b49e05c-b7cb-4780-815f-2da40737a10e}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce731f3-4ff8-4363-815e-cd4ac39c3bac}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf42f314-8372-4e7f-8582-f31e9df6e997}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ad355b5-671b-48b8-bde3-c4682c633288}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 24, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a89d8052-43e2-425e-820c-2bbb20f75c22}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 25, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7910a52-2e5f-4dc2-9094-30eb21b4f68a}, !- Handle
  Office WholeBuilding - Md Office - ComStock DOE Ref Pre-1980 Thermostat 26, !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Heating Setpoint Temperature Schedule Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- Handle
  9 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {678c4670-dc37-4253-8a70-89a39be6c137}, !- Availability Schedule
  {e2674f26-d39d-4ed0-be72-e93ab0a82333}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {596d08bd-3b80-4138-913d-bca6439215ed}, !- Supply Side Inlet Node Name
  {51f8c967-40ba-420e-aa59-e86b274280d2}, !- Demand Side Outlet Node Name
  {51ed0c07-18ef-4b8d-b96e-c66f846a6737}, !- Demand Side Inlet Node A
  {71fe8c4a-9835-4c10-bb37-7279bfc5e2af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Demand Mixer Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f29ea93-4d91-467e-8859-8c8f0f00c90c}, !- Handle
  9 Zone DOAS Supply Inlet Node,          !- Name
  {596d08bd-3b80-4138-913d-bca6439215ed}, !- Inlet Port
  {be8c6ddb-c395-4cc3-9d4f-3e3764df6996}; !- Outlet Port

OS:Node,
  {8cbd8655-2b32-42c2-804d-da6dfea187be}, !- Handle
  9 Zone DOAS Supply Outlet Node,         !- Name
  {8cd4415f-474b-4540-a585-b9ac457af1a0}, !- Inlet Port
  {71fe8c4a-9835-4c10-bb37-7279bfc5e2af}; !- Outlet Port

OS:Connection,
  {596d08bd-3b80-4138-913d-bca6439215ed}, !- Handle
  {04e4e198-08cd-4c04-b8f2-19ecc62c5565}, !- Name
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- Source Object
  8,                                      !- Outlet Port
  {3f29ea93-4d91-467e-8859-8c8f0f00c90c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fe8c4a-9835-4c10-bb37-7279bfc5e2af}, !- Handle
  {1edfd3aa-6ed0-4da5-a05a-eef34ed22055}, !- Name
  {8cbd8655-2b32-42c2-804d-da6dfea187be}, !- Source Object
  3,                                      !- Outlet Port
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f34964f3-5c30-45c9-9215-e977123d9c29}, !- Handle
  9 Zone DOAS Demand Inlet Node,          !- Name
  {51ed0c07-18ef-4b8d-b96e-c66f846a6737}, !- Inlet Port
  {92c3a116-6393-476a-88ef-74f2260fa776}; !- Outlet Port

OS:Node,
  {6243e5ba-fa80-4ddb-9879-ebc5487d8f8d}, !- Handle
  9 Zone DOAS Demand Outlet Node,         !- Name
  {aa6651fe-a367-4c4e-8d78-dc5771a40ece}, !- Inlet Port
  {51f8c967-40ba-420e-aa59-e86b274280d2}; !- Outlet Port

OS:Node,
  {25208907-5e02-46d1-853f-02c91c3e621a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b4a3cd11-2e6b-4f23-930b-48921a5a62c0}, !- Inlet Port
  {08a6cdb4-cd23-4ca8-b04b-a87d6d52ea88}; !- Outlet Port

OS:Connection,
  {51ed0c07-18ef-4b8d-b96e-c66f846a6737}, !- Handle
  {a96b7ec5-19d4-4544-a806-20a73351444d}, !- Name
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- Source Object
  10,                                     !- Outlet Port
  {f34964f3-5c30-45c9-9215-e977123d9c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f8c967-40ba-420e-aa59-e86b274280d2}, !- Handle
  {0f201ff3-2439-4d5d-b0e7-f4cf3dd25954}, !- Name
  {6243e5ba-fa80-4ddb-9879-ebc5487d8f8d}, !- Source Object
  3,                                      !- Outlet Port
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {92c3a116-6393-476a-88ef-74f2260fa776}, !- Inlet Node Name
  {50f35f13-cf13-4c88-8f85-ffbc13cc61c7}, !- Outlet Node Name 1
  {5646eaf0-e22c-4f52-acea-73fc68b81031}, !- Outlet Node Name 2
  {4104fe26-2d94-4b5f-8b7d-551e96ffe19c}, !- Outlet Node Name 3
  {064b6ce7-4058-4596-9aed-980cec34ce44}, !- Outlet Node Name 4
  {aa150e78-855f-425e-8f35-f8aae3fae960}, !- Outlet Node Name 5
  {8a0bb46c-e762-42e7-9dd9-bf0e829e2b5e}, !- Outlet Node Name 6
  {aca7304d-1a5c-4de4-8000-b34e99e45711}, !- Outlet Node Name 7
  {b5fe178d-c5c6-4cfa-815b-a9c0b3b1b45a}, !- Outlet Node Name 8
  {c46c047b-09b4-476f-968a-be526ed967e6}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa6651fe-a367-4c4e-8d78-dc5771a40ece}, !- Outlet Node Name
  {196fef49-143e-4bca-a936-4a144bf4a36c}, !- Inlet Node Name 1
  {e3d44704-2a0d-4be7-8558-9234b9f84a2d}, !- Inlet Node Name 2
  {52f534b2-915c-4b65-a9f6-746d936da0fd}, !- Inlet Node Name 3
  {c94b798f-6dd0-49f7-85e1-a84f66502170}, !- Inlet Node Name 4
  {3a7b481f-c7e1-415c-b5a3-ab315801438c}, !- Inlet Node Name 5
  {2a572df4-919a-4e22-810d-deeee63adff9}, !- Inlet Node Name 6
  {a02a0de2-26f4-44dc-81f9-beda066e0dd4}, !- Inlet Node Name 7
  {2373d804-f701-48ee-b925-db85b5b049d9}, !- Inlet Node Name 8
  {80799a36-b641-4516-8569-ed24c95f338a}; !- Inlet Node Name 9

OS:Connection,
  {92c3a116-6393-476a-88ef-74f2260fa776}, !- Handle
  {80be2305-af78-46e6-9ca6-3f8c6c264472}, !- Name
  {f34964f3-5c30-45c9-9215-e977123d9c29}, !- Source Object
  3,                                      !- Outlet Port
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6651fe-a367-4c4e-8d78-dc5771a40ece}, !- Handle
  {5bef3c1a-c6ab-4899-b46c-615ab63c83fc}, !- Name
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Source Object
  2,                                      !- Outlet Port
  {6243e5ba-fa80-4ddb-9879-ebc5487d8f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b4d7b21-2e71-41e5-9679-08d941fc1658}, !- Handle
  {6629ec3f-75b1-414e-93a8-bbb3b9ec77bb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e2674f26-d39d-4ed0-be72-e93ab0a82333}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7ea01da6-4089-4fb9-ab90-91a03a416de0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6259b188-0f04-40c5-b3b6-239c7869b0e2}, !- Handle
  DOAS Supply Fan,                        !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5b74f51d-f163-40f4-a6bc-a61fe8fcf759}, !- Air Inlet Node Name
  {8cd4415f-474b-4540-a585-b9ac457af1a0}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {8cd4415f-474b-4540-a585-b9ac457af1a0}, !- Handle
  {1e931ea0-4d08-48ae-a37e-e7c35a05d6b1}, !- Name
  {6259b188-0f04-40c5-b3b6-239c7869b0e2}, !- Source Object
  9,                                      !- Outlet Port
  {8cbd8655-2b32-42c2-804d-da6dfea187be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {880796b1-cdd7-4ab0-88c1-3c1615e31ff7}, !- Handle
  9 Zone DOAS Backup Htg Coil,            !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {feaf4746-9597-4f9e-9288-9cbba2e04d3e}, !- Air Inlet Node Name
  {be97f577-91ed-4805-a2cc-78c815017ff1}; !- Air Outlet Node Name

OS:Node,
  {4724597e-abcb-4885-a687-5573501da888}, !- Handle
  9 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {be97f577-91ed-4805-a2cc-78c815017ff1}, !- Inlet Port
  {5b74f51d-f163-40f4-a6bc-a61fe8fcf759}; !- Outlet Port

OS:Connection,
  {be97f577-91ed-4805-a2cc-78c815017ff1}, !- Handle
  {723bb371-fc26-4fe2-a7a9-c44dbfad8dd1}, !- Name
  {880796b1-cdd7-4ab0-88c1-3c1615e31ff7}, !- Source Object
  6,                                      !- Outlet Port
  {4724597e-abcb-4885-a687-5573501da888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b74f51d-f163-40f4-a6bc-a61fe8fcf759}, !- Handle
  {ee8e229b-9f14-4676-a986-e79911d5e926}, !- Name
  {4724597e-abcb-4885-a687-5573501da888}, !- Source Object
  3,                                      !- Outlet Port
  {6259b188-0f04-40c5-b3b6-239c7869b0e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {05069c24-4490-4168-b61c-64f26674fdfe}, !- Handle
  9 Zone DOAS Htg Coil 100 Clg kBtu/hr 3.2COPH 100 Clg kBtu/hr 3.2COPH, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.44574681398549,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f2dbc935-7087-4344-ad1b-0b774d9e7c5b}, !- Air Inlet Node Name
  {fbd35a8c-701f-4132-9f6b-f40dd178dc86}, !- Air Outlet Node Name
  {b2b8fe6d-b5d8-4e30-90b1-c4d84da2388d}, !- Total Heating Capacity Function of Temperature Curve Name
  {8efda8b5-5df9-43af-b43c-f25eb247975d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {43cce754-0f50-43fd-a4b8-b979f5ea3211}, !- Energy Input Ratio Function of Temperature Curve Name
  {b33b7c4a-7f1f-40b7-8f9b-a8d554307a95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa5e198c-a882-441a-9fd0-4059537e4e1a}, !- Part Load Fraction Correlation Curve Name
  {882dc09a-f65e-4566-88cd-54b9f3f7bfc9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {1e487ee3-e183-4481-afa8-ed6e14653534}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {992e51e7-1fc3-44d0-bcbf-823003dc2dbf}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e0532e71-c600-481c-94fb-b044013690a6}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {45b579ed-076d-4445-9f57-9e54e00aa730}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e0be4859-62e3-4c59-a194-626fa40680ad}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9323b290-f1fd-418a-971c-91412eef3a99}, !- Handle
  9 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {fbd35a8c-701f-4132-9f6b-f40dd178dc86}, !- Inlet Port
  {feaf4746-9597-4f9e-9288-9cbba2e04d3e}; !- Outlet Port

OS:Connection,
  {fbd35a8c-701f-4132-9f6b-f40dd178dc86}, !- Handle
  {ede314ae-bc38-4eb9-9168-609814019d3a}, !- Name
  {05069c24-4490-4168-b61c-64f26674fdfe}, !- Source Object
  8,                                      !- Outlet Port
  {9323b290-f1fd-418a-971c-91412eef3a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feaf4746-9597-4f9e-9288-9cbba2e04d3e}, !- Handle
  {89adc700-28a3-4665-ab49-416e450d3e83}, !- Name
  {9323b290-f1fd-418a-971c-91412eef3a99}, !- Source Object
  3,                                      !- Outlet Port
  {880796b1-cdd7-4ab0-88c1-3c1615e31ff7}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {d7008451-004d-4763-a9ac-c63b45c8b072}, !- Handle
  9 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {071b6304-11c3-4d6c-b164-54cd123d82aa}, !- Handle
  9 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d513d749-7ae6-4e8a-9b03-368e24f398eb}, !- Handle
  9 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5eaf538e-57f8-42e0-8b80-eb22e633df2f}, !- Handle
  9 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f939f1e6-e2ff-4b11-9d61-83e35f263709}, !- Handle
  9 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {882dc09a-f65e-4566-88cd-54b9f3f7bfc9}, !- Handle
  9 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {dc4aa653-8495-454d-b0f3-e5b9065c4607}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil 100kBtu/hr 9.63EER 100kBtu/hr 8.9EER, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {656a9e28-7dc1-44b4-8fb9-fef0edf0bdcf}, !- Air Inlet Node Name
  {d12dd333-c1d7-4cdf-ac2e-b13901870205}, !- Air Outlet Node Name
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37007f4e-ec57-4fd3-9464-9b1ad97006ea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ad320ab-baa0-44cb-8218-887f39adc53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c43919c1-8b1d-4acc-b253-ec58f80b4f87}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {23340f71-20ce-48ce-8ee4-00b54b5c6756}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7f22ed0-bff3-48b9-833a-839ce3074024}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea3f3a11-37c0-44ad-aafd-ba24942031e4}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1eb2e269-81c4-40c5-9639-2a4b518ee8fa}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {33ed1eda-bef2-476f-8b2d-d4fabf6bcc44}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8182c31a-3184-4d91-a20d-65107c8b3a69}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {383fc79c-e827-4208-89b0-05c7d707bc7d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {9b5b038d-8e79-4918-a576-a55f733f373f}, !- Handle
  9 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {d12dd333-c1d7-4cdf-ac2e-b13901870205}, !- Inlet Port
  {f2dbc935-7087-4344-ad1b-0b774d9e7c5b}; !- Outlet Port

OS:Connection,
  {d12dd333-c1d7-4cdf-ac2e-b13901870205}, !- Handle
  {8029b8b9-3660-479e-8cc0-ce8bec780149}, !- Name
  {dc4aa653-8495-454d-b0f3-e5b9065c4607}, !- Source Object
  8,                                      !- Outlet Port
  {9b5b038d-8e79-4918-a576-a55f733f373f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2dbc935-7087-4344-ad1b-0b774d9e7c5b}, !- Handle
  {abcc5418-a0bb-41d2-8a1a-5e1d1b934131}, !- Name
  {9b5b038d-8e79-4918-a576-a55f733f373f}, !- Source Object
  3,                                      !- Outlet Port
  {05069c24-4490-4168-b61c-64f26674fdfe}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9846c42c-e974-4f19-b91c-9335c12c26f0}, !- Handle
  9 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Outdoor Air Schedule Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {68603ef1-a93d-4364-8bf6-df54e9854a12}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {68603ef1-a93d-4364-8bf6-df54e9854a12}, !- Handle
  9 Zone DOAS Mechanical Ventilation Controller, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13a998e0-e7d2-4ebc-a42f-4eed8e026413}, !- Handle
  9 Zone DOAS OA System,                  !- Name
  {9846c42c-e974-4f19-b91c-9335c12c26f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d15607a-63ff-45fd-823e-438e4779f0a3}, !- Mixed Air Node Name
  {bfb670ae-b927-4a5b-8a4b-7f45fb974dff}, !- Outdoor Air Stream Node Name
  {deebef8d-ccad-4c45-b164-5363c72ca972}, !- Relief Air Stream Node Name
  {7c5ba4e9-77dd-4e50-a8ab-01e4252476c3}; !- Return Air Stream Node Name

OS:Node,
  {afc596eb-a92e-4522-bb92-00371062f0b6}, !- Handle
  9 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {bfb670ae-b927-4a5b-8a4b-7f45fb974dff}; !- Outlet Port

OS:Connection,
  {bfb670ae-b927-4a5b-8a4b-7f45fb974dff}, !- Handle
  {e967a46b-b661-4212-8c3d-732048437643}, !- Name
  {afc596eb-a92e-4522-bb92-00371062f0b6}, !- Source Object
  3,                                      !- Outlet Port
  {13a998e0-e7d2-4ebc-a42f-4eed8e026413}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd21be68-28c5-40c0-abb5-526dddde70cb}, !- Handle
  9 Zone DOAS Relief Air Node,            !- Name
  {deebef8d-ccad-4c45-b164-5363c72ca972}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {deebef8d-ccad-4c45-b164-5363c72ca972}, !- Handle
  {44c9b15a-d42f-4295-91f5-b31e4d00d781}, !- Name
  {13a998e0-e7d2-4ebc-a42f-4eed8e026413}, !- Source Object
  7,                                      !- Outlet Port
  {cd21be68-28c5-40c0-abb5-526dddde70cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58f7f5cf-2231-4eff-b4a9-f9820bac75d3}, !- Handle
  9 Zone DOAS Mixed Air Node,             !- Name
  {7d15607a-63ff-45fd-823e-438e4779f0a3}, !- Inlet Port
  {656a9e28-7dc1-44b4-8fb9-fef0edf0bdcf}; !- Outlet Port

OS:Connection,
  {7d15607a-63ff-45fd-823e-438e4779f0a3}, !- Handle
  {2a117f1b-6739-421b-88e3-c2cda684e70f}, !- Name
  {13a998e0-e7d2-4ebc-a42f-4eed8e026413}, !- Source Object
  5,                                      !- Outlet Port
  {58f7f5cf-2231-4eff-b4a9-f9820bac75d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656a9e28-7dc1-44b4-8fb9-fef0edf0bdcf}, !- Handle
  {ac6d9703-d4d7-4b69-8b4d-4fbc6a4499cf}, !- Name
  {58f7f5cf-2231-4eff-b4a9-f9820bac75d3}, !- Source Object
  3,                                      !- Outlet Port
  {dc4aa653-8495-454d-b0f3-e5b9065c4607}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c992a1b2-1fba-447a-a2f1-0914bd639efc}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {be8c6ddb-c395-4cc3-9d4f-3e3764df6996}, !- Air Inlet Node Name
  {9844f455-c102-4c6d-bc76-ecb7e2d6c336}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {837ec5fa-23f4-4196-bf10-789354f279d0}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {9844f455-c102-4c6d-bc76-ecb7e2d6c336}, !- Inlet Port
  {7c5ba4e9-77dd-4e50-a8ab-01e4252476c3}; !- Outlet Port

OS:Connection,
  {be8c6ddb-c395-4cc3-9d4f-3e3764df6996}, !- Handle
  {167efa1b-d4cd-41c1-8d93-bb358211d502}, !- Name
  {3f29ea93-4d91-467e-8859-8c8f0f00c90c}, !- Source Object
  3,                                      !- Outlet Port
  {c992a1b2-1fba-447a-a2f1-0914bd639efc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9844f455-c102-4c6d-bc76-ecb7e2d6c336}, !- Handle
  {f19c3464-85f3-40dc-b3ac-896c680bd0bb}, !- Name
  {c992a1b2-1fba-447a-a2f1-0914bd639efc}, !- Source Object
  9,                                      !- Outlet Port
  {837ec5fa-23f4-4196-bf10-789354f279d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5ba4e9-77dd-4e50-a8ab-01e4252476c3}, !- Handle
  {340bf86f-d168-4ace-9c19-61de611b4b85}, !- Name
  {837ec5fa-23f4-4196-bf10-789354f279d0}, !- Source Object
  3,                                      !- Outlet Port
  {13a998e0-e7d2-4ebc-a42f-4eed8e026413}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {2060805f-8749-45ab-91aa-40b7284ed253}, !- Handle
  9 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {8cbd8655-2b32-42c2-804d-da6dfea187be}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {7ea01da6-4089-4fb9-ab90-91a03a416de0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a4d33714-ba71-4356-830e-60d68bb46ded}, !- Control Zone or Zone List Name
  {23a439e0-e322-4a4f-9be9-369c5fd1850c}, !- Cooling Control Zone or Zone List Name
  {f24074ae-12a7-4642-a36b-30ee91f9fc1b}, !- Heating Control Zone or Zone List Name
  {43bc9492-c3f8-4f43-bbf2-ac69c9fd0443}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4d33714-ba71-4356-830e-60d68bb46ded}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {23a439e0-e322-4a4f-9be9-369c5fd1850c}, !- Handle
  {854937b6-2c69-4036-b313-0881b094889b}; !- Name

OS:ModelObjectList,
  {f24074ae-12a7-4642-a36b-30ee91f9fc1b}, !- Handle
  {889ed785-6dd5-465b-b683-e1bb92489388}; !- Name

OS:ModelObjectList,
  {43bc9492-c3f8-4f43-bbf2-ac69c9fd0443}, !- Handle
  {f7619186-5867-435d-94e9-65c83f29c917}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5968a807-8568-49dd-80ec-14457ef5cf5c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {d5826a33-de29-4ecc-b714-e6189e037b82}, !- Air Inlet Node Name
  {b4a3cd11-2e6b-4f23-930b-48921a5a62c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04c5a224-a8c7-4aaa-9710-1c3faf15f6e4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {951ecd02-9859-4d14-b9e8-01b007145608}, !- Inlet Port
  {196fef49-143e-4bca-a936-4a144bf4a36c}; !- Outlet Port

OS:Connection,
  {08a6cdb4-cd23-4ca8-b04b-a87d6d52ea88}, !- Handle
  {623d4d30-7ad8-41ab-8a9f-6f825bd57d11}, !- Name
  {25208907-5e02-46d1-853f-02c91c3e621a}, !- Source Object
  3,                                      !- Outlet Port
  {11b0b856-cbea-40d7-a199-4c66303bbe7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {951ecd02-9859-4d14-b9e8-01b007145608}, !- Handle
  {d71cba01-7243-42f5-8fc0-6c43dfce707e}, !- Name
  {7e6f682d-2660-41e4-aff6-3583c97790d2}, !- Source Object
  3,                                      !- Outlet Port
  {04c5a224-a8c7-4aaa-9710-1c3faf15f6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196fef49-143e-4bca-a936-4a144bf4a36c}, !- Handle
  {f1d55f4c-943a-4bc6-b19a-6e0d23842090}, !- Name
  {04c5a224-a8c7-4aaa-9710-1c3faf15f6e4}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbc0cfe6-fe4c-4e6a-8e0e-27051b155773}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {50f35f13-cf13-4c88-8f85-ffbc13cc61c7}, !- Inlet Port
  {d5826a33-de29-4ecc-b714-e6189e037b82}; !- Outlet Port

OS:Connection,
  {50f35f13-cf13-4c88-8f85-ffbc13cc61c7}, !- Handle
  {ef79dff7-8a31-431d-b6d4-9caab260f269}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  3,                                      !- Outlet Port
  {cbc0cfe6-fe4c-4e6a-8e0e-27051b155773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5826a33-de29-4ecc-b714-e6189e037b82}, !- Handle
  {33eb9acb-10f1-4afa-a6bb-0f79dbc93e86}, !- Name
  {cbc0cfe6-fe4c-4e6a-8e0e-27051b155773}, !- Source Object
  3,                                      !- Outlet Port
  {5968a807-8568-49dd-80ec-14457ef5cf5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4a3cd11-2e6b-4f23-930b-48921a5a62c0}, !- Handle
  {cf1679c9-05ba-4adc-985a-8eaa0807c6a4}, !- Name
  {5968a807-8568-49dd-80ec-14457ef5cf5c}, !- Source Object
  4,                                      !- Outlet Port
  {25208907-5e02-46d1-853f-02c91c3e621a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1bbf3bb-bff5-4afa-9b00-67dc2ed06092}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {fac67685-435f-4d5e-95ae-cbb8bd361201}, !- Air Inlet Node Name
  {2ff897d1-6c48-4b4b-a709-ff50970933e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94e51d65-67c8-4a96-bce1-547c71e8957d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {2ff897d1-6c48-4b4b-a709-ff50970933e0}, !- Inlet Port
  {bfcfca40-ee6d-4e6a-a500-565d48826b23}; !- Outlet Port

OS:Node,
  {8d44e19c-53db-4ad2-9913-e3a6100bd918}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {025b6f74-3ccc-472b-8024-cd8c7686eaeb}, !- Inlet Port
  {e3d44704-2a0d-4be7-8558-9234b9f84a2d}; !- Outlet Port

OS:Connection,
  {bfcfca40-ee6d-4e6a-a500-565d48826b23}, !- Handle
  {98ff2d21-11ad-43fd-b33a-af4474b4ae37}, !- Name
  {94e51d65-67c8-4a96-bce1-547c71e8957d}, !- Source Object
  3,                                      !- Outlet Port
  {9540b941-9b18-4dcf-8897-1de83604a362}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {025b6f74-3ccc-472b-8024-cd8c7686eaeb}, !- Handle
  {b31ef7a4-251d-48b2-af64-499757c77f1d}, !- Name
  {77b2af5f-15d5-4296-9946-8d62a3447d13}, !- Source Object
  3,                                      !- Outlet Port
  {8d44e19c-53db-4ad2-9913-e3a6100bd918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d44704-2a0d-4be7-8558-9234b9f84a2d}, !- Handle
  {22f312c3-add1-431c-ac07-80c45df62a2b}, !- Name
  {8d44e19c-53db-4ad2-9913-e3a6100bd918}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f3428fa4-64f3-4c15-adbd-bf0a35f26248}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {5646eaf0-e22c-4f52-acea-73fc68b81031}, !- Inlet Port
  {fac67685-435f-4d5e-95ae-cbb8bd361201}; !- Outlet Port

OS:Connection,
  {5646eaf0-e22c-4f52-acea-73fc68b81031}, !- Handle
  {e051dc74-bc6f-4f4c-9d20-d2b74cd2526f}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  4,                                      !- Outlet Port
  {f3428fa4-64f3-4c15-adbd-bf0a35f26248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac67685-435f-4d5e-95ae-cbb8bd361201}, !- Handle
  {8dfb9046-d93b-423e-a3f4-d0382bc45558}, !- Name
  {f3428fa4-64f3-4c15-adbd-bf0a35f26248}, !- Source Object
  3,                                      !- Outlet Port
  {e1bbf3bb-bff5-4afa-9b00-67dc2ed06092}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff897d1-6c48-4b4b-a709-ff50970933e0}, !- Handle
  {c74a242c-ed36-49c5-b2a2-415d07acd01f}, !- Name
  {e1bbf3bb-bff5-4afa-9b00-67dc2ed06092}, !- Source Object
  4,                                      !- Outlet Port
  {94e51d65-67c8-4a96-bce1-547c71e8957d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4eb39405-ab78-46b6-81f8-24bb6f0aa2a9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {2cb2343b-c481-4b2f-8a21-477cbf77b0ca}, !- Air Inlet Node Name
  {43b3cff2-1546-4933-9592-b48a48e63741}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {332f8a53-1854-48d0-8aea-19a5abc5e5e8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {43b3cff2-1546-4933-9592-b48a48e63741}, !- Inlet Port
  {0d19ea0d-33ad-463f-b337-25cf5090edb0}; !- Outlet Port

OS:Node,
  {cd076912-2c30-4fc9-b0d4-a84906ea333d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Name
  {e3c7226e-0d55-4402-bcac-20e0dffe0b2c}, !- Inlet Port
  {52f534b2-915c-4b65-a9f6-746d936da0fd}; !- Outlet Port

OS:Connection,
  {0d19ea0d-33ad-463f-b337-25cf5090edb0}, !- Handle
  {424247f2-9c5e-4f53-9aaf-ed5de86fa63f}, !- Name
  {332f8a53-1854-48d0-8aea-19a5abc5e5e8}, !- Source Object
  3,                                      !- Outlet Port
  {82801fea-f27a-49e9-a60b-4e7ae4c76c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c7226e-0d55-4402-bcac-20e0dffe0b2c}, !- Handle
  {329baae6-ed46-4f9d-94e3-1c9c54a0d0e5}, !- Name
  {b95d1b08-de12-4ea9-93c9-437cd6cea189}, !- Source Object
  3,                                      !- Outlet Port
  {cd076912-2c30-4fc9-b0d4-a84906ea333d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f534b2-915c-4b65-a9f6-746d936da0fd}, !- Handle
  {1ed40e13-c2c5-4fa8-97cd-8c24eeb308cd}, !- Name
  {cd076912-2c30-4fc9-b0d4-a84906ea333d}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2e8bfdf-1614-4c4f-88b8-cd25de271daf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {4104fe26-2d94-4b5f-8b7d-551e96ffe19c}, !- Inlet Port
  {2cb2343b-c481-4b2f-8a21-477cbf77b0ca}; !- Outlet Port

OS:Connection,
  {4104fe26-2d94-4b5f-8b7d-551e96ffe19c}, !- Handle
  {294b3717-ca8d-43b2-9da2-4c82beeab9ec}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  5,                                      !- Outlet Port
  {b2e8bfdf-1614-4c4f-88b8-cd25de271daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb2343b-c481-4b2f-8a21-477cbf77b0ca}, !- Handle
  {7ae7563a-ed31-4db0-a696-55c82cc795ec}, !- Name
  {b2e8bfdf-1614-4c4f-88b8-cd25de271daf}, !- Source Object
  3,                                      !- Outlet Port
  {4eb39405-ab78-46b6-81f8-24bb6f0aa2a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43b3cff2-1546-4933-9592-b48a48e63741}, !- Handle
  {a7d1caf3-7f4d-43dc-bbe0-c7448ce4faf6}, !- Name
  {4eb39405-ab78-46b6-81f8-24bb6f0aa2a9}, !- Source Object
  4,                                      !- Outlet Port
  {332f8a53-1854-48d0-8aea-19a5abc5e5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {570b6a2a-ba72-4553-98e5-7b8ec132c005}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {16773673-1c42-4c8e-92a9-814f70f5af8b}, !- Air Inlet Node Name
  {d9e35321-e214-4cdc-b830-d954cd3f5843}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c918de6-79a1-4c45-b747-178730df0675}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {d9e35321-e214-4cdc-b830-d954cd3f5843}, !- Inlet Port
  {03f20526-96e3-417c-bf5d-8d43b76ed30a}; !- Outlet Port

OS:Node,
  {f348dbfb-9c47-44e9-9929-531d6394ef05}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {c2a4081b-183e-4850-9cc1-bdf91d1254ba}, !- Inlet Port
  {c94b798f-6dd0-49f7-85e1-a84f66502170}; !- Outlet Port

OS:Connection,
  {03f20526-96e3-417c-bf5d-8d43b76ed30a}, !- Handle
  {a78c61b2-328c-4613-9902-7e71187a2cde}, !- Name
  {8c918de6-79a1-4c45-b747-178730df0675}, !- Source Object
  3,                                      !- Outlet Port
  {09bb0bf5-a090-44fa-a84a-64c8ba731eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2a4081b-183e-4850-9cc1-bdf91d1254ba}, !- Handle
  {ffc6b942-4b5e-4a4b-a7f0-3660caaa3a5a}, !- Name
  {2f25f925-6995-45e9-a84f-1b120ad2fd0e}, !- Source Object
  3,                                      !- Outlet Port
  {f348dbfb-9c47-44e9-9929-531d6394ef05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94b798f-6dd0-49f7-85e1-a84f66502170}, !- Handle
  {8f36830d-081d-44c2-b5ea-268f66019045}, !- Name
  {f348dbfb-9c47-44e9-9929-531d6394ef05}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a3b7234-1f5a-42db-9d6d-6cf07f4589f1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {064b6ce7-4058-4596-9aed-980cec34ce44}, !- Inlet Port
  {16773673-1c42-4c8e-92a9-814f70f5af8b}; !- Outlet Port

OS:Connection,
  {064b6ce7-4058-4596-9aed-980cec34ce44}, !- Handle
  {19bf3839-236c-41ae-9fbe-3632dd95818a}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  6,                                      !- Outlet Port
  {9a3b7234-1f5a-42db-9d6d-6cf07f4589f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16773673-1c42-4c8e-92a9-814f70f5af8b}, !- Handle
  {382eed88-ff28-42d5-a3c1-e6614ee25b36}, !- Name
  {9a3b7234-1f5a-42db-9d6d-6cf07f4589f1}, !- Source Object
  3,                                      !- Outlet Port
  {570b6a2a-ba72-4553-98e5-7b8ec132c005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9e35321-e214-4cdc-b830-d954cd3f5843}, !- Handle
  {7128dd2b-9989-4f29-ba36-0164ef1b1a5b}, !- Name
  {570b6a2a-ba72-4553-98e5-7b8ec132c005}, !- Source Object
  4,                                      !- Outlet Port
  {8c918de6-79a1-4c45-b747-178730df0675}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40d82448-d4de-421a-a729-12aef7b43250}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {8b45e3ea-270e-47b7-b3a1-aeba40f56bf7}, !- Air Inlet Node Name
  {4b9af52a-9570-44b2-bfdc-5ed260c1e561}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa146c93-55d2-4f28-a670-396b83652234}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {4b9af52a-9570-44b2-bfdc-5ed260c1e561}, !- Inlet Port
  {32cc8e62-effe-4fe0-a53c-312a213f2f2b}; !- Outlet Port

OS:Node,
  {fcc3f3c7-2796-4e2d-994a-6b58512dc6b2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {bc9a26c3-efb8-4a35-961a-fb8f05127a9c}, !- Inlet Port
  {3a7b481f-c7e1-415c-b5a3-ab315801438c}; !- Outlet Port

OS:Connection,
  {32cc8e62-effe-4fe0-a53c-312a213f2f2b}, !- Handle
  {15be2ec0-901e-408d-9c41-44189b33a027}, !- Name
  {aa146c93-55d2-4f28-a670-396b83652234}, !- Source Object
  3,                                      !- Outlet Port
  {4b2dfd5a-a1a7-47f3-b447-3b452c2749dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc9a26c3-efb8-4a35-961a-fb8f05127a9c}, !- Handle
  {72469e88-f343-44b0-a36f-7c147767a8c8}, !- Name
  {fc098d3d-fc71-4f5d-9b00-7d2c73e2726f}, !- Source Object
  3,                                      !- Outlet Port
  {fcc3f3c7-2796-4e2d-994a-6b58512dc6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7b481f-c7e1-415c-b5a3-ab315801438c}, !- Handle
  {67a83b2a-a645-4403-9fd2-6938becfa057}, !- Name
  {fcc3f3c7-2796-4e2d-994a-6b58512dc6b2}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {79859486-3765-4c60-bb48-e1baf59855e1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {aa150e78-855f-425e-8f35-f8aae3fae960}, !- Inlet Port
  {8b45e3ea-270e-47b7-b3a1-aeba40f56bf7}; !- Outlet Port

OS:Connection,
  {aa150e78-855f-425e-8f35-f8aae3fae960}, !- Handle
  {7790b5dc-22f1-4dbe-9bd9-55e25f59f418}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  7,                                      !- Outlet Port
  {79859486-3765-4c60-bb48-e1baf59855e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b45e3ea-270e-47b7-b3a1-aeba40f56bf7}, !- Handle
  {970b7021-00b3-415a-8097-0f2968030e65}, !- Name
  {79859486-3765-4c60-bb48-e1baf59855e1}, !- Source Object
  3,                                      !- Outlet Port
  {40d82448-d4de-421a-a729-12aef7b43250}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b9af52a-9570-44b2-bfdc-5ed260c1e561}, !- Handle
  {93e94451-50a6-4741-89df-87edd1838a6c}, !- Name
  {40d82448-d4de-421a-a729-12aef7b43250}, !- Source Object
  4,                                      !- Outlet Port
  {aa146c93-55d2-4f28-a670-396b83652234}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c71bb55-eca7-438a-8da5-a333f205a203}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {042e561b-0217-463a-aa4e-338ca63a99af}, !- Air Inlet Node Name
  {63bff9bf-9879-47aa-bb26-61c160528843}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f757665-17b7-4f87-aae1-db8dab62d29f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {63bff9bf-9879-47aa-bb26-61c160528843}, !- Inlet Port
  {94b888fa-d2f3-4977-86fb-38ab90ce948b}; !- Outlet Port

OS:Node,
  {68994f3a-664e-4f46-9da0-67e261db6fe7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Name
  {ccbae4fb-bc7a-49ad-b711-eb9a0ceeb5f1}, !- Inlet Port
  {2a572df4-919a-4e22-810d-deeee63adff9}; !- Outlet Port

OS:Connection,
  {94b888fa-d2f3-4977-86fb-38ab90ce948b}, !- Handle
  {929b4f03-dce4-4b74-b8b0-599b3cccd94f}, !- Name
  {6f757665-17b7-4f87-aae1-db8dab62d29f}, !- Source Object
  3,                                      !- Outlet Port
  {c3e21c5f-11f7-4ffe-a7f0-4719b2ea30a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccbae4fb-bc7a-49ad-b711-eb9a0ceeb5f1}, !- Handle
  {eecf7eb4-342c-49be-a832-89520b07b798}, !- Name
  {c2fafbce-6937-4d65-a858-11291d621713}, !- Source Object
  3,                                      !- Outlet Port
  {68994f3a-664e-4f46-9da0-67e261db6fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a572df4-919a-4e22-810d-deeee63adff9}, !- Handle
  {3d9b7370-1472-4ef9-8bfd-6239065c018d}, !- Name
  {68994f3a-664e-4f46-9da0-67e261db6fe7}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {77d7de76-760f-4594-b99d-9ebaa1d8105b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {8a0bb46c-e762-42e7-9dd9-bf0e829e2b5e}, !- Inlet Port
  {042e561b-0217-463a-aa4e-338ca63a99af}; !- Outlet Port

OS:Connection,
  {8a0bb46c-e762-42e7-9dd9-bf0e829e2b5e}, !- Handle
  {08e97b1e-9d1a-435e-8e0b-7282be9d9d85}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  8,                                      !- Outlet Port
  {77d7de76-760f-4594-b99d-9ebaa1d8105b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042e561b-0217-463a-aa4e-338ca63a99af}, !- Handle
  {a0b556d9-3cfd-413c-8d63-cfa509471c6b}, !- Name
  {77d7de76-760f-4594-b99d-9ebaa1d8105b}, !- Source Object
  3,                                      !- Outlet Port
  {8c71bb55-eca7-438a-8da5-a333f205a203}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63bff9bf-9879-47aa-bb26-61c160528843}, !- Handle
  {c2e08226-7bf6-46f5-a818-8c6df0d13b6c}, !- Name
  {8c71bb55-eca7-438a-8da5-a333f205a203}, !- Source Object
  4,                                      !- Outlet Port
  {6f757665-17b7-4f87-aae1-db8dab62d29f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a75e69bc-3889-4e2a-b570-8285fd081143}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {69912f55-3c4b-4291-ba49-24352a2a022b}, !- Air Inlet Node Name
  {01a0b6ce-f7d6-4b44-a915-d36a299d970c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee67bf90-6bdf-4440-bf4d-d02c5181b07c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {01a0b6ce-f7d6-4b44-a915-d36a299d970c}, !- Inlet Port
  {9177ddb8-1448-4bdd-b12a-9748365543f3}; !- Outlet Port

OS:Node,
  {30db639d-48f8-40c4-8b70-fddd026db1d6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {d7d50470-0519-429d-9cc9-e0f6f8e8e78a}, !- Inlet Port
  {a02a0de2-26f4-44dc-81f9-beda066e0dd4}; !- Outlet Port

OS:Connection,
  {9177ddb8-1448-4bdd-b12a-9748365543f3}, !- Handle
  {53da452b-a2ad-4622-ab8a-b20b7ff39421}, !- Name
  {ee67bf90-6bdf-4440-bf4d-d02c5181b07c}, !- Source Object
  3,                                      !- Outlet Port
  {8bf13bf5-7b3a-4cb3-905d-e19f0b460102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7d50470-0519-429d-9cc9-e0f6f8e8e78a}, !- Handle
  {05a4e8af-937d-478a-b9c3-9d13a763c4c9}, !- Name
  {dbc74b78-d861-4fd3-a628-c435e56ec3ee}, !- Source Object
  3,                                      !- Outlet Port
  {30db639d-48f8-40c4-8b70-fddd026db1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02a0de2-26f4-44dc-81f9-beda066e0dd4}, !- Handle
  {f954f13b-8a5c-43eb-aa29-cad8b8316107}, !- Name
  {30db639d-48f8-40c4-8b70-fddd026db1d6}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8cb88193-8bd1-4063-a029-5e2d9f8b26ac}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {aca7304d-1a5c-4de4-8000-b34e99e45711}, !- Inlet Port
  {69912f55-3c4b-4291-ba49-24352a2a022b}; !- Outlet Port

OS:Connection,
  {aca7304d-1a5c-4de4-8000-b34e99e45711}, !- Handle
  {bccd8017-abf8-4530-97c2-c8725d7fabb1}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  9,                                      !- Outlet Port
  {8cb88193-8bd1-4063-a029-5e2d9f8b26ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69912f55-3c4b-4291-ba49-24352a2a022b}, !- Handle
  {b84cb739-4da6-43c1-a2d6-65e8081d0738}, !- Name
  {8cb88193-8bd1-4063-a029-5e2d9f8b26ac}, !- Source Object
  3,                                      !- Outlet Port
  {a75e69bc-3889-4e2a-b570-8285fd081143}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01a0b6ce-f7d6-4b44-a915-d36a299d970c}, !- Handle
  {56b2c76c-bfcf-41d7-adf3-6386da2d3b1c}, !- Name
  {a75e69bc-3889-4e2a-b570-8285fd081143}, !- Source Object
  4,                                      !- Outlet Port
  {ee67bf90-6bdf-4440-bf4d-d02c5181b07c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {087ef0b8-40f9-4dc6-ad6b-f2d40cc2f359}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {fc3b6f4d-0c9e-45ce-b7bf-bd5bd5489a04}, !- Air Inlet Node Name
  {c0fcf3c3-0d77-47d0-8a68-e4778c63bec5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b912d101-2c99-424e-80cf-e2bf12c3f529}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {c0fcf3c3-0d77-47d0-8a68-e4778c63bec5}, !- Inlet Port
  {571af90f-f16e-48e5-84e4-c5659f8bc4f1}; !- Outlet Port

OS:Node,
  {0ade79be-7465-426b-a63c-c9142f1e2de4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {add12e19-4cd3-48f2-8911-69f37895c47c}, !- Inlet Port
  {2373d804-f701-48ee-b925-db85b5b049d9}; !- Outlet Port

OS:Connection,
  {571af90f-f16e-48e5-84e4-c5659f8bc4f1}, !- Handle
  {73033a3f-d48a-447a-aca9-4f0860bc62f5}, !- Name
  {b912d101-2c99-424e-80cf-e2bf12c3f529}, !- Source Object
  3,                                      !- Outlet Port
  {1e8c6475-0516-4b22-a4fb-09f4b974dbe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {add12e19-4cd3-48f2-8911-69f37895c47c}, !- Handle
  {f196d516-da8b-4864-b744-26a5ab9f91f0}, !- Name
  {59b847ba-857e-42e3-8d1b-d71977307126}, !- Source Object
  3,                                      !- Outlet Port
  {0ade79be-7465-426b-a63c-c9142f1e2de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2373d804-f701-48ee-b925-db85b5b049d9}, !- Handle
  {f35db84b-c227-4389-a574-d87f9e3b6698}, !- Name
  {0ade79be-7465-426b-a63c-c9142f1e2de4}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {69cbe5ea-fd37-4344-9112-22dc49e7728c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {b5fe178d-c5c6-4cfa-815b-a9c0b3b1b45a}, !- Inlet Port
  {fc3b6f4d-0c9e-45ce-b7bf-bd5bd5489a04}; !- Outlet Port

OS:Connection,
  {b5fe178d-c5c6-4cfa-815b-a9c0b3b1b45a}, !- Handle
  {8398d52c-257e-4b18-82eb-03ea501822c2}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  10,                                     !- Outlet Port
  {69cbe5ea-fd37-4344-9112-22dc49e7728c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3b6f4d-0c9e-45ce-b7bf-bd5bd5489a04}, !- Handle
  {09fccfbd-bec7-498f-ad47-efe8f03803c0}, !- Name
  {69cbe5ea-fd37-4344-9112-22dc49e7728c}, !- Source Object
  3,                                      !- Outlet Port
  {087ef0b8-40f9-4dc6-ad6b-f2d40cc2f359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0fcf3c3-0d77-47d0-8a68-e4778c63bec5}, !- Handle
  {f7a47b5f-8278-4716-b5bf-d8078aba995a}, !- Name
  {087ef0b8-40f9-4dc6-ad6b-f2d40cc2f359}, !- Source Object
  4,                                      !- Outlet Port
  {b912d101-2c99-424e-80cf-e2bf12c3f529}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b9e505f-87fe-4a4f-b717-c166055a3296}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {1b8e3e7c-b5ee-4be7-9d18-7c01dfd60939}, !- Air Inlet Node Name
  {75811b1f-3d5b-4525-b6bb-9da39bb5a752}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbd1161a-ef34-4b3c-8c11-0979e87550e7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {75811b1f-3d5b-4525-b6bb-9da39bb5a752}, !- Inlet Port
  {7a7e0011-0208-4915-b0b5-61e37356a124}; !- Outlet Port

OS:Node,
  {f484cdd6-2d80-4d53-b704-38a0a16e16fa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Name
  {4a351a49-2e97-4c5d-9722-5b3c5db8f8d9}, !- Inlet Port
  {80799a36-b641-4516-8569-ed24c95f338a}; !- Outlet Port

OS:Connection,
  {7a7e0011-0208-4915-b0b5-61e37356a124}, !- Handle
  {970fc101-5659-4656-a8be-8238bfedea8b}, !- Name
  {dbd1161a-ef34-4b3c-8c11-0979e87550e7}, !- Source Object
  3,                                      !- Outlet Port
  {02c075b1-2ff8-4ee8-b18d-2388b2542891}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a351a49-2e97-4c5d-9722-5b3c5db8f8d9}, !- Handle
  {8e261262-a3ce-471c-a528-dcf5df6916dd}, !- Name
  {80cc1cdc-7e23-48fd-9a82-c5865753ea1c}, !- Source Object
  3,                                      !- Outlet Port
  {f484cdd6-2d80-4d53-b704-38a0a16e16fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80799a36-b641-4516-8569-ed24c95f338a}, !- Handle
  {1b2145bd-2509-458e-9b12-220787a4c179}, !- Name
  {f484cdd6-2d80-4d53-b704-38a0a16e16fa}, !- Source Object
  3,                                      !- Outlet Port
  {29d0e6bc-c8dc-44c9-94bb-4d887b20ee22}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0bb32347-1256-4a5e-976c-6b33f0da7c00}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {c46c047b-09b4-476f-968a-be526ed967e6}, !- Inlet Port
  {1b8e3e7c-b5ee-4be7-9d18-7c01dfd60939}; !- Outlet Port

OS:Connection,
  {c46c047b-09b4-476f-968a-be526ed967e6}, !- Handle
  {8b7a8a40-97ca-4dd2-a41b-94ab1868cb58}, !- Name
  {42102de5-688f-41d9-9f72-ccee923b247d}, !- Source Object
  11,                                     !- Outlet Port
  {0bb32347-1256-4a5e-976c-6b33f0da7c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8e3e7c-b5ee-4be7-9d18-7c01dfd60939}, !- Handle
  {a5cd0425-2d85-4965-9125-7c00a36c848d}, !- Name
  {0bb32347-1256-4a5e-976c-6b33f0da7c00}, !- Source Object
  3,                                      !- Outlet Port
  {8b9e505f-87fe-4a4f-b717-c166055a3296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75811b1f-3d5b-4525-b6bb-9da39bb5a752}, !- Handle
  {7e3f9c6b-1646-417c-b122-a4ed9c431e29}, !- Name
  {8b9e505f-87fe-4a4f-b717-c166055a3296}, !- Source Object
  4,                                      !- Outlet Port
  {dbd1161a-ef34-4b3c-8c11-0979e87550e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {915e9a46-062f-4ef8-a459-158c17b03f45}, !- Handle
  9 Zone VRF System,                      !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.287,                                  !- Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {1e550477-bb73-4f7e-8fa3-d1f77b0aa20d}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {f2bccd4f-cf9b-42d1-af4e-98e96a7c1ee1}, !- Cooling Capacity Ratio Boundary Curve
  {0ae598c9-5364-434f-b4aa-c450da9d4fa1}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {ebbe4544-a7a7-44d8-9368-d3e246b7059f}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {554fb9cf-72f2-4bba-bd9e-8b1561c82d90}, !- Cooling Energy Input Ratio Boundary Curve
  {6af71bf1-fb81-40e0-8a53-63a9571455ad}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {0534e720-e80b-4380-9e76-e53d31235392}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {ef993a5a-c7b6-4a94-ab2a-2ee4d513d911}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {90050136-5943-40b6-98ef-bb5243b883f4}, !- Cooling Combination Ratio Correction Factor Curve
  {0c92fe25-2167-4db8-a9c1-1801011930e1}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {b6717a48-092d-4334-a4a8-adfe4aef44b8}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {9ee0e1e8-2703-47f7-9eb0-785472510f90}, !- Heating Capacity Ratio Boundary Curve
  {2200635b-e684-47e1-b0bb-e9b1e347c11d}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {e9873dc4-5549-4cce-8ba7-fa238a169ed3}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {c1f3f311-3fdc-4772-af53-0a9291c05507}, !- Heating Energy Input Ratio Boundary Curve
  {9cd0a6c9-68b2-426a-a123-76a8bfc93e3f}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {fd6d2190-b7c9-4ab0-8927-1232b8ffc9fb}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {c3ec4d16-78bf-48e3-9b18-d679bc5cec42}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {18e27523-2b64-47e3-aad1-7e8c8d841cc2}, !- Heating Combination Ratio Correction Factor Curve
  {06fb2093-019e-46bc-9f82-459de0d037a6}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {dc6671d0-f10a-4eb2-87ec-6ad595a3e780}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {a3cef935-bf9a-4629-b065-531ae93d559a}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {fe7004c4-4ff9-493b-bd1b-2f3c19453bb2}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {798032c3-80da-44b3-b775-919d91def9f7}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {826ef23c-b59a-4152-8658-0f5515cd2d30}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {6198afd1-03bc-494e-9fa6-5b129ef59b4b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b47c80e-f698-4dba-9bfe-17c7d409c149}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5fe55751-1b0e-4dc5-b19b-1f641392f5af}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
