  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7f667625-a67f-44f3-8262-8c3c0794e524}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0de11662-5021-4b12-80c3-a8eca33d7496}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {bd522cac-daee-4591-a578-4a446ac313b4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dcd76ee9-7d1f-441f-886a-d34e6257d7e2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1e6cb322-0cec-44c2-89f6-0e752958f931}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c35e349d-d9e2-4763-8f5f-659bd264c784}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {07d7c353-49d2-4add-8aa2-ccafd8e2d3a3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {6278e9a7-07d5-4fae-ae97-ea48bc4c2f7b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2d88cfa-021d-4650-ac0c-feb82cb7c20f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {58946146-7fdc-431b-a7c1-6c65a9b2f6d0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {af4c55a6-b86e-42d4-acbf-9dad1d2266d4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9dcaab6-5aee-4e47-a5a7-be3e97cee1c9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {848912e2-3632-49fb-9a07-85823a5e4f8c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9be6686e-0de7-44b2-9177-c62d7aeeddb8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5cdc308a-148d-4ea2-b291-d24d287021fc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe7004c4-4ff9-493b-bd1b-2f3c19453bb2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {a3cef935-bf9a-4629-b065-531ae93d559a}, !- Handle
  {65b50c05-e089-4c3e-b872-72fba795718e}, !- Name
  {aff18a53-8eb7-4336-98f1-806c85d4706d}, !- Model Object 1
  {cac8fa4d-c0da-4ceb-8d44-e1807fb93ec4}, !- Model Object 2
  {704686db-3909-424f-8ad5-c562b1301078}, !- Model Object 3
  {657592bd-d3d6-46f7-8069-2067ab61f1e7}, !- Model Object 4
  {26b3943a-484d-4c4c-8aeb-ae2b5d973d79}, !- Model Object 5
  {1e42076d-d9d5-438c-8a47-802457c3c0aa}, !- Model Object 6
  {a5f93538-d0dc-4935-9f6a-abb7b2d668fe}, !- Model Object 7
  {e2ac9768-8939-477d-ac05-d6b0b97824a1}, !- Model Object 8
  {ba59dde3-c70f-4b86-b90a-c25e31251765}; !- Model Object 9

OS:Curve:Biquadratic,
  {1e550477-bb73-4f7e-8fa3-d1f77b0aa20d}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f2bccd4f-cf9b-42d1-af4e-98e96a7c1ee1}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ae598c9-5364-434f-b4aa-c450da9d4fa1}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ebbe4544-a7a7-44d8-9368-d3e246b7059f}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {554fb9cf-72f2-4bba-bd9e-8b1561c82d90}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {6af71bf1-fb81-40e0-8a53-63a9571455ad}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0534e720-e80b-4380-9e76-e53d31235392}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {ef993a5a-c7b6-4a94-ab2a-2ee4d513d911}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {90050136-5943-40b6-98ef-bb5243b883f4}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {0c92fe25-2167-4db8-a9c1-1801011930e1}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6717a48-092d-4334-a4a8-adfe4aef44b8}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {9ee0e1e8-2703-47f7-9eb0-785472510f90}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {2200635b-e684-47e1-b0bb-e9b1e347c11d}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e9873dc4-5549-4cce-8ba7-fa238a169ed3}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {c1f3f311-3fdc-4772-af53-0a9291c05507}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cd0a6c9-68b2-426a-a123-76a8bfc93e3f}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {fd6d2190-b7c9-4ab0-8927-1232b8ffc9fb}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {c3ec4d16-78bf-48e3-9b18-d679bc5cec42}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {18e27523-2b64-47e3-aad1-7e8c8d841cc2}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {06fb2093-019e-46bc-9f82-459de0d037a6}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {798032c3-80da-44b3-b775-919d91def9f7}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {aff18a53-8eb7-4336-98f1-806c85d4706d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {cf15e6b7-3e6b-4788-afe5-2a10f865b4ce}, !- Terminal Unit Air Inlet Node
  {109f1f18-1a0c-45b6-8a8a-8916f9823c29}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {03368d52-a451-4835-a5b3-dbb79ad03d16}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5e28f17c-3a8c-4d55-9768-4bd2bf839db4}, !- Cooling Coil
  {2d778715-3ea6-45af-b2e6-80337f81f1cf}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5e28f17c-3a8c-4d55-9768-4bd2bf839db4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0d61b694-6077-46e2-b0f1-50406c5f2ac0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4783030e-903b-42f1-a684-9ec2794e9c3f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0d61b694-6077-46e2-b0f1-50406c5f2ac0}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4783030e-903b-42f1-a684-9ec2794e9c3f}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2d778715-3ea6-45af-b2e6-80337f81f1cf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {99abfba4-87d1-4980-8ad9-cef0ed4f0702}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e9928566-cbc9-4bd2-b4bb-a9a087235701}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {99abfba4-87d1-4980-8ad9-cef0ed4f0702}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e9928566-cbc9-4bd2-b4bb-a9a087235701}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {03368d52-a451-4835-a5b3-dbb79ad03d16}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cc98502-6fc5-41e7-9106-ef064e4f60f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8da440bb-2891-4fdd-a8ef-cdfcd098e058}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6cc98502-6fc5-41e7-9106-ef064e4f60f8}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8da440bb-2891-4fdd-a8ef-cdfcd098e058}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ce53dc40-9e03-4edb-b940-604ca16e8419}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {81f6e575-7000-4e7d-94ad-f53a559df4b4}, !- Inlet Port
  {cf15e6b7-3e6b-4788-afe5-2a10f865b4ce}; !- Outlet Port

OS:Connection,
  {81f6e575-7000-4e7d-94ad-f53a559df4b4}, !- Handle
  {26da7bdc-e38d-4055-b91c-c4efed38621a}, !- Name
  {57d6b8ac-3f22-4c8e-8c88-6a0720255664}, !- Source Object
  3,                                      !- Outlet Port
  {ce53dc40-9e03-4edb-b940-604ca16e8419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf15e6b7-3e6b-4788-afe5-2a10f865b4ce}, !- Handle
  {ab278098-314a-474e-a06b-48bf558d535d}, !- Name
  {ce53dc40-9e03-4edb-b940-604ca16e8419}, !- Source Object
  3,                                      !- Outlet Port
  {aff18a53-8eb7-4336-98f1-806c85d4706d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11c1257f-f864-45c0-91b3-5ab614113732}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {109f1f18-1a0c-45b6-8a8a-8916f9823c29}, !- Inlet Port
  {e66ae2c9-3923-438c-943e-3c0d2a1d8651}; !- Outlet Port

OS:Connection,
  {e66ae2c9-3923-438c-943e-3c0d2a1d8651}, !- Handle
  {32f34d7a-1f31-4bbd-b8a0-aaddc576857a}, !- Name
  {11c1257f-f864-45c0-91b3-5ab614113732}, !- Source Object
  3,                                      !- Outlet Port
  {11b0b856-cbea-40d7-a199-4c66303bbe7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {109f1f18-1a0c-45b6-8a8a-8916f9823c29}, !- Handle
  {a9234a1f-7b37-4bb6-b0c7-d9b27bb4ba45}, !- Name
  {aff18a53-8eb7-4336-98f1-806c85d4706d}, !- Source Object
  4,                                      !- Outlet Port
  {11c1257f-f864-45c0-91b3-5ab614113732}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Handle
  Always Off Discrete,                    !- Name
  {41e33853-5749-460a-aea6-88027032956a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {41e33853-5749-460a-aea6-88027032956a}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cac8fa4d-c0da-4ceb-8d44-e1807fb93ec4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {e1937819-d3ce-4d12-b47c-ddcd5252b27d}, !- Terminal Unit Air Inlet Node
  {963dccff-c302-425c-a44e-636acbbb28ff}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e4101adb-a547-45fb-971e-e2862637da40}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a868b441-7a04-4225-888a-bae926463735}, !- Cooling Coil
  {c24ddaed-e6d4-4a59-b482-0da51238c63d}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a868b441-7a04-4225-888a-bae926463735}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 1, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {dfa7ee53-622a-458d-acc2-c637848e89c4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {e2c8129d-8a23-441d-9307-6af919c23e8a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {dfa7ee53-622a-458d-acc2-c637848e89c4}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {e2c8129d-8a23-441d-9307-6af919c23e8a}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c24ddaed-e6d4-4a59-b482-0da51238c63d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 1, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cab47e07-4aa8-4509-a895-8b7665aba211}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e7491538-d29e-413d-8956-897e418a241c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cab47e07-4aa8-4509-a895-8b7665aba211}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e7491538-d29e-413d-8956-897e418a241c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e4101adb-a547-45fb-971e-e2862637da40}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5bd1ca9-1e75-4617-a55f-b0ffcf0e9e20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18b36beb-a14c-4cd0-aed9-c0935bd4f280}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f5bd1ca9-1e75-4617-a55f-b0ffcf0e9e20}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18b36beb-a14c-4cd0-aed9-c0935bd4f280}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {dec60978-e13f-4369-b7b5-8fc7018aaa0c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {7538be64-30ed-49a8-b022-3cd186879cd8}, !- Inlet Port
  {e1937819-d3ce-4d12-b47c-ddcd5252b27d}; !- Outlet Port

OS:Connection,
  {7538be64-30ed-49a8-b022-3cd186879cd8}, !- Handle
  {0a3f748e-2776-4ed9-855c-3b3eb93517ed}, !- Name
  {3e854ed9-8191-4a84-9539-236b346d7eb4}, !- Source Object
  3,                                      !- Outlet Port
  {dec60978-e13f-4369-b7b5-8fc7018aaa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1937819-d3ce-4d12-b47c-ddcd5252b27d}, !- Handle
  {5a03643b-c3d0-44d3-8bbe-622e77e05068}, !- Name
  {dec60978-e13f-4369-b7b5-8fc7018aaa0c}, !- Source Object
  3,                                      !- Outlet Port
  {cac8fa4d-c0da-4ceb-8d44-e1807fb93ec4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {461a9036-060a-49ae-8663-404e92dc0776}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {963dccff-c302-425c-a44e-636acbbb28ff}, !- Inlet Port
  {5e4205b2-a642-4f6f-8d4f-5efeb9cc97c3}; !- Outlet Port

OS:Connection,
  {5e4205b2-a642-4f6f-8d4f-5efeb9cc97c3}, !- Handle
  {6591225e-5a83-40cc-9628-367ebb721135}, !- Name
  {461a9036-060a-49ae-8663-404e92dc0776}, !- Source Object
  3,                                      !- Outlet Port
  {9540b941-9b18-4dcf-8897-1de83604a362}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {963dccff-c302-425c-a44e-636acbbb28ff}, !- Handle
  {af6c5a2a-b02f-4df2-acc5-196ed41674f7}, !- Name
  {cac8fa4d-c0da-4ceb-8d44-e1807fb93ec4}, !- Source Object
  4,                                      !- Outlet Port
  {461a9036-060a-49ae-8663-404e92dc0776}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {704686db-3909-424f-8ad5-c562b1301078}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {110fcec3-0ead-448b-ae79-3dd188c7bbc2}, !- Terminal Unit Air Inlet Node
  {80c64466-b721-4f87-89cb-09880c40f5d6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3d95ca66-0f61-4a25-b52f-2ed48aecbc73}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {955ce202-cb06-4f56-b5e9-17682fba1aa0}, !- Cooling Coil
  {bef29eda-2ff1-46c2-acb3-b04189d549f1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {955ce202-cb06-4f56-b5e9-17682fba1aa0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 2, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {abcecb65-7888-45a2-a560-cec7d84ef8fd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b25a2f57-aaf7-4913-8b4e-c7930a6a9f0d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {abcecb65-7888-45a2-a560-cec7d84ef8fd}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b25a2f57-aaf7-4913-8b4e-c7930a6a9f0d}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bef29eda-2ff1-46c2-acb3-b04189d549f1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 2, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7f26beb2-8892-49e1-8f67-a5b868a1671d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3c12937f-7337-44c2-aa19-5706138f6905}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7f26beb2-8892-49e1-8f67-a5b868a1671d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3c12937f-7337-44c2-aa19-5706138f6905}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3d95ca66-0f61-4a25-b52f-2ed48aecbc73}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {466cfc6d-fb87-4bb5-b91c-3b9f3f09d1b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {211d9a3c-80b0-42b9-b42d-86997442c9cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {466cfc6d-fb87-4bb5-b91c-3b9f3f09d1b0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {211d9a3c-80b0-42b9-b42d-86997442c9cf}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {dbafaf03-d7ce-4b8c-9374-ee22e278da46}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {8f47cc29-6c70-4c2b-a6d1-1a16763cfe21}, !- Inlet Port
  {110fcec3-0ead-448b-ae79-3dd188c7bbc2}; !- Outlet Port

OS:Connection,
  {8f47cc29-6c70-4c2b-a6d1-1a16763cfe21}, !- Handle
  {5124ba76-5a85-4e9a-83db-106a86725d84}, !- Name
  {1870315e-d9ce-4054-a78e-275d87a87020}, !- Source Object
  3,                                      !- Outlet Port
  {dbafaf03-d7ce-4b8c-9374-ee22e278da46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110fcec3-0ead-448b-ae79-3dd188c7bbc2}, !- Handle
  {69126197-2a78-4cd9-9b64-2af09d1b0685}, !- Name
  {dbafaf03-d7ce-4b8c-9374-ee22e278da46}, !- Source Object
  3,                                      !- Outlet Port
  {704686db-3909-424f-8ad5-c562b1301078}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c559f924-5a8d-4d53-9ba3-8f486baf5b49}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {80c64466-b721-4f87-89cb-09880c40f5d6}, !- Inlet Port
  {1e7ea54d-65fc-4350-9b9d-3f22bd4e260a}; !- Outlet Port

OS:Connection,
  {1e7ea54d-65fc-4350-9b9d-3f22bd4e260a}, !- Handle
  {cacb5650-352c-4558-a79f-0985a5ef6047}, !- Name
  {c559f924-5a8d-4d53-9ba3-8f486baf5b49}, !- Source Object
  3,                                      !- Outlet Port
  {82801fea-f27a-49e9-a60b-4e7ae4c76c5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {80c64466-b721-4f87-89cb-09880c40f5d6}, !- Handle
  {3319ccc8-c428-444f-9cbc-59565d35f7c9}, !- Name
  {704686db-3909-424f-8ad5-c562b1301078}, !- Source Object
  4,                                      !- Outlet Port
  {c559f924-5a8d-4d53-9ba3-8f486baf5b49}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {657592bd-d3d6-46f7-8069-2067ab61f1e7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {45e6ade4-410a-4b6b-9fc7-38e3a7b31038}, !- Terminal Unit Air Inlet Node
  {a0a7930a-48e0-4554-9f88-a1d48e476342}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3e1cec6d-165a-4d21-9b5f-8c7d048cd5b1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {619616fe-fc20-482b-964b-6cd87d8f686d}, !- Cooling Coil
  {9b000dce-a950-43ca-b559-5f845b729d4f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {619616fe-fc20-482b-964b-6cd87d8f686d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 3, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {d7068a69-64e0-435c-acb6-be36c59ee0d2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {60833a0a-1a26-42be-87ad-3f9b9631129e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d7068a69-64e0-435c-acb6-be36c59ee0d2}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {60833a0a-1a26-42be-87ad-3f9b9631129e}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9b000dce-a950-43ca-b559-5f845b729d4f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 3, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {990676c7-8a0d-4842-b7c2-a30f979ac313}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5f742e40-2bda-4811-8c43-3543dfbd26e4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {990676c7-8a0d-4842-b7c2-a30f979ac313}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5f742e40-2bda-4811-8c43-3543dfbd26e4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3e1cec6d-165a-4d21-9b5f-8c7d048cd5b1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {277f1adf-5829-4923-a7ce-8c93a218d645}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ffd82dd2-b1bb-4400-a752-5a59677fb90d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {277f1adf-5829-4923-a7ce-8c93a218d645}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ffd82dd2-b1bb-4400-a752-5a59677fb90d}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {51744fe9-5879-4668-840a-266e8ed0fde8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {b02ea4b0-8590-4e2f-85bb-f0b5fd3988f7}, !- Inlet Port
  {45e6ade4-410a-4b6b-9fc7-38e3a7b31038}; !- Outlet Port

OS:Connection,
  {b02ea4b0-8590-4e2f-85bb-f0b5fd3988f7}, !- Handle
  {192e7672-7287-4d16-9365-3d2b027f056c}, !- Name
  {57fe05c4-514c-4246-a79c-70c99ade3d94}, !- Source Object
  3,                                      !- Outlet Port
  {51744fe9-5879-4668-840a-266e8ed0fde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e6ade4-410a-4b6b-9fc7-38e3a7b31038}, !- Handle
  {4ea623d4-2d3d-47d2-8ce8-2759ff13e4c9}, !- Name
  {51744fe9-5879-4668-840a-266e8ed0fde8}, !- Source Object
  3,                                      !- Outlet Port
  {657592bd-d3d6-46f7-8069-2067ab61f1e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33b2c0af-bb54-4bce-8a18-abc82b397953}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {a0a7930a-48e0-4554-9f88-a1d48e476342}, !- Inlet Port
  {09dc6413-a072-4d72-af4d-4700b71a482f}; !- Outlet Port

OS:Connection,
  {09dc6413-a072-4d72-af4d-4700b71a482f}, !- Handle
  {70b44a9b-c18b-475b-b653-518e612a97ed}, !- Name
  {33b2c0af-bb54-4bce-8a18-abc82b397953}, !- Source Object
  3,                                      !- Outlet Port
  {09bb0bf5-a090-44fa-a84a-64c8ba731eb7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a0a7930a-48e0-4554-9f88-a1d48e476342}, !- Handle
  {fb17430a-b037-4d5a-9136-8bdf2f28791a}, !- Name
  {657592bd-d3d6-46f7-8069-2067ab61f1e7}, !- Source Object
  4,                                      !- Outlet Port
  {33b2c0af-bb54-4bce-8a18-abc82b397953}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {26b3943a-484d-4c4c-8aeb-ae2b5d973d79}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {210aa1cf-37d6-499a-a4b2-b54aa1de69dd}, !- Terminal Unit Air Inlet Node
  {d10020be-a181-4dce-b02f-aef95032d428}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {bede35a0-5475-41b1-82e6-c035c6bf335b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e8b76665-57e2-49b0-8ae6-6ceed7fdf723}, !- Cooling Coil
  {50a9eb29-e996-446c-b33d-58e92cc36ed3}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e8b76665-57e2-49b0-8ae6-6ceed7fdf723}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 4, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a7869837-58f4-4242-a634-a0ada0fd1b04}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b54da3aa-e84b-4c21-850e-d1b07099f7c0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a7869837-58f4-4242-a634-a0ada0fd1b04}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b54da3aa-e84b-4c21-850e-d1b07099f7c0}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {50a9eb29-e996-446c-b33d-58e92cc36ed3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 4, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bad01c98-3cd5-4c88-87d9-5e42fbaf675a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {37b8cd47-10da-4583-9794-476d261109a2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bad01c98-3cd5-4c88-87d9-5e42fbaf675a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {37b8cd47-10da-4583-9794-476d261109a2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {bede35a0-5475-41b1-82e6-c035c6bf335b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c78fb883-b325-4e12-bc46-01191ce62d5b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c392a865-727b-45a6-a33e-f04980d6d1c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c78fb883-b325-4e12-bc46-01191ce62d5b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c392a865-727b-45a6-a33e-f04980d6d1c5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8d6694c7-a9aa-484d-9ad3-fc5789b207e0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {6a3655b1-07c1-4a54-a193-587ef0804989}, !- Inlet Port
  {210aa1cf-37d6-499a-a4b2-b54aa1de69dd}; !- Outlet Port

OS:Connection,
  {6a3655b1-07c1-4a54-a193-587ef0804989}, !- Handle
  {33fc91c9-ab53-4821-bcda-c11e39600f8a}, !- Name
  {29f25994-01dc-434f-ae68-01a6e2f9b563}, !- Source Object
  3,                                      !- Outlet Port
  {8d6694c7-a9aa-484d-9ad3-fc5789b207e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210aa1cf-37d6-499a-a4b2-b54aa1de69dd}, !- Handle
  {8b35f32f-c7b9-42c3-8db0-6fbd91dc538d}, !- Name
  {8d6694c7-a9aa-484d-9ad3-fc5789b207e0}, !- Source Object
  3,                                      !- Outlet Port
  {26b3943a-484d-4c4c-8aeb-ae2b5d973d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbfa5990-2a0e-41f1-a34e-b5556cab6a5e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {d10020be-a181-4dce-b02f-aef95032d428}, !- Inlet Port
  {8551589b-5351-41e4-9932-0ee76f88573e}; !- Outlet Port

OS:Connection,
  {8551589b-5351-41e4-9932-0ee76f88573e}, !- Handle
  {a4b5eaf6-0fd1-48fc-be8f-684a76661d36}, !- Name
  {bbfa5990-2a0e-41f1-a34e-b5556cab6a5e}, !- Source Object
  3,                                      !- Outlet Port
  {4b2dfd5a-a1a7-47f3-b447-3b452c2749dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d10020be-a181-4dce-b02f-aef95032d428}, !- Handle
  {9a3bd490-a75e-4d0e-b585-aae768e12f4a}, !- Name
  {26b3943a-484d-4c4c-8aeb-ae2b5d973d79}, !- Source Object
  4,                                      !- Outlet Port
  {bbfa5990-2a0e-41f1-a34e-b5556cab6a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1e42076d-d9d5-438c-8a47-802457c3c0aa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {510f52cb-93fb-45d6-88e1-35edcbd80dd8}, !- Terminal Unit Air Inlet Node
  {36aa0ebd-eaac-4c2d-82b8-a75535bfae36}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {832e6b8e-e1a0-4c8c-81ff-2bf695ca1e3e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a3f2547a-2123-4fe7-806c-0d9dd936ac18}, !- Cooling Coil
  {32533b6b-093e-4277-8491-6eab1da6da62}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a3f2547a-2123-4fe7-806c-0d9dd936ac18}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 5, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {de1c1287-7259-4b0a-bc91-3f98b27c3671}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9b33d32c-d9ff-48d3-a424-0dff865ddd6d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {de1c1287-7259-4b0a-bc91-3f98b27c3671}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9b33d32c-d9ff-48d3-a424-0dff865ddd6d}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {32533b6b-093e-4277-8491-6eab1da6da62}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 5, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {92bcb0d0-9389-4297-a061-165029b829f4}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {116bd9cb-3d47-422f-9efe-cae4a40f4577}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {92bcb0d0-9389-4297-a061-165029b829f4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {116bd9cb-3d47-422f-9efe-cae4a40f4577}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {832e6b8e-e1a0-4c8c-81ff-2bf695ca1e3e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a84d277e-fc65-4328-a3bb-57726a1a2651}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {00c1b5eb-3080-4ba1-bca4-3c28b4b99f53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a84d277e-fc65-4328-a3bb-57726a1a2651}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {00c1b5eb-3080-4ba1-bca4-3c28b4b99f53}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bee81b0d-4ba3-4e31-bb03-6499e1591017}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {85304a9e-305f-4d82-819d-a439e2e68b4a}, !- Inlet Port
  {510f52cb-93fb-45d6-88e1-35edcbd80dd8}; !- Outlet Port

OS:Connection,
  {85304a9e-305f-4d82-819d-a439e2e68b4a}, !- Handle
  {33210ddc-e026-455c-a16b-28a935e7dbf2}, !- Name
  {77c81503-85c1-4f31-840f-a15ee9aee636}, !- Source Object
  3,                                      !- Outlet Port
  {bee81b0d-4ba3-4e31-bb03-6499e1591017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510f52cb-93fb-45d6-88e1-35edcbd80dd8}, !- Handle
  {6c7b398b-974e-4eb6-9f76-b01f413a1a3e}, !- Name
  {bee81b0d-4ba3-4e31-bb03-6499e1591017}, !- Source Object
  3,                                      !- Outlet Port
  {1e42076d-d9d5-438c-8a47-802457c3c0aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b184412c-d548-4610-bb7b-573b2b41546e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {36aa0ebd-eaac-4c2d-82b8-a75535bfae36}, !- Inlet Port
  {adb900f2-0aba-4575-96a7-4e305c935fd9}; !- Outlet Port

OS:Connection,
  {adb900f2-0aba-4575-96a7-4e305c935fd9}, !- Handle
  {e0668e66-d130-4ca0-ad6a-5e237cec9b50}, !- Name
  {b184412c-d548-4610-bb7b-573b2b41546e}, !- Source Object
  3,                                      !- Outlet Port
  {c3e21c5f-11f7-4ffe-a7f0-4719b2ea30a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {36aa0ebd-eaac-4c2d-82b8-a75535bfae36}, !- Handle
  {859c9207-7c6c-43b5-921e-f4c7dd1b6b96}, !- Name
  {1e42076d-d9d5-438c-8a47-802457c3c0aa}, !- Source Object
  4,                                      !- Outlet Port
  {b184412c-d548-4610-bb7b-573b2b41546e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a5f93538-d0dc-4935-9f6a-abb7b2d668fe}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {65973ed8-1501-42a7-977d-dce2f4323f82}, !- Terminal Unit Air Inlet Node
  {731774ce-dc46-457d-acd6-832c6384351f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2c58ea60-23a4-4e31-8ab6-6bcd69eed5b7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0e4c9d4a-0ce3-4b1c-919c-7650f37cfd73}, !- Cooling Coil
  {ea2ed016-cff1-44d6-bc4a-78b4b5e0bc44}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0e4c9d4a-0ce3-4b1c-919c-7650f37cfd73}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 6, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {33fcd513-e536-4335-abef-1b86551e3a51}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4134c039-e552-4ba2-9d7d-6674ef827bed}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {33fcd513-e536-4335-abef-1b86551e3a51}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4134c039-e552-4ba2-9d7d-6674ef827bed}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ea2ed016-cff1-44d6-bc4a-78b4b5e0bc44}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 6, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7104e838-b6e3-4c79-964a-680a1e679964}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1f282611-8bf7-40bc-b746-d1d784f3d016}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7104e838-b6e3-4c79-964a-680a1e679964}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1f282611-8bf7-40bc-b746-d1d784f3d016}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2c58ea60-23a4-4e31-8ab6-6bcd69eed5b7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cacef21-b249-4c7f-9bf8-cabacb413db2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ec819f3-a73d-47e3-8d21-637db683567a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2cacef21-b249-4c7f-9bf8-cabacb413db2}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ec819f3-a73d-47e3-8d21-637db683567a}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b7baa4d0-e08a-46f8-86ec-76dcb816eab2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {bac83d9a-5651-4a81-9298-255c552e587c}, !- Inlet Port
  {65973ed8-1501-42a7-977d-dce2f4323f82}; !- Outlet Port

OS:Connection,
  {bac83d9a-5651-4a81-9298-255c552e587c}, !- Handle
  {d178887b-d2c1-4463-907f-21857eb49c4c}, !- Name
  {1187f356-0a64-4064-9e64-be0e4ce36dbb}, !- Source Object
  3,                                      !- Outlet Port
  {b7baa4d0-e08a-46f8-86ec-76dcb816eab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65973ed8-1501-42a7-977d-dce2f4323f82}, !- Handle
  {1946bfd4-15fa-4276-9006-89bb219ba68f}, !- Name
  {b7baa4d0-e08a-46f8-86ec-76dcb816eab2}, !- Source Object
  3,                                      !- Outlet Port
  {a5f93538-d0dc-4935-9f6a-abb7b2d668fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a9198ea-19f2-4588-a199-5c66b5fcbb34}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {731774ce-dc46-457d-acd6-832c6384351f}, !- Inlet Port
  {f52f526c-515c-414f-9229-10a1a3057f89}; !- Outlet Port

OS:Connection,
  {f52f526c-515c-414f-9229-10a1a3057f89}, !- Handle
  {d4e6ed54-357b-47cd-9a73-630ff707bd06}, !- Name
  {8a9198ea-19f2-4588-a199-5c66b5fcbb34}, !- Source Object
  3,                                      !- Outlet Port
  {8bf13bf5-7b3a-4cb3-905d-e19f0b460102}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {731774ce-dc46-457d-acd6-832c6384351f}, !- Handle
  {0665fe30-668b-4cdf-9643-0054052eaf8c}, !- Name
  {a5f93538-d0dc-4935-9f6a-abb7b2d668fe}, !- Source Object
  4,                                      !- Outlet Port
  {8a9198ea-19f2-4588-a199-5c66b5fcbb34}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e2ac9768-8939-477d-ac05-d6b0b97824a1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {35bd43c2-9096-4149-9981-a1b3f44ca0c9}, !- Terminal Unit Air Inlet Node
  {6f9bc992-f799-4c59-a9ad-21a1bf4e942e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aa4572a4-2488-4aab-ac0c-5d5631687749}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b2a98592-3d9f-4ebe-8095-adb00cd414b7}, !- Cooling Coil
  {e3511e3f-8388-47a0-a8d1-19b59c2cc1ea}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b2a98592-3d9f-4ebe-8095-adb00cd414b7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 7, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b52b8fac-a05d-4dbd-808c-511b7cc2d809}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {aa00202e-184e-4620-b1e6-840eefee90ce}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b52b8fac-a05d-4dbd-808c-511b7cc2d809}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {aa00202e-184e-4620-b1e6-840eefee90ce}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e3511e3f-8388-47a0-a8d1-19b59c2cc1ea}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 7, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2fd9cdb8-a133-498f-a433-cb942039166d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {de635b64-17a9-4343-a5e2-a64363ab7b13}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2fd9cdb8-a133-498f-a433-cb942039166d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {de635b64-17a9-4343-a5e2-a64363ab7b13}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {aa4572a4-2488-4aab-ac0c-5d5631687749}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3bf5a782-fc5b-44a1-9f1f-8f1e8d8a4145}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e27251d-35a6-49f1-a727-a659dbaa71f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3bf5a782-fc5b-44a1-9f1f-8f1e8d8a4145}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e27251d-35a6-49f1-a727-a659dbaa71f2}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d9a13c44-293d-48c0-9341-1e1ed410750f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {f8996764-7c09-4421-888e-1ce40246bfee}, !- Inlet Port
  {35bd43c2-9096-4149-9981-a1b3f44ca0c9}; !- Outlet Port

OS:Connection,
  {f8996764-7c09-4421-888e-1ce40246bfee}, !- Handle
  {622ee72d-5dd8-4474-ae86-e0ab8f4f2a81}, !- Name
  {e67faafc-1d34-4bfa-9c70-187e987839c6}, !- Source Object
  3,                                      !- Outlet Port
  {d9a13c44-293d-48c0-9341-1e1ed410750f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35bd43c2-9096-4149-9981-a1b3f44ca0c9}, !- Handle
  {ab2d38f5-310c-4c95-8b94-9468d6e33143}, !- Name
  {d9a13c44-293d-48c0-9341-1e1ed410750f}, !- Source Object
  3,                                      !- Outlet Port
  {e2ac9768-8939-477d-ac05-d6b0b97824a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13c63929-f5e6-4eed-a59f-97140fbc4026}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {6f9bc992-f799-4c59-a9ad-21a1bf4e942e}, !- Inlet Port
  {93148a67-e4e0-4a29-8561-5298e0a1fd55}; !- Outlet Port

OS:Connection,
  {93148a67-e4e0-4a29-8561-5298e0a1fd55}, !- Handle
  {a92edc3c-554a-4428-b7bd-da97cb67932b}, !- Name
  {13c63929-f5e6-4eed-a59f-97140fbc4026}, !- Source Object
  3,                                      !- Outlet Port
  {1e8c6475-0516-4b22-a4fb-09f4b974dbe4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f9bc992-f799-4c59-a9ad-21a1bf4e942e}, !- Handle
  {4cc72700-ccf4-40fb-ab12-b054a121e063}, !- Name
  {e2ac9768-8939-477d-ac05-d6b0b97824a1}, !- Source Object
  4,                                      !- Outlet Port
  {13c63929-f5e6-4eed-a59f-97140fbc4026}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ba59dde3-c70f-4b86-b90a-c25e31251765}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {c3dbf170-1d28-4ff6-a695-9d9ed2e4c111}, !- Terminal Unit Air Inlet Node
  {701e4f6f-8caf-4b37-9945-614c643d1091}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6bc21320-9c9a-4620-a0aa-4106e896ec10}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a84cf0c1-f614-48b4-8d10-185f5468a02e}, !- Cooling Coil
  {6001b02c-8b38-40ba-8981-b132995c82ea}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a84cf0c1-f614-48b4-8d10-185f5468a02e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 8, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {72ebf618-037b-4015-8ac1-b1b7badd5f10}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f2ae28a6-7ecb-4220-8e9c-513e38feab54}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {72ebf618-037b-4015-8ac1-b1b7badd5f10}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f2ae28a6-7ecb-4220-8e9c-513e38feab54}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6001b02c-8b38-40ba-8981-b132995c82ea}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 8, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7a568cfc-e0a6-46b6-bd9e-dd74332571a0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {0bed788d-e8d4-473a-8fc8-63630f23738b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7a568cfc-e0a6-46b6-bd9e-dd74332571a0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0bed788d-e8d4-473a-8fc8-63630f23738b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {6bc21320-9c9a-4620-a0aa-4106e896ec10}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f99293-7d4e-4385-83e0-b140c7a66f27}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61140142-91ee-4c14-bd64-f067e09cc60e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72f99293-7d4e-4385-83e0-b140c7a66f27}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61140142-91ee-4c14-bd64-f067e09cc60e}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {83a39b60-9556-43d8-9b67-55b14d180e58}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit Inlet Air Node, !- Name
  {2be7242c-f123-41ae-917c-d258a40bbdfe}, !- Inlet Port
  {c3dbf170-1d28-4ff6-a695-9d9ed2e4c111}; !- Outlet Port

OS:Connection,
  {2be7242c-f123-41ae-917c-d258a40bbdfe}, !- Handle
  {66436198-85d8-44ad-ab06-b0994468b3dd}, !- Name
  {ab2d7869-84dd-45f9-b652-27d82cb76768}, !- Source Object
  3,                                      !- Outlet Port
  {83a39b60-9556-43d8-9b67-55b14d180e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dbf170-1d28-4ff6-a695-9d9ed2e4c111}, !- Handle
  {2cff4d8c-cedf-453a-af0c-3c487f9eb293}, !- Name
  {83a39b60-9556-43d8-9b67-55b14d180e58}, !- Source Object
  3,                                      !- Outlet Port
  {ba59dde3-c70f-4b86-b90a-c25e31251765}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f40b7db-5975-4a62-bec8-5bbc66aafd98}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground VRF Terminal Unit Outlet Air Node, !- Name
  {701e4f6f-8caf-4b37-9945-614c643d1091}, !- Inlet Port
  {7c7c14ae-c084-462a-ba46-035dc24cbdc4}; !- Outlet Port

OS:Connection,
  {7c7c14ae-c084-462a-ba46-035dc24cbdc4}, !- Handle
  {ea25589c-6257-40ba-8814-4774a47db304}, !- Name
  {7f40b7db-5975-4a62-bec8-5bbc66aafd98}, !- Source Object
  3,                                      !- Outlet Port
  {02c075b1-2ff8-4ee8-b18d-2388b2542891}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {701e4f6f-8caf-4b37-9945-614c643d1091}, !- Handle
  {589c1ebe-436a-4f1f-8fff-acdfe7c15e0b}, !- Name
  {ba59dde3-c70f-4b86-b90a-c25e31251765}, !- Source Object
  4,                                      !- Outlet Port
  {7f40b7db-5975-4a62-bec8-5bbc66aafd98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- Handle
  9 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {b04a8777-ee38-4859-8801-01e9662910c5}, !- Availability Schedule
  {4e15be37-36bf-4fa7-81c7-4b087417e087}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48b251ba-9f29-4647-8fcd-dd766af2cea5}, !- Supply Side Inlet Node Name
  {e0ee6c21-6800-43a1-9937-eea109e68613}, !- Demand Side Outlet Node Name
  {6eb23664-3652-4cb6-9e31-8661ecacbb37}, !- Demand Side Inlet Node A
  {60f27d6a-099d-460c-816a-5ce83d3dca90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91890846-7037-413c-8b52-9fa161deae19}, !- Demand Mixer Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11fbc463-bcf1-4cb2-aacf-23594df8ac19}, !- Handle
  9 Zone DOAS 1 Supply Inlet Node,        !- Name
  {48b251ba-9f29-4647-8fcd-dd766af2cea5}, !- Inlet Port
  {48cb063e-1317-442e-a2d4-ca06072b1b13}; !- Outlet Port

OS:Node,
  {182c0800-7461-4d72-9f5d-1c60233db921}, !- Handle
  9 Zone DOAS 1 Supply Outlet Node,       !- Name
  {b4f2a167-d3e4-4264-af8a-d71511567f07}, !- Inlet Port
  {60f27d6a-099d-460c-816a-5ce83d3dca90}; !- Outlet Port

OS:Connection,
  {48b251ba-9f29-4647-8fcd-dd766af2cea5}, !- Handle
  {3c05ef28-9991-47ea-bb01-0ca4f16b0f06}, !- Name
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- Source Object
  8,                                      !- Outlet Port
  {11fbc463-bcf1-4cb2-aacf-23594df8ac19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f27d6a-099d-460c-816a-5ce83d3dca90}, !- Handle
  {3e64ef8f-0e3b-4225-999c-bd38336d7df7}, !- Name
  {182c0800-7461-4d72-9f5d-1c60233db921}, !- Source Object
  3,                                      !- Outlet Port
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {368d4568-f960-4ec3-8283-29f2a39e5a72}, !- Handle
  9 Zone DOAS 1 Demand Inlet Node,        !- Name
  {6eb23664-3652-4cb6-9e31-8661ecacbb37}, !- Inlet Port
  {466c4950-2405-493f-a7ab-11495b767cd1}; !- Outlet Port

OS:Node,
  {3f0452b5-f347-4009-95de-bf0e7945ad5e}, !- Handle
  9 Zone DOAS 1 Demand Outlet Node,       !- Name
  {c8da54fd-c4d0-4183-8221-60e9db02bebd}, !- Inlet Port
  {e0ee6c21-6800-43a1-9937-eea109e68613}; !- Outlet Port

OS:Node,
  {ea4a5fff-9c9d-48bc-9aa5-c142a840dd80}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Outlet Air Node, !- Name
  {4119748a-1505-4d57-9438-68321e081cb8}, !- Inlet Port
  {b7b2d6a1-bdc6-479c-956d-9bed7fd83c7a}; !- Outlet Port

OS:Connection,
  {6eb23664-3652-4cb6-9e31-8661ecacbb37}, !- Handle
  {cc4b8b88-a1bc-4575-8dc4-4125bb165172}, !- Name
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- Source Object
  10,                                     !- Outlet Port
  {368d4568-f960-4ec3-8283-29f2a39e5a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ee6c21-6800-43a1-9937-eea109e68613}, !- Handle
  {378d3fa0-a591-4bd9-856b-9fc229350e56}, !- Name
  {3f0452b5-f347-4009-95de-bf0e7945ad5e}, !- Source Object
  3,                                      !- Outlet Port
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {466c4950-2405-493f-a7ab-11495b767cd1}, !- Inlet Node Name
  {cc32bfb7-bd8e-4c96-9eb1-c0338b6f66f0}, !- Outlet Node Name 1
  {aaa70e65-8a69-4b27-b3b3-182c8b414a32}, !- Outlet Node Name 2
  {d0ca1282-925e-46d1-be90-9661eb23078d}, !- Outlet Node Name 3
  {fddfcd3b-85fc-49b6-b763-2f179d870a17}, !- Outlet Node Name 4
  {047da7b7-be71-4865-8850-36431534ddff}, !- Outlet Node Name 5
  {52f4f697-ad73-40f8-b752-50f6444778c4}, !- Outlet Node Name 6
  {2d6b0d67-4c3c-4723-9665-5ef7a39bd8e3}, !- Outlet Node Name 7
  {deb6b300-172a-45b8-acde-18f0102b0b09}, !- Outlet Node Name 8
  {cc9c0c6d-8930-4a1a-aa8b-42def6cf13f4}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {91890846-7037-413c-8b52-9fa161deae19}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c8da54fd-c4d0-4183-8221-60e9db02bebd}, !- Outlet Node Name
  {d1314995-04aa-4269-8000-7d6a63743142}, !- Inlet Node Name 1
  {92634d51-718a-4ad3-be97-06e3c092c47d}, !- Inlet Node Name 2
  {a026f007-9002-4b60-a47a-6181a784a8d4}, !- Inlet Node Name 3
  {637444ed-0db1-4a81-a7b1-233de8cbbad5}, !- Inlet Node Name 4
  {ae6b56ed-7589-4e5d-a53c-c959df26c014}, !- Inlet Node Name 5
  {f8013646-d9e0-4c80-aefe-06ecf7551711}, !- Inlet Node Name 6
  {4cc96496-ce8a-4e32-931c-e847aad06934}, !- Inlet Node Name 7
  {36ba1aa9-0418-491e-9f5a-c83c15ad85e7}, !- Inlet Node Name 8
  {1e285d92-e2b8-44d7-9d59-d4e52152e945}; !- Inlet Node Name 9

OS:Connection,
  {466c4950-2405-493f-a7ab-11495b767cd1}, !- Handle
  {789ac61b-2a3c-41a4-be70-c16e1508771c}, !- Name
  {368d4568-f960-4ec3-8283-29f2a39e5a72}, !- Source Object
  3,                                      !- Outlet Port
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8da54fd-c4d0-4183-8221-60e9db02bebd}, !- Handle
  {186709e4-1709-4916-b9e3-b7647850b88f}, !- Name
  {91890846-7037-413c-8b52-9fa161deae19}, !- Source Object
  2,                                      !- Outlet Port
  {3f0452b5-f347-4009-95de-bf0e7945ad5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {728f100e-a00d-44a7-96de-eccfd04e01d8}, !- Handle
  {1b895a91-69b9-4816-88f0-f40325bd167c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e15be37-36bf-4fa7-81c7-4b087417e087}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f8c8a00d-54cd-41e6-a9f6-e6e077759d7f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {544476ac-9dd5-4229-a0c9-8e7a110bb8b1}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {00e3d5b1-6dc5-467a-8dae-70bb12e29eb9}, !- Air Inlet Node Name
  {b4f2a167-d3e4-4264-af8a-d71511567f07}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {b4f2a167-d3e4-4264-af8a-d71511567f07}, !- Handle
  {f4ba6bf5-078d-4d4a-9d57-f62cf04d4d0c}, !- Name
  {544476ac-9dd5-4229-a0c9-8e7a110bb8b1}, !- Source Object
  9,                                      !- Outlet Port
  {182c0800-7461-4d72-9f5d-1c60233db921}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bd043df3-e47a-4c1d-9b42-1ccd0549fed7}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil,          !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dbefb364-1f3a-4e61-991e-4ac47c958834}, !- Air Inlet Node Name
  {b26289c1-1a40-4a73-8231-afe0e1655b7b}; !- Air Outlet Node Name

OS:Node,
  {cc643f57-a0b0-43cb-ac7d-1ea18c626c36}, !- Handle
  9 Zone DOAS 1 Backup Htg Coil Outlet Air Node, !- Name
  {b26289c1-1a40-4a73-8231-afe0e1655b7b}, !- Inlet Port
  {00e3d5b1-6dc5-467a-8dae-70bb12e29eb9}; !- Outlet Port

OS:Connection,
  {b26289c1-1a40-4a73-8231-afe0e1655b7b}, !- Handle
  {f479a26e-bcb2-4a2e-b685-8782b6b16c37}, !- Name
  {bd043df3-e47a-4c1d-9b42-1ccd0549fed7}, !- Source Object
  6,                                      !- Outlet Port
  {cc643f57-a0b0-43cb-ac7d-1ea18c626c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e3d5b1-6dc5-467a-8dae-70bb12e29eb9}, !- Handle
  {fcd2013b-7cdf-460d-a4de-1593fcd56304}, !- Name
  {cc643f57-a0b0-43cb-ac7d-1ea18c626c36}, !- Source Object
  3,                                      !- Outlet Port
  {544476ac-9dd5-4229-a0c9-8e7a110bb8b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {1be0e995-d23b-40f0-b8b6-a92f43720dc6}, !- Handle
  9 Zone DOAS 1 Htg Coil 100 Clg kBtu/hr 3.2COPH 100 Clg kBtu/hr 3.2COPH, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.44574681398549,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8077075c-9972-4df2-987f-14b2587595d3}, !- Air Inlet Node Name
  {35a095c7-15fb-43d6-8d36-a95fcea686ac}, !- Air Outlet Node Name
  {b2b8fe6d-b5d8-4e30-90b1-c4d84da2388d}, !- Total Heating Capacity Function of Temperature Curve Name
  {8efda8b5-5df9-43af-b43c-f25eb247975d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {43cce754-0f50-43fd-a4b8-b979f5ea3211}, !- Energy Input Ratio Function of Temperature Curve Name
  {b33b7c4a-7f1f-40b7-8f9b-a8d554307a95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa5e198c-a882-441a-9fd0-4059537e4e1a}, !- Part Load Fraction Correlation Curve Name
  {9c0f258f-f621-413e-a588-8097b37de246}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {565e8965-c2d2-4266-a3d0-27ec2c7a4381}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {df6362af-772b-4dad-a56f-a4b4cddbc352}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {936f9a9c-3486-4906-9818-f9a9c93c2044}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {70b684c2-9fd5-4a36-87d1-543510e02218}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9d2b84d9-b884-4792-8382-037d105728ac}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {2559f455-a437-4530-984d-3270fb0259a9}, !- Handle
  9 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {35a095c7-15fb-43d6-8d36-a95fcea686ac}, !- Inlet Port
  {dbefb364-1f3a-4e61-991e-4ac47c958834}; !- Outlet Port

OS:Connection,
  {35a095c7-15fb-43d6-8d36-a95fcea686ac}, !- Handle
  {7aaef1e6-9d47-4cef-a571-d5b917203469}, !- Name
  {1be0e995-d23b-40f0-b8b6-a92f43720dc6}, !- Source Object
  8,                                      !- Outlet Port
  {2559f455-a437-4530-984d-3270fb0259a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbefb364-1f3a-4e61-991e-4ac47c958834}, !- Handle
  {0b483d93-b5a4-467c-9982-74e18b3269b3}, !- Name
  {2559f455-a437-4530-984d-3270fb0259a9}, !- Source Object
  3,                                      !- Outlet Port
  {bd043df3-e47a-4c1d-9b42-1ccd0549fed7}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {ead17c29-120d-4a9d-b9a7-f1d9e39d0828}, !- Handle
  9 Zone DOAS 1 Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {05be0ff9-7003-4465-88f9-5e782743aded}, !- Handle
  9 Zone DOAS 1 Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9669bdad-7c62-423a-8bc4-2a5bacf4ae97}, !- Handle
  9 Zone DOAS 1 Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a148786f-dec7-4d21-97ed-2df10a1815cc}, !- Handle
  9 Zone DOAS 1 Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {43427ae5-1353-4544-ab84-f3faf2c31050}, !- Handle
  9 Zone DOAS 1 Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c0f258f-f621-413e-a588-8097b37de246}, !- Handle
  9 Zone DOAS 1 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {aecebe23-817f-454f-85f5-f3f603ffa2a3}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil 100kBtu/hr 9.63EER 100kBtu/hr 8.9EER, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {7ceaaf41-ea27-4a8b-9a8a-c5f8cca1fba1}, !- Air Inlet Node Name
  {7937bc56-1481-4094-9b57-fe870e59e00e}, !- Air Outlet Node Name
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37007f4e-ec57-4fd3-9464-9b1ad97006ea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ad320ab-baa0-44cb-8218-887f39adc53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c43919c1-8b1d-4acc-b253-ec58f80b4f87}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {672e5e4b-03ae-4c98-a33f-342fc19284ed}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47b02924-969f-49a2-bc73-55a96895f95a}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {a235eadd-acff-48e1-86c7-a1d08c7d0b65}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c10f4cca-1124-4aa2-9300-3137fdd486ff}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {38fb52f7-7bf9-4d10-a2b3-5bf5072c2ca1}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01485ee3-93ec-4ba8-b287-6d8b8e2f1df8}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b5d304fa-a9f6-4160-b5d5-1c8009a3c6a0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {328b8fdc-5eab-451c-917b-786eafa666d6}, !- Handle
  9 Zone DOAS 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {7937bc56-1481-4094-9b57-fe870e59e00e}, !- Inlet Port
  {8077075c-9972-4df2-987f-14b2587595d3}; !- Outlet Port

OS:Connection,
  {7937bc56-1481-4094-9b57-fe870e59e00e}, !- Handle
  {2cd6e240-2072-4322-b275-9ccb3c048a1f}, !- Name
  {aecebe23-817f-454f-85f5-f3f603ffa2a3}, !- Source Object
  8,                                      !- Outlet Port
  {328b8fdc-5eab-451c-917b-786eafa666d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8077075c-9972-4df2-987f-14b2587595d3}, !- Handle
  {d4a752cb-4407-4f3d-9edb-d4ae537965c3}, !- Name
  {328b8fdc-5eab-451c-917b-786eafa666d6}, !- Source Object
  3,                                      !- Outlet Port
  {1be0e995-d23b-40f0-b8b6-a92f43720dc6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cffd6f73-3933-47ec-9622-59e52305b1cf}, !- Handle
  9 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Outdoor Air Schedule Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0328ab58-0b32-4d3b-9b8f-65c982c694eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0328ab58-0b32-4d3b-9b8f-65c982c694eb}, !- Handle
  9 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a64b8544-75b0-438f-9790-9e134a567431}, !- Handle
  9 Zone DOAS 1 OA System,                !- Name
  {cffd6f73-3933-47ec-9622-59e52305b1cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {27526407-0266-4343-be2d-08d2d9c886fa}, !- Mixed Air Node Name
  {2b28fb2a-518d-4378-817b-d1a978d76f10}, !- Outdoor Air Stream Node Name
  {96735e74-abfe-4e2f-85b0-48bee861eb6e}, !- Relief Air Stream Node Name
  {8be240db-46e2-4aae-ae4d-11de8ab445af}; !- Return Air Stream Node Name

OS:Node,
  {999614e6-e57e-4fd6-9384-f005f471bd8c}, !- Handle
  9 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {2b28fb2a-518d-4378-817b-d1a978d76f10}; !- Outlet Port

OS:Connection,
  {2b28fb2a-518d-4378-817b-d1a978d76f10}, !- Handle
  {2f548715-8555-4747-b402-65855d3ccaa3}, !- Name
  {999614e6-e57e-4fd6-9384-f005f471bd8c}, !- Source Object
  3,                                      !- Outlet Port
  {a64b8544-75b0-438f-9790-9e134a567431}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81cf399e-440b-4538-bde8-b6e0f0b00375}, !- Handle
  9 Zone DOAS 1 Relief Air Node,          !- Name
  {96735e74-abfe-4e2f-85b0-48bee861eb6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96735e74-abfe-4e2f-85b0-48bee861eb6e}, !- Handle
  {ea55a488-cb04-4b24-a4fa-1f61b106c1e3}, !- Name
  {a64b8544-75b0-438f-9790-9e134a567431}, !- Source Object
  7,                                      !- Outlet Port
  {81cf399e-440b-4538-bde8-b6e0f0b00375}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fdf4079-6ae1-441e-8549-28264f362552}, !- Handle
  9 Zone DOAS 1 Mixed Air Node,           !- Name
  {27526407-0266-4343-be2d-08d2d9c886fa}, !- Inlet Port
  {7ceaaf41-ea27-4a8b-9a8a-c5f8cca1fba1}; !- Outlet Port

OS:Connection,
  {27526407-0266-4343-be2d-08d2d9c886fa}, !- Handle
  {dcdd4c71-048a-495c-bf37-540572a034ac}, !- Name
  {a64b8544-75b0-438f-9790-9e134a567431}, !- Source Object
  5,                                      !- Outlet Port
  {6fdf4079-6ae1-441e-8549-28264f362552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ceaaf41-ea27-4a8b-9a8a-c5f8cca1fba1}, !- Handle
  {cfc23252-7980-42bf-94bd-081f1a1ef703}, !- Name
  {6fdf4079-6ae1-441e-8549-28264f362552}, !- Source Object
  3,                                      !- Outlet Port
  {aecebe23-817f-454f-85f5-f3f603ffa2a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7f0b4d64-5329-4ab9-9df8-06b7d436c74d}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {48cb063e-1317-442e-a2d4-ca06072b1b13}, !- Air Inlet Node Name
  {38c52f6f-f6e7-4551-a41e-d6111bb2dd51}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {2b954020-12bb-4cd7-8b0d-7dc6dd146355}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {38c52f6f-f6e7-4551-a41e-d6111bb2dd51}, !- Inlet Port
  {8be240db-46e2-4aae-ae4d-11de8ab445af}; !- Outlet Port

OS:Connection,
  {48cb063e-1317-442e-a2d4-ca06072b1b13}, !- Handle
  {355cb295-42f5-4f43-99b6-ec79611b6d53}, !- Name
  {11fbc463-bcf1-4cb2-aacf-23594df8ac19}, !- Source Object
  3,                                      !- Outlet Port
  {7f0b4d64-5329-4ab9-9df8-06b7d436c74d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38c52f6f-f6e7-4551-a41e-d6111bb2dd51}, !- Handle
  {bc8ad9ed-3b89-43da-83d7-e11df2c029fc}, !- Name
  {7f0b4d64-5329-4ab9-9df8-06b7d436c74d}, !- Source Object
  9,                                      !- Outlet Port
  {2b954020-12bb-4cd7-8b0d-7dc6dd146355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be240db-46e2-4aae-ae4d-11de8ab445af}, !- Handle
  {c6e59e4f-1150-4a07-a93a-134d9e089d48}, !- Name
  {2b954020-12bb-4cd7-8b0d-7dc6dd146355}, !- Source Object
  3,                                      !- Outlet Port
  {a64b8544-75b0-438f-9790-9e134a567431}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {bdc60981-ecbe-4f94-9ec7-7c4a4a342681}, !- Handle
  9 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {182c0800-7461-4d72-9f5d-1c60233db921}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {f8c8a00d-54cd-41e6-a9f6-e6e077759d7f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4f8c0608-8b24-4592-9e51-f48bffed2c17}, !- Control Zone or Zone List Name
  {de51f2c0-d204-4947-81a2-7cc1768d0c93}, !- Cooling Control Zone or Zone List Name
  {1813de87-2c2a-41a9-b4a5-5eeae81edc8c}, !- Heating Control Zone or Zone List Name
  {1615553e-84b5-41b1-a118-f907553775fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4f8c0608-8b24-4592-9e51-f48bffed2c17}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {de51f2c0-d204-4947-81a2-7cc1768d0c93}, !- Handle
  {eceb9fb7-b799-471d-95d1-407e8050c51e}; !- Name

OS:ModelObjectList,
  {1813de87-2c2a-41a9-b4a5-5eeae81edc8c}, !- Handle
  {ff34067b-8028-4189-83f8-574ee5719774}; !- Name

OS:ModelObjectList,
  {1615553e-84b5-41b1-a118-f907553775fc}, !- Handle
  {3caacef9-0d53-41dc-b49d-14056b67b7d7}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8830a26d-bdc8-44ef-bde7-575f53900efd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {90869f6c-1b07-41f6-810a-4f06f7acea2a}, !- Air Inlet Node Name
  {4119748a-1505-4d57-9438-68321e081cb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41a46d16-02c3-49e7-b80c-d8d5f4585fc8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Return Air Node, !- Name
  {cd7a8723-e412-4e03-8d6b-11cff8b82983}, !- Inlet Port
  {d1314995-04aa-4269-8000-7d6a63743142}; !- Outlet Port

OS:Connection,
  {b7b2d6a1-bdc6-479c-956d-9bed7fd83c7a}, !- Handle
  {dc1f361d-6945-4756-9abd-800c1c073f58}, !- Name
  {ea4a5fff-9c9d-48bc-9aa5-c142a840dd80}, !- Source Object
  3,                                      !- Outlet Port
  {5ad0c701-28d6-4c72-b9ae-2b7ff1be21c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd7a8723-e412-4e03-8d6b-11cff8b82983}, !- Handle
  {52ff98d0-cb9f-4b40-9c3f-17f125709f87}, !- Name
  {c1b80371-d2be-4bbd-9725-5d3ebabd677e}, !- Source Object
  3,                                      !- Outlet Port
  {41a46d16-02c3-49e7-b80c-d8d5f4585fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1314995-04aa-4269-8000-7d6a63743142}, !- Handle
  {ffeafe9b-dcbe-4d9f-b36a-49c3a3a40195}, !- Name
  {41a46d16-02c3-49e7-b80c-d8d5f4585fc8}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12a2680b-50fe-42b1-b185-44dcfc390c8e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid Air Terminal Inlet Air Node, !- Name
  {cc32bfb7-bd8e-4c96-9eb1-c0338b6f66f0}, !- Inlet Port
  {90869f6c-1b07-41f6-810a-4f06f7acea2a}; !- Outlet Port

OS:Connection,
  {cc32bfb7-bd8e-4c96-9eb1-c0338b6f66f0}, !- Handle
  {bef87e0e-1ef0-4670-9c79-22e681f4be9f}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  3,                                      !- Outlet Port
  {12a2680b-50fe-42b1-b185-44dcfc390c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90869f6c-1b07-41f6-810a-4f06f7acea2a}, !- Handle
  {6e13e0a3-e840-499a-b3eb-df1dc244b989}, !- Name
  {12a2680b-50fe-42b1-b185-44dcfc390c8e}, !- Source Object
  3,                                      !- Outlet Port
  {8830a26d-bdc8-44ef-bde7-575f53900efd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4119748a-1505-4d57-9438-68321e081cb8}, !- Handle
  {df747bd1-c734-484e-99dc-32f2505120ea}, !- Name
  {8830a26d-bdc8-44ef-bde7-575f53900efd}, !- Source Object
  4,                                      !- Outlet Port
  {ea4a5fff-9c9d-48bc-9aa5-c142a840dd80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a6d679e-bf55-40ef-bd5e-746fee877511}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {c93fa0e1-5555-467b-8612-a47193b31d4b}, !- Air Inlet Node Name
  {59b0f5c2-a39e-4f3c-8652-6deb3f997ce7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {792a29bd-e755-4df8-86ec-647121ce3c4b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {59b0f5c2-a39e-4f3c-8652-6deb3f997ce7}, !- Inlet Port
  {cd8a86c6-1db7-4531-85b3-3c56814742ad}; !- Outlet Port

OS:Node,
  {85b5c5ec-8326-4142-86f7-a469a1b0f1dc}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Return Air Node, !- Name
  {1a4767c1-23a6-4ecd-81cd-279c57ea4d13}, !- Inlet Port
  {92634d51-718a-4ad3-be97-06e3c092c47d}; !- Outlet Port

OS:Connection,
  {cd8a86c6-1db7-4531-85b3-3c56814742ad}, !- Handle
  {a2ee3403-cf59-4a9e-bbc9-b5d394bb414f}, !- Name
  {792a29bd-e755-4df8-86ec-647121ce3c4b}, !- Source Object
  3,                                      !- Outlet Port
  {88862381-445b-49e4-b93a-dd5264882996}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a4767c1-23a6-4ecd-81cd-279c57ea4d13}, !- Handle
  {03b2c790-b88e-4d95-a5be-25278c03d08c}, !- Name
  {57b65e8c-61ec-465a-80e5-32daf6623bdb}, !- Source Object
  3,                                      !- Outlet Port
  {85b5c5ec-8326-4142-86f7-a469a1b0f1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92634d51-718a-4ad3-be97-06e3c092c47d}, !- Handle
  {e481e209-db7e-4467-aad0-e0af9635fc76}, !- Name
  {85b5c5ec-8326-4142-86f7-a469a1b0f1dc}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {16b9da80-551c-47ee-9679-3d02f6d54032}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {aaa70e65-8a69-4b27-b3b3-182c8b414a32}, !- Inlet Port
  {c93fa0e1-5555-467b-8612-a47193b31d4b}; !- Outlet Port

OS:Connection,
  {aaa70e65-8a69-4b27-b3b3-182c8b414a32}, !- Handle
  {6973ab9c-0751-4dfe-a088-dc70ef8c6ae4}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  4,                                      !- Outlet Port
  {16b9da80-551c-47ee-9679-3d02f6d54032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93fa0e1-5555-467b-8612-a47193b31d4b}, !- Handle
  {3b5924bd-b510-4e51-8c05-0d154c4e686c}, !- Name
  {16b9da80-551c-47ee-9679-3d02f6d54032}, !- Source Object
  3,                                      !- Outlet Port
  {1a6d679e-bf55-40ef-bd5e-746fee877511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59b0f5c2-a39e-4f3c-8652-6deb3f997ce7}, !- Handle
  {1474b0aa-d248-49a8-8f98-02ed68e0e6a8}, !- Name
  {1a6d679e-bf55-40ef-bd5e-746fee877511}, !- Source Object
  4,                                      !- Outlet Port
  {792a29bd-e755-4df8-86ec-647121ce3c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76c520b0-a60a-42ef-9ab3-987e0af3e2ef}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {94d81157-bcc2-4136-a0da-a35590ea275d}, !- Air Inlet Node Name
  {9525e66c-e8d9-4603-8677-a205722ff944}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edc4e2fc-6d76-46f8-8fb8-2383db7fe9e2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {9525e66c-e8d9-4603-8677-a205722ff944}, !- Inlet Port
  {c28529a4-dee4-4411-9b29-fdc3d46f23d8}; !- Outlet Port

OS:Node,
  {6b416342-426d-4844-a60c-229b3cb90f85}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Return Air Node, !- Name
  {7282ee7f-e5a4-49ec-b974-986adda85fc7}, !- Inlet Port
  {a026f007-9002-4b60-a47a-6181a784a8d4}; !- Outlet Port

OS:Connection,
  {c28529a4-dee4-4411-9b29-fdc3d46f23d8}, !- Handle
  {bffcc53c-260b-40d6-926f-8ce848135d21}, !- Name
  {edc4e2fc-6d76-46f8-8fb8-2383db7fe9e2}, !- Source Object
  3,                                      !- Outlet Port
  {68115d35-bd07-43db-8c0b-bc8d9ba0c54e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7282ee7f-e5a4-49ec-b974-986adda85fc7}, !- Handle
  {823e8909-a9b7-4e5a-b049-90d6314fad1c}, !- Name
  {04ee2aec-b467-4203-a09f-9df8b5df0355}, !- Source Object
  3,                                      !- Outlet Port
  {6b416342-426d-4844-a60c-229b3cb90f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a026f007-9002-4b60-a47a-6181a784a8d4}, !- Handle
  {b173ad82-fa3d-4b6b-bcf2-d2169ee166f4}, !- Name
  {6b416342-426d-4844-a60c-229b3cb90f85}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ccc677aa-4af0-4176-9096-8037cf0029ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {d0ca1282-925e-46d1-be90-9661eb23078d}, !- Inlet Port
  {94d81157-bcc2-4136-a0da-a35590ea275d}; !- Outlet Port

OS:Connection,
  {d0ca1282-925e-46d1-be90-9661eb23078d}, !- Handle
  {92185c58-8961-4601-8e5d-e7b71ad2dc13}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  5,                                      !- Outlet Port
  {ccc677aa-4af0-4176-9096-8037cf0029ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d81157-bcc2-4136-a0da-a35590ea275d}, !- Handle
  {70285ad0-d869-410e-930e-17d2056901d9}, !- Name
  {ccc677aa-4af0-4176-9096-8037cf0029ba}, !- Source Object
  3,                                      !- Outlet Port
  {76c520b0-a60a-42ef-9ab3-987e0af3e2ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9525e66c-e8d9-4603-8677-a205722ff944}, !- Handle
  {8f8d8f47-ef1f-463a-93a2-13a401db2bde}, !- Name
  {76c520b0-a60a-42ef-9ab3-987e0af3e2ef}, !- Source Object
  4,                                      !- Outlet Port
  {edc4e2fc-6d76-46f8-8fb8-2383db7fe9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26bbaacc-2fbd-4482-92cc-7851d03078c8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {e59d1aac-948d-4835-971c-fc02ef129de0}, !- Air Inlet Node Name
  {d1174545-d1e6-4134-af8f-da72484ef340}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9cf7f18-f078-4556-8fab-7b23884e56e1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Outlet Air Node, !- Name
  {d1174545-d1e6-4134-af8f-da72484ef340}, !- Inlet Port
  {788e19cb-bdb9-4cec-b82f-3c47f3171de6}; !- Outlet Port

OS:Node,
  {22a00c0e-4db5-47d1-aed2-9ed9357a0ec9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Return Air Node, !- Name
  {1cd1c0c8-80ee-4fb0-b549-088642949e85}, !- Inlet Port
  {637444ed-0db1-4a81-a7b1-233de8cbbad5}; !- Outlet Port

OS:Connection,
  {788e19cb-bdb9-4cec-b82f-3c47f3171de6}, !- Handle
  {cf36d331-3749-40ec-8924-7d8d897990cc}, !- Name
  {c9cf7f18-f078-4556-8fab-7b23884e56e1}, !- Source Object
  3,                                      !- Outlet Port
  {87644eda-ecd6-4cc4-815d-72eadd92db59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cd1c0c8-80ee-4fb0-b549-088642949e85}, !- Handle
  {ae616dc3-208b-4b69-9367-b11a080c0586}, !- Name
  {789aa9b3-08ee-4665-a58d-310bb047be3b}, !- Source Object
  3,                                      !- Outlet Port
  {22a00c0e-4db5-47d1-aed2-9ed9357a0ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637444ed-0db1-4a81-a7b1-233de8cbbad5}, !- Handle
  {a862c108-4917-4a0d-b346-e5ddbfd68188}, !- Name
  {22a00c0e-4db5-47d1-aed2-9ed9357a0ec9}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {251f5c39-9e11-469e-aa88-6afee78f35a7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid Air Terminal Inlet Air Node, !- Name
  {fddfcd3b-85fc-49b6-b763-2f179d870a17}, !- Inlet Port
  {e59d1aac-948d-4835-971c-fc02ef129de0}; !- Outlet Port

OS:Connection,
  {fddfcd3b-85fc-49b6-b763-2f179d870a17}, !- Handle
  {06684019-15d8-45a4-a233-6ba4eb4087ad}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  6,                                      !- Outlet Port
  {251f5c39-9e11-469e-aa88-6afee78f35a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59d1aac-948d-4835-971c-fc02ef129de0}, !- Handle
  {441eff14-8c7a-4ae4-b0ec-a02592f2281d}, !- Name
  {251f5c39-9e11-469e-aa88-6afee78f35a7}, !- Source Object
  3,                                      !- Outlet Port
  {26bbaacc-2fbd-4482-92cc-7851d03078c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1174545-d1e6-4134-af8f-da72484ef340}, !- Handle
  {372f8af2-4a05-49d3-8129-40d19008460c}, !- Name
  {26bbaacc-2fbd-4482-92cc-7851d03078c8}, !- Source Object
  4,                                      !- Outlet Port
  {c9cf7f18-f078-4556-8fab-7b23884e56e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b33e2c0-d241-41b2-ac6f-3d9e5bbe6d48}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {3164f3af-a128-4f63-8993-3089ef25f653}, !- Air Inlet Node Name
  {50badc13-9b44-41a9-82a6-34a01025f53a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f647f775-4813-4bda-8a58-c332deb8156a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {50badc13-9b44-41a9-82a6-34a01025f53a}, !- Inlet Port
  {0089d482-a8c7-4e3b-8f44-30ce446bc3bd}; !- Outlet Port

OS:Node,
  {cd6bf346-cf7a-48ff-89b3-07afc805fa78}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Return Air Node, !- Name
  {1e76c45d-453a-4db8-b927-233c754de284}, !- Inlet Port
  {ae6b56ed-7589-4e5d-a53c-c959df26c014}; !- Outlet Port

OS:Connection,
  {0089d482-a8c7-4e3b-8f44-30ce446bc3bd}, !- Handle
  {8638d723-1685-4fd2-a086-1094dee7017b}, !- Name
  {f647f775-4813-4bda-8a58-c332deb8156a}, !- Source Object
  3,                                      !- Outlet Port
  {c97d40f6-6cb9-4ccd-b302-be541ae98c8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e76c45d-453a-4db8-b927-233c754de284}, !- Handle
  {c4210cb7-b8f9-4c00-942b-6deb9b2d974c}, !- Name
  {57815224-6fca-419d-804e-3bbace7a6bcf}, !- Source Object
  3,                                      !- Outlet Port
  {cd6bf346-cf7a-48ff-89b3-07afc805fa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6b56ed-7589-4e5d-a53c-c959df26c014}, !- Handle
  {e0ba3566-1e0d-4b6e-bfae-af69d218b3f9}, !- Name
  {cd6bf346-cf7a-48ff-89b3-07afc805fa78}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {74b0ce4c-dc8d-4fa4-988f-87f732855962}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {047da7b7-be71-4865-8850-36431534ddff}, !- Inlet Port
  {3164f3af-a128-4f63-8993-3089ef25f653}; !- Outlet Port

OS:Connection,
  {047da7b7-be71-4865-8850-36431534ddff}, !- Handle
  {1e31c1c8-3b3f-46ff-aefc-3b74b13b3ac0}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  7,                                      !- Outlet Port
  {74b0ce4c-dc8d-4fa4-988f-87f732855962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3164f3af-a128-4f63-8993-3089ef25f653}, !- Handle
  {cd43d7a8-c55a-40a5-a331-92b7abc4c76f}, !- Name
  {74b0ce4c-dc8d-4fa4-988f-87f732855962}, !- Source Object
  3,                                      !- Outlet Port
  {2b33e2c0-d241-41b2-ac6f-3d9e5bbe6d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50badc13-9b44-41a9-82a6-34a01025f53a}, !- Handle
  {3f6d2f85-da55-42c3-9d06-f208ef41103e}, !- Name
  {2b33e2c0-d241-41b2-ac6f-3d9e5bbe6d48}, !- Source Object
  4,                                      !- Outlet Port
  {f647f775-4813-4bda-8a58-c332deb8156a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {228daeb4-bd9a-4e27-a46c-d97a51a2f97b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {7c12accf-4686-4bd0-ba7f-42679a4237a8}, !- Air Inlet Node Name
  {fa4eb394-cf1d-4e98-9ce3-432611e682ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5dc70d04-01fe-4ef6-a4e1-3f90a021b6fd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {fa4eb394-cf1d-4e98-9ce3-432611e682ff}, !- Inlet Port
  {f496426b-e5e5-47d5-9dce-67c5f64a11f6}; !- Outlet Port

OS:Node,
  {d50dca2c-3f4b-4954-b9fe-b0ab22942565}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Return Air Node, !- Name
  {31ca1a6e-7f04-4c09-9469-70fe328e61fd}, !- Inlet Port
  {f8013646-d9e0-4c80-aefe-06ecf7551711}; !- Outlet Port

OS:Connection,
  {f496426b-e5e5-47d5-9dce-67c5f64a11f6}, !- Handle
  {08a8e056-2313-41c4-a1c0-dfaf4a6d9d0a}, !- Name
  {5dc70d04-01fe-4ef6-a4e1-3f90a021b6fd}, !- Source Object
  3,                                      !- Outlet Port
  {d86ab4df-0c34-4e30-8015-564117c132e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31ca1a6e-7f04-4c09-9469-70fe328e61fd}, !- Handle
  {1b376d10-ff43-4b56-aee3-eb757206a01d}, !- Name
  {e5c7d0e4-e252-433d-9558-706164644d0c}, !- Source Object
  3,                                      !- Outlet Port
  {d50dca2c-3f4b-4954-b9fe-b0ab22942565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8013646-d9e0-4c80-aefe-06ecf7551711}, !- Handle
  {55546111-3cf9-479d-a554-4a1a1ffaf587}, !- Name
  {d50dca2c-3f4b-4954-b9fe-b0ab22942565}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9f515e37-d02b-4b0f-8886-799db1a29a70}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {52f4f697-ad73-40f8-b752-50f6444778c4}, !- Inlet Port
  {7c12accf-4686-4bd0-ba7f-42679a4237a8}; !- Outlet Port

OS:Connection,
  {52f4f697-ad73-40f8-b752-50f6444778c4}, !- Handle
  {c47e5a06-5c8f-44e3-9d3d-3f06eac83001}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  8,                                      !- Outlet Port
  {9f515e37-d02b-4b0f-8886-799db1a29a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c12accf-4686-4bd0-ba7f-42679a4237a8}, !- Handle
  {0ad229ce-99db-451c-b277-b820baf7a015}, !- Name
  {9f515e37-d02b-4b0f-8886-799db1a29a70}, !- Source Object
  3,                                      !- Outlet Port
  {228daeb4-bd9a-4e27-a46c-d97a51a2f97b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa4eb394-cf1d-4e98-9ce3-432611e682ff}, !- Handle
  {4c94fefa-87cb-455c-bf57-530bdb81485a}, !- Name
  {228daeb4-bd9a-4e27-a46c-d97a51a2f97b}, !- Source Object
  4,                                      !- Outlet Port
  {5dc70d04-01fe-4ef6-a4e1-3f90a021b6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d11cf0df-42aa-4b7b-9160-fcbb83c2172f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {af1ee986-985f-4231-b457-1621266b1754}, !- Air Inlet Node Name
  {e52a9866-ddc6-404c-a0cd-0f396af1f8d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b078882-999e-4835-81e5-ff955023e484}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Outlet Air Node, !- Name
  {e52a9866-ddc6-404c-a0cd-0f396af1f8d7}, !- Inlet Port
  {8681f489-ff71-40ad-adb3-4c73618ca22f}; !- Outlet Port

OS:Node,
  {21920de0-e0aa-4b81-ba23-c56476912d83}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Return Air Node, !- Name
  {a9c6ccce-f2b4-4b6c-b8a5-c24067546800}, !- Inlet Port
  {4cc96496-ce8a-4e32-931c-e847aad06934}; !- Outlet Port

OS:Connection,
  {8681f489-ff71-40ad-adb3-4c73618ca22f}, !- Handle
  {234a5b7b-e716-4770-9a2e-fa393092dcd1}, !- Name
  {1b078882-999e-4835-81e5-ff955023e484}, !- Source Object
  3,                                      !- Outlet Port
  {56e20847-8198-44bc-be4f-2e372ccef26b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9c6ccce-f2b4-4b6c-b8a5-c24067546800}, !- Handle
  {0d491a9d-5395-489f-a412-a1cf2e2ef20a}, !- Name
  {bf7d3c32-0888-4dd2-aff0-9b61efba5513}, !- Source Object
  3,                                      !- Outlet Port
  {21920de0-e0aa-4b81-ba23-c56476912d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc96496-ce8a-4e32-931c-e847aad06934}, !- Handle
  {179648d0-a6ef-4b5f-83b8-ff276727dd04}, !- Name
  {21920de0-e0aa-4b81-ba23-c56476912d83}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cf07af84-1e50-4cf7-8f3e-9293f578e14c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid Air Terminal Inlet Air Node, !- Name
  {2d6b0d67-4c3c-4723-9665-5ef7a39bd8e3}, !- Inlet Port
  {af1ee986-985f-4231-b457-1621266b1754}; !- Outlet Port

OS:Connection,
  {2d6b0d67-4c3c-4723-9665-5ef7a39bd8e3}, !- Handle
  {37d1ae99-7786-4d9b-92a1-563e36b70ff4}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  9,                                      !- Outlet Port
  {cf07af84-1e50-4cf7-8f3e-9293f578e14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1ee986-985f-4231-b457-1621266b1754}, !- Handle
  {b6555caa-1bbf-4238-9019-af5550b2f51e}, !- Name
  {cf07af84-1e50-4cf7-8f3e-9293f578e14c}, !- Source Object
  3,                                      !- Outlet Port
  {d11cf0df-42aa-4b7b-9160-fcbb83c2172f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e52a9866-ddc6-404c-a0cd-0f396af1f8d7}, !- Handle
  {268ceb0e-f09e-46f1-93a6-651f8bcb6736}, !- Name
  {d11cf0df-42aa-4b7b-9160-fcbb83c2172f}, !- Source Object
  4,                                      !- Outlet Port
  {1b078882-999e-4835-81e5-ff955023e484}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84a1f37f-79fd-43e9-8525-d25475776eb2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {f7ed9d43-833c-4cf1-a0f1-95399b74e25f}, !- Air Inlet Node Name
  {74750575-8ea4-4bcd-ae78-bf54ff615439}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28284ff2-b083-4a1c-9e68-9acc6dd75f1e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Outlet Air Node, !- Name
  {74750575-8ea4-4bcd-ae78-bf54ff615439}, !- Inlet Port
  {dc81dc8f-dd29-4b8a-a74b-d3ff508154c0}; !- Outlet Port

OS:Node,
  {cccf9a1d-1231-48da-b567-a232d8d79786}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Return Air Node, !- Name
  {ed1b2d98-4af0-448b-bf50-bf1e33f9f4fe}, !- Inlet Port
  {36ba1aa9-0418-491e-9f5a-c83c15ad85e7}; !- Outlet Port

OS:Connection,
  {dc81dc8f-dd29-4b8a-a74b-d3ff508154c0}, !- Handle
  {55aefdb3-63d6-4d05-a1cd-5a432ea35dd9}, !- Name
  {28284ff2-b083-4a1c-9e68-9acc6dd75f1e}, !- Source Object
  3,                                      !- Outlet Port
  {51660a37-8bb2-42cd-a78f-f7db0e54cf18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed1b2d98-4af0-448b-bf50-bf1e33f9f4fe}, !- Handle
  {6176bff5-c2f8-4b31-9772-0feee4085a2c}, !- Name
  {0a2d194e-012e-4831-8814-ca6992d54b6a}, !- Source Object
  3,                                      !- Outlet Port
  {cccf9a1d-1231-48da-b567-a232d8d79786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ba1aa9-0418-491e-9f5a-c83c15ad85e7}, !- Handle
  {98a451e7-06a0-45ab-87ab-ca9889ce2ca4}, !- Name
  {cccf9a1d-1231-48da-b567-a232d8d79786}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3e0c966f-cf1c-4f0f-aa1b-ed7104be100d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid Air Terminal Inlet Air Node, !- Name
  {deb6b300-172a-45b8-acde-18f0102b0b09}, !- Inlet Port
  {f7ed9d43-833c-4cf1-a0f1-95399b74e25f}; !- Outlet Port

OS:Connection,
  {deb6b300-172a-45b8-acde-18f0102b0b09}, !- Handle
  {9f846567-ae75-4820-90b4-104a0b86542e}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  10,                                     !- Outlet Port
  {3e0c966f-cf1c-4f0f-aa1b-ed7104be100d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ed9d43-833c-4cf1-a0f1-95399b74e25f}, !- Handle
  {c0a561a8-2f16-4293-a94c-29c9c77279da}, !- Name
  {3e0c966f-cf1c-4f0f-aa1b-ed7104be100d}, !- Source Object
  3,                                      !- Outlet Port
  {84a1f37f-79fd-43e9-8525-d25475776eb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74750575-8ea4-4bcd-ae78-bf54ff615439}, !- Handle
  {52a79918-f119-4497-8612-7d7c22227ca9}, !- Name
  {84a1f37f-79fd-43e9-8525-d25475776eb2}, !- Source Object
  4,                                      !- Outlet Port
  {28284ff2-b083-4a1c-9e68-9acc6dd75f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e62b8909-5982-4fc8-9a78-61b8db52fbb2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {33d5f06c-ee83-4c84-8dc5-75346006520b}, !- Air Inlet Node Name
  {6efc381c-e167-4c8f-8cad-f1c3272926a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ff1da16-88d6-488f-b313-386348db2d67}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Outlet Air Node, !- Name
  {6efc381c-e167-4c8f-8cad-f1c3272926a7}, !- Inlet Port
  {da044a43-7b3e-4e4d-9fee-85dc5285ebdf}; !- Outlet Port

OS:Node,
  {a48997f0-07ed-4167-b996-0065c150fb9c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Return Air Node, !- Name
  {8823c6ae-7136-4a59-9c41-da9480dc78bc}, !- Inlet Port
  {1e285d92-e2b8-44d7-9d59-d4e52152e945}; !- Outlet Port

OS:Connection,
  {da044a43-7b3e-4e4d-9fee-85dc5285ebdf}, !- Handle
  {7a65a02e-b801-4b17-8922-886736ff78c5}, !- Name
  {5ff1da16-88d6-488f-b313-386348db2d67}, !- Source Object
  3,                                      !- Outlet Port
  {59b534cf-f12f-4db6-891a-a11ad532a4a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8823c6ae-7136-4a59-9c41-da9480dc78bc}, !- Handle
  {9a8a0de9-5f12-4442-baa6-3a36c335c01e}, !- Name
  {450390e0-461d-4c96-bc66-61bd707b3a5c}, !- Source Object
  3,                                      !- Outlet Port
  {a48997f0-07ed-4167-b996-0065c150fb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e285d92-e2b8-44d7-9d59-d4e52152e945}, !- Handle
  {5d6cc7da-dd85-4fef-b7be-a4ace264a3e5}, !- Name
  {a48997f0-07ed-4167-b996-0065c150fb9c}, !- Source Object
  3,                                      !- Outlet Port
  {91890846-7037-413c-8b52-9fa161deae19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {91ceebdd-57a3-44be-be45-58e75dbad547}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid Air Terminal Inlet Air Node, !- Name
  {cc9c0c6d-8930-4a1a-aa8b-42def6cf13f4}, !- Inlet Port
  {33d5f06c-ee83-4c84-8dc5-75346006520b}; !- Outlet Port

OS:Connection,
  {cc9c0c6d-8930-4a1a-aa8b-42def6cf13f4}, !- Handle
  {01827d98-4b00-44c1-914d-84b0eb3385e2}, !- Name
  {cdc475d3-e950-43ce-9d0f-2b2825ccbf3e}, !- Source Object
  11,                                     !- Outlet Port
  {91ceebdd-57a3-44be-be45-58e75dbad547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d5f06c-ee83-4c84-8dc5-75346006520b}, !- Handle
  {de149ab1-ebde-4574-9ef6-176aa3c02482}, !- Name
  {91ceebdd-57a3-44be-be45-58e75dbad547}, !- Source Object
  3,                                      !- Outlet Port
  {e62b8909-5982-4fc8-9a78-61b8db52fbb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6efc381c-e167-4c8f-8cad-f1c3272926a7}, !- Handle
  {1f796e65-09af-4c92-bc03-cea66e694153}, !- Name
  {e62b8909-5982-4fc8-9a78-61b8db52fbb2}, !- Source Object
  4,                                      !- Outlet Port
  {5ff1da16-88d6-488f-b313-386348db2d67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {f6886269-aead-4a86-8184-b47b9c430e60}, !- Handle
  9 Zone VRF System 1,                    !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.287,                                  !- Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {58717335-e705-49ac-84ef-17263b655a56}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {75daeba7-ee19-4afd-8b7c-a5772620ef1f}, !- Cooling Capacity Ratio Boundary Curve
  {d1bb8d45-bb04-4b74-b356-0ead79916709}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {84cbeb7f-0da5-4919-86ac-ff0502314d2d}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {a7b21f5a-2661-426b-b78b-a0727621ed12}, !- Cooling Energy Input Ratio Boundary Curve
  {4546234c-6b43-4fc1-bb74-5d433c7ce208}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {928b6044-4c7f-459f-bd6d-1a346458c52a}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {16ff4a86-5954-4b9c-a537-f8d7f95b47da}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {d600c7b5-7899-4e9e-bad6-e8b1afd60352}, !- Cooling Combination Ratio Correction Factor Curve
  {f19a854e-c391-4ae9-b945-8224ee20010b}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {c8882324-259f-40c3-a184-1d5da0cc6742}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {4399670d-9b73-4c08-a232-565538c43422}, !- Heating Capacity Ratio Boundary Curve
  {33d855c1-800f-4209-b2dd-947495747344}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {59751e11-0081-49dd-b602-6ec834f13915}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {e31e6b80-4a6c-41b8-88a8-74f7f81bf522}, !- Heating Energy Input Ratio Boundary Curve
  {9541d164-7dcc-4a77-b549-cff12be43415}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {83f2f67d-fd82-4f5f-a4d0-1ec4b75042d2}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {c668f962-ebf1-4f30-b8db-ea4b66a6bda6}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {1592ef0e-af86-4209-868d-5db970c2accc}, !- Heating Combination Ratio Correction Factor Curve
  {26ab29d3-ab69-4447-abee-76a199e16b76}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {20df3726-b365-4708-a630-7d1c2128479d}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {afe4d866-cdb7-41b7-8a3b-3788f1388d45}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {b65213d3-972a-4285-8608-2a041a74c4cc}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {19a9089d-117a-41f1-9a09-723610bd1e01}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {14d5b0d6-0d5b-4e9d-9723-4a77aac91bbe}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {900fcfb3-e173-465d-8b45-f4f83abbe261}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {96b319b9-85b5-4af7-a71e-412b592febad}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a84019a6-6f50-4646-b85a-32d72c1840f1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7b64efcf-f3a4-4bec-b7ef-516e2ca48c7a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {349e3648-8609-4845-a361-e09f7169c256}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2c9a92b9-3c36-482c-bed2-a312699b2608}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5a392cd-4022-41c4-8789-1f90d8922511}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a4561df0-ff18-4071-8d0e-f339f3b3d785}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5500df07-ca37-4073-a346-e136177e00a2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f5e156b-e3f5-408a-8aae-697700984f1a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {69e1c37a-14ce-42c0-9e7f-e6ae305d1e6b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcc1e235-f690-4cb8-b0e4-23fe1d09c69d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d1d3efaf-0e3b-4d45-9ffa-7704cc012614}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {01e8bc08-4ee5-4d00-816b-1568ea092d9e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {70b78efb-d36d-4789-b55f-4f5358af5c3c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0e74563b-e7f3-48f4-94bf-8ebf78aa310f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {849d2d3e-cf6b-4d44-ab8e-a979f77f4b07}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0a705f1c-c46b-47a3-9d1d-03465733b5ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b65213d3-972a-4285-8608-2a041a74c4cc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {afe4d866-cdb7-41b7-8a3b-3788f1388d45}, !- Handle
  {6315dd50-410b-4574-b42f-fedf7e436e55}, !- Name
  {c75686c8-5820-404a-8b93-eca8cd439d48}, !- Model Object 1
  {320dc8b9-a7a1-4835-8517-55ea7c5290f6}, !- Model Object 2
  {bd6f85a8-c703-46fc-8b05-91f69f33fad2}, !- Model Object 3
  {6c6776df-ef45-4746-a45c-b7f03e4697cf}, !- Model Object 4
  {c70da0ce-72bb-45db-8909-7f7c14caec3c}, !- Model Object 5
  {f093bcb2-3665-4257-82dd-ee7db5a6dbf1}, !- Model Object 6
  {f57a4e38-d358-4898-9629-c4f5a5ac82c4}, !- Model Object 7
  {fe458987-43f3-4863-b59b-644d8ed2049d}, !- Model Object 8
  {e6084aa0-6f57-4ba6-937b-00addb48f6ea}; !- Model Object 9

OS:Curve:Biquadratic,
  {58717335-e705-49ac-84ef-17263b655a56}, !- Handle
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {75daeba7-ee19-4afd-8b7c-a5772620ef1f}, !- Handle
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1bb8d45-bb04-4b74-b356-0ead79916709}, !- Handle
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {84cbeb7f-0da5-4919-86ac-ff0502314d2d}, !- Handle
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a7b21f5a-2661-426b-b78b-a0727621ed12}, !- Handle
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {4546234c-6b43-4fc1-bb74-5d433c7ce208}, !- Handle
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {928b6044-4c7f-459f-bd6d-1a346458c52a}, !- Handle
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {16ff4a86-5954-4b9c-a537-f8d7f95b47da}, !- Handle
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d600c7b5-7899-4e9e-bad6-e8b1afd60352}, !- Handle
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {f19a854e-c391-4ae9-b945-8224ee20010b}, !- Handle
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8882324-259f-40c3-a184-1d5da0cc6742}, !- Handle
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {4399670d-9b73-4c08-a232-565538c43422}, !- Handle
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {33d855c1-800f-4209-b2dd-947495747344}, !- Handle
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {59751e11-0081-49dd-b602-6ec834f13915}, !- Handle
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {e31e6b80-4a6c-41b8-88a8-74f7f81bf522}, !- Handle
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9541d164-7dcc-4a77-b549-cff12be43415}, !- Handle
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {83f2f67d-fd82-4f5f-a4d0-1ec4b75042d2}, !- Handle
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {c668f962-ebf1-4f30-b8db-ea4b66a6bda6}, !- Handle
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1592ef0e-af86-4209-868d-5db970c2accc}, !- Handle
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {26ab29d3-ab69-4447-abee-76a199e16b76}, !- Handle
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19a9089d-117a-41f1-9a09-723610bd1e01}, !- Handle
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c75686c8-5820-404a-8b93-eca8cd439d48}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {790ae6d2-e545-41ea-8513-ee4d4144234b}, !- Terminal Unit Air Inlet Node
  {c3fc2e6f-5bf6-4fca-ad20-6dd83138ae82}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {39d062db-b044-414a-91f0-a61a0c0e74fb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {27da5a43-88c7-4df0-8e95-041e6b1c649b}, !- Cooling Coil
  {6fd5dca3-1091-47f4-859a-6e256dfe9a19}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {27da5a43-88c7-4df0-8e95-041e6b1c649b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 9, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {d98effa4-fae7-4eb8-ac9c-732327194020}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f1819093-ab8f-40b8-96fc-8d96c8c1a420}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {d98effa4-fae7-4eb8-ac9c-732327194020}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f1819093-ab8f-40b8-96fc-8d96c8c1a420}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6fd5dca3-1091-47f4-859a-6e256dfe9a19}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 9, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a4b45b25-e025-4806-95bc-74b4bf9322d9}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f4615144-7b9b-4596-8787-2181fd9b50ce}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a4b45b25-e025-4806-95bc-74b4bf9322d9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f4615144-7b9b-4596-8787-2181fd9b50ce}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {39d062db-b044-414a-91f0-a61a0c0e74fb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1d1c5fe-8ab7-440a-a2a4-ece5cb04457a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {202dd16d-2c08-4d02-839a-2a2807381221}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1d1c5fe-8ab7-440a-a2a4-ece5cb04457a}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {202dd16d-2c08-4d02-839a-2a2807381221}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a5fc51dd-aad7-484f-8404-b0a96e338e01}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {9b445cda-f574-4577-8ee7-2c11dbcef229}, !- Inlet Port
  {790ae6d2-e545-41ea-8513-ee4d4144234b}; !- Outlet Port

OS:Connection,
  {9b445cda-f574-4577-8ee7-2c11dbcef229}, !- Handle
  {169daac4-6af7-4de1-ad2f-56f0610e9cd7}, !- Name
  {2237d9d9-0a40-4f31-b969-a43baa944631}, !- Source Object
  3,                                      !- Outlet Port
  {a5fc51dd-aad7-484f-8404-b0a96e338e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790ae6d2-e545-41ea-8513-ee4d4144234b}, !- Handle
  {84413ecb-92a3-4cb7-a0c8-03aa33feaddb}, !- Name
  {a5fc51dd-aad7-484f-8404-b0a96e338e01}, !- Source Object
  3,                                      !- Outlet Port
  {c75686c8-5820-404a-8b93-eca8cd439d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d852b642-cf8a-4f7c-abc2-93b7a2f7586e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {c3fc2e6f-5bf6-4fca-ad20-6dd83138ae82}, !- Inlet Port
  {784d15a9-5e6e-4e0e-8d59-3b36bc851ff1}; !- Outlet Port

OS:Connection,
  {784d15a9-5e6e-4e0e-8d59-3b36bc851ff1}, !- Handle
  {e39122ac-ecba-4484-8f91-8d995d677eb1}, !- Name
  {d852b642-cf8a-4f7c-abc2-93b7a2f7586e}, !- Source Object
  3,                                      !- Outlet Port
  {5ad0c701-28d6-4c72-b9ae-2b7ff1be21c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3fc2e6f-5bf6-4fca-ad20-6dd83138ae82}, !- Handle
  {b96b2648-3641-4f47-8aaa-ad94fb6c517c}, !- Name
  {c75686c8-5820-404a-8b93-eca8cd439d48}, !- Source Object
  4,                                      !- Outlet Port
  {d852b642-cf8a-4f7c-abc2-93b7a2f7586e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {320dc8b9-a7a1-4835-8517-55ea7c5290f6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {85a7d278-7604-44f2-bd98-482fb391eb13}, !- Terminal Unit Air Inlet Node
  {9ed6ea5e-1721-4ff8-b2c3-f42b1e4ea987}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {abcc00bd-046f-4744-837d-d7339676833a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c2318ec2-cad2-4948-a4b1-103fd4763fa7}, !- Cooling Coil
  {e809f1f1-c04f-4653-89fc-936f7e1e5a7e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c2318ec2-cad2-4948-a4b1-103fd4763fa7}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 10, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4439694b-0268-4380-836c-d29c0170a4ee}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0669b41a-3a37-4c92-a1c8-23c26e1d6fec}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4439694b-0268-4380-836c-d29c0170a4ee}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0669b41a-3a37-4c92-a1c8-23c26e1d6fec}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e809f1f1-c04f-4653-89fc-936f7e1e5a7e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 10, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2dc56f2d-a00d-4e4b-8ebb-5285f1793d3a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {985b5a5f-aa73-457f-bf4f-29a0207ec736}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2dc56f2d-a00d-4e4b-8ebb-5285f1793d3a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {985b5a5f-aa73-457f-bf4f-29a0207ec736}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {abcc00bd-046f-4744-837d-d7339676833a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0d7ca36-0594-490b-bec3-b4122978436b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9dde2ecd-695d-420d-a255-cf71b1ea5797}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0d7ca36-0594-490b-bec3-b4122978436b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9dde2ecd-695d-420d-a255-cf71b1ea5797}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {78c30d52-4081-44bb-be00-f841e0d4e978}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {0520e078-e3ca-4f6d-80a8-2e59f1b9591d}, !- Inlet Port
  {85a7d278-7604-44f2-bd98-482fb391eb13}; !- Outlet Port

OS:Connection,
  {0520e078-e3ca-4f6d-80a8-2e59f1b9591d}, !- Handle
  {277e2b67-ecd5-4bd6-ac83-94541e613cf5}, !- Name
  {37905245-0a12-4b06-8ab4-e78ce332ea74}, !- Source Object
  3,                                      !- Outlet Port
  {78c30d52-4081-44bb-be00-f841e0d4e978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a7d278-7604-44f2-bd98-482fb391eb13}, !- Handle
  {242f0d05-802f-4330-8309-122293789bb4}, !- Name
  {78c30d52-4081-44bb-be00-f841e0d4e978}, !- Source Object
  3,                                      !- Outlet Port
  {320dc8b9-a7a1-4835-8517-55ea7c5290f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3dfbe31-a838-49ca-965f-9aff81503615}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {9ed6ea5e-1721-4ff8-b2c3-f42b1e4ea987}, !- Inlet Port
  {ebf065bd-78f6-4500-be72-dfee411187ee}; !- Outlet Port

OS:Connection,
  {ebf065bd-78f6-4500-be72-dfee411187ee}, !- Handle
  {3b322a7d-c037-4913-ba34-0f42b165eaa2}, !- Name
  {e3dfbe31-a838-49ca-965f-9aff81503615}, !- Source Object
  3,                                      !- Outlet Port
  {88862381-445b-49e4-b93a-dd5264882996}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ed6ea5e-1721-4ff8-b2c3-f42b1e4ea987}, !- Handle
  {85fdae05-01fa-40a5-a20d-3763e871d55d}, !- Name
  {320dc8b9-a7a1-4835-8517-55ea7c5290f6}, !- Source Object
  4,                                      !- Outlet Port
  {e3dfbe31-a838-49ca-965f-9aff81503615}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bd6f85a8-c703-46fc-8b05-91f69f33fad2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {6842a102-8115-458c-9399-250f34d9067d}, !- Terminal Unit Air Inlet Node
  {1cfbdbc1-d06a-46b6-995d-55214f3aaa1d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1415158a-bf79-4ba5-9fe6-6e9c81dac922}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a9696cac-0396-41f7-87e1-b87c2caf438e}, !- Cooling Coil
  {79af479d-fe57-42fa-b47a-41ce8529d8e0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a9696cac-0396-41f7-87e1-b87c2caf438e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 11, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {96b8afa9-cdd6-4f25-a425-84d489f19948}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {815ab2c1-e976-4140-b6f2-aefb4162f516}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {96b8afa9-cdd6-4f25-a425-84d489f19948}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {815ab2c1-e976-4140-b6f2-aefb4162f516}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {79af479d-fe57-42fa-b47a-41ce8529d8e0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 11, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4def4c4b-e590-4200-8e35-b41087468fc9}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3a8413b3-bfa1-42d4-87e1-0365583ff7f4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4def4c4b-e590-4200-8e35-b41087468fc9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3a8413b3-bfa1-42d4-87e1-0365583ff7f4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {1415158a-bf79-4ba5-9fe6-6e9c81dac922}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f018a06a-125f-4a18-8708-bf7b3574a368}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f6ec728-4bed-4df2-8182-3afe1b9c5fa2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f018a06a-125f-4a18-8708-bf7b3574a368}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f6ec728-4bed-4df2-8182-3afe1b9c5fa2}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b8084be2-710d-4642-bbe8-cf99e1853734}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {31a23597-7d34-476e-ba5f-5f3a858851cf}, !- Inlet Port
  {6842a102-8115-458c-9399-250f34d9067d}; !- Outlet Port

OS:Connection,
  {31a23597-7d34-476e-ba5f-5f3a858851cf}, !- Handle
  {979420c9-c2b5-46af-bbe8-bce290bc6bff}, !- Name
  {9e570582-06a8-42e5-8578-0054cfdc5bfc}, !- Source Object
  3,                                      !- Outlet Port
  {b8084be2-710d-4642-bbe8-cf99e1853734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6842a102-8115-458c-9399-250f34d9067d}, !- Handle
  {ac37ac0e-9235-44da-8d56-1e39c2f99f52}, !- Name
  {b8084be2-710d-4642-bbe8-cf99e1853734}, !- Source Object
  3,                                      !- Outlet Port
  {bd6f85a8-c703-46fc-8b05-91f69f33fad2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b56c58b1-bc9f-4ac5-ac53-22964df06742}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {1cfbdbc1-d06a-46b6-995d-55214f3aaa1d}, !- Inlet Port
  {bb847ec2-57cd-484b-88df-b244b5899cef}; !- Outlet Port

OS:Connection,
  {bb847ec2-57cd-484b-88df-b244b5899cef}, !- Handle
  {93577224-a60b-43bb-93d3-b49c97ee3225}, !- Name
  {b56c58b1-bc9f-4ac5-ac53-22964df06742}, !- Source Object
  3,                                      !- Outlet Port
  {68115d35-bd07-43db-8c0b-bc8d9ba0c54e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1cfbdbc1-d06a-46b6-995d-55214f3aaa1d}, !- Handle
  {281dbab5-8a9c-4dcc-9710-768082dcf20b}, !- Name
  {bd6f85a8-c703-46fc-8b05-91f69f33fad2}, !- Source Object
  4,                                      !- Outlet Port
  {b56c58b1-bc9f-4ac5-ac53-22964df06742}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6c6776df-ef45-4746-a45c-b7f03e4697cf}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {2d9f92c3-3fa3-4cbd-9702-8f438ac3f412}, !- Terminal Unit Air Inlet Node
  {d0de530f-a412-4979-862b-f14a492fb9fd}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cfc85eba-fe23-4d18-84d9-fc20910299dc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ecb62c3c-e5dc-49fc-bab8-9e8783c4daa6}, !- Cooling Coil
  {561a2db7-b3bd-437b-a78f-9c880055ea1f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ecb62c3c-e5dc-49fc-bab8-9e8783c4daa6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 12, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1f0b45f5-0a4c-4a9d-893f-6196456ea904}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2a2bc8f8-8c63-41c1-a1c9-3f29be5c14f4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1f0b45f5-0a4c-4a9d-893f-6196456ea904}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2a2bc8f8-8c63-41c1-a1c9-3f29be5c14f4}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {561a2db7-b3bd-437b-a78f-9c880055ea1f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 12, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {9a2e7f43-f39a-44f2-a93e-17ffb3975e61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {596017ef-651c-479e-aa68-ed25ef827e61}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {9a2e7f43-f39a-44f2-a93e-17ffb3975e61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {596017ef-651c-479e-aa68-ed25ef827e61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cfc85eba-fe23-4d18-84d9-fc20910299dc}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69001b1a-6b19-47f9-b91c-6d2118ec0d15}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a7c3c3d-83d8-4150-bb24-15af93e7abaf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69001b1a-6b19-47f9-b91c-6d2118ec0d15}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a7c3c3d-83d8-4150-bb24-15af93e7abaf}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ecf7a3ab-5222-47a1-9052-213f6f88bc80}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {9c4a2cf7-35ec-4cb1-935d-325920fa936f}, !- Inlet Port
  {2d9f92c3-3fa3-4cbd-9702-8f438ac3f412}; !- Outlet Port

OS:Connection,
  {9c4a2cf7-35ec-4cb1-935d-325920fa936f}, !- Handle
  {f389793b-71a7-4d51-b70d-805f08cebbf9}, !- Name
  {1aedfb09-2f11-46a0-bf6d-990400bfc4fd}, !- Source Object
  3,                                      !- Outlet Port
  {ecf7a3ab-5222-47a1-9052-213f6f88bc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9f92c3-3fa3-4cbd-9702-8f438ac3f412}, !- Handle
  {6f9e69c7-8e82-4610-a535-aaeda527db29}, !- Name
  {ecf7a3ab-5222-47a1-9052-213f6f88bc80}, !- Source Object
  3,                                      !- Outlet Port
  {6c6776df-ef45-4746-a45c-b7f03e4697cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6895cf2-0d27-4f38-b24f-fee495166a85}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {d0de530f-a412-4979-862b-f14a492fb9fd}, !- Inlet Port
  {b97d7f2a-d499-4aac-8fbd-e01c5da3ee99}; !- Outlet Port

OS:Connection,
  {b97d7f2a-d499-4aac-8fbd-e01c5da3ee99}, !- Handle
  {2631ab85-c799-4454-b400-6a58b4b77e5f}, !- Name
  {e6895cf2-0d27-4f38-b24f-fee495166a85}, !- Source Object
  3,                                      !- Outlet Port
  {87644eda-ecd6-4cc4-815d-72eadd92db59}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d0de530f-a412-4979-862b-f14a492fb9fd}, !- Handle
  {3a333708-04f1-4412-8454-0ac8da00965f}, !- Name
  {6c6776df-ef45-4746-a45c-b7f03e4697cf}, !- Source Object
  4,                                      !- Outlet Port
  {e6895cf2-0d27-4f38-b24f-fee495166a85}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c70da0ce-72bb-45db-8909-7f7c14caec3c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {1087575c-b034-4a61-97fb-afb2e7e6f695}, !- Terminal Unit Air Inlet Node
  {74e69cf9-5119-496c-8e8f-d5e36a12f665}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7ba4d3a8-5912-46eb-9f90-6e7e9ebe8619}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ebe4960b-73e9-46e5-8fe8-78e416eac329}, !- Cooling Coil
  {bf2d6b8b-9eee-4611-9d91-1187cffd98d5}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ebe4960b-73e9-46e5-8fe8-78e416eac329}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 13, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1ad5be53-c2e4-404f-b485-3af5da672032}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {32a7150b-5785-40c5-9a9a-8993355d1dfe}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1ad5be53-c2e4-404f-b485-3af5da672032}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {32a7150b-5785-40c5-9a9a-8993355d1dfe}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bf2d6b8b-9eee-4611-9d91-1187cffd98d5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 13, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {daab1dea-7ebe-4980-b7fb-e7f4db1d7364}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2ad89a83-f374-4c61-876b-e3ca5ed87c20}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {daab1dea-7ebe-4980-b7fb-e7f4db1d7364}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2ad89a83-f374-4c61-876b-e3ca5ed87c20}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7ba4d3a8-5912-46eb-9f90-6e7e9ebe8619}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e30257c6-bbd2-483d-b3d5-e9096a1e7ba6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a07f4645-959e-47bf-8c14-2d8fb2ac9ff5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e30257c6-bbd2-483d-b3d5-e9096a1e7ba6}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a07f4645-959e-47bf-8c14-2d8fb2ac9ff5}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {a21ef829-d73a-4aad-b44a-e70f986dfe70}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {d357c762-f263-4bd2-90b0-b23df946f90a}, !- Inlet Port
  {1087575c-b034-4a61-97fb-afb2e7e6f695}; !- Outlet Port

OS:Connection,
  {d357c762-f263-4bd2-90b0-b23df946f90a}, !- Handle
  {b1815fa1-9a37-4b9b-906b-f8af72bfed8f}, !- Name
  {3b437916-7c80-4921-a909-31fce4346320}, !- Source Object
  3,                                      !- Outlet Port
  {a21ef829-d73a-4aad-b44a-e70f986dfe70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1087575c-b034-4a61-97fb-afb2e7e6f695}, !- Handle
  {70399419-ba51-4f86-a716-85ad7bee24a6}, !- Name
  {a21ef829-d73a-4aad-b44a-e70f986dfe70}, !- Source Object
  3,                                      !- Outlet Port
  {c70da0ce-72bb-45db-8909-7f7c14caec3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02ad0940-1afd-4d93-91e8-3f8897350b12}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {74e69cf9-5119-496c-8e8f-d5e36a12f665}, !- Inlet Port
  {39385a01-9699-4bbd-a151-de86c57af997}; !- Outlet Port

OS:Connection,
  {39385a01-9699-4bbd-a151-de86c57af997}, !- Handle
  {c90c04bd-026e-4b9e-802e-5b116f9e14a4}, !- Name
  {02ad0940-1afd-4d93-91e8-3f8897350b12}, !- Source Object
  3,                                      !- Outlet Port
  {c97d40f6-6cb9-4ccd-b302-be541ae98c8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {74e69cf9-5119-496c-8e8f-d5e36a12f665}, !- Handle
  {d1a0d672-fab4-4666-a2d9-1d0774608380}, !- Name
  {c70da0ce-72bb-45db-8909-7f7c14caec3c}, !- Source Object
  4,                                      !- Outlet Port
  {02ad0940-1afd-4d93-91e8-3f8897350b12}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f093bcb2-3665-4257-82dd-ee7db5a6dbf1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {93dfc3fa-67ef-437d-80dc-476e7cef84ed}, !- Terminal Unit Air Inlet Node
  {372a1036-e161-4fc0-aaf8-b12852742b74}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {037d0174-aeb0-48ec-9f89-5c62cf170077}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {645f46c9-017a-4e2b-b8f0-7a7d85af0cc1}, !- Cooling Coil
  {41f3019e-3369-4df5-87cc-5092f27b4870}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {645f46c9-017a-4e2b-b8f0-7a7d85af0cc1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 14, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4779366e-11d4-4e50-b752-907b43f27ad7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8e1f9d1a-0b4e-4a09-b7ff-addce2a661a9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4779366e-11d4-4e50-b752-907b43f27ad7}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8e1f9d1a-0b4e-4a09-b7ff-addce2a661a9}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {41f3019e-3369-4df5-87cc-5092f27b4870}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 14, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2e959242-4c8a-41c8-800b-7a3b06e409db}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6650d876-566e-4e0b-9efe-30b752a717c4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2e959242-4c8a-41c8-800b-7a3b06e409db}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6650d876-566e-4e0b-9efe-30b752a717c4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {037d0174-aeb0-48ec-9f89-5c62cf170077}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {202194e9-5315-49c9-95ca-9e0978934b6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd403c82-1e9d-41fd-8a86-3cfe846733bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {202194e9-5315-49c9-95ca-9e0978934b6e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd403c82-1e9d-41fd-8a86-3cfe846733bc}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9e6f9847-fdfa-4801-b2a4-7cf0564f570d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {c0606234-4d27-42a6-b8b1-87b513e6dff8}, !- Inlet Port
  {93dfc3fa-67ef-437d-80dc-476e7cef84ed}; !- Outlet Port

OS:Connection,
  {c0606234-4d27-42a6-b8b1-87b513e6dff8}, !- Handle
  {ffc7751c-078d-4308-89ef-8b1cd15de431}, !- Name
  {208e4f4c-a4d1-4b9a-a732-95dfdf4d150f}, !- Source Object
  3,                                      !- Outlet Port
  {9e6f9847-fdfa-4801-b2a4-7cf0564f570d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93dfc3fa-67ef-437d-80dc-476e7cef84ed}, !- Handle
  {17529e6e-6871-42b2-a318-bddb5538b68d}, !- Name
  {9e6f9847-fdfa-4801-b2a4-7cf0564f570d}, !- Source Object
  3,                                      !- Outlet Port
  {f093bcb2-3665-4257-82dd-ee7db5a6dbf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaf10f24-80d4-4965-b37f-30daf2be3060}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {372a1036-e161-4fc0-aaf8-b12852742b74}, !- Inlet Port
  {39a6d263-ce13-45a3-a329-86a4ed218485}; !- Outlet Port

OS:Connection,
  {39a6d263-ce13-45a3-a329-86a4ed218485}, !- Handle
  {e99cf5b8-fc72-4d5f-8bc3-4ee95f97abeb}, !- Name
  {aaf10f24-80d4-4965-b37f-30daf2be3060}, !- Source Object
  3,                                      !- Outlet Port
  {d86ab4df-0c34-4e30-8015-564117c132e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {372a1036-e161-4fc0-aaf8-b12852742b74}, !- Handle
  {a1ceb194-e534-4302-a941-65acd1895f4d}, !- Name
  {f093bcb2-3665-4257-82dd-ee7db5a6dbf1}, !- Source Object
  4,                                      !- Outlet Port
  {aaf10f24-80d4-4965-b37f-30daf2be3060}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f57a4e38-d358-4898-9629-c4f5a5ac82c4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {f1737e8f-f5e5-4367-9d5f-c1ba716357b5}, !- Terminal Unit Air Inlet Node
  {9a40788c-3a32-4967-83b8-d33df204193d}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aa6612c9-91e1-4162-b100-83939b7205a9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {bbcb8711-2b3e-4292-866e-9d18a82b05b8}, !- Cooling Coil
  {91ab7f88-3fff-48d9-be3f-af2c573a312b}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {bbcb8711-2b3e-4292-866e-9d18a82b05b8}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 15, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {95730364-fca2-4526-99fc-833fc0088467}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2803fc9e-62bb-4d75-96f5-6c0939d23cb7}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {95730364-fca2-4526-99fc-833fc0088467}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2803fc9e-62bb-4d75-96f5-6c0939d23cb7}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {91ab7f88-3fff-48d9-be3f-af2c573a312b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 15, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bc6eb121-cae6-4b6f-bd1c-d74673d95cbe}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ae1493a0-4636-4392-b20c-30ef676fa7fe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bc6eb121-cae6-4b6f-bd1c-d74673d95cbe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ae1493a0-4636-4392-b20c-30ef676fa7fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {aa6612c9-91e1-4162-b100-83939b7205a9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6de04522-7b76-4d3f-95f1-e45ac5ac9b35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fdd3528-5083-4d23-9d90-dc7b5cca7c9c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6de04522-7b76-4d3f-95f1-e45ac5ac9b35}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fdd3528-5083-4d23-9d90-dc7b5cca7c9c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4ca990d1-7893-4a42-aeb7-a918c4a983c3}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {b3ba5f6b-ea5e-4098-a1fd-2c97e819c9d9}, !- Inlet Port
  {f1737e8f-f5e5-4367-9d5f-c1ba716357b5}; !- Outlet Port

OS:Connection,
  {b3ba5f6b-ea5e-4098-a1fd-2c97e819c9d9}, !- Handle
  {da41bfd1-1f59-47c0-9f6d-b0db8f30ba27}, !- Name
  {c9454541-e391-4606-8997-a7c363a3d1fe}, !- Source Object
  3,                                      !- Outlet Port
  {4ca990d1-7893-4a42-aeb7-a918c4a983c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1737e8f-f5e5-4367-9d5f-c1ba716357b5}, !- Handle
  {c3033990-1fd5-4d40-9128-24f81d77636f}, !- Name
  {4ca990d1-7893-4a42-aeb7-a918c4a983c3}, !- Source Object
  3,                                      !- Outlet Port
  {f57a4e38-d358-4898-9629-c4f5a5ac82c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {602b744f-6a38-4239-9d92-89940e1df864}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {9a40788c-3a32-4967-83b8-d33df204193d}, !- Inlet Port
  {777f0442-dbae-419a-85c8-0d5de800cce2}; !- Outlet Port

OS:Connection,
  {777f0442-dbae-419a-85c8-0d5de800cce2}, !- Handle
  {b10bacbb-401a-4fb7-8962-f8179cca0eef}, !- Name
  {602b744f-6a38-4239-9d92-89940e1df864}, !- Source Object
  3,                                      !- Outlet Port
  {56e20847-8198-44bc-be4f-2e372ccef26b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a40788c-3a32-4967-83b8-d33df204193d}, !- Handle
  {5122b0b1-e76a-46f1-9cc3-94ce2d979de7}, !- Name
  {f57a4e38-d358-4898-9629-c4f5a5ac82c4}, !- Source Object
  4,                                      !- Outlet Port
  {602b744f-6a38-4239-9d92-89940e1df864}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {fe458987-43f3-4863-b59b-644d8ed2049d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {27ecb60e-a095-448f-83b7-9e6e5f2640f4}, !- Terminal Unit Air Inlet Node
  {4d8f4eec-4405-4c29-821f-b9e119f156fb}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {bea39f0c-1e96-4559-944d-c322375ce084}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {befdb8fc-4430-417c-9633-398dc8a276e5}, !- Cooling Coil
  {dc49c2b4-d497-47fd-a04b-b539d4516ed4}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {befdb8fc-4430-417c-9633-398dc8a276e5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 16, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {85345d49-1c3e-49ae-ac36-0cff4e467494}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {237d9f60-dda8-46a3-a5e1-6e45a461749c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {85345d49-1c3e-49ae-ac36-0cff4e467494}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {237d9f60-dda8-46a3-a5e1-6e45a461749c}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {dc49c2b4-d497-47fd-a04b-b539d4516ed4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 16, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8dfdf2ab-e715-4117-9477-f86cedffb818}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d0c70738-ad84-46a0-9f68-9a048cb9f712}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8dfdf2ab-e715-4117-9477-f86cedffb818}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d0c70738-ad84-46a0-9f68-9a048cb9f712}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {bea39f0c-1e96-4559-944d-c322375ce084}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee481649-4c81-4862-9de2-9bb3e40363a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eac7169d-e5e1-4b8c-91e0-291bf17c2040}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee481649-4c81-4862-9de2-9bb3e40363a7}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eac7169d-e5e1-4b8c-91e0-291bf17c2040}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ebb5e9b4-a1ad-4240-8f87-88dd5f3f2f49}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {b8dbf0e4-14ab-4282-9b35-638814a6caf2}, !- Inlet Port
  {27ecb60e-a095-448f-83b7-9e6e5f2640f4}; !- Outlet Port

OS:Connection,
  {b8dbf0e4-14ab-4282-9b35-638814a6caf2}, !- Handle
  {28c42652-ba3b-49c9-adb9-9c0529c4efb4}, !- Name
  {a0bb1a81-d93f-48ab-a9df-4f0cfb17322f}, !- Source Object
  3,                                      !- Outlet Port
  {ebb5e9b4-a1ad-4240-8f87-88dd5f3f2f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ecb60e-a095-448f-83b7-9e6e5f2640f4}, !- Handle
  {f7117b06-e4e9-44ba-bc3c-8653a265fd9d}, !- Name
  {ebb5e9b4-a1ad-4240-8f87-88dd5f3f2f49}, !- Source Object
  3,                                      !- Outlet Port
  {fe458987-43f3-4863-b59b-644d8ed2049d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b4e2b30-7e9e-4a75-8b5b-d3cf86f4c7ae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {4d8f4eec-4405-4c29-821f-b9e119f156fb}, !- Inlet Port
  {c90cc208-5ee8-4e9d-8e27-3968c9b83672}; !- Outlet Port

OS:Connection,
  {c90cc208-5ee8-4e9d-8e27-3968c9b83672}, !- Handle
  {d60ab7e4-4463-4c76-9d21-bce1539b5eec}, !- Name
  {8b4e2b30-7e9e-4a75-8b5b-d3cf86f4c7ae}, !- Source Object
  3,                                      !- Outlet Port
  {51660a37-8bb2-42cd-a78f-f7db0e54cf18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4d8f4eec-4405-4c29-821f-b9e119f156fb}, !- Handle
  {2c9b7872-b4f4-4ce3-938c-6be91c5189fa}, !- Name
  {fe458987-43f3-4863-b59b-644d8ed2049d}, !- Source Object
  4,                                      !- Outlet Port
  {8b4e2b30-7e9e-4a75-8b5b-d3cf86f4c7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e6084aa0-6f57-4ba6-937b-00addb48f6ea}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {a60f22cb-9581-4a6f-887a-ad5e9f31ffa0}, !- Terminal Unit Air Inlet Node
  {6a519ef5-9c19-4b05-a423-1387637b2e93}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {bbc3d224-fc1d-468c-a185-9a28bf67b582}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {41eb3c8b-d68e-41ca-8f5a-3c4663b49031}, !- Cooling Coil
  {b59ae0e3-cd1f-42ad-8bd3-8ad4856fd8aa}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {41eb3c8b-d68e-41ca-8f5a-3c4663b49031}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 17, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {141f5be4-0e44-4193-8ab0-3ece22216e6e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1b329d0b-98c5-4577-bf2d-9d1a9c47ce55}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {141f5be4-0e44-4193-8ab0-3ece22216e6e}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1b329d0b-98c5-4577-bf2d-9d1a9c47ce55}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b59ae0e3-cd1f-42ad-8bd3-8ad4856fd8aa}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 17, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {fe9921c9-e1cc-426b-8313-712d8c8514f7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1b8eac53-9f95-45d0-b629-78cc7bedcb6d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {fe9921c9-e1cc-426b-8313-712d8c8514f7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1b8eac53-9f95-45d0-b629-78cc7bedcb6d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {bbc3d224-fc1d-468c-a185-9a28bf67b582}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb69722f-6a82-46f7-beb1-15f6b4b9d6f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {502ffe0c-f6f9-497d-82dd-60ede8137841}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb69722f-6a82-46f7-beb1-15f6b4b9d6f9}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {502ffe0c-f6f9-497d-82dd-60ede8137841}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b4f6716e-e389-45cd-9328-7fa2c0f8eee3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit Inlet Air Node, !- Name
  {a0800d5c-ab2f-4b2c-96a1-e40962b60f05}, !- Inlet Port
  {a60f22cb-9581-4a6f-887a-ad5e9f31ffa0}; !- Outlet Port

OS:Connection,
  {a0800d5c-ab2f-4b2c-96a1-e40962b60f05}, !- Handle
  {fe00e54f-3a2c-4273-b8a1-ab0a321bcc6d}, !- Name
  {8e8ebbc0-f0ac-491e-b0e3-7d67d0243149}, !- Source Object
  3,                                      !- Outlet Port
  {b4f6716e-e389-45cd-9328-7fa2c0f8eee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60f22cb-9581-4a6f-887a-ad5e9f31ffa0}, !- Handle
  {0ed491ac-88be-413e-8f6d-88daa76611e0}, !- Name
  {b4f6716e-e389-45cd-9328-7fa2c0f8eee3}, !- Source Object
  3,                                      !- Outlet Port
  {e6084aa0-6f57-4ba6-937b-00addb48f6ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {594d4d34-e39e-4a24-ab2a-afa0f0d00523}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Mid VRF Terminal Unit Outlet Air Node, !- Name
  {6a519ef5-9c19-4b05-a423-1387637b2e93}, !- Inlet Port
  {8deeac5f-7afb-41ca-b846-6704496c26e7}; !- Outlet Port

OS:Connection,
  {8deeac5f-7afb-41ca-b846-6704496c26e7}, !- Handle
  {3e0678c1-3936-4b4e-9f40-c3a7824ad024}, !- Name
  {594d4d34-e39e-4a24-ab2a-afa0f0d00523}, !- Source Object
  3,                                      !- Outlet Port
  {59b534cf-f12f-4db6-891a-a11ad532a4a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a519ef5-9c19-4b05-a423-1387637b2e93}, !- Handle
  {d227fc72-1f88-4525-a55e-76116a3d15e6}, !- Name
  {e6084aa0-6f57-4ba6-937b-00addb48f6ea}, !- Source Object
  4,                                      !- Outlet Port
  {594d4d34-e39e-4a24-ab2a-afa0f0d00523}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- Handle
  9 Zone DOAS 2,                          !- Name
  ,                                       !- Controller List Name
  {4a031ef3-d6e2-425b-b858-a25fd79ab368}, !- Availability Schedule
  {59359f70-646e-4c9f-8b74-0828ce92f5cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa345f3c-0692-4edd-b4e7-ca612ce1bb7f}, !- Supply Side Inlet Node Name
  {3a1a9732-da52-4c7d-99b7-b6c095b97113}, !- Demand Side Outlet Node Name
  {1cd812b7-51d5-4792-9160-cb2d456b0722}, !- Demand Side Inlet Node A
  {b16765ee-d171-41f5-aa34-e5f718717df9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Demand Mixer Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c75706c9-fc99-4837-9b72-791d61755069}, !- Handle
  9 Zone DOAS 2 Supply Inlet Node,        !- Name
  {fa345f3c-0692-4edd-b4e7-ca612ce1bb7f}, !- Inlet Port
  {edfdaf2c-2428-4ac1-ad9e-cb5cf7fa69f4}; !- Outlet Port

OS:Node,
  {a005e51a-0854-4ae3-a947-98520d307d33}, !- Handle
  9 Zone DOAS 2 Supply Outlet Node,       !- Name
  {40fab464-8c00-48e5-a774-28d231fb780a}, !- Inlet Port
  {b16765ee-d171-41f5-aa34-e5f718717df9}; !- Outlet Port

OS:Connection,
  {fa345f3c-0692-4edd-b4e7-ca612ce1bb7f}, !- Handle
  {8b10eaee-664a-4851-93b6-cedaac0fcfbe}, !- Name
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- Source Object
  8,                                      !- Outlet Port
  {c75706c9-fc99-4837-9b72-791d61755069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16765ee-d171-41f5-aa34-e5f718717df9}, !- Handle
  {59c82d2a-9a43-4c67-a541-391637598fd7}, !- Name
  {a005e51a-0854-4ae3-a947-98520d307d33}, !- Source Object
  3,                                      !- Outlet Port
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cd7dbccd-785e-4718-982d-60593efbae85}, !- Handle
  9 Zone DOAS 2 Demand Inlet Node,        !- Name
  {1cd812b7-51d5-4792-9160-cb2d456b0722}, !- Inlet Port
  {f3ae45f6-51e8-4e9c-8c41-10a1ff931a19}; !- Outlet Port

OS:Node,
  {39aa4e72-d611-482f-9e44-a8366f5524d8}, !- Handle
  9 Zone DOAS 2 Demand Outlet Node,       !- Name
  {ae094c18-d877-4dde-951b-f11989a09144}, !- Inlet Port
  {3a1a9732-da52-4c7d-99b7-b6c095b97113}; !- Outlet Port

OS:Node,
  {324ff81d-f174-4443-8c2d-e133705e2aa3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Outlet Air Node, !- Name
  {e236690a-fffd-47c9-a9f6-15ec9b8fee57}, !- Inlet Port
  {63a82de4-8a8b-40b3-84f3-ef34ef573fad}; !- Outlet Port

OS:Connection,
  {1cd812b7-51d5-4792-9160-cb2d456b0722}, !- Handle
  {201bef64-cb60-417b-8af4-f4c7c1d7304b}, !- Name
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- Source Object
  10,                                     !- Outlet Port
  {cd7dbccd-785e-4718-982d-60593efbae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1a9732-da52-4c7d-99b7-b6c095b97113}, !- Handle
  {d450b937-2c8f-46ea-b37a-bd094b8acbd1}, !- Name
  {39aa4e72-d611-482f-9e44-a8366f5524d8}, !- Source Object
  3,                                      !- Outlet Port
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f3ae45f6-51e8-4e9c-8c41-10a1ff931a19}, !- Inlet Node Name
  {55703fdc-cc9c-4b4f-b78a-21e94d09c24e}, !- Outlet Node Name 1
  {4d584246-ae59-4eb2-97f4-2f2a7dbf79a3}, !- Outlet Node Name 2
  {3ce87419-cb6f-48a5-a0ab-adf52cf185e9}, !- Outlet Node Name 3
  {5bfbf558-31d6-4b45-98a8-7d4cfc03f8b4}, !- Outlet Node Name 4
  {46b429bc-971b-457a-af10-b126d427fcf7}, !- Outlet Node Name 5
  {ac4d5cd4-bbd7-42ef-a629-c8adcc76f71f}, !- Outlet Node Name 6
  {be41f12e-0186-4896-8240-29fcbccd02a2}, !- Outlet Node Name 7
  {6ab160f2-9aa4-4a30-9e85-3d394befc436}, !- Outlet Node Name 8
  {f143e06f-fbbf-4975-b6bc-2ed8ec26dc87}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ae094c18-d877-4dde-951b-f11989a09144}, !- Outlet Node Name
  {0914d0eb-b245-42dc-9d34-59061d55d9ad}, !- Inlet Node Name 1
  {2a7619b7-2580-485d-bda5-f010c3379150}, !- Inlet Node Name 2
  {1ddaf7df-1a67-41fc-92be-bc65a4943149}, !- Inlet Node Name 3
  {f6f343a6-b3bc-43c9-9186-59c57411fe10}, !- Inlet Node Name 4
  {a97421f7-877d-48cc-b24f-a026e094ff5d}, !- Inlet Node Name 5
  {3291c12e-8b86-4342-acd1-c4a66c1cf5d4}, !- Inlet Node Name 6
  {d9b3f110-002a-4cfb-90eb-bc49c9836886}, !- Inlet Node Name 7
  {ae926ec9-9b94-4f11-b108-5ca0f41466b9}, !- Inlet Node Name 8
  {eba57047-2b3b-488e-94eb-a9f7126cb907}; !- Inlet Node Name 9

OS:Connection,
  {f3ae45f6-51e8-4e9c-8c41-10a1ff931a19}, !- Handle
  {67b156a0-38c8-4d9e-b328-c58a1c0b9c83}, !- Name
  {cd7dbccd-785e-4718-982d-60593efbae85}, !- Source Object
  3,                                      !- Outlet Port
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae094c18-d877-4dde-951b-f11989a09144}, !- Handle
  {4f1fd738-392a-4f83-aac4-17f5c3b73750}, !- Name
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Source Object
  2,                                      !- Outlet Port
  {39aa4e72-d611-482f-9e44-a8366f5524d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89cf730c-9b48-473b-a6f5-a00585dc5d0f}, !- Handle
  {b94bbf56-be2c-46c3-99ba-1093112bc32d}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {59359f70-646e-4c9f-8b74-0828ce92f5cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {968cc52e-6e1c-42fd-b757-47e9d60eb64f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {62626740-f5d6-4254-af70-b869b028970f}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {eeb5024e-d4c4-4ecd-8e94-187e943ab7a8}, !- Air Inlet Node Name
  {40fab464-8c00-48e5-a774-28d231fb780a}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {40fab464-8c00-48e5-a774-28d231fb780a}, !- Handle
  {a68c36d7-13fd-4a7c-83c2-6b8b71d74ada}, !- Name
  {62626740-f5d6-4254-af70-b869b028970f}, !- Source Object
  9,                                      !- Outlet Port
  {a005e51a-0854-4ae3-a947-98520d307d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3253e6ef-124e-4922-be9d-fd08102bfe97}, !- Handle
  9 Zone DOAS 2 Backup Htg Coil,          !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0f918222-d529-4579-baba-26d83bc0a6c0}, !- Air Inlet Node Name
  {bf662032-fcf7-4495-ad69-692f6117edc2}; !- Air Outlet Node Name

OS:Node,
  {2c72d438-7384-4f94-9ea8-61638a630dc4}, !- Handle
  9 Zone DOAS 2 Backup Htg Coil Outlet Air Node, !- Name
  {bf662032-fcf7-4495-ad69-692f6117edc2}, !- Inlet Port
  {eeb5024e-d4c4-4ecd-8e94-187e943ab7a8}; !- Outlet Port

OS:Connection,
  {bf662032-fcf7-4495-ad69-692f6117edc2}, !- Handle
  {7024b9fe-6499-4c3a-b053-d4d44a815bd0}, !- Name
  {3253e6ef-124e-4922-be9d-fd08102bfe97}, !- Source Object
  6,                                      !- Outlet Port
  {2c72d438-7384-4f94-9ea8-61638a630dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb5024e-d4c4-4ecd-8e94-187e943ab7a8}, !- Handle
  {b6601a04-4a79-40e1-826a-93d24e8ecd22}, !- Name
  {2c72d438-7384-4f94-9ea8-61638a630dc4}, !- Source Object
  3,                                      !- Outlet Port
  {62626740-f5d6-4254-af70-b869b028970f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {7a752912-4db5-4bca-be5b-97b150fb81dc}, !- Handle
  9 Zone DOAS 2 Htg Coil 100 Clg kBtu/hr 3.2COPH 100 Clg kBtu/hr 3.2COPH, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.44574681398549,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d87ae711-d74d-4eb0-9007-cb23b67d6766}, !- Air Inlet Node Name
  {f4a39bbd-36cc-4281-b556-b5b9cba0c8a8}, !- Air Outlet Node Name
  {b2b8fe6d-b5d8-4e30-90b1-c4d84da2388d}, !- Total Heating Capacity Function of Temperature Curve Name
  {8efda8b5-5df9-43af-b43c-f25eb247975d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {43cce754-0f50-43fd-a4b8-b979f5ea3211}, !- Energy Input Ratio Function of Temperature Curve Name
  {b33b7c4a-7f1f-40b7-8f9b-a8d554307a95}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa5e198c-a882-441a-9fd0-4059537e4e1a}, !- Part Load Fraction Correlation Curve Name
  {f00a2481-5066-4d12-a875-38ccd85dc534}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6a8e51ff-b640-4361-bb09-32894bbc4f0a}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a70dd3a8-2df2-414b-a00c-53a10247199c}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {45f097c0-b28b-410e-b1dd-14402d728fea}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {764224d3-b168-4faa-9a93-c5f968c56f38}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {51a2d719-9f90-4d6e-9a00-c5743cb37f32}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {517b5c61-5861-44bc-86b4-754cb97d762b}, !- Handle
  9 Zone DOAS 2 Htg Coil Outlet Air Node, !- Name
  {f4a39bbd-36cc-4281-b556-b5b9cba0c8a8}, !- Inlet Port
  {0f918222-d529-4579-baba-26d83bc0a6c0}; !- Outlet Port

OS:Connection,
  {f4a39bbd-36cc-4281-b556-b5b9cba0c8a8}, !- Handle
  {3160a240-c453-4686-be2e-9f1a8f5745d5}, !- Name
  {7a752912-4db5-4bca-be5b-97b150fb81dc}, !- Source Object
  8,                                      !- Outlet Port
  {517b5c61-5861-44bc-86b4-754cb97d762b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f918222-d529-4579-baba-26d83bc0a6c0}, !- Handle
  {e82ef9ac-d39e-4f72-aa55-e2ee34dd4046}, !- Name
  {517b5c61-5861-44bc-86b4-754cb97d762b}, !- Source Object
  3,                                      !- Outlet Port
  {3253e6ef-124e-4922-be9d-fd08102bfe97}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {19ed8ff6-3f08-4107-9977-1ec53518d9da}, !- Handle
  9 Zone DOAS 2 Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f8c4aa26-9c74-4c49-bce8-c6e51be9e97a}, !- Handle
  9 Zone DOAS 2 Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2b5481cf-477f-4bbd-8fec-05675a5bbdc0}, !- Handle
  9 Zone DOAS 2 Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {89a7fac3-fcde-4137-8368-7f9210fb8782}, !- Handle
  9 Zone DOAS 2 Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dff987cd-6a1b-4ce1-b190-2301ae389d13}, !- Handle
  9 Zone DOAS 2 Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f00a2481-5066-4d12-a875-38ccd85dc534}, !- Handle
  9 Zone DOAS 2 Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {c2c2cecd-4cf1-4de4-a6f5-3c1b14bf1d55}, !- Handle
  9 Zone DOAS 2 2spd DX Clg Coil 100kBtu/hr 9.63EER 100kBtu/hr 8.9EER, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {98794f1e-8d16-47d8-9b2a-f1d2daa7984a}, !- Air Inlet Node Name
  {e80e73e9-7d31-4554-b9c9-e03b83a5fd26}, !- Air Outlet Node Name
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37007f4e-ec57-4fd3-9464-9b1ad97006ea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Energy Input Ratio Function of Temperature Curve Name
  {3ad320ab-baa0-44cb-8218-887f39adc53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c43919c1-8b1d-4acc-b253-ec58f80b4f87}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.09963242149003,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {34a312ab-59ed-4dc2-8996-5a0f8c1a719b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8687b5af-0b43-4e8f-8d53-29c17941f7f9}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {87248624-ba05-4087-81ac-16b2a3d72d8e}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70b7dc1a-8265-4858-bc32-ab799bd44375}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {1e0c7fce-b675-40ed-945a-7f0a3c8663fc}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c3f2b4c-87dd-437f-a0e4-0eb2cfbc65c2}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c209cf8d-f552-474d-8ec5-f09a957e5ff2}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {de8fa895-d995-4473-b94f-ac94614fb020}, !- Handle
  9 Zone DOAS 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {e80e73e9-7d31-4554-b9c9-e03b83a5fd26}, !- Inlet Port
  {d87ae711-d74d-4eb0-9007-cb23b67d6766}; !- Outlet Port

OS:Connection,
  {e80e73e9-7d31-4554-b9c9-e03b83a5fd26}, !- Handle
  {53d2fee4-2819-4bd5-91ca-158b66f3ffef}, !- Name
  {c2c2cecd-4cf1-4de4-a6f5-3c1b14bf1d55}, !- Source Object
  8,                                      !- Outlet Port
  {de8fa895-d995-4473-b94f-ac94614fb020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87ae711-d74d-4eb0-9007-cb23b67d6766}, !- Handle
  {2bfbe246-b46e-4c3c-b84a-213ae0f6c0ed}, !- Name
  {de8fa895-d995-4473-b94f-ac94614fb020}, !- Source Object
  3,                                      !- Outlet Port
  {7a752912-4db5-4bca-be5b-97b150fb81dc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {def328f1-f2a9-4f46-9312-0ff1a4a82bcb}, !- Handle
  9 Zone DOAS 2 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Outdoor Air Schedule Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ab35d388-45da-4723-9e90-204af0250156}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ab35d388-45da-4723-9e90-204af0250156}, !- Handle
  9 Zone DOAS 2 Mechanical Ventilation Controller, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ae98b83-5898-41b9-a1b9-7b6b5827e08b}, !- Handle
  9 Zone DOAS 2 OA System,                !- Name
  {def328f1-f2a9-4f46-9312-0ff1a4a82bcb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d4c0a2d-106f-4289-adc4-a03bdb62d5e5}, !- Mixed Air Node Name
  {bb21662b-652d-4a75-9baa-b9df33500daf}, !- Outdoor Air Stream Node Name
  {939e4d74-6cd6-4441-b535-9af79f4854bc}, !- Relief Air Stream Node Name
  {a19c1a98-7247-4091-ab5d-2b5eb73ccb23}; !- Return Air Stream Node Name

OS:Node,
  {a706cc55-8a75-4c04-ae12-82e2610ea277}, !- Handle
  9 Zone DOAS 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {bb21662b-652d-4a75-9baa-b9df33500daf}; !- Outlet Port

OS:Connection,
  {bb21662b-652d-4a75-9baa-b9df33500daf}, !- Handle
  {21fc1ec9-b9c5-44ba-9639-434c328f82a8}, !- Name
  {a706cc55-8a75-4c04-ae12-82e2610ea277}, !- Source Object
  3,                                      !- Outlet Port
  {6ae98b83-5898-41b9-a1b9-7b6b5827e08b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89256235-16be-4e5f-90c7-e7ae588c0950}, !- Handle
  9 Zone DOAS 2 Relief Air Node,          !- Name
  {939e4d74-6cd6-4441-b535-9af79f4854bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {939e4d74-6cd6-4441-b535-9af79f4854bc}, !- Handle
  {4b6d9e48-609e-49ad-baf3-687f8ff554e9}, !- Name
  {6ae98b83-5898-41b9-a1b9-7b6b5827e08b}, !- Source Object
  7,                                      !- Outlet Port
  {89256235-16be-4e5f-90c7-e7ae588c0950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0db435ac-6cbc-4d2d-b4e3-fc887b825a39}, !- Handle
  9 Zone DOAS 2 Mixed Air Node,           !- Name
  {9d4c0a2d-106f-4289-adc4-a03bdb62d5e5}, !- Inlet Port
  {98794f1e-8d16-47d8-9b2a-f1d2daa7984a}; !- Outlet Port

OS:Connection,
  {9d4c0a2d-106f-4289-adc4-a03bdb62d5e5}, !- Handle
  {8cae309c-ac91-4e93-b72b-c6c10b327f0b}, !- Name
  {6ae98b83-5898-41b9-a1b9-7b6b5827e08b}, !- Source Object
  5,                                      !- Outlet Port
  {0db435ac-6cbc-4d2d-b4e3-fc887b825a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98794f1e-8d16-47d8-9b2a-f1d2daa7984a}, !- Handle
  {e0b2c101-11e0-4697-8b86-ba6808cf4c37}, !- Name
  {0db435ac-6cbc-4d2d-b4e3-fc887b825a39}, !- Source Object
  3,                                      !- Outlet Port
  {c2c2cecd-4cf1-4de4-a6f5-3c1b14bf1d55}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {de09f2f5-c83c-4b2a-bcd2-f1dc0590d9f2}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {edfdaf2c-2428-4ac1-ad9e-cb5cf7fa69f4}, !- Air Inlet Node Name
  {c3b607dc-bc5e-4417-b775-c7b4038e16d5}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {a1120a54-5131-461d-b166-c7afd509a076}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {c3b607dc-bc5e-4417-b775-c7b4038e16d5}, !- Inlet Port
  {a19c1a98-7247-4091-ab5d-2b5eb73ccb23}; !- Outlet Port

OS:Connection,
  {edfdaf2c-2428-4ac1-ad9e-cb5cf7fa69f4}, !- Handle
  {19841638-0497-4180-ba41-da9c3a226e1d}, !- Name
  {c75706c9-fc99-4837-9b72-791d61755069}, !- Source Object
  3,                                      !- Outlet Port
  {de09f2f5-c83c-4b2a-bcd2-f1dc0590d9f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c3b607dc-bc5e-4417-b775-c7b4038e16d5}, !- Handle
  {a2d6b30f-1be1-4492-8771-6c54236c2bb9}, !- Name
  {de09f2f5-c83c-4b2a-bcd2-f1dc0590d9f2}, !- Source Object
  9,                                      !- Outlet Port
  {a1120a54-5131-461d-b166-c7afd509a076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19c1a98-7247-4091-ab5d-2b5eb73ccb23}, !- Handle
  {f771874a-83d9-4396-84e5-34fc61bf1938}, !- Name
  {a1120a54-5131-461d-b166-c7afd509a076}, !- Source Object
  3,                                      !- Outlet Port
  {6ae98b83-5898-41b9-a1b9-7b6b5827e08b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {68a1c80c-da47-4d43-a54e-a130f0b32adf}, !- Handle
  9 Zone DOAS 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {a005e51a-0854-4ae3-a947-98520d307d33}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {968cc52e-6e1c-42fd-b757-47e9d60eb64f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {17c90f9e-cffc-41b9-a0b4-9c3fc05d8d42}, !- Control Zone or Zone List Name
  {d646bfb7-727f-4c16-a26a-fa6c1aaadb53}, !- Cooling Control Zone or Zone List Name
  {4b54775a-d63a-44a4-8ea9-ea6a583f716d}, !- Heating Control Zone or Zone List Name
  {6669939e-d805-4f5e-8ed5-e2223305f75c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17c90f9e-cffc-41b9-a0b4-9c3fc05d8d42}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d646bfb7-727f-4c16-a26a-fa6c1aaadb53}, !- Handle
  {6cff069d-c8cc-4f06-9b76-59c3fb4eda9d}; !- Name

OS:ModelObjectList,
  {4b54775a-d63a-44a4-8ea9-ea6a583f716d}, !- Handle
  {db580ffd-da2c-4e51-9244-27d3b55f58e9}; !- Name

OS:ModelObjectList,
  {6669939e-d805-4f5e-8ed5-e2223305f75c}, !- Handle
  {35088162-3321-4578-b7fc-c479bf7cd4e3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2bfcbbd8-5e8d-41f9-b7a5-e2b854c8e55f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {636f9b73-a63a-4760-813d-01819753790b}, !- Air Inlet Node Name
  {e236690a-fffd-47c9-a9f6-15ec9b8fee57}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d909db8e-dd11-4c42-8329-6a6981795b2f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node, !- Name
  {39e83da4-46dd-424e-9747-fe5f507bf25d}, !- Inlet Port
  {0914d0eb-b245-42dc-9d34-59061d55d9ad}; !- Outlet Port

OS:Connection,
  {63a82de4-8a8b-40b3-84f3-ef34ef573fad}, !- Handle
  {ebc1fa37-32c2-4f70-a92d-a9b53a102258}, !- Name
  {324ff81d-f174-4443-8c2d-e133705e2aa3}, !- Source Object
  3,                                      !- Outlet Port
  {f7493c59-e854-4c11-bbb0-f5dd4d02cac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39e83da4-46dd-424e-9747-fe5f507bf25d}, !- Handle
  {91922c4c-a55b-45f6-86aa-a2c715d89cc6}, !- Name
  {ca17f6f8-6100-4d44-a47d-d3dd59b01e02}, !- Source Object
  3,                                      !- Outlet Port
  {d909db8e-dd11-4c42-8329-6a6981795b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0914d0eb-b245-42dc-9d34-59061d55d9ad}, !- Handle
  {e9413141-f63d-4194-8a1d-504d2dee2273}, !- Name
  {d909db8e-dd11-4c42-8329-6a6981795b2f}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3f29e54-5f13-4aa9-aba6-0549781fa79d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Air Terminal Inlet Air Node, !- Name
  {55703fdc-cc9c-4b4f-b78a-21e94d09c24e}, !- Inlet Port
  {636f9b73-a63a-4760-813d-01819753790b}; !- Outlet Port

OS:Connection,
  {55703fdc-cc9c-4b4f-b78a-21e94d09c24e}, !- Handle
  {ae42d6d3-7219-443b-a79a-d204df5d5523}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  3,                                      !- Outlet Port
  {a3f29e54-5f13-4aa9-aba6-0549781fa79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636f9b73-a63a-4760-813d-01819753790b}, !- Handle
  {ea16dd6d-8fa9-4c3d-8144-01cc17330a79}, !- Name
  {a3f29e54-5f13-4aa9-aba6-0549781fa79d}, !- Source Object
  3,                                      !- Outlet Port
  {2bfcbbd8-5e8d-41f9-b7a5-e2b854c8e55f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e236690a-fffd-47c9-a9f6-15ec9b8fee57}, !- Handle
  {2aff4fb3-b50e-4353-9375-b8d4619951d2}, !- Name
  {2bfcbbd8-5e8d-41f9-b7a5-e2b854c8e55f}, !- Source Object
  4,                                      !- Outlet Port
  {324ff81d-f174-4443-8c2d-e133705e2aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8183d3f-8489-4738-8d4f-303ac59ec023}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {34bb1516-9377-4c2e-85b5-074fd2781647}, !- Air Inlet Node Name
  {2c7d8a14-e006-470d-b75d-b221b1a1d999}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc0c2ae0-631a-464b-ba34-472d942d3188}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {2c7d8a14-e006-470d-b75d-b221b1a1d999}, !- Inlet Port
  {4b35a5b1-3ede-468e-9835-262baf65205d}; !- Outlet Port

OS:Node,
  {4b71b674-c922-43d4-8672-e4f3bc4a8d59}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node, !- Name
  {a5fcb593-4603-442f-a6af-698b670f1b19}, !- Inlet Port
  {2a7619b7-2580-485d-bda5-f010c3379150}; !- Outlet Port

OS:Connection,
  {4b35a5b1-3ede-468e-9835-262baf65205d}, !- Handle
  {4e90acb5-b672-413d-a02a-e9575d85031d}, !- Name
  {bc0c2ae0-631a-464b-ba34-472d942d3188}, !- Source Object
  3,                                      !- Outlet Port
  {f54fea8d-30de-455b-bc4c-65d7cc896cdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5fcb593-4603-442f-a6af-698b670f1b19}, !- Handle
  {5e878c82-6a1a-4f5c-ba8e-9a0e621fd58f}, !- Name
  {2597170b-6020-45e6-a07c-75f11f33dc42}, !- Source Object
  3,                                      !- Outlet Port
  {4b71b674-c922-43d4-8672-e4f3bc4a8d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7619b7-2580-485d-bda5-f010c3379150}, !- Handle
  {344f2324-53a5-496c-940b-63e84cd07be6}, !- Name
  {4b71b674-c922-43d4-8672-e4f3bc4a8d59}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3d41fe94-f93a-45c0-9293-cd4d73d6e039}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {4d584246-ae59-4eb2-97f4-2f2a7dbf79a3}, !- Inlet Port
  {34bb1516-9377-4c2e-85b5-074fd2781647}; !- Outlet Port

OS:Connection,
  {4d584246-ae59-4eb2-97f4-2f2a7dbf79a3}, !- Handle
  {459ddfee-e23f-4336-a04d-cfca40ebdbf4}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  4,                                      !- Outlet Port
  {3d41fe94-f93a-45c0-9293-cd4d73d6e039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34bb1516-9377-4c2e-85b5-074fd2781647}, !- Handle
  {56fbd04a-b7ad-425d-8067-c1c790c155aa}, !- Name
  {3d41fe94-f93a-45c0-9293-cd4d73d6e039}, !- Source Object
  3,                                      !- Outlet Port
  {e8183d3f-8489-4738-8d4f-303ac59ec023}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c7d8a14-e006-470d-b75d-b221b1a1d999}, !- Handle
  {82a53090-1a48-4f1f-adb4-df87b8daedfd}, !- Name
  {e8183d3f-8489-4738-8d4f-303ac59ec023}, !- Source Object
  4,                                      !- Outlet Port
  {bc0c2ae0-631a-464b-ba34-472d942d3188}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51aab3dd-e877-4bdc-a972-f4d3df0eefba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {632e60f4-ee52-45d3-a0a8-abcbd650529c}, !- Air Inlet Node Name
  {dad3ef06-4f51-424b-898d-3ff19d0e4626}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5842ddd7-dde5-4c95-8166-4a7a40dec691}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {dad3ef06-4f51-424b-898d-3ff19d0e4626}, !- Inlet Port
  {5623153b-407f-4e43-b8c5-570848b80849}; !- Outlet Port

OS:Node,
  {355312d4-d014-4c4c-a646-44c2d2713158}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node, !- Name
  {80eb7032-7af5-4b40-a619-c996fd89dbbd}, !- Inlet Port
  {1ddaf7df-1a67-41fc-92be-bc65a4943149}; !- Outlet Port

OS:Connection,
  {5623153b-407f-4e43-b8c5-570848b80849}, !- Handle
  {6bef16d7-3c2e-4e6f-aa93-0dbc8ddc05b9}, !- Name
  {5842ddd7-dde5-4c95-8166-4a7a40dec691}, !- Source Object
  3,                                      !- Outlet Port
  {735e1bed-413a-4792-a5a3-c0d313a103b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80eb7032-7af5-4b40-a619-c996fd89dbbd}, !- Handle
  {d6047bc5-24df-435c-aef0-97293988d4fa}, !- Name
  {caa2f705-e871-408e-ab4e-a2343c46c07d}, !- Source Object
  3,                                      !- Outlet Port
  {355312d4-d014-4c4c-a646-44c2d2713158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ddaf7df-1a67-41fc-92be-bc65a4943149}, !- Handle
  {e889b0fe-7239-499b-95ce-b4431725ca41}, !- Name
  {355312d4-d014-4c4c-a646-44c2d2713158}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e9f3fc4c-7951-4a8d-a0bc-22174d3c5ac4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {3ce87419-cb6f-48a5-a0ab-adf52cf185e9}, !- Inlet Port
  {632e60f4-ee52-45d3-a0a8-abcbd650529c}; !- Outlet Port

OS:Connection,
  {3ce87419-cb6f-48a5-a0ab-adf52cf185e9}, !- Handle
  {73db5a4d-214f-48da-867a-c84a380a3aa7}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  5,                                      !- Outlet Port
  {e9f3fc4c-7951-4a8d-a0bc-22174d3c5ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632e60f4-ee52-45d3-a0a8-abcbd650529c}, !- Handle
  {bb4d6176-d414-49e4-9e1e-8048d9e0bf2f}, !- Name
  {e9f3fc4c-7951-4a8d-a0bc-22174d3c5ac4}, !- Source Object
  3,                                      !- Outlet Port
  {51aab3dd-e877-4bdc-a972-f4d3df0eefba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dad3ef06-4f51-424b-898d-3ff19d0e4626}, !- Handle
  {1ede8cef-b5ca-4c3c-a71d-531e6520e2ba}, !- Name
  {51aab3dd-e877-4bdc-a972-f4d3df0eefba}, !- Source Object
  4,                                      !- Outlet Port
  {5842ddd7-dde5-4c95-8166-4a7a40dec691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ee57cb4-3613-47b3-87e7-d1602313be5c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {f3fe3e82-6d5e-44c7-ab37-cb735bbf3858}, !- Air Inlet Node Name
  {16597133-6f4a-44e1-ac59-991d3d1dff71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f99931a-3187-404f-9e3f-5bab53c7a1bd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Outlet Air Node, !- Name
  {16597133-6f4a-44e1-ac59-991d3d1dff71}, !- Inlet Port
  {f8d71444-0df3-4b5f-972e-c778bd4ce5cf}; !- Outlet Port

OS:Node,
  {d1b1582d-f8a8-48fe-b211-0660ac327469}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Return Air Node, !- Name
  {47fc6e60-afd3-4f40-a298-139361630843}, !- Inlet Port
  {f6f343a6-b3bc-43c9-9186-59c57411fe10}; !- Outlet Port

OS:Connection,
  {f8d71444-0df3-4b5f-972e-c778bd4ce5cf}, !- Handle
  {dcb38352-dbd0-4ede-8722-7801848f386c}, !- Name
  {3f99931a-3187-404f-9e3f-5bab53c7a1bd}, !- Source Object
  3,                                      !- Outlet Port
  {458eb5a8-e1e1-47f9-9e67-d96b0e9e8b07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47fc6e60-afd3-4f40-a298-139361630843}, !- Handle
  {08563d36-29c6-40f0-86f6-0005521090c9}, !- Name
  {f66ec724-42b9-44d4-880a-e8d95f5f62a8}, !- Source Object
  3,                                      !- Outlet Port
  {d1b1582d-f8a8-48fe-b211-0660ac327469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f343a6-b3bc-43c9-9186-59c57411fe10}, !- Handle
  {c401db42-bb30-4a80-9283-432a7d424d4f}, !- Name
  {d1b1582d-f8a8-48fe-b211-0660ac327469}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66f87a76-d2a0-4036-8e74-c14dc47fdf7a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Air Terminal Inlet Air Node, !- Name
  {5bfbf558-31d6-4b45-98a8-7d4cfc03f8b4}, !- Inlet Port
  {f3fe3e82-6d5e-44c7-ab37-cb735bbf3858}; !- Outlet Port

OS:Connection,
  {5bfbf558-31d6-4b45-98a8-7d4cfc03f8b4}, !- Handle
  {64eba1ec-bb82-43e5-a89b-2c458ec9403c}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  6,                                      !- Outlet Port
  {66f87a76-d2a0-4036-8e74-c14dc47fdf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fe3e82-6d5e-44c7-ab37-cb735bbf3858}, !- Handle
  {fcfec6f3-10f5-4686-ab6a-83433bcda92b}, !- Name
  {66f87a76-d2a0-4036-8e74-c14dc47fdf7a}, !- Source Object
  3,                                      !- Outlet Port
  {7ee57cb4-3613-47b3-87e7-d1602313be5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16597133-6f4a-44e1-ac59-991d3d1dff71}, !- Handle
  {8f790d67-8e82-450a-8833-afd3c8302479}, !- Name
  {7ee57cb4-3613-47b3-87e7-d1602313be5c}, !- Source Object
  4,                                      !- Outlet Port
  {3f99931a-3187-404f-9e3f-5bab53c7a1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d2315b80-e535-4597-b6fe-456ee19ac751}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {00c5f65b-b184-4e4d-82ae-ffcd3b26a532}, !- Air Inlet Node Name
  {b7fb1e59-098c-48e1-a6ad-2a9c680150ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {807e9919-c21c-4f65-a173-bdddc6df4860}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {b7fb1e59-098c-48e1-a6ad-2a9c680150ef}, !- Inlet Port
  {d61a58e1-ad32-4724-a306-e45fc457d430}; !- Outlet Port

OS:Node,
  {a56a1000-f13f-449e-90f7-090ae325831b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Return Air Node, !- Name
  {ba4d9690-8a81-4a88-afd6-1defb039eacf}, !- Inlet Port
  {a97421f7-877d-48cc-b24f-a026e094ff5d}; !- Outlet Port

OS:Connection,
  {d61a58e1-ad32-4724-a306-e45fc457d430}, !- Handle
  {9493802d-b72d-462f-b5c4-8bb4030d7370}, !- Name
  {807e9919-c21c-4f65-a173-bdddc6df4860}, !- Source Object
  3,                                      !- Outlet Port
  {a74b9509-fa59-4aa3-ad51-61eed67dea69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba4d9690-8a81-4a88-afd6-1defb039eacf}, !- Handle
  {e2ba7e93-c6e2-4f0f-8896-26100184eeb1}, !- Name
  {83731ad8-f157-47cc-932e-156f084fb160}, !- Source Object
  3,                                      !- Outlet Port
  {a56a1000-f13f-449e-90f7-090ae325831b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97421f7-877d-48cc-b24f-a026e094ff5d}, !- Handle
  {cf4f6546-2b56-4b31-b9da-e16abf5ce3e1}, !- Name
  {a56a1000-f13f-449e-90f7-090ae325831b}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ccc53bdf-ef69-4cd8-a4ae-bd304b4d970b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {46b429bc-971b-457a-af10-b126d427fcf7}, !- Inlet Port
  {00c5f65b-b184-4e4d-82ae-ffcd3b26a532}; !- Outlet Port

OS:Connection,
  {46b429bc-971b-457a-af10-b126d427fcf7}, !- Handle
  {bcbf7d43-7652-4347-abae-48124ee5d680}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  7,                                      !- Outlet Port
  {ccc53bdf-ef69-4cd8-a4ae-bd304b4d970b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c5f65b-b184-4e4d-82ae-ffcd3b26a532}, !- Handle
  {8dbdc3f3-1a0d-41c9-8ff4-552ca3cbbb45}, !- Name
  {ccc53bdf-ef69-4cd8-a4ae-bd304b4d970b}, !- Source Object
  3,                                      !- Outlet Port
  {d2315b80-e535-4597-b6fe-456ee19ac751}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7fb1e59-098c-48e1-a6ad-2a9c680150ef}, !- Handle
  {d536461d-34ca-4744-8454-2f9e8e899507}, !- Name
  {d2315b80-e535-4597-b6fe-456ee19ac751}, !- Source Object
  4,                                      !- Outlet Port
  {807e9919-c21c-4f65-a173-bdddc6df4860}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4528dce5-46f6-48c7-b34d-cf5fc3eb7b96}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {ce826989-299a-49c0-b8a0-8b0a97229116}, !- Air Inlet Node Name
  {30ca88c7-ee33-4546-af42-dcf13ef871c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45593cdf-a2eb-4418-840c-bf4c49f02411}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {30ca88c7-ee33-4546-af42-dcf13ef871c1}, !- Inlet Port
  {556a7efe-1aa7-4a89-b75d-8176dc29dbb6}; !- Outlet Port

OS:Node,
  {b1c7477b-d985-4359-ba71-e7e8f5ca0eaa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Air Node, !- Name
  {269131ab-406d-4ff7-bbee-20660622ac23}, !- Inlet Port
  {3291c12e-8b86-4342-acd1-c4a66c1cf5d4}; !- Outlet Port

OS:Connection,
  {556a7efe-1aa7-4a89-b75d-8176dc29dbb6}, !- Handle
  {20f8c1a0-9045-495e-b807-94b458c5f44e}, !- Name
  {45593cdf-a2eb-4418-840c-bf4c49f02411}, !- Source Object
  3,                                      !- Outlet Port
  {41c4a44c-bb1f-4d4a-938e-55db612be6b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {269131ab-406d-4ff7-bbee-20660622ac23}, !- Handle
  {98915734-0c75-40f6-b302-a4a3b86af70c}, !- Name
  {81972270-1193-4cdb-bb8a-2eb65cf31cd8}, !- Source Object
  3,                                      !- Outlet Port
  {b1c7477b-d985-4359-ba71-e7e8f5ca0eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3291c12e-8b86-4342-acd1-c4a66c1cf5d4}, !- Handle
  {dae990d7-ae71-41f8-bf3e-0c1a5acae91e}, !- Name
  {b1c7477b-d985-4359-ba71-e7e8f5ca0eaa}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {34b80ce4-cf9f-48a8-8216-3575f3bfc470}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {ac4d5cd4-bbd7-42ef-a629-c8adcc76f71f}, !- Inlet Port
  {ce826989-299a-49c0-b8a0-8b0a97229116}; !- Outlet Port

OS:Connection,
  {ac4d5cd4-bbd7-42ef-a629-c8adcc76f71f}, !- Handle
  {c6f17749-288d-4bb6-b4ef-4bd9b83d49b6}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  8,                                      !- Outlet Port
  {34b80ce4-cf9f-48a8-8216-3575f3bfc470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce826989-299a-49c0-b8a0-8b0a97229116}, !- Handle
  {8a4ce5b7-ce1c-4671-bdb4-4c373eb7abbb}, !- Name
  {34b80ce4-cf9f-48a8-8216-3575f3bfc470}, !- Source Object
  3,                                      !- Outlet Port
  {4528dce5-46f6-48c7-b34d-cf5fc3eb7b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30ca88c7-ee33-4546-af42-dcf13ef871c1}, !- Handle
  {cc0eb3d7-bac1-4674-9df7-747eda75575f}, !- Name
  {4528dce5-46f6-48c7-b34d-cf5fc3eb7b96}, !- Source Object
  4,                                      !- Outlet Port
  {45593cdf-a2eb-4418-840c-bf4c49f02411}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81e517a3-d4cf-4749-bf97-4a03a8e03861}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {a1d1b84d-327c-47c0-b141-4969440522a0}, !- Air Inlet Node Name
  {2980e7d0-42d7-44a8-a92f-ef514e303b61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87e0bcd0-cf87-4fb8-a2f3-ae399de46703}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Outlet Air Node, !- Name
  {2980e7d0-42d7-44a8-a92f-ef514e303b61}, !- Inlet Port
  {50af18f1-c58d-47a5-9479-a2b6314bb75c}; !- Outlet Port

OS:Node,
  {ce4f7921-c2d4-4884-9f8a-5389a16d26f5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node, !- Name
  {bc282b9d-3924-49c0-bc65-5631407d1107}, !- Inlet Port
  {d9b3f110-002a-4cfb-90eb-bc49c9836886}; !- Outlet Port

OS:Connection,
  {50af18f1-c58d-47a5-9479-a2b6314bb75c}, !- Handle
  {52821670-28ea-43dd-b543-e8b029fbfd94}, !- Name
  {87e0bcd0-cf87-4fb8-a2f3-ae399de46703}, !- Source Object
  3,                                      !- Outlet Port
  {ee9d5535-3c93-4e8b-a401-08671544d8bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc282b9d-3924-49c0-bc65-5631407d1107}, !- Handle
  {0ac8a69e-eb5e-4f0a-9237-ac54ab1133c0}, !- Name
  {3f6f8ddd-1368-40f5-9a3c-b9b53be9c8f0}, !- Source Object
  3,                                      !- Outlet Port
  {ce4f7921-c2d4-4884-9f8a-5389a16d26f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b3f110-002a-4cfb-90eb-bc49c9836886}, !- Handle
  {a6b63e8e-9430-437a-8f01-7ff85a7f7847}, !- Name
  {ce4f7921-c2d4-4884-9f8a-5389a16d26f5}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {61ddc218-6ac1-4c4f-9c60-626fc0f4f371}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Air Terminal Inlet Air Node, !- Name
  {be41f12e-0186-4896-8240-29fcbccd02a2}, !- Inlet Port
  {a1d1b84d-327c-47c0-b141-4969440522a0}; !- Outlet Port

OS:Connection,
  {be41f12e-0186-4896-8240-29fcbccd02a2}, !- Handle
  {6976a691-eea8-4754-b266-14368df98f20}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  9,                                      !- Outlet Port
  {61ddc218-6ac1-4c4f-9c60-626fc0f4f371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d1b84d-327c-47c0-b141-4969440522a0}, !- Handle
  {ff9b9a1f-4625-4a55-835f-7ca882aeccfa}, !- Name
  {61ddc218-6ac1-4c4f-9c60-626fc0f4f371}, !- Source Object
  3,                                      !- Outlet Port
  {81e517a3-d4cf-4749-bf97-4a03a8e03861}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2980e7d0-42d7-44a8-a92f-ef514e303b61}, !- Handle
  {4bb917c5-e39f-4e42-9dd9-74a087b460c1}, !- Name
  {81e517a3-d4cf-4749-bf97-4a03a8e03861}, !- Source Object
  4,                                      !- Outlet Port
  {87e0bcd0-cf87-4fb8-a2f3-ae399de46703}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad8f43a6-9927-4ef6-81e5-1519ccc7e09d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {e13f8506-260e-4a10-9924-cc73402afc99}, !- Air Inlet Node Name
  {6d105a5c-6ae2-465d-993d-f9f529251ec1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3adf20dc-ab1f-4249-a5fe-806efe696507}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {6d105a5c-6ae2-465d-993d-f9f529251ec1}, !- Inlet Port
  {51932e41-9a5d-4b24-90c7-cad04acd7d19}; !- Outlet Port

OS:Node,
  {71740514-b87c-43ff-a633-94eedf01959c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node, !- Name
  {55e7b7ae-0af2-4d08-b05c-70e98b356f23}, !- Inlet Port
  {ae926ec9-9b94-4f11-b108-5ca0f41466b9}; !- Outlet Port

OS:Connection,
  {51932e41-9a5d-4b24-90c7-cad04acd7d19}, !- Handle
  {993d2a14-3e7f-4772-8c20-473ff84c3e22}, !- Name
  {3adf20dc-ab1f-4249-a5fe-806efe696507}, !- Source Object
  3,                                      !- Outlet Port
  {eaf3c890-a209-4d78-a74e-e8c5d62c1d92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55e7b7ae-0af2-4d08-b05c-70e98b356f23}, !- Handle
  {9da44341-4eb5-4a0e-b3ba-1ae7deb05181}, !- Name
  {08b50c17-9e00-4b39-b00f-027c75e24062}, !- Source Object
  3,                                      !- Outlet Port
  {71740514-b87c-43ff-a633-94eedf01959c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae926ec9-9b94-4f11-b108-5ca0f41466b9}, !- Handle
  {e9ef4301-716c-4edb-8234-83e8f7f37c2a}, !- Name
  {71740514-b87c-43ff-a633-94eedf01959c}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2ec31053-6e6a-4725-b7c3-71f8c1a1c368}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {6ab160f2-9aa4-4a30-9e85-3d394befc436}, !- Inlet Port
  {e13f8506-260e-4a10-9924-cc73402afc99}; !- Outlet Port

OS:Connection,
  {6ab160f2-9aa4-4a30-9e85-3d394befc436}, !- Handle
  {657f614a-4b6c-4c2a-afac-b0bdcbed11b9}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  10,                                     !- Outlet Port
  {2ec31053-6e6a-4725-b7c3-71f8c1a1c368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13f8506-260e-4a10-9924-cc73402afc99}, !- Handle
  {e4fa919d-8771-4569-bf76-7e32d04114ce}, !- Name
  {2ec31053-6e6a-4725-b7c3-71f8c1a1c368}, !- Source Object
  3,                                      !- Outlet Port
  {ad8f43a6-9927-4ef6-81e5-1519ccc7e09d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d105a5c-6ae2-465d-993d-f9f529251ec1}, !- Handle
  {c164b5b1-c73c-4f47-9013-eab683131ec0}, !- Name
  {ad8f43a6-9927-4ef6-81e5-1519ccc7e09d}, !- Source Object
  4,                                      !- Outlet Port
  {3adf20dc-ab1f-4249-a5fe-806efe696507}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1762329-fac9-42e9-a86a-89082f1a2573}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  {e3ca3d63-752e-47e0-be9a-25d8d1b04709}, !- Air Inlet Node Name
  {db06ce13-c59f-4e10-a296-4d7e6071440d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {600ac341-5b2d-480d-87a5-00ee719501d2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {db06ce13-c59f-4e10-a296-4d7e6071440d}, !- Inlet Port
  {1e42677d-e3de-49c1-9ea2-5596def4fcbb}; !- Outlet Port

OS:Node,
  {b540e8bb-e145-4a47-a8a6-6ea892bec44b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node, !- Name
  {44338099-1157-414e-b58b-f1496c6d48a6}, !- Inlet Port
  {eba57047-2b3b-488e-94eb-a9f7126cb907}; !- Outlet Port

OS:Connection,
  {1e42677d-e3de-49c1-9ea2-5596def4fcbb}, !- Handle
  {9b509d47-9508-4619-a5c0-9c4d016ed021}, !- Name
  {600ac341-5b2d-480d-87a5-00ee719501d2}, !- Source Object
  3,                                      !- Outlet Port
  {43f9c20d-b1a3-4247-9841-97aa068ec70e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44338099-1157-414e-b58b-f1496c6d48a6}, !- Handle
  {64388108-3457-4ed2-8cb1-22827c862111}, !- Name
  {718b26f1-821c-447d-ac4f-d6c29d25f86b}, !- Source Object
  3,                                      !- Outlet Port
  {b540e8bb-e145-4a47-a8a6-6ea892bec44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba57047-2b3b-488e-94eb-a9f7126cb907}, !- Handle
  {085d8718-f451-4ee8-97c6-91988358f3f6}, !- Name
  {b540e8bb-e145-4a47-a8a6-6ea892bec44b}, !- Source Object
  3,                                      !- Outlet Port
  {bdf78a15-d77a-4cf3-bc53-ea8c304a89eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8466e4cb-88d3-4e81-b0fb-dff65fd65d78}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {f143e06f-fbbf-4975-b6bc-2ed8ec26dc87}, !- Inlet Port
  {e3ca3d63-752e-47e0-be9a-25d8d1b04709}; !- Outlet Port

OS:Connection,
  {f143e06f-fbbf-4975-b6bc-2ed8ec26dc87}, !- Handle
  {feaaad25-f7ea-4400-ae33-10e89beddddb}, !- Name
  {33a48d3b-b101-40cd-8fd9-c3a9389469e1}, !- Source Object
  11,                                     !- Outlet Port
  {8466e4cb-88d3-4e81-b0fb-dff65fd65d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ca3d63-752e-47e0-be9a-25d8d1b04709}, !- Handle
  {bcda336b-67f7-45c6-9519-d254d8d7159a}, !- Name
  {8466e4cb-88d3-4e81-b0fb-dff65fd65d78}, !- Source Object
  3,                                      !- Outlet Port
  {e1762329-fac9-42e9-a86a-89082f1a2573}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db06ce13-c59f-4e10-a296-4d7e6071440d}, !- Handle
  {f42b7fad-17ab-481c-8bce-3032a12a0bfa}, !- Name
  {e1762329-fac9-42e9-a86a-89082f1a2573}, !- Source Object
  4,                                      !- Outlet Port
  {600ac341-5b2d-480d-87a5-00ee719501d2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {698263c5-a3d3-40c1-946c-5a84c163ba81}, !- Handle
  9 Zone VRF System 2,                    !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  4.287,                                  !- Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {fa845ea6-e1e4-4616-bc7a-daf198d0ccc8}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {4d6b51c5-ce77-4df6-8e12-23d030b8c992}, !- Cooling Capacity Ratio Boundary Curve
  {5ebd4451-a3a0-40ed-8100-ee9abfd35cba}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {ebf5c77a-3370-43b1-ba9f-eeeca8f66550}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {163b28d1-7bce-4412-8e07-cade22c8c113}, !- Cooling Energy Input Ratio Boundary Curve
  {e09b3b92-2552-447a-926c-cfd09dd4cf9c}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {e564e3c7-5435-4a33-9ccb-d06247a78332}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {a7a9549a-d0d0-4cd1-a82c-6cf458c65213}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {d1a42fba-014b-4ba0-aae5-638bfac3ddc2}, !- Cooling Combination Ratio Correction Factor Curve
  {7bbc92c5-324a-4d15-8e23-44c2f63f7db9}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.147,                                  !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {9940302f-c68a-4a90-9b3c-7ac48f51c991}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {362db5fc-86b9-4a85-8027-419c28712ded}, !- Heating Capacity Ratio Boundary Curve
  {ecc3f8bb-475c-49bc-9225-65b97f9b6f4e}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {81cf0177-0ae2-4c06-bd1c-736a97451aea}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {1b71a3d5-d0d8-4b94-a13a-56c05b2185f6}, !- Heating Energy Input Ratio Boundary Curve
  {94d1f24c-5531-4874-a565-3a6ce57a4688}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {e5429d68-41b6-415e-a020-f619855a1eff}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {fdbb0c61-eb29-4ec9-9dba-e3e614a71a60}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {f7afc955-554d-4536-882d-d092fca47a84}, !- Heating Combination Ratio Correction Factor Curve
  {558e11bd-765a-4b94-8afd-8586e9f4c56b}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  {049ff254-04b2-4460-8422-90874c32966f}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {7a6ba413-71c5-4d52-b1a2-33c8ec29bae2}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {29ccde28-75b6-4f1f-ba21-d511d6485f1e}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {c1fb81b6-38c7-4f04-b999-a252ba71584e}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  27.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {272dcfa4-01ef-4a41-9b2e-20705e285de0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 2, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {12efe4db-1e2e-47e9-8b81-223d429eba4e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 2, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {605dea73-a575-4aa3-a3de-fbc6bcee62ec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 2, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {649f0598-1022-48c0-a84e-b5ccb0c823d4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 2, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {66a560ca-4367-4174-a3c9-2c7b5b61d4e7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 2, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bba9779-8681-40fe-9e1f-59c0e1854c43}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 2, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {19d6e8a1-21e3-4eef-8cc0-5c36d9ffde77}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 2, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6306f2cc-b152-46e3-bfec-0fd830540d81}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0b25efcc-2ba3-482b-95fc-eda208bac276}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 2, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fcfeedcf-f83b-4969-92de-c78ba96c452a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 2, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18f7bc50-8a5a-41eb-981e-cf50e6fbab75}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 2, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {86f78a1c-84c6-4e70-bf15-27e667073108}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {a76871bb-bedc-469f-bec6-0111d0989402}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 2, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {78d84894-b6dd-423c-8a06-ca93bd746387}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 2, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a3d0e07f-511f-4078-829b-5db9991a795a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {eec1e8b7-2fb0-473a-92e2-f281a7781c5b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 2, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e2c081a5-cb13-4bc7-8fba-39a2afad0a70}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 2, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4d0641da-0698-48d4-8c32-e8d74af52417}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2e5525dc-9da9-4bf8-99b8-0e3d74f9469c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 2, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29ccde28-75b6-4f1f-ba21-d511d6485f1e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {7a6ba413-71c5-4d52-b1a2-33c8ec29bae2}, !- Handle
  {8b6f4029-10e8-46c6-b387-88fb66a527c5}, !- Name
  {7991154b-267e-4bba-b58b-7454cf7e51e4}, !- Model Object 1
  {34bd6bdb-a309-4ad3-b97e-a667c477091a}, !- Model Object 2
  {a45bed7a-dff0-4e11-9b56-d4d3d4d60307}, !- Model Object 3
  {0a7a89d9-d58d-4030-b9a9-bce869541394}, !- Model Object 4
  {d7b17a37-40c8-4847-b3e5-30192b60099a}, !- Model Object 5
  {be86805a-253d-4f6e-ae09-a2f18ccf0fd2}, !- Model Object 6
  {e151d600-432c-43bf-babb-6b8ee5bb9952}, !- Model Object 7
  {80abdd39-515a-4ae0-ae78-b622928dbbb8}, !- Model Object 8
  {60c298c3-c36b-4130-811e-c438ee37035a}; !- Model Object 9

OS:Curve:Biquadratic,
  {fa845ea6-e1e4-4616-bc7a-daf198d0ccc8}, !- Handle
  vrf_cool_cap_f_of_low_temp 2,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {4d6b51c5-ce77-4df6-8e12-23d030b8c992}, !- Handle
  vrf_cool_cap_ratio_boundary 2,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {5ebd4451-a3a0-40ed-8100-ee9abfd35cba}, !- Handle
  vrf_cool_cap_f_of_high_temp 2,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
