  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ebf5c77a-3370-43b1-ba9f-eeeca8f66550}, !- Handle
  vrf_cool_eir_f_of_low_temp 4,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {163b28d1-7bce-4412-8e07-cade22c8c113}, !- Handle
  vrf_cool_eir_ratio_boundary 2,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e09b3b92-2552-447a-926c-cfd09dd4cf9c}, !- Handle
  vrf_cool_eir_f_of_high_temp 2,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e564e3c7-5435-4a33-9ccb-d06247a78332}, !- Handle
  vrf_cool_eir_f_of_low_temp 5,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a7a9549a-d0d0-4cd1-a82c-6cf458c65213}, !- Handle
  vrf_cooling_eir_high_plr 2,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d1a42fba-014b-4ba0-aae5-638bfac3ddc2}, !- Handle
  vrf_cooling_comb_ratio 2,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {7bbc92c5-324a-4d15-8e23-44c2f63f7db9}, !- Handle
  vrf_cooling_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9940302f-c68a-4a90-9b3c-7ac48f51c991}, !- Handle
  vrf_heat_cap_f_of_low_temp 2,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {362db5fc-86b9-4a85-8027-419c28712ded}, !- Handle
  vrf_heat_cap_ratio_boundary 2,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ecc3f8bb-475c-49bc-9225-65b97f9b6f4e}, !- Handle
  vrf_heat_cap_f_of_high_temp 2,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {81cf0177-0ae2-4c06-bd1c-736a97451aea}, !- Handle
  vrf_heat_eir_f_of_low_temp 2,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {1b71a3d5-d0d8-4b94-a13a-56c05b2185f6}, !- Handle
  vrf_heat_eir_boundary 2,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {94d1f24c-5531-4874-a565-3a6ce57a4688}, !- Handle
  vrf_heat_eir_f_of_high_temp 2,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e5429d68-41b6-415e-a020-f619855a1eff}, !- Handle
  vrf_heating_eir_low_plr 2,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {fdbb0c61-eb29-4ec9-9dba-e3e614a71a60}, !- Handle
  vrf_heating_eir_hi_plr 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f7afc955-554d-4536-882d-d092fca47a84}, !- Handle
  vrf_heating_comb_ratio 2,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {558e11bd-765a-4b94-8afd-8586e9f4c56b}, !- Handle
  vrf_heating_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c1fb81b6-38c7-4f04-b999-a252ba71584e}, !- Handle
  vrf_defrost_eir_f_of_temp 2,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7991154b-267e-4bba-b58b-7454cf7e51e4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {8792c29c-386a-4c68-8008-40ea529ba5c7}, !- Terminal Unit Air Inlet Node
  {67a52ee0-74b7-4e0b-8f64-05da9a3bc93e}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8ff35f68-bfb5-44a4-b2f1-39c8077e48df}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9a5efc8f-1e3c-470c-99df-7ece78923fb2}, !- Cooling Coil
  {7e966dcc-d5a0-4e73-8017-e0d0e4076362}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9a5efc8f-1e3c-470c-99df-7ece78923fb2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 18, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c65eeb0f-5f22-4ee3-9f7e-043ea0e6453e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {036a42f9-fd89-4f17-ab43-940b1751a8db}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c65eeb0f-5f22-4ee3-9f7e-043ea0e6453e}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {036a42f9-fd89-4f17-ab43-940b1751a8db}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7e966dcc-d5a0-4e73-8017-e0d0e4076362}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 18, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {bcc482c7-dcb8-46e3-a556-270a4b27b880}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {8a2e9afa-c8d1-4cb4-99ba-490d87c3119c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {bcc482c7-dcb8-46e3-a556-270a4b27b880}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8a2e9afa-c8d1-4cb4-99ba-490d87c3119c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {8ff35f68-bfb5-44a4-b2f1-39c8077e48df}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9c6a397-e75d-43e4-a502-3e4b56ad3dea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {925d439c-2939-49cf-9af0-0a168fe29670}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9c6a397-e75d-43e4-a502-3e4b56ad3dea}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {925d439c-2939-49cf-9af0-0a168fe29670}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {cc39aaac-4302-4775-bf5a-3b4820091ae0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {b8e504be-317d-461f-97c0-c5a11016d7af}, !- Inlet Port
  {8792c29c-386a-4c68-8008-40ea529ba5c7}; !- Outlet Port

OS:Connection,
  {b8e504be-317d-461f-97c0-c5a11016d7af}, !- Handle
  {7387ea78-6853-4fb8-b57a-159b859f17ad}, !- Name
  {7ca8a49e-e8b1-4d46-968b-2ae0e4973aa6}, !- Source Object
  3,                                      !- Outlet Port
  {cc39aaac-4302-4775-bf5a-3b4820091ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8792c29c-386a-4c68-8008-40ea529ba5c7}, !- Handle
  {a9640e71-3a98-4167-990b-5bd2b8104513}, !- Name
  {cc39aaac-4302-4775-bf5a-3b4820091ae0}, !- Source Object
  3,                                      !- Outlet Port
  {7991154b-267e-4bba-b58b-7454cf7e51e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a4a5495-28e3-4c0e-8efa-53e52b6ca530}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {67a52ee0-74b7-4e0b-8f64-05da9a3bc93e}, !- Inlet Port
  {7561f859-5118-493e-bf29-450e0a912768}; !- Outlet Port

OS:Connection,
  {7561f859-5118-493e-bf29-450e0a912768}, !- Handle
  {c6921066-d81a-469f-b083-a8ec6110ed53}, !- Name
  {3a4a5495-28e3-4c0e-8efa-53e52b6ca530}, !- Source Object
  3,                                      !- Outlet Port
  {f7493c59-e854-4c11-bbb0-f5dd4d02cac1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67a52ee0-74b7-4e0b-8f64-05da9a3bc93e}, !- Handle
  {0e482f00-3a5c-4373-b85c-7aa6183cedd1}, !- Name
  {7991154b-267e-4bba-b58b-7454cf7e51e4}, !- Source Object
  4,                                      !- Outlet Port
  {3a4a5495-28e3-4c0e-8efa-53e52b6ca530}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {34bd6bdb-a309-4ad3-b97e-a667c477091a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {55c395f1-24a5-4cee-82a6-915e709c6fd0}, !- Terminal Unit Air Inlet Node
  {03f53e55-f4f3-4e74-9efc-673193bf2211}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f84cb966-0efc-46e3-b8b4-9162dc472c6d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {aab90170-b685-4339-969b-f75abf67970e}, !- Cooling Coil
  {fc89442f-cf0d-4805-b3b4-557799ceb011}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {aab90170-b685-4339-969b-f75abf67970e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 19, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {399666fd-ea91-4bde-a7ba-7365b2a185bd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d143f490-5cc6-4e85-a39f-f71157ceb80f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {399666fd-ea91-4bde-a7ba-7365b2a185bd}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d143f490-5cc6-4e85-a39f-f71157ceb80f}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fc89442f-cf0d-4805-b3b4-557799ceb011}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 19, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3563920c-f476-4c2f-9fce-68fb0398bd4d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b0dd820d-03a1-462e-98e4-54ca3750df38}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {3563920c-f476-4c2f-9fce-68fb0398bd4d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b0dd820d-03a1-462e-98e4-54ca3750df38}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {f84cb966-0efc-46e3-b8b4-9162dc472c6d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2efc16fa-21b8-49f9-8098-87ecf5c6d891}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8cce8f64-23fb-45c4-919c-59ba6510400f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2efc16fa-21b8-49f9-8098-87ecf5c6d891}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8cce8f64-23fb-45c4-919c-59ba6510400f}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6e5d87c8-2dcf-43c0-a579-9e37a1ea250b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {df976b7f-8c6f-40c8-87f2-0ef1cb8df86d}, !- Inlet Port
  {55c395f1-24a5-4cee-82a6-915e709c6fd0}; !- Outlet Port

OS:Connection,
  {df976b7f-8c6f-40c8-87f2-0ef1cb8df86d}, !- Handle
  {ec4b6394-27c6-4134-bc1f-0b5de2b22a8a}, !- Name
  {20c12148-4664-4e8a-a416-d3e599ca4771}, !- Source Object
  3,                                      !- Outlet Port
  {6e5d87c8-2dcf-43c0-a579-9e37a1ea250b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c395f1-24a5-4cee-82a6-915e709c6fd0}, !- Handle
  {4e3cb4ae-89d2-43fb-818c-f70948a3c941}, !- Name
  {6e5d87c8-2dcf-43c0-a579-9e37a1ea250b}, !- Source Object
  3,                                      !- Outlet Port
  {34bd6bdb-a309-4ad3-b97e-a667c477091a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e541aa42-e9b8-4a1d-9e55-21ceec79179b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {03f53e55-f4f3-4e74-9efc-673193bf2211}, !- Inlet Port
  {48b15310-9727-4839-ba21-1ecd82900f5d}; !- Outlet Port

OS:Connection,
  {48b15310-9727-4839-ba21-1ecd82900f5d}, !- Handle
  {6b541724-9172-4973-9464-cdf01d307264}, !- Name
  {e541aa42-e9b8-4a1d-9e55-21ceec79179b}, !- Source Object
  3,                                      !- Outlet Port
  {f54fea8d-30de-455b-bc4c-65d7cc896cdc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03f53e55-f4f3-4e74-9efc-673193bf2211}, !- Handle
  {8dc0c571-471a-41c2-99a3-35bd3ff7944c}, !- Name
  {34bd6bdb-a309-4ad3-b97e-a667c477091a}, !- Source Object
  4,                                      !- Outlet Port
  {e541aa42-e9b8-4a1d-9e55-21ceec79179b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a45bed7a-dff0-4e11-9b56-d4d3d4d60307}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {d0aa4fad-83c1-4cab-a529-322437aefd3f}, !- Terminal Unit Air Inlet Node
  {1810a3f5-7f43-410b-8e9e-5a5091027569}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {58679241-acaf-4dff-9fae-20e6ccf27caf}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {322efd00-72c4-4d67-a588-3727db1b5294}, !- Cooling Coil
  {b15c664b-bd8a-41e8-b748-0ab8ade7e1ab}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {322efd00-72c4-4d67-a588-3727db1b5294}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 20, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1228913b-6fb0-47a8-9d8f-c33d32a79b40}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {18c6caa9-b690-4f9b-a99a-d45b979287f6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1228913b-6fb0-47a8-9d8f-c33d32a79b40}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {18c6caa9-b690-4f9b-a99a-d45b979287f6}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b15c664b-bd8a-41e8-b748-0ab8ade7e1ab}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 20, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0844e5f9-5986-406f-b903-e6117f1bc3f1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {15d59b6d-257e-44b3-aefb-e997bc10f042}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0844e5f9-5986-406f-b903-e6117f1bc3f1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {15d59b6d-257e-44b3-aefb-e997bc10f042}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {58679241-acaf-4dff-9fae-20e6ccf27caf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {194af2c4-714f-4939-8749-4cc3b53ef829}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66f03f0f-30a5-4b6e-be46-f6d51c768a89}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {194af2c4-714f-4939-8749-4cc3b53ef829}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66f03f0f-30a5-4b6e-be46-f6d51c768a89}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6f1897c4-4d75-4320-b0b3-9d9cb9063025}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {d28ae601-f440-4287-9814-e205df4494d4}, !- Inlet Port
  {d0aa4fad-83c1-4cab-a529-322437aefd3f}; !- Outlet Port

OS:Connection,
  {d28ae601-f440-4287-9814-e205df4494d4}, !- Handle
  {2bafc69d-2ff8-4d10-b9a0-c76d6a23f564}, !- Name
  {2e879de8-dea5-4c16-9aa0-a4d3a4f68c24}, !- Source Object
  3,                                      !- Outlet Port
  {6f1897c4-4d75-4320-b0b3-9d9cb9063025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0aa4fad-83c1-4cab-a529-322437aefd3f}, !- Handle
  {2e0049fb-ad86-4a63-8e68-bdd60f42c7d5}, !- Name
  {6f1897c4-4d75-4320-b0b3-9d9cb9063025}, !- Source Object
  3,                                      !- Outlet Port
  {a45bed7a-dff0-4e11-9b56-d4d3d4d60307}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7db59a28-853f-4a2a-85cc-721f46df87b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {1810a3f5-7f43-410b-8e9e-5a5091027569}, !- Inlet Port
  {f6c46512-18fb-439c-b499-390ef853b41e}; !- Outlet Port

OS:Connection,
  {f6c46512-18fb-439c-b499-390ef853b41e}, !- Handle
  {39ae81c6-aab8-4d6b-9ab8-f7fe94e81073}, !- Name
  {7db59a28-853f-4a2a-85cc-721f46df87b9}, !- Source Object
  3,                                      !- Outlet Port
  {735e1bed-413a-4792-a5a3-c0d313a103b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1810a3f5-7f43-410b-8e9e-5a5091027569}, !- Handle
  {666df710-01aa-4d0b-8609-1dbc5ae93903}, !- Name
  {a45bed7a-dff0-4e11-9b56-d4d3d4d60307}, !- Source Object
  4,                                      !- Outlet Port
  {7db59a28-853f-4a2a-85cc-721f46df87b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0a7a89d9-d58d-4030-b9a9-bce869541394}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {81ccb902-9e23-4ccb-b64a-c8c9c1a85ba7}, !- Terminal Unit Air Inlet Node
  {a450e343-7f31-4c2b-9be4-58c7a410a7f0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cd744961-46fa-41db-bd9f-c91f5867f735}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e94f5f06-ba83-43dd-ba3c-9fd1ba7bc47d}, !- Cooling Coil
  {042017c6-f294-41b7-a98a-519f40429187}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e94f5f06-ba83-43dd-ba3c-9fd1ba7bc47d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 21, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {00d5dd47-b162-406b-8828-078083ab2126}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4e318147-88cc-41e0-acfc-2d6b93e542c4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {00d5dd47-b162-406b-8828-078083ab2126}, !- Handle
  VRFTUCoolCapFT 21,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4e318147-88cc-41e0-acfc-2d6b93e542c4}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {042017c6-f294-41b7-a98a-519f40429187}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 21, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cbc4ede6-be5f-4b2c-9989-dd33bb4b9e61}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6109afc6-cf8e-40db-80f6-5e404d1c96fb}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cbc4ede6-be5f-4b2c-9989-dd33bb4b9e61}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 21, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6109afc6-cf8e-40db-80f6-5e404d1c96fb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {cd744961-46fa-41db-bd9f-c91f5867f735}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a0f56a29-7f64-4c9d-be0c-a16d7a4123d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd91d948-955e-42db-80bb-8118b19f356b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a0f56a29-7f64-4c9d-be0c-a16d7a4123d7}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd91d948-955e-42db-80bb-8118b19f356b}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f6402ce5-edab-44f8-8b51-bfd698c2e2b8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {eb57f695-7a38-4d2b-b608-60704b5e98a6}, !- Inlet Port
  {81ccb902-9e23-4ccb-b64a-c8c9c1a85ba7}; !- Outlet Port

OS:Connection,
  {eb57f695-7a38-4d2b-b608-60704b5e98a6}, !- Handle
  {224b5ec7-7534-4e0c-b606-2a5bc9dde25a}, !- Name
  {04a2bffb-1d1a-4cd1-a2cd-2481f15838b1}, !- Source Object
  3,                                      !- Outlet Port
  {f6402ce5-edab-44f8-8b51-bfd698c2e2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ccb902-9e23-4ccb-b64a-c8c9c1a85ba7}, !- Handle
  {44baa7fb-7eb7-45da-91b9-1cd0577471fc}, !- Name
  {f6402ce5-edab-44f8-8b51-bfd698c2e2b8}, !- Source Object
  3,                                      !- Outlet Port
  {0a7a89d9-d58d-4030-b9a9-bce869541394}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ff5526a-73dd-4535-b07e-011e78c72b95}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {a450e343-7f31-4c2b-9be4-58c7a410a7f0}, !- Inlet Port
  {1b7508ef-96e1-41bd-a207-4d34fc32ce48}; !- Outlet Port

OS:Connection,
  {1b7508ef-96e1-41bd-a207-4d34fc32ce48}, !- Handle
  {c4da28ab-95a3-448c-b0a2-dd70f75328b1}, !- Name
  {6ff5526a-73dd-4535-b07e-011e78c72b95}, !- Source Object
  3,                                      !- Outlet Port
  {458eb5a8-e1e1-47f9-9e67-d96b0e9e8b07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a450e343-7f31-4c2b-9be4-58c7a410a7f0}, !- Handle
  {84f08f57-ba14-4096-9a11-e534048a8634}, !- Name
  {0a7a89d9-d58d-4030-b9a9-bce869541394}, !- Source Object
  4,                                      !- Outlet Port
  {6ff5526a-73dd-4535-b07e-011e78c72b95}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d7b17a37-40c8-4847-b3e5-30192b60099a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {88173c1a-cff9-4f42-8870-76ebdfcfc062}, !- Terminal Unit Air Inlet Node
  {79749fa8-e878-45db-8677-ca51181f6deb}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dfd0122a-72a7-4055-a70d-19cbbbc9d2be}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1155cf4c-85b1-4f6c-a35e-a2a0244a8833}, !- Cooling Coil
  {e984ec2d-67c4-4a1f-a6a9-40ae619e8638}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1155cf4c-85b1-4f6c-a35e-a2a0244a8833}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 22, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6d5b1785-e5b4-42fc-9b79-42f4e14c1a50}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6695d40-6808-413e-9d73-3df33d2a447f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6d5b1785-e5b4-42fc-9b79-42f4e14c1a50}, !- Handle
  VRFTUCoolCapFT 22,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d6695d40-6808-413e-9d73-3df33d2a447f}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e984ec2d-67c4-4a1f-a6a9-40ae619e8638}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 22, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c94ced65-df6a-4a14-ba8b-6d455781132a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {faa3b0bb-b309-4752-b4fe-1b8e5d82b7de}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c94ced65-df6a-4a14-ba8b-6d455781132a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 22, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {faa3b0bb-b309-4752-b4fe-1b8e5d82b7de}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {dfd0122a-72a7-4055-a70d-19cbbbc9d2be}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58f3ab3c-acfd-4669-8f0d-2f53f102d7d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {07439095-e574-4ecd-9ea5-d089fb3a8d52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58f3ab3c-acfd-4669-8f0d-2f53f102d7d6}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {07439095-e574-4ecd-9ea5-d089fb3a8d52}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {32edebb3-ef6a-48b6-91a5-a4a442264d5e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {140581c0-ff89-46f5-80bc-49ffe8c529ad}, !- Inlet Port
  {88173c1a-cff9-4f42-8870-76ebdfcfc062}; !- Outlet Port

OS:Connection,
  {140581c0-ff89-46f5-80bc-49ffe8c529ad}, !- Handle
  {8b1567f7-c467-40d3-8911-25ef0425b7eb}, !- Name
  {ed6062d6-f4e2-4fa0-80a9-0b655983d889}, !- Source Object
  3,                                      !- Outlet Port
  {32edebb3-ef6a-48b6-91a5-a4a442264d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88173c1a-cff9-4f42-8870-76ebdfcfc062}, !- Handle
  {d2492da2-e940-4f91-a7df-02e1769eb55c}, !- Name
  {32edebb3-ef6a-48b6-91a5-a4a442264d5e}, !- Source Object
  3,                                      !- Outlet Port
  {d7b17a37-40c8-4847-b3e5-30192b60099a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9facb04d-05d0-4746-be70-48ecc9eac4e3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {79749fa8-e878-45db-8677-ca51181f6deb}, !- Inlet Port
  {e6985b92-e03c-4d38-a05d-9d50fd757042}; !- Outlet Port

OS:Connection,
  {e6985b92-e03c-4d38-a05d-9d50fd757042}, !- Handle
  {37476f54-2fdd-4dcc-a48c-73b027a3c86d}, !- Name
  {9facb04d-05d0-4746-be70-48ecc9eac4e3}, !- Source Object
  3,                                      !- Outlet Port
  {a74b9509-fa59-4aa3-ad51-61eed67dea69}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {79749fa8-e878-45db-8677-ca51181f6deb}, !- Handle
  {6e0f6cc9-8f1d-457a-9ce4-d724154c9372}, !- Name
  {d7b17a37-40c8-4847-b3e5-30192b60099a}, !- Source Object
  4,                                      !- Outlet Port
  {9facb04d-05d0-4746-be70-48ecc9eac4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {be86805a-253d-4f6e-ae09-a2f18ccf0fd2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {80e3e160-b1ca-41a4-b073-7214ca6f5868}, !- Terminal Unit Air Inlet Node
  {1389edcc-798d-403d-9425-375670e48338}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {85b8f9c7-749e-4a51-a453-0d0072f83a22}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {af7ff4ac-5612-486d-8a12-b2378f7de126}, !- Cooling Coil
  {f4f42cd4-0477-424c-93a5-dbfe5e2fb16e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {af7ff4ac-5612-486d-8a12-b2378f7de126}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 23, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b019cc4d-776e-4f91-a1f1-1e2095ec9959}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2e1d5a7a-eb81-4aea-a184-0fa40a31ea42}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b019cc4d-776e-4f91-a1f1-1e2095ec9959}, !- Handle
  VRFTUCoolCapFT 23,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2e1d5a7a-eb81-4aea-a184-0fa40a31ea42}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f4f42cd4-0477-424c-93a5-dbfe5e2fb16e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 23, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {987dbdcc-c20e-4faf-b61d-8246fa0e3f0a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cd5fabdb-a2e7-4ca0-8d42-18ab7a29f10e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {987dbdcc-c20e-4faf-b61d-8246fa0e3f0a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 23, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cd5fabdb-a2e7-4ca0-8d42-18ab7a29f10e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {85b8f9c7-749e-4a51-a453-0d0072f83a22}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66ebb7ff-6e89-48fb-983a-dd72ef5098df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83d65d92-124b-4eeb-8652-dbab19189ea5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66ebb7ff-6e89-48fb-983a-dd72ef5098df}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83d65d92-124b-4eeb-8652-dbab19189ea5}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {446bf650-4a45-4c49-ac0b-4e0d10bdf4fb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {1ef01ca3-8c98-48f7-8605-5f9d03a96728}, !- Inlet Port
  {80e3e160-b1ca-41a4-b073-7214ca6f5868}; !- Outlet Port

OS:Connection,
  {1ef01ca3-8c98-48f7-8605-5f9d03a96728}, !- Handle
  {819fc636-e61e-4352-bc97-9f5ba8b36fb8}, !- Name
  {4b91da33-6656-4cfd-93fe-b95b064d6b16}, !- Source Object
  3,                                      !- Outlet Port
  {446bf650-4a45-4c49-ac0b-4e0d10bdf4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e3e160-b1ca-41a4-b073-7214ca6f5868}, !- Handle
  {e4424f14-3531-4e82-958c-2aa267d74029}, !- Name
  {446bf650-4a45-4c49-ac0b-4e0d10bdf4fb}, !- Source Object
  3,                                      !- Outlet Port
  {be86805a-253d-4f6e-ae09-a2f18ccf0fd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94b7019e-430f-420b-9b56-e6675d11968d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {1389edcc-798d-403d-9425-375670e48338}, !- Inlet Port
  {7d8152f2-ed6d-4203-b694-46bdad58eced}; !- Outlet Port

OS:Connection,
  {7d8152f2-ed6d-4203-b694-46bdad58eced}, !- Handle
  {03ea0dff-3e5c-4c97-bf9f-a4d92039d995}, !- Name
  {94b7019e-430f-420b-9b56-e6675d11968d}, !- Source Object
  3,                                      !- Outlet Port
  {41c4a44c-bb1f-4d4a-938e-55db612be6b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1389edcc-798d-403d-9425-375670e48338}, !- Handle
  {a4e5bbb5-d402-4e04-a19b-339d3787ed5c}, !- Name
  {be86805a-253d-4f6e-ae09-a2f18ccf0fd2}, !- Source Object
  4,                                      !- Outlet Port
  {94b7019e-430f-420b-9b56-e6675d11968d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e151d600-432c-43bf-babb-6b8ee5bb9952}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {b9b25872-7b58-464a-8e3b-5b023109b076}, !- Terminal Unit Air Inlet Node
  {8bb75a9d-05b5-4231-80e2-0e9cdcc4c800}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {37f95c33-0711-4bf4-b455-73f5a5834718}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4abb1d43-2ae8-4474-be56-c063b50d7c6d}, !- Cooling Coil
  {890029c5-c169-4a7a-8a89-6c751d360696}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4abb1d43-2ae8-4474-be56-c063b50d7c6d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 24, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {fe745a60-5748-49a5-bbcc-2aea38309397}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {31f7ff04-6504-42ab-9887-d6ffa85e74b0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {fe745a60-5748-49a5-bbcc-2aea38309397}, !- Handle
  VRFTUCoolCapFT 24,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {31f7ff04-6504-42ab-9887-d6ffa85e74b0}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {890029c5-c169-4a7a-8a89-6c751d360696}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 24, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0ad63111-32ce-4f54-a252-751e862479e5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7d4a6e68-b5bc-4372-bc71-b4205d92083e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0ad63111-32ce-4f54-a252-751e862479e5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 24, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7d4a6e68-b5bc-4372-bc71-b4205d92083e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {37f95c33-0711-4bf4-b455-73f5a5834718}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2cf65171-e0b7-455d-8fd9-90885085da71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38f87365-4146-4d74-8b28-a0df5a966d22}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2cf65171-e0b7-455d-8fd9-90885085da71}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38f87365-4146-4d74-8b28-a0df5a966d22}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {185bbe89-2e78-487a-968e-7d691b8850ec}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {41b40e6b-14b8-4621-9337-9bda1a98b400}, !- Inlet Port
  {b9b25872-7b58-464a-8e3b-5b023109b076}; !- Outlet Port

OS:Connection,
  {41b40e6b-14b8-4621-9337-9bda1a98b400}, !- Handle
  {2bc490b9-d28d-42e3-a1f9-c52b1308ec98}, !- Name
  {d1c95723-c079-4883-a95d-ac38a7555e94}, !- Source Object
  3,                                      !- Outlet Port
  {185bbe89-2e78-487a-968e-7d691b8850ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b25872-7b58-464a-8e3b-5b023109b076}, !- Handle
  {9142c835-1ab5-46e5-8977-ac9d7f55f59f}, !- Name
  {185bbe89-2e78-487a-968e-7d691b8850ec}, !- Source Object
  3,                                      !- Outlet Port
  {e151d600-432c-43bf-babb-6b8ee5bb9952}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dca31c9b-d627-42c1-b974-abbf6e80eabf}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {8bb75a9d-05b5-4231-80e2-0e9cdcc4c800}, !- Inlet Port
  {d7c14a6a-1f82-4dac-a640-5aa7a4857cb7}; !- Outlet Port

OS:Connection,
  {d7c14a6a-1f82-4dac-a640-5aa7a4857cb7}, !- Handle
  {71360262-91ee-4508-8861-94438be2bbbc}, !- Name
  {dca31c9b-d627-42c1-b974-abbf6e80eabf}, !- Source Object
  3,                                      !- Outlet Port
  {ee9d5535-3c93-4e8b-a401-08671544d8bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8bb75a9d-05b5-4231-80e2-0e9cdcc4c800}, !- Handle
  {7cddc78f-7c52-4927-8196-fe2e7449969a}, !- Name
  {e151d600-432c-43bf-babb-6b8ee5bb9952}, !- Source Object
  4,                                      !- Outlet Port
  {dca31c9b-d627-42c1-b974-abbf6e80eabf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {80abdd39-515a-4ae0-ae78-b622928dbbb8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {cd7b7a8b-7507-4620-a182-38b874e2d27e}, !- Terminal Unit Air Inlet Node
  {4f005bb5-4bee-4753-acc6-60ea3be04224}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9854bb52-13c4-4f2e-9e43-6c30c9b66bb2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {58243457-fb91-468c-bb3a-3ad4998a4f8c}, !- Cooling Coil
  {ef2b780f-8162-4b3d-a9d0-a2f51c4f578f}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {58243457-fb91-468c-bb3a-3ad4998a4f8c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 25, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7487d8e7-1933-4028-8571-fd3d61fde8ef}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2c7f41fd-be0d-4a2b-9d31-00bfa0469d35}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7487d8e7-1933-4028-8571-fd3d61fde8ef}, !- Handle
  VRFTUCoolCapFT 25,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2c7f41fd-be0d-4a2b-9d31-00bfa0469d35}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ef2b780f-8162-4b3d-a9d0-a2f51c4f578f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 25, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {782f400a-59e0-4956-8dbe-562c537da76c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {00821312-1ce0-4101-b9aa-ca0232a48ebe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {782f400a-59e0-4956-8dbe-562c537da76c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 25, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {00821312-1ce0-4101-b9aa-ca0232a48ebe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {9854bb52-13c4-4f2e-9e43-6c30c9b66bb2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {199fde88-b413-4f70-9c64-1b8d807f51d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe3db8c0-e35c-4429-a60b-8b9204b8347c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {199fde88-b413-4f70-9c64-1b8d807f51d6}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe3db8c0-e35c-4429-a60b-8b9204b8347c}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {87f9ce56-2414-4c3f-a63a-1cb185216c4f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {bca2a817-1d32-4e80-a311-7c6c5d79b3fe}, !- Inlet Port
  {cd7b7a8b-7507-4620-a182-38b874e2d27e}; !- Outlet Port

OS:Connection,
  {bca2a817-1d32-4e80-a311-7c6c5d79b3fe}, !- Handle
  {d37bb6c9-58ef-4fcc-8230-19b070b06768}, !- Name
  {a5653575-0215-4f00-9a82-19d3727e7f5a}, !- Source Object
  3,                                      !- Outlet Port
  {87f9ce56-2414-4c3f-a63a-1cb185216c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7b7a8b-7507-4620-a182-38b874e2d27e}, !- Handle
  {09b745a8-268a-4fc0-93d6-a037969c6e9b}, !- Name
  {87f9ce56-2414-4c3f-a63a-1cb185216c4f}, !- Source Object
  3,                                      !- Outlet Port
  {80abdd39-515a-4ae0-ae78-b622928dbbb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a6f9826-e9a7-4a42-ac97-26393bda4c38}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {4f005bb5-4bee-4753-acc6-60ea3be04224}, !- Inlet Port
  {5efeea23-00c9-4450-878e-17ad426a3b83}; !- Outlet Port

OS:Connection,
  {5efeea23-00c9-4450-878e-17ad426a3b83}, !- Handle
  {e716622c-25c0-4091-ae9e-bc0701d688c8}, !- Name
  {2a6f9826-e9a7-4a42-ac97-26393bda4c38}, !- Source Object
  3,                                      !- Outlet Port
  {eaf3c890-a209-4d78-a74e-e8c5d62c1d92}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4f005bb5-4bee-4753-acc6-60ea3be04224}, !- Handle
  {0353184e-3b13-4ca0-8e98-3e7336f31293}, !- Name
  {80abdd39-515a-4ae0-ae78-b622928dbbb8}, !- Source Object
  4,                                      !- Outlet Port
  {2a6f9826-e9a7-4a42-ac97-26393bda4c38}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {60c298c3-c36b-4130-811e-c438ee37035a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Terminal Unit Availability schedule
  {70e22b2d-fc6f-436d-b11d-cb0fecac5824}, !- Terminal Unit Air Inlet Node
  {8b4aca45-aa22-4d2e-9b2f-89c19180f65c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c5fc0954-5471-4ed5-95f6-51766a3ea903}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e118de4a-6595-4ee3-976d-240d1e8d7f58}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {68804e89-e843-417b-83e9-237e028c630f}, !- Cooling Coil
  {635cd35d-13b3-426b-a24f-94c8223eadfb}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {68804e89-e843-417b-83e9-237e028c630f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil 26, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ba1ce8f7-7b0b-41f0-a7e6-2ec6822609f0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0e0d6bef-c347-4410-8713-934c0513bd7c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ba1ce8f7-7b0b-41f0-a7e6-2ec6822609f0}, !- Handle
  VRFTUCoolCapFT 26,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0e0d6bef-c347-4410-8713-934c0513bd7c}, !- Handle
  VRFACCoolCapFFF 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {635cd35d-13b3-426b-a24f-94c8223eadfb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil 26, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {870495a1-ae81-4efd-a901-92c400c1f77b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {00cd3290-851c-449a-b20c-1c7ddd4d5520}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {870495a1-ae81-4efd-a901-92c400c1f77b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 26, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {00cd3290-851c-449a-b20c-1c7ddd4d5520}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 26, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e118de4a-6595-4ee3-976d-240d1e8d7f58}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Unit Cycling Fan, !- Name
  {63e71520-88a9-4443-b431-04eff64cd2c2}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce86a3fd-7b5e-4b94-8453-156eb25de235}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a863d77e-3452-4e33-a40c-0d017c9bc5a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce86a3fd-7b5e-4b94-8453-156eb25de235}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a863d77e-3452-4e33-a40c-0d017c9bc5a0}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5e050c81-cc2f-4ecb-8da8-1b4dd1e6c2da}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit Inlet Air Node, !- Name
  {db369ac8-d4c2-4a6d-9a5a-3110e50bb286}, !- Inlet Port
  {70e22b2d-fc6f-436d-b11d-cb0fecac5824}; !- Outlet Port

OS:Connection,
  {db369ac8-d4c2-4a6d-9a5a-3110e50bb286}, !- Handle
  {9e821617-ac7c-4a63-b415-348361e5957c}, !- Name
  {805ff80a-a476-4669-8c55-c94311b4b710}, !- Source Object
  3,                                      !- Outlet Port
  {5e050c81-cc2f-4ecb-8da8-1b4dd1e6c2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70e22b2d-fc6f-436d-b11d-cb0fecac5824}, !- Handle
  {ae5f8c66-98d6-4943-abcf-1882f3962d53}, !- Name
  {5e050c81-cc2f-4ecb-8da8-1b4dd1e6c2da}, !- Source Object
  3,                                      !- Outlet Port
  {60c298c3-c36b-4130-811e-c438ee37035a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0eb46cff-10ab-4b05-83a9-f47ab9aec78e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top VRF Terminal Unit Outlet Air Node, !- Name
  {8b4aca45-aa22-4d2e-9b2f-89c19180f65c}, !- Inlet Port
  {17357bdc-a445-4a9e-ac4c-b47b2539f5e0}; !- Outlet Port

OS:Connection,
  {17357bdc-a445-4a9e-ac4c-b47b2539f5e0}, !- Handle
  {726929fd-dde8-4b97-b506-5823c5f9deeb}, !- Name
  {0eb46cff-10ab-4b05-83a9-f47ab9aec78e}, !- Source Object
  3,                                      !- Outlet Port
  {43f9c20d-b1a3-4247-9841-97aa068ec70e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b4aca45-aa22-4d2e-9b2f-89c19180f65c}, !- Handle
  {d61aad62-01b2-4c2d-bc1b-db80e49a74d9}, !- Name
  {60c298c3-c36b-4130-811e-c438ee37035a}, !- Source Object
  4,                                      !- Outlet Port
  {0eb46cff-10ab-4b05-83a9-f47ab9aec78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b176ae58-e0c6-4929-be74-faa1a3456c57}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  {734e609d-f140-4044-981d-4988c98f3d11}, !- Default Day Schedule Name
  {d620fa3a-034f-4e03-86dc-9a357d6413a9}, !- Summer Design Day Schedule Name
  {60c11463-3678-4ca9-80f0-658bdee06e0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {734e609d-f140-4044-981d-4988c98f3d11}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {213a5cfb-767b-4687-b0c7-d6ba051e6231}, !- Handle
  {b176ae58-e0c6-4929-be74-faa1a3456c57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  375,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:48:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:48:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60c11463-3678-4ca9-80f0-658bdee06e0f}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d620fa3a-034f-4e03-86dc-9a357d6413a9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d4a0435-8576-47fb-8d6e-998acdbd3de3}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {b176ae58-e0c6-4929-be74-faa1a3456c57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85660367-e84c-47bd-8aaf-4d66f1e5066f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {85660367-e84c-47bd-8aaf-4d66f1e5066f}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4c64260-e6a4-420e-9775-bb23a890f16a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {b176ae58-e0c6-4929-be74-faa1a3456c57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70ecb1dd-6bef-469c-b169-65e339f40a1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70ecb1dd-6bef-469c-b169-65e339f40a1d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {226ac8c1-c1c4-4b0a-95ce-87e7b72bde1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {cfb22f24-5414-45c6-b820-1e2c1d51a809}, !- Handle
  Building Default Schedule Set,          !- Name
  {b176ae58-e0c6-4929-be74-faa1a3456c57}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {21f86e68-3e68-4e93-95bb-69ce5c934aae}, !- Handle
  {71c92d3c-7244-4ce9-81c9-43ac18bfffc9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bf916746-9765-4574-8fc9-11957e929929}, !- Handle
  {d6a4f50b-c58e-49f2-82ed-89f742b4de63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.02125 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.085 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.085 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.02125 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6315dcd1-0b51-43e2-8d66-ec14d3d48e01}, !- Handle
  {dc924d8d-6628-4e1c-b279-d7d9c743a5fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.02125 | hoo_start - 1.5 ~ 0.02125 | hoo_start - 0.5 ~ 0.159375 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.095625 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.053125 | hoo_end - 2.5 ~ 0.06375 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.06375 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.010625 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {097db430-1815-4fa6-83a3-b51b267878c9}, !- Handle
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {63debbba-674d-4894-ac51-675894beb716}, !- Handle
  {2b04f26a-5564-4a5b-a3fa-5b4fa4b50438}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af2f1074-5431-471c-93a9-891952675ced}, !- Handle
  {2fad5b18-4b7a-4a04-b086-167fc0b2ca99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {98c36b18-4b71-4ca9-875c-a1d8e5b8f0f5}, !- Handle
  {83962036-e092-4399-bf75-7da6aa726b31}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | mid + 2.5 ~ 0.9 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.3 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.2 | hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.1 | hoo_end + 3.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52c6f90f-610f-49de-8ef0-804139c709f9}, !- Handle
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {de91ec37-e720-4a3d-8bd5-48dd0cad5bd1}, !- Handle
  {a0f7e8be-ed1f-4223-82cd-d60aef7a5cc2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dfe481bc-eb5e-4ff4-8e1f-3a8185710925}, !- Handle
  {b05235a2-344d-410b-94c6-6b66c112ca0e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 12.5 ~ 0.5 | 15.5 ~ 0.35 | 18.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {08c70c02-e29f-42b6-a400-2cf0a734342a}, !- Handle
  {f06a0546-29c8-4c3d-b78c-d432c4fb67d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 2.5 ~ 0.9 | mid - 1.5 ~ 0.8 | mid - 0.5 ~ 0.9 | mid + 2.5 ~ 0.9 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.6 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.5 | hoo_end + 3.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6bdb842c-8674-45c9-b36b-416932c3ff01}, !- Handle
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {9365e9e7-2725-4496-9da3-dfaf4b2e6098}, !- Handle
  {ea287cdb-7f66-4c87-ac4c-0fddb28f9385}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e55a639c-7e66-4135-9732-df20f792fe7a}, !- Handle
  {0bb3d7cc-ebf0-4da9-bec2-b15a2f0337b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.5 | 12.5 ~ 0.5 | 15.5 ~ 0.1 | 18.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3043664a-a6b4-418b-adc9-e33ae995bd20}, !- Handle
  {9f504c7a-bc32-4261-b503-4a52871f42fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {629a2753-69ac-467b-bd38-216b1a74514c}, !- Handle
  {f79fc76d-9610-48e2-8780-075c26881d29}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {7a20a5b1-6318-4ec7-b1ea-8bc2c0423b2c}, !- Handle
  {75a27837-d0c7-484d-8a4e-3d32ce5b36e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af87a7b0-8d42-4f5c-be17-eb0c46fa6e99}, !- Handle
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {de023904-4f31-44ce-9ceb-e9c3154fe260}, !- Handle
  {6700e051-840e-4869-b34b-f09d1f3e88e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98e3b419-29ee-4d3c-b38a-af8f3e09caa6}, !- Handle
  {cf841860-5d5b-42f2-a80c-37a7a6ee4c1a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {23f00eb4-f9ce-40cf-9b06-95fa2b5d853a}, !- Handle
  {1e94eef2-ca6f-40d9-a285-fcac930df6fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b5435ec-fa51-4a4b-95a3-eced75dbca3e}, !- Handle
  {ac901dfb-2473-47f2-80fc-93ca31346362}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {887e8709-7029-4d26-b5ca-a732f378da0b}, !- Handle
  {e6396cde-6ae7-438c-950a-f27fdf0a5916}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e1fa847-664d-4704-8cf7-0664b29201a1}, !- Handle
  {00098b5d-6945-47e5-b058-a5f2132fc311}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {466c3b3c-8283-4290-9107-e07055eac3a8}, !- Handle
  {4c646f15-da5b-4d48-a9c7-2c608818e00e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7509c113-9ca8-4043-b116-fda315efb51a}, !- Handle
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {5f2acb70-0213-475c-be18-538c55cb96a7}, !- Handle
  Schedule Rule 2,                        !- Name
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4469ba18-c678-4fa8-9486-96fbf1c6819d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4469ba18-c678-4fa8-9486-96fbf1c6819d}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default 1,    !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0125,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.015,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0175,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0225,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0275,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.03,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0325,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.035,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0425,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.045,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0475,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.0525,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.055,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.0575,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.06,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.06,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0675,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0825,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.09,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0825,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.075,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0675,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.06,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.055,                                  !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.05,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.045,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.04,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  30,                                     !- Minute 40
  0.04,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0366666666666667,                     !- Value Until Time 41
  17,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0333333333333333,                     !- Value Until Time 42
  17,                                     !- Hour 43
  15,                                     !- Minute 43
  0.03,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0266666666666667,                     !- Value Until Time 44
  17,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0233333333333333,                     !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.02,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0166666666666667,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0133333333333333,                     !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.01,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.00666666666666667,                    !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.00333333333333333,                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0,                                      !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0;                                      !- Value Until Time 53

OS:AdditionalProperties,
  {b8a83cd0-009e-4f0f-90eb-8172c120b919}, !- Handle
  {4469ba18-c678-4fa8-9486-96fbf1c6819d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ 0.0 | hoo_start + 8.0 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 7.5 ~ 0.04 | hoo_start - 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86f682f5-b1d3-4437-886f-4be17a22713a}, !- Handle
  {22c49865-94d1-4736-aec6-3df2a10caf90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c6a8e2a5-1ebf-45a4-bd2a-a4e6c1782ef3}, !- Handle
  {f6e993bf-fdec-426b-8104-2828a6d83f1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {21f2bb94-ae7d-4d42-87da-d073aba7ec35}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {5a951e12-01b5-4e04-b134-9c3276a22e43}, !- Handle
  autogen Medium Office Activity 0,       !- Name
  {f79fc76d-9610-48e2-8780-075c26881d29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71557579-2d82-4f22-bebf-c1c7b02f5063}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {71557579-2d82-4f22-bebf-c1c7b02f5063}, !- Handle
  autogen Medium Office Activity 0_day_sch, !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {42c3bda1-cedf-418b-8a32-29713fea9906}, !- Handle
  {71557579-2d82-4f22-bebf-c1c7b02f5063}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0390c92d-f400-4cb2-ac14-53e949342256}, !- Handle
  autogen Medium Office Activity 1,       !- Name
  {f79fc76d-9610-48e2-8780-075c26881d29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75fe7ddb-cfd3-4e98-8c3d-200daea43bbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {75fe7ddb-cfd3-4e98-8c3d-200daea43bbd}, !- Handle
  autogen Medium Office Activity 1_day_sch, !- Name
  {85c82541-cbd7-4d3a-8e64-a04f02399cd1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {429c1571-1b75-40b4-a645-26d238dd8892}, !- Handle
  {75fe7ddb-cfd3-4e98-8c3d-200daea43bbd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a47d61bb-1356-417c-9a19-508b1d54c504}, !- Handle
  autogen Schedule Rule 8 2,              !- Name
  {6928b775-0029-49a0-87d2-ecadc4efa4e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ab7182b6-4106-4b5d-a2bd-fecc63b79159}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {ab7182b6-4106-4b5d-a2bd-fecc63b79159}, !- Handle
  autogen Schedule Rule 8 2_day_sch,      !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.4375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.4875,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.475,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4625,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.45,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.4375,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.425,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.4125,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.375,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.345833333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.341666666666667,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3375,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.333333333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.329166666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.325,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.320833333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.316666666666667,                      !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.3125,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.308333333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.304166666666667,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3;                                    !- Value Until Time 43

OS:AdditionalProperties,
  {a796ca13-57e3-49e5-b447-157d810df596}, !- Handle
  {ab7182b6-4106-4b5d-a2bd-fecc63b79159}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 12.5 ~ 0.5 | 15.5 ~ 0.35 | 18.5 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {728b4c90-4989-4724-9b2c-9debff286d49}, !- Handle
  autogen Schedule Rule 3 2,              !- Name
  {58df2bde-a3a2-4372-9ca9-b39ffa4b5a80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69a1bbd6-826e-423a-8844-1252f7faa6b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {69a1bbd6-826e-423a-8844-1252f7faa6b7}, !- Handle
  autogen Schedule Rule 3 2_day_sch,      !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.466666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.433333333333333,                      !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.366666666666667,                      !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.333333333333333,                      !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.266666666666667,                      !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.233333333333333,                      !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.166666666666667,                      !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0916666666666667,                     !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0833333333333333,                     !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0666666666666667,                     !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0583333333333333,                     !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0416666666666667,                     !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0333333333333333,                     !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.025,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0166666666666667,                     !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00833333333333333,                    !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:AdditionalProperties,
  {510c1abd-8894-4693-9782-7179196a1864}, !- Handle
  {69a1bbd6-826e-423a-8844-1252f7faa6b7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.5 | 12.5 ~ 0.5 | 15.5 ~ 0.1 | 18.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dd6e6cd1-ea20-4a5b-94c2-180b2d484e3d}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {ac901dfb-2473-47f2-80fc-93ca31346362}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58943364-6c04-4955-9d21-49e6f71b8d1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {58943364-6c04-4955-9d21-49e6f71b8d1e}, !- Handle
  autogen Schedule Rule 16 2_day_sch,     !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {575a1022-bc38-4422-bbb9-06281ab41494}, !- Handle
  {58943364-6c04-4955-9d21-49e6f71b8d1e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c10bfdaf-e82a-4192-bfde-4921b9a9e03a}, !- Handle
  autogen Schedule Rule 14 2,             !- Name
  {7c4939ea-dd46-49d5-ab45-f88b5d2057d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f2706b5b-3102-484f-a658-ad18118d73ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {f2706b5b-3102-484f-a658-ad18118d73ba}, !- Handle
  autogen Schedule Rule 14 2_day_sch,     !- Name
  {bba707d5-296d-4671-8732-1fb4d8ecc4e8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {e19433fa-0774-4764-a754-1ff5630004b4}, !- Handle
  {f2706b5b-3102-484f-a658-ad18118d73ba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e74ba349-ebf8-4eab-825a-cac4b8e1722d}, !- Handle
  autogen Schedule Rule 5 2,              !- Name
  {0afbd28f-e66b-40fa-a32e-8d08181413ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6bcc3da-3fee-4332-b2f7-34b3c1c36a22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b6bcc3da-3fee-4332-b2f7-34b3c1c36a22}, !- Handle
  autogen Schedule Rule 5 2_day_sch,      !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.290625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.28125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.271875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.253125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.24375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.234375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.225,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.215625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.20625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.196875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.178125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.16875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.159375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.14375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.11875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.08125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:AdditionalProperties,
  {a0493f76-d2a1-426f-995e-60e8af549124}, !- Handle
  {b6bcc3da-3fee-4332-b2f7-34b3c1c36a22}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {32f757c6-0361-4f05-9d74-90ba599ca8f4}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {b5e66260-2b4f-4659-8d77-9c0acea2eb5b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fabd34b2-5a6b-4f5d-89a7-9224eb796f2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {fabd34b2-5a6b-4f5d-89a7-9224eb796f2f}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {0926c28e-e132-4a5b-af40-77ce78f17a9f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0175,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.09,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.11,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.12,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.14,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.165,                                  !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.195,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.21,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.205,                                  !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.195,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.19,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.21,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.22,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.23,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  45,                                     !- Minute 26
  0.2225,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  0,                                      !- Minute 27
  0.215,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  15,                                     !- Minute 28
  0.2075,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  45,                                     !- Minute 30
  0.1975,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  0,                                      !- Minute 31
  0.195,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1925,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  30,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  45,                                     !- Minute 34
  0.18,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  0,                                      !- Minute 35
  0.17,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  15,                                     !- Minute 36
  0.16,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  30,                                     !- Minute 37
  0.15,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  45,                                     !- Minute 38
  0.145,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  0,                                      !- Minute 39
  0.14,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  0.135,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  30,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  45,                                     !- Minute 42
  0.1325,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.135,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  15,                                     !- Minute 44
  0.1375,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.14,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  45,                                     !- Minute 46
  0.1225,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  0,                                      !- Minute 47
  0.105,                                  !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.0875,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.07,                                   !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.07,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.06125,                                !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0525,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.04375,                                !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.035,                                  !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.02625,                                !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0175,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00875,                                !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:AdditionalProperties,
  {9cf78fd2-d474-4ad4-8058-512a85d41c0f}, !- Handle
  {fabd34b2-5a6b-4f5d-89a7-9224eb796f2f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 18.0 ~ 0.07 | 20.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {a59209fe-df99-4c6c-948b-be98b19de9ea}, !- Handle
  {2f48c8d0-0d12-49a7-8cba-3fb6a507c81e}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with VRF,                          !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004;             !- Feature Value 13

OS:Sizing:Parameters,
  {b0018e8e-e15c-4c54-a5fd-57074b5d2889}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {678c4670-dc37-4253-8a70-89a39be6c137}, !- Handle
  9 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a7a5ecd-f45a-4c20-81dd-6b3b163395b6}, !- Default Day Schedule Name
  {bc96b966-4ffb-458f-a06e-34fbba318105}, !- Summer Design Day Schedule Name
  {7f1d3ed1-6e01-40d8-97ab-d77fc510fe30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a7a5ecd-f45a-4c20-81dd-6b3b163395b6}, !- Handle
  9 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6b252f24-7c32-4885-9328-5e03c4856735}, !- Handle
  {678c4670-dc37-4253-8a70-89a39be6c137}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125.00000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:49:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:49:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f1d3ed1-6e01-40d8-97ab-d77fc510fe30}, !- Handle
  9 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc96b966-4ffb-458f-a06e-34fbba318105}, !- Handle
  9 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb238c3e-b80a-4f76-89dd-fa74ce9050b7}, !- Handle
  9 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {678c4670-dc37-4253-8a70-89a39be6c137}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7dfb96e8-b6d0-4046-8d69-f67e63f04e93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {7dfb96e8-b6d0-4046-8d69-f67e63f04e93}, !- Handle
  9 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e98afce5-d495-49d9-9fe1-a9010e7343cf}, !- Handle
  9 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {678c4670-dc37-4253-8a70-89a39be6c137}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6897bb2e-0e99-4804-8767-76fe8895909e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6897bb2e-0e99-4804-8767-76fe8895909e}, !- Handle
  9 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b04a8777-ee38-4859-8801-01e9662910c5}, !- Handle
  9 Zone DOAS 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {545a26eb-6dec-4774-bac1-e8c4ccedae9a}, !- Default Day Schedule Name
  {eed8368c-0c4a-4c07-822c-c7f8f92e988a}, !- Summer Design Day Schedule Name
  {3d5b3a6c-d5bb-4ade-8ad3-dee63c9d04d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {545a26eb-6dec-4774-bac1-e8c4ccedae9a}, !- Handle
  9 Zone DOAS 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3dd8cc87-a5c8-4511-9a32-4e0b6e06f3b4}, !- Handle
  {b04a8777-ee38-4859-8801-01e9662910c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125.00000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:49:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:49:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d5b3a6c-d5bb-4ade-8ad3-dee63c9d04d4}, !- Handle
  9 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eed8368c-0c4a-4c07-822c-c7f8f92e988a}, !- Handle
  9 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e52cb70-5477-4761-8b09-35df3845656b}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {b04a8777-ee38-4859-8801-01e9662910c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c41dcb8d-c223-4c4d-b416-c9ca13bfafcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {c41dcb8d-c223-4c4d-b416-c9ca13bfafcf}, !- Handle
  9 Zone DOAS 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84c0011d-ff2b-4b04-b334-eed5c17ae519}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {b04a8777-ee38-4859-8801-01e9662910c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e97d4ae-ea01-4ced-acfd-827e9f4a398f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e97d4ae-ea01-4ced-acfd-827e9f4a398f}, !- Handle
  9 Zone DOAS 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a031ef3-d6e2-425b-b858-a25fd79ab368}, !- Handle
  9 Zone DOAS 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {729a23dd-50ab-4df3-8801-179c316fab8b}, !- Default Day Schedule Name
  {d1b2a09c-e7d7-4786-acb8-8ae0b4f720a7}, !- Summer Design Day Schedule Name
  {0873303d-b084-409f-9386-04829639a36c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {729a23dd-50ab-4df3-8801-179c316fab8b}, !- Handle
  9 Zone DOAS 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a3d43dd7-fad2-45ed-80d3-70600c91aa65}, !- Handle
  {4a031ef3-d6e2-425b-b858-a25fd79ab368}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  125.00000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 13:49:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 13:49:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0873303d-b084-409f-9386-04829639a36c}, !- Handle
  9 Zone DOAS 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1b2a09c-e7d7-4786-acb8-8ae0b4f720a7}, !- Handle
  9 Zone DOAS 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e922f20-9f79-4f97-8c90-88f49b01b801}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday Rule,    !- Name
  {4a031ef3-d6e2-425b-b858-a25fd79ab368}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d32613ea-1f96-4ab5-86e9-911083b323e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {d32613ea-1f96-4ab5-86e9-911083b323e8}, !- Handle
  9 Zone DOAS 2 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5541109-6dfe-4762-9e0d-2bdaa9e2730f}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday Rule,      !- Name
  {4a031ef3-d6e2-425b-b858-a25fd79ab368}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a23d37ab-8a4b-498b-847b-8deda4eeb219}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a23d37ab-8a4b-498b-847b-8deda4eeb219}, !- Handle
  9 Zone DOAS 2 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {b2b8fe6d-b5d8-4e30-90b1-c4d84da2388d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8efda8b5-5df9-43af-b43c-f25eb247975d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {43cce754-0f50-43fd-a4b8-b979f5ea3211}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b33b7c4a-7f1f-40b7-8f9b-a8d554307a95}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa5e198c-a882-441a-9fd0-4059537e4e1a}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bc08dc4-9a2f-428a-8213-7b3d165956cc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {37007f4e-ec57-4fd3-9464-9b1ad97006ea}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {256820d4-797f-4302-bb8d-f79b47822028}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3ad320ab-baa0-44cb-8218-887f39adc53a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c43919c1-8b1d-4acc-b253-ec58f80b4f87}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {3f886d17-c28c-4bf9-936f-f5e871705c57}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {64fa9620-ed05-40cf-8914-85e7658e187d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3f886d17-c28c-4bf9-936f-f5e871705c57}; !- Layer 1

OS:InternalMass:Definition,
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Handle
  Internal Mass Definition 1,             !- Name
  {64fa9620-ed05-40cf-8914-85e7658e187d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2bd0f30e-991e-4dba-8988-a6769a7f8978}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {05332e8c-7c36-49b1-ad26-d7c3155743ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e276179c-17e9-4ffb-bfc0-c7d95de104b3}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {586f8c85-5e4a-42c3-8693-8beb2d494e96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3855170-7c1c-4d33-81f0-e9efc2d1c450}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {97c6ce55-7658-4e69-81d7-b1826da8d0d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9da9488-650d-44d3-b3eb-8311a7c4760b}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {53944d6a-4630-4e30-982a-fa9bbe4a3e16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fae6f9a4-2d34-47f9-9a9f-2e24352e7cef}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {9aca9aba-6e9d-4faf-acbd-607a7854aa87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16d6d58a-d31f-481a-8d40-e1b395f7a5a5}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {3f1f22f3-6740-4ae4-a76e-f34af7efd7c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0aeda9e4-d858-4067-83eb-03743e397921}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {79fedca2-2092-43f7-8c0a-e6b73d90d938}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4541c6a4-7189-4fc6-8a8c-a655e4c2071f}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {bd04c656-2b11-420d-9615-6a20c7dfc118}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {706f3a9d-3c74-4138-b101-82ad5d918c53}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {678f4404-ccdd-44db-87c0-86b553755706}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd035509-8d1a-40a2-b23b-18c6d70a8ab0}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {b3e81579-5472-4072-9568-66bfd426c375}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5e6c1439-9cca-4d6e-8fa9-7b4fcc77909e}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {c5e383fd-ecb4-4974-9e32-da1c5f583b1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {213929fa-7342-4295-ad81-5f76671ef9cf}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {5bffe606-45be-4330-811d-54f55dcedfca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf155e98-c1e4-4cc9-8270-bbecce3a85be}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {c2a10500-ad71-47c1-8e66-ec4cc593400b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebfa14ad-4443-4f71-b95b-5e35b70d3ab0}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {0b12ccf8-4542-4145-b03b-b9a26337bb5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28c36b22-c0aa-48c8-974c-4c8a1ed6661d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {8f84ebbc-db37-4850-9bb9-0a997c6c3018}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa0099c1-c0c7-4669-8042-14c596864bfe}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {59499448-edb5-4bf7-b073-c3f478d3ed3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a389f2bf-94f0-48e5-804c-9984862097f3}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {e9f147bb-a818-418f-aa1f-0a2bbe9f25c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82822ae9-a204-466d-9d79-5f98adf5d05e}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {afae2e81-23ab-44f7-b511-21b3270cf125}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {537eae56-a30e-4a79-9cd6-b139af55818a}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {4bdd2232-6ce0-4bbe-8dca-bf81d00f6255}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {127d30ec-73b7-43c8-a21b-822300f45838}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {5a162765-bd08-4b3a-804c-9ecf2d77450a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0b94218b-5c57-4a5d-83a8-9a9562901705}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {932594fd-38e9-4725-ac4c-368e372b4bb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d47efa9-0dae-4089-9d87-b7d6c1b0a7db}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {d825161a-e333-4011-a641-37b15b0a38fa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8b6dc21-5445-4926-ad82-56f7062e04e4}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {c1f3ac21-f219-4fae-bb8b-7ae102ca76d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e726ef07-3e8e-48e0-bc95-debedb62827c}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {b88eb191-55d9-4a0d-aa9a-159e94950ced}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {40186a5a-44ed-4a89-9deb-2d7f9e61c5b6}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {aa102bed-ab76-4fa8-a91b-176dbaa4e235}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8f502787-ebd5-4710-a163-88e616ff94c1}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {4539e36e-7318-4271-896f-709309de1cdb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc6eccf7-6041-4f8f-befd-128f53e1917b}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {76a836c4-8754-4ef0-adec-500dd69200c1}, !- Internal Mass Definition Name
  {9495616c-1d44-43e3-bad4-740871e93bbe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {ab5b1706-70fd-4e09-b863-74e74bf86fe5}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {266c7320-2a3e-4f97-833f-7adab320b144}, !- Handle
  {64fa9620-ed05-40cf-8914-85e7658e187d}; !- Construction Name

OS:StandardsInformation:Construction,
  {a55f7905-4903-47fd-a7a8-3bb8613cf38d}, !- Handle
  {c9ea4fb7-1faf-4b56-b697-e040c01f9af1}; !- Construction Name

OS:Construction,
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {ef5ca467-e583-400b-a5bb-0e2832e727b4}; !- Layer 1

OS:StandardsInformation:Construction,
  {6b35c28c-cfa9-4b2f-a4b3-1323783b95ae}, !- Handle
  {a162fe89-3267-4419-8626-40eb10df0cf7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ef5ca467-e583-400b-a5bb-0e2832e727b4}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Handle
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  ,                                       !- Surface Rendering Name
  {3d52ee9f-534b-452b-acd9-6c2e6565d451}, !- Layer 1
  {25c00050-add6-410b-8166-0d85037c1900}, !- Layer 2
  {d6ee8d0e-fdb0-4f9e-96f9-739753807429}, !- Layer 3
  {528cf04a-6116-493f-adbd-608b450c77e1}; !- Layer 4

OS:StandardsInformation:Construction,
  {671cce2e-bd2c-4f92-885b-f3b6e2ba9963}, !- Handle
  {fc9f7b8d-856d-4dc1-b808-411fc66ff24f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {5731999c-41f3-4bd8-9270-315e3a26100b}, !- Layer 1
  {436d15df-0c90-413d-b8b5-406697d703ad}, !- Layer 2
  {7a2dd5d1-e3b7-47b5-b556-37b24a12db1f}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f8d640b-cacf-4b07-bf78-3dbb79cb2798}, !- Handle
  {5d0ccc07-c4ff-4c1c-b36e-c3dd3cdb12c0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {436d15df-0c90-413d-b8b5-406697d703ad}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {88510c4a-37bd-4be2-98e6-51566aeafcbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {b85a9cf7-83e4-4fd7-87cc-9dd4abeb8700}, !- Handle
  {3ee3a614-ff93-4292-8e97-41c96e6241dc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {88510c4a-37bd-4be2-98e6-51566aeafcbc}, !- Handle
  U 0.72 SHGC 0.25 Simple Glazing U-1.23 SHGC 0.25, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

