
OS:Version,
  {e6351c6b-95f9-4bcf-8129-e1d3b298ad50}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {97e34034-8ffb-4e5e-8cae-cdb7845e52db}; !- Handle

OS:Site,
  {686fa102-d7aa-4c80-adf0-64199c811c76}, !- Handle
  Camarillo_CA_USA,                       !- Name
  34.22,                                  !- Latitude {deg}
  -119.1,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  23,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {3e5baff7-08d1-4fbc-a95c-94acb43a61fc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {eebcc9c2-d1d6-490a-9717-ea8d8b703654}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {4f7c4002-d01a-4828-b1fb-b89725796cc3}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f3d8ff41-d4f8-42df-8113-726b48f7561a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {fba86a36-528e-46e8-9d71-7afe9554125a}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {22c8937f-ece1-4fb4-89c2-7e2ff25ce861}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b22264ae-597b-42f2-96e9-4ece9afd17e6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c363be1e-b056-47e5-aed7-92b09dc83cdf}, !- Handle
  Camarillo,                              !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723926,                                 !- WMO Number
  34.22,                                  !- Latitude {deg}
  -119.1,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  23,                                     !- Elevation {m}
  /weather/G0601110.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {26d3aa86-c0f4-4dca-9cef-56ed49ad9dd7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.4366666666667,                       !- Annual Average Outdoor Air Temperature {C}
  9.69;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {2504bcb0-2f03-4dda-8027-11d8918a33c6}, !- Handle
  Camarillo Ann Clg .4% Condns DB=>MWB 1, !- Name
  29.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f405c878-54bd-4e20-87c7-47874300005a}, !- Handle
  Camarillo Ann Clg .4% Condns WB=>MDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3aec3e74-5fe1-4b32-87a8-c1a88825b5b3}, !- Handle
  Camarillo Ann Clg 1% Condns DB=>MWB 1,  !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e89bbb26-eb01-469d-90a9-ba999157dbb3}, !- Handle
  Camarillo Ann Clg 2% Condns DP=>MDB 1,  !- Name
  21.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75d10d0b-26af-4afe-81b1-90ddd86275c4}, !- Handle
  Camarillo Ann Htg 99% Condns DB 1,      !- Name
  4,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  70,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c5dae6e8-256d-476a-849a-187a8640fb9c}, !- Handle
  Camarillo Ann Htg 99.6% Condns DB 1,    !- Name
  2.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  1.3,                                    !- Wind Speed {m/s}
  70,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d013868c-eb1f-4913-be25-d81ed7804a75}, !- Handle
  Camarillo Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  13.9,                                   !- Wind Speed {m/s}
  70,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a9e130d9-0a0a-4596-beda-a637248d7ad5}, !- Handle
  Camarillo April .4% Condns DB=>MCWB 1,  !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.481;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6833c45-3394-4979-a62d-f7a1ed5f56a4}, !- Handle
  Camarillo April .4% Condns WB=>MCDB 1,  !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.481;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {81253771-290c-4bba-80dc-7cd9affa4dc7}, !- Handle
  Camarillo August .4% Condns DB=>MCWB 1, !- Name
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b44c8db1-bc42-4e83-8031-1fa527428998}, !- Handle
  Camarillo August .4% Condns WB=>MCDB 1, !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1ce0101b-53e5-4ad9-9b1d-8a21d4cdcf5c}, !- Handle
  Camarillo December .4% Condns DB=>MCWB 1, !- Name
  26.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.611;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {25fe3e52-9089-4138-b55a-489ef287ef59}, !- Handle
  Camarillo December .4% Condns WB=>MCDB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.335,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.611;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {76486669-8aa0-42fb-b98a-21c15ce791e0}, !- Handle
  Camarillo February .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.572;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c7c421d9-3a77-4e62-b463-ce1f727083ce}, !- Handle
  Camarillo February .4% Condns WB=>MCDB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.348,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.572;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3b25fb1-49ef-46ac-b9ef-7a72faab9f8a}, !- Handle
  Camarillo January .4% Condns DB=>MCWB 1, !- Name
  27.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.635;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff143770-376b-49d1-9ad3-5a5d717a729a}, !- Handle
  Camarillo January .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.635;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {46a6d5b6-51b1-4977-8fcf-7d020efcc64c}, !- Handle
  Camarillo July .4% Condns DB=>MCWB 1,   !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0b9a2ba-d341-448e-aad6-f5c14b328378}, !- Handle
  Camarillo July .4% Condns WB=>MCDB 1,   !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {272f3a17-f412-459d-819b-33b1ca4d2958}, !- Handle
  Camarillo June .4% Condns DB=>MCWB 1,   !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.413;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c8ce0ad-13d9-406e-910e-37d12e533097}, !- Handle
  Camarillo June .4% Condns WB=>MCDB 1,   !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.413;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fbe5d62-d97b-4cff-9f62-d5feee806d3d}, !- Handle
  Camarillo March .4% Condns DB=>MCWB 1,  !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.541;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3a7aa7c4-6d01-483f-93d2-8f445260492a}, !- Handle
  Camarillo March .4% Condns WB=>MCDB 1,  !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.342,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.541;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {74adb195-5042-42bc-9a66-aff1bd93c670}, !- Handle
  Camarillo May .4% Condns DB=>MCWB 1,    !- Name
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b4948c7-e235-4a66-b15f-b3a35d5cc47c}, !- Handle
  Camarillo May .4% Condns WB=>MCDB 1,    !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f2270aaa-d4ab-4376-8a6e-f5344fe3c2c5}, !- Handle
  Camarillo November .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.609;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4c619a3-5920-4484-811d-4509800ae159}, !- Handle
  Camarillo November .4% Condns WB=>MCDB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.609;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ed3c3a18-ab2a-4d8c-be50-0d73f08e770f}, !- Handle
  Camarillo October .4% Condns DB=>MCWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4427b0a7-bd49-4503-9db4-dcc16853d7a5}, !- Handle
  Camarillo October .4% Condns WB=>MCDB 1, !- Name
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5697d278-e506-4437-807b-7db7b4ba455f}, !- Handle
  Camarillo September .4% Condns DB=>MCWB 1, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {614f48f1-5b35-47c1-b93c-dd238fe153e1}, !- Handle
  Camarillo September .4% Condns WB=>MCDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101049,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.493;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {6f207c69-3417-4ec5-b62f-dc806fa49b84}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  6;                                      !- Climate Zone Value 1

OS:Building,
  {4855e694-a11f-4471-8aca-fc942268dcb9}, !- Handle
  ComStock DEER 2007|OfL,                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d1070d21-dd9e-4fdc-b569-48ac89258e0e}, !- Default Construction Set Name
  {c5c323fa-9c16-4f61-bddd-2935f80b833e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  OfL;                                    !- Standards Building Type

OS:AdditionalProperties,
  {00e1b540-cc05-42a4-92e0-8815e330d84b}, !- Handle
  {4855e694-a11f-4471-8aca-fc942268dcb9}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CAMXc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DOAS with fan coil air-cooled chiller with boiler, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DEER 2007,                     !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DEER 2007,                     !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DEER 2007,                     !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DEER 2007,                     !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DEER 2007,                     !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DEER 2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DEER 2007,                     !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DEER 2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DEER 2007,                     !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DEER 2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DEER 2007,                     !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DEER 2007;                     !- Feature Value 14

OS:SpaceType,
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007,  !- Name
  ,                                       !- Default Construction Set Name
  {dcd7e216-d4ca-4fb4-9db8-b13cce97f2ae}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f485dc70-3306-4aa9-bc54-0822dbc61c96}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007,  !- Name
  ,                                       !- Default Construction Set Name
  {f096d019-ba91-44af-ab59-80aa1eb6f2a0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0cbb6d92-e02d-42d9-9139-b077353b2a81}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  MechElecRoom;                           !- Standards Space Type

OS:SpaceType,
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007,   !- Name
  ,                                       !- Default Construction Set Name
  {45b5354b-8289-4e23-9813-efd50f42fc16}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {b940ad2c-3db5-4bf9-8654-cbb5a6f2f87d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeSmall;                            !- Standards Space Type

OS:SpaceType,
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007,    !- Name
  ,                                       !- Default Construction Set Name
  {9a58e597-fc2c-49e4-bbd5-6dfe5ca2b4a0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c80d17ea-79b5-402b-8aac-e0993acbb1f0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  OfL,                                    !- Standards Building Type
  OfficeOpen;                             !- Standards Space Type

OS:BuildingStory,
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Handle
  OfL OfficeSmall A end_a - Story Ground, !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}; !- Thermal Zone Name

OS:Surface,
  {0ac08459-d3da-4b90-af2f-4d6f30bbb968}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {f23afce7-5406-4c7b-9ff9-9e18f059e351}, !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c687ac27-498c-4702-b052-2b477d4d1edf}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9c3996-8bf6-458d-a869-ea87cae15e4c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e703975d-67d7-4571-92f1-90a06441bbd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dba59469-e191-455b-bab5-a9828f8983c7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d97a793-5c58-472b-825e-65b2bdbe00e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ab45dd-8f5a-4c71-aa83-3acfc8b09678}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0c2826-ea25-4b93-bc3e-84907f126c40}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30bf3c8e-3ed2-47e6-aeb5-ddb46574cd46}, !- Zone Air Inlet Port List
  {ef558b6c-dabc-4340-a3a5-a837090d13ad}, !- Zone Air Exhaust Port List
  {9b2d74ee-abf3-4d22-b5a2-fd8c254e1b50}, !- Zone Air Node Name
  {013364cc-48a2-42fe-a6ed-ed56f9342a43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3df1036-ca13-43e5-8b9a-a23de2d79b5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29292a0a-8edd-4232-9bd5-24373d3689fd}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Zone Air Node, !- Name
  {9b2d74ee-abf3-4d22-b5a2-fd8c254e1b50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b2d74ee-abf3-4d22-b5a2-fd8c254e1b50}, !- Handle
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- Source Object
  11,                                     !- Outlet Port
  {29292a0a-8edd-4232-9bd5-24373d3689fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30bf3c8e-3ed2-47e6-aeb5-ddb46574cd46}, !- Handle
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- HVAC Component
  {d870014d-30fe-4b8a-871f-2f9a52c5c20c}, !- Port 1
  {b556a6d3-26e1-4d47-9ff1-3882f9c4a37d}; !- Port 2

OS:PortList,
  {ef558b6c-dabc-4340-a3a5-a837090d13ad}, !- Handle
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- HVAC Component
  {56bb031e-310e-4afd-8aaa-8c180b2b94bf}; !- Port 1

OS:PortList,
  {013364cc-48a2-42fe-a6ed-ed56f9342a43}, !- Handle
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- HVAC Component
  {00bbdbc6-61f6-4e18-a6b4-c5b835e6dc36}; !- Port 1

OS:Sizing:Zone,
  {cbee21fb-04c2-4993-8566-5a010ecbff77}, !- Handle
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29e57f6b-9975-4b62-8c0f-30008b4425d3}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {83ba40af-300d-4352-baa7-0ddc3426cfaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08f6b153-3137-47e2-be09-531842f280f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {562a1dd3-8a27-4926-acdf-fb302fb7416e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {999ef8d6-6d38-4ee0-a235-beb552f0eb79}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40e458e0-3351-4345-a65a-cfba899b0507}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Handle
  OfL OfficeSmall B end_a - Story Ground, !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}; !- Thermal Zone Name

OS:Surface,
  {e98a54a5-24a7-46ae-b841-ebba1c7fdee9}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {30514fc4-536a-466a-8a90-2e846ae3e039}, !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de994d0-d1fa-4aa9-9690-b222ddd766b6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b373c0-bb95-4aa0-b866-2c865e03b773}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2e44222-fe3b-4151-839f-7e419c89b149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3650157-d2de-4edd-912b-38ed239cfc84}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {687366e1-269f-476d-bdff-d441d5ce7f0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e703975d-67d7-4571-92f1-90a06441bbd3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d9c3996-8bf6-458d-a869-ea87cae15e4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a04df6-2179-44a2-b76e-ff1bd458f150}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {038fbc8f-b8b7-48db-97d2-986a40a37c98}, !- Zone Air Inlet Port List
  {eccd8b6d-7c2e-4eb4-85c3-6e299729d72c}, !- Zone Air Exhaust Port List
  {5a8c0e05-6d06-4586-8edf-787b9ca8c7a4}, !- Zone Air Node Name
  {a5bb9393-8d85-4fb6-80de-1e7460a6092c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {688147d1-0ca7-4029-81c1-405a8eb1c1ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b3b4edb-c806-4d73-a37d-f50f8c09622c}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Zone Air Node, !- Name
  {5a8c0e05-6d06-4586-8edf-787b9ca8c7a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a8c0e05-6d06-4586-8edf-787b9ca8c7a4}, !- Handle
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- Source Object
  11,                                     !- Outlet Port
  {5b3b4edb-c806-4d73-a37d-f50f8c09622c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {038fbc8f-b8b7-48db-97d2-986a40a37c98}, !- Handle
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- HVAC Component
  {4436a55e-44e0-47b7-9535-d2bc5a38c026}, !- Port 1
  {eea55270-a9cb-4cdc-8867-e7cb1f94dd12}; !- Port 2

OS:PortList,
  {eccd8b6d-7c2e-4eb4-85c3-6e299729d72c}, !- Handle
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- HVAC Component
  {c1a51e19-4c67-42b7-9dde-655f41b60104}; !- Port 1

OS:PortList,
  {a5bb9393-8d85-4fb6-80de-1e7460a6092c}, !- Handle
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- HVAC Component
  {a2d88934-8ed8-423b-be33-505f1aa4b591}; !- Port 1

OS:Sizing:Zone,
  {83a00701-2044-4187-9459-4767524bcae3}, !- Handle
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91d4c0a7-4bca-4b41-a7ff-00f6c2a6a0f3}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {34fb2d52-5f4c-46fc-a63e-efc8d8d1613b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c812d54d-14cb-40f3-8385-e6a9821658ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5be58a0-a036-42b8-8dcc-70d15ae810e2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {74124f17-6f17-4fa7-bd0d-0b3cc0b3da19}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f987cc0-b2fc-4298-ab1a-0a3dfe4bd9dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Handle
  OfL OfficeSmall C end_a - Story Ground, !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}; !- Thermal Zone Name

OS:Surface,
  {3123a066-b0f1-4792-8c1f-58e18131195e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {f23afce7-5406-4c7b-9ff9-9e18f059e351}, !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c947b1f9-0b93-47a3-831f-7ed8bf3eec65}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d2978e-007a-4b36-8856-ce4d4ca71d84}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {041fb125-71d0-4493-ab4a-be8e6de9a5b8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de5103ad-af3a-494e-adea-819ee3e425ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2e44222-fe3b-4151-839f-7e419c89b149}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20b373c0-bb95-4aa0-b866-2c865e03b773}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04568bf1-3c73-4d43-ac1a-a1e3f509d66a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94d93367-9a64-42b9-aca2-fdd28010fa65}, !- Zone Air Inlet Port List
  {bb5d9c76-a7ea-4e2c-94b5-19c0bfb5fda0}, !- Zone Air Exhaust Port List
  {30daffa5-e18f-4b4d-96ac-595580cc53a7}, !- Zone Air Node Name
  {efde5080-977c-4da6-b17b-9a55e5dc1a51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01550764-78e6-4784-8c77-60b9990c437f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecb32637-1db6-4ea3-8a49-9a713d19f8ca}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Zone Air Node, !- Name
  {30daffa5-e18f-4b4d-96ac-595580cc53a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30daffa5-e18f-4b4d-96ac-595580cc53a7}, !- Handle
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- Source Object
  11,                                     !- Outlet Port
  {ecb32637-1db6-4ea3-8a49-9a713d19f8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94d93367-9a64-42b9-aca2-fdd28010fa65}, !- Handle
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- HVAC Component
  {bededb39-5a44-4cf9-a742-012045c820b7}, !- Port 1
  {ea950686-1739-453a-92c1-643504d16984}; !- Port 2

OS:PortList,
  {bb5d9c76-a7ea-4e2c-94b5-19c0bfb5fda0}, !- Handle
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- HVAC Component
  {5fd8f564-525f-4fed-b4f3-830c11174a77}; !- Port 1

OS:PortList,
  {efde5080-977c-4da6-b17b-9a55e5dc1a51}, !- Handle
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- HVAC Component
  {b5cd7716-bd14-47e5-a332-fe1aac83376c}; !- Port 1

OS:Sizing:Zone,
  {f4db4d04-f076-4cc8-b48f-05d87e89f3d9}, !- Handle
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {edf2773b-12d9-4deb-a740-5bbbda7b45a5}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b7397b9c-db50-4f73-a570-f4bfb8428d99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30a363e0-8557-4929-8bb4-6649563dbae9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38eac394-048c-41e9-b6a0-01e08d9519f3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {95be5c37-2960-488d-a437-926e5aa72005}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d0f764e-bb21-4684-b44d-11d9c2529784}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Handle
  OfL OfficeSmall A  - Story Ground,      !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {f32168c0-4900-439f-8c88-c634b9bcb76f}; !- Thermal Zone Name

OS:Surface,
  {a7ca5980-e6d0-455f-828f-91d9ec8c787a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {f8fde07e-41ce-4b75-ba57-5b1309498d94}, !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d97a793-5c58-472b-825e-65b2bdbe00e3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dba59469-e191-455b-bab5-a9828f8983c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0223df1-d29f-44f0-a8f3-24463390a9be}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {133a62f1-35a2-4961-b7ef-8c140af4b561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ce2d11-a870-4bbb-8422-f8e3ce5865aa}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb285b89-851a-4e43-bd72-12943e87a917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da93e025-0a62-4ba0-9cc8-804f03c13a6f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  68.3043138475047, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a0d8f1-4f59-45f5-82bf-1c728367e5d2}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2069f6b1-39e1-4d33-a568-fa6ce027f9b9}, !- Zone Air Inlet Port List
  {81720d7f-8ea5-4fc2-88d0-b2af57a4cfef}, !- Zone Air Exhaust Port List
  {fef3fa6c-8254-488d-967f-3cf73d56997b}, !- Zone Air Node Name
  {175d30b7-ae8d-4610-a09b-709a7b4e65d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f6cb0f8-3265-41c3-8a7e-1592ddb82aab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9418bf5-49e3-4f8f-bfb4-6b6922ca0f24}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Zone Air Node, !- Name
  {fef3fa6c-8254-488d-967f-3cf73d56997b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fef3fa6c-8254-488d-967f-3cf73d56997b}, !- Handle
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- Source Object
  11,                                     !- Outlet Port
  {a9418bf5-49e3-4f8f-bfb4-6b6922ca0f24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2069f6b1-39e1-4d33-a568-fa6ce027f9b9}, !- Handle
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- HVAC Component
  {9662c966-85b6-4669-85e5-14b97abe09ee}, !- Port 1
  {39ae487d-3e6d-4a8f-a5e7-ceb75b704436}; !- Port 2

OS:PortList,
  {81720d7f-8ea5-4fc2-88d0-b2af57a4cfef}, !- Handle
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- HVAC Component
  {3df39779-ec2e-4cf2-8f05-9f86e3fd4d58}; !- Port 1

OS:PortList,
  {175d30b7-ae8d-4610-a09b-709a7b4e65d3}, !- Handle
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- HVAC Component
  {b5ddc3a7-5596-4245-80db-9dbcdc6ac1dd}; !- Port 1

OS:Sizing:Zone,
  {782b29fd-545a-4771-8ce0-96001d8ceb42}, !- Handle
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ac43370-ad30-45c5-8348-bddd5b36be5a}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Zone HVAC Equipment List, !- Name
  {f32168c0-4900-439f-8c88-c634b9bcb76f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc0ec01d-66e3-4c9d-86f6-4c201e623091}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6ffa803-fd8c-4d10-b110-17e2f39787f5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b333e05d-0ff9-4c9f-8edc-812bb5d091b5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91ad0369-881f-469b-b570-5c88a5e4c7bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Handle
  OfL OfficeSmall B  - Story Ground,      !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}; !- Thermal Zone Name

OS:Surface,
  {95748857-9b10-47eb-9309-59e3c9a550e8}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {6ca513e9-7d0f-4380-9dd9-9605e30eaf9b}, !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {687366e1-269f-476d-bdff-d441d5ce7f0b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3650157-d2de-4edd-912b-38ed239cfc84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85de2cd2-ff81-4c30-b90d-dff6ba131d6d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ee9ca6-bccf-4e4a-8e10-72f651fd9eb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb20840-31aa-48e6-b145-111551bc1ddd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b919d310-946b-4b20-9b50-b419c7e607c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133a62f1-35a2-4961-b7ef-8c140af4b561}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0223df1-d29f-44f0-a8f3-24463390a9be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  68.3043138475047, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a534ce-1e2c-443b-86d5-2aba05836fee}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2858542-e73e-408a-9791-56686ee3f11a}, !- Zone Air Inlet Port List
  {8a274f1f-d545-4383-bf76-1269e9d770d7}, !- Zone Air Exhaust Port List
  {9f0e5141-1378-4cb6-8fab-b97c33dd9f7c}, !- Zone Air Node Name
  {da20d570-bfa9-4018-8d9f-18d2cfa76501}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf29e634-884e-452a-b382-2f2c37ced7ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76d75856-8d9e-4d3f-93e3-667a0b54c518}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Zone Air Node, !- Name
  {9f0e5141-1378-4cb6-8fab-b97c33dd9f7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0e5141-1378-4cb6-8fab-b97c33dd9f7c}, !- Handle
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- Source Object
  11,                                     !- Outlet Port
  {76d75856-8d9e-4d3f-93e3-667a0b54c518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2858542-e73e-408a-9791-56686ee3f11a}, !- Handle
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- HVAC Component
  {3e6e6ed2-c0f5-4dd7-ae0c-ba3371803440}, !- Port 1
  {42e4d262-95b2-461d-8e55-2c442e681f30}; !- Port 2

OS:PortList,
  {8a274f1f-d545-4383-bf76-1269e9d770d7}, !- Handle
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- HVAC Component
  {f4a576be-9507-4e33-8664-067e8c27dc30}; !- Port 1

OS:PortList,
  {da20d570-bfa9-4018-8d9f-18d2cfa76501}, !- Handle
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- HVAC Component
  {e803f53a-e541-4c77-a800-9842c36e4c85}; !- Port 1

OS:Sizing:Zone,
  {7b68cb95-5784-4b08-b348-8d7773ed9c71}, !- Handle
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {571dde90-cf6c-472f-b618-8ea0b3d710a6}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Zone HVAC Equipment List, !- Name
  {354a2e71-3f82-45b0-b6cf-459e8de2a761}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6544df33-f2c2-40d3-a9f8-90f3ca054f14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7646a4ce-8d63-46c6-9c42-135e910b487c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {58fa4b51-0dd4-428f-b7e8-88fa7020023d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1c82f71-a195-402f-aefe-fc971156525f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Handle
  OfL OfficeSmall C  - Story Ground,      !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}; !- Thermal Zone Name

OS:Surface,
  {fc32542a-ef82-4986-9ac9-689cd5c61ffe}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {f8fde07e-41ce-4b75-ba57-5b1309498d94}, !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de5103ad-af3a-494e-adea-819ee3e425ec}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {041fb125-71d0-4493-ab4a-be8e6de9a5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc4fba43-3b7c-4e4f-8ed2-3b706140ebc9}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc60ad9-f447-492f-a8b3-c647acee46f3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91940f98-4d19-4f9b-b18c-7f2f23be5339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  68.3043138475047, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ee9ca6-bccf-4e4a-8e10-72f651fd9eb4}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85de2cd2-ff81-4c30-b90d-dff6ba131d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  68.3043138475047, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  68.3043138475047, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0c00b0-a779-4c77-8e30-93f82d60334b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.3043138475047, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  68.3043138475047, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f634c84-a88f-44f4-923c-9196692bcaf4}, !- Zone Air Inlet Port List
  {70664590-0db6-4f32-89c7-9f8f317cef69}, !- Zone Air Exhaust Port List
  {d9930488-71f3-47a7-9024-c1fe799beb80}, !- Zone Air Node Name
  {241372f7-c329-433d-afa2-7711c5b89088}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c15b1ad6-7fb8-4fe8-b4bc-8105c68c1b9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13072fe2-44b6-42b6-9eac-ac0668c25325}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Zone Air Node, !- Name
  {d9930488-71f3-47a7-9024-c1fe799beb80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9930488-71f3-47a7-9024-c1fe799beb80}, !- Handle
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- Source Object
  11,                                     !- Outlet Port
  {13072fe2-44b6-42b6-9eac-ac0668c25325}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f634c84-a88f-44f4-923c-9196692bcaf4}, !- Handle
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- HVAC Component
  {2ea2b2a1-c9a2-48c4-bbc0-408af9a0577c}, !- Port 1
  {502116ce-569e-4597-a961-1a301a57596a}; !- Port 2

OS:PortList,
  {70664590-0db6-4f32-89c7-9f8f317cef69}, !- Handle
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- HVAC Component
  {49026385-71b7-4f0d-8479-35448a96d496}; !- Port 1

OS:PortList,
  {241372f7-c329-433d-afa2-7711c5b89088}, !- Handle
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- HVAC Component
  {f24caa0e-ade8-4d83-88b3-dad36ca3bd0b}; !- Port 1

OS:Sizing:Zone,
  {4a94231c-f048-41ba-b4c8-f9acf4197a41}, !- Handle
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {839a12eb-6574-4dc8-9adb-4ea843feb54b}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Zone HVAC Equipment List, !- Name
  {dda82a61-6b7f-4df8-b71b-90dcce7d2316}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e4f585c-158d-47b0-9fa8-d8780567bcad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {10650475-e696-4083-9d67-e3c0763efb2b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {eb953a07-68c0-4a17-9c89-63c67f79e554}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47692b59-27f8-4558-bc5b-c5457efdf911}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Handle
  OfL LobbyWaiting A  - Story Ground,     !- Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8218039564299,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {693ea8b4-dd49-4994-a421-bd2e40dea685}; !- Thermal Zone Name

OS:Surface,
  {6ca1c977-5f57-49e5-a773-f74eb0bec985}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {1a6a5ee6-eb65-4bbd-bd25-6c0eb62da456}, !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb285b89-851a-4e43-bd72-12943e87a917}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ce2d11-a870-4bbb-8422-f8e3ce5865aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34a94942-5926-442c-8398-63599eaec9bb}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50d2c8e6-0d09-4539-b202-13241f131afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f98f924e-d8c4-4f02-9b97-1071b81d8253}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {183b065d-eea4-4a96-a6ce-06f946f11f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18582fd2-8cfb-483a-ac26-bc52ca4e5cd7}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.8678748450737, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bdc2cce-a87c-48de-8856-993ca7cd8a98}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97466628-e69a-4cec-aa20-3848f67b7fe5}, !- Zone Air Inlet Port List
  {502ea758-8581-4eb3-8fe2-5e692935b178}, !- Zone Air Exhaust Port List
  {e08eb257-5b7a-4b24-a245-eb3092315448}, !- Zone Air Node Name
  {750f5286-bd78-4cee-84d8-8b343d390612}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24d7d2d8-f278-4c3e-b578-fb5ea58591b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e87d5caa-46a5-4488-837c-aea356f8b7a9}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Zone Air Node, !- Name
  {e08eb257-5b7a-4b24-a245-eb3092315448}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e08eb257-5b7a-4b24-a245-eb3092315448}, !- Handle
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- Source Object
  11,                                     !- Outlet Port
  {e87d5caa-46a5-4488-837c-aea356f8b7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97466628-e69a-4cec-aa20-3848f67b7fe5}, !- Handle
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- HVAC Component
  {e4d67afe-38ad-4440-944c-8f69ceb59033}, !- Port 1
  {e3d4e886-f79a-439f-b24b-bcddd15b5966}; !- Port 2

OS:PortList,
  {502ea758-8581-4eb3-8fe2-5e692935b178}, !- Handle
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- HVAC Component
  {ea9b6fa9-a43c-4437-b9f9-6e4ad1e794c2}; !- Port 1

OS:PortList,
  {750f5286-bd78-4cee-84d8-8b343d390612}, !- Handle
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- HVAC Component
  {65448871-4cb6-4794-9262-19b3557d8c94}; !- Port 1

OS:Sizing:Zone,
  {ecec298a-1023-4419-b109-2bddcda02547}, !- Handle
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20ba7a06-126c-4aed-8a9f-d688f7635b81}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Zone HVAC Equipment List, !- Name
  {693ea8b4-dd49-4994-a421-bd2e40dea685}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff5b94ec-b521-435c-9cbf-754c2dca760f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c40bab60-0d7f-4279-b8dd-287d79f88736}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4102769e-21e1-4af4-92dc-4cda65d17749}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee170cfe-5247-45de-8ee7-560e4cb4683e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Handle
  OfL LobbyWaiting B  - Story Ground,     !- Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8218039564299,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {39852fe1-2991-4a42-8599-0222167a0956}; !- Thermal Zone Name

OS:Surface,
  {b52aeffd-b0aa-4de6-babf-26033c3fc6ab}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {87387ba3-bdba-42ca-bea5-2e23f82e3996}, !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b919d310-946b-4b20-9b50-b419c7e607c7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeb20840-31aa-48e6-b145-111551bc1ddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d9a40ea-91f2-4a2d-9051-fa6d6d18735d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b4d6253-7785-41e3-acd3-fe8b9245514c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b0dd8b-32a0-47b4-ba4d-05e7bef7c258}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc21719e-fe4a-4818-9a4f-248edaa38610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50d2c8e6-0d09-4539-b202-13241f131afe}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a94942-5926-442c-8398-63599eaec9bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.8678748450737, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f998a4c4-7483-4833-b8bc-baee3cd5de21}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39852fe1-2991-4a42-8599-0222167a0956}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6503077b-c5b1-4875-888f-caec62d49a09}, !- Zone Air Inlet Port List
  {6140f7eb-586b-43e9-a43a-7f37c3cfbcc5}, !- Zone Air Exhaust Port List
  {373d79f0-bbcc-4201-98cc-29de4b6dc363}, !- Zone Air Node Name
  {0b0a2c4c-cc26-4f22-922c-4c1f136ad198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {becc3a70-b710-44e7-be21-7fa1680ee794}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08b49585-29c4-49df-bed9-d672c5dc657b}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Zone Air Node, !- Name
  {373d79f0-bbcc-4201-98cc-29de4b6dc363}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {373d79f0-bbcc-4201-98cc-29de4b6dc363}, !- Handle
  {39852fe1-2991-4a42-8599-0222167a0956}, !- Source Object
  11,                                     !- Outlet Port
  {08b49585-29c4-49df-bed9-d672c5dc657b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6503077b-c5b1-4875-888f-caec62d49a09}, !- Handle
  {39852fe1-2991-4a42-8599-0222167a0956}, !- HVAC Component
  {56f1dff6-3379-4af6-8a86-b32792a47afa}, !- Port 1
  {082d37c7-a03b-4fb8-99f5-277c6293220a}; !- Port 2

OS:PortList,
  {6140f7eb-586b-43e9-a43a-7f37c3cfbcc5}, !- Handle
  {39852fe1-2991-4a42-8599-0222167a0956}, !- HVAC Component
  {643f7233-4eee-4fbb-92cf-d7c3cbce35f5}; !- Port 1

OS:PortList,
  {0b0a2c4c-cc26-4f22-922c-4c1f136ad198}, !- Handle
  {39852fe1-2991-4a42-8599-0222167a0956}, !- HVAC Component
  {149f5016-f17a-46d1-95d2-f17d1a556d3a}; !- Port 1

OS:Sizing:Zone,
  {3c961bd2-d606-4d80-91a6-636feaf95296}, !- Handle
  {39852fe1-2991-4a42-8599-0222167a0956}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f5e94466-c04a-49c0-833f-c755d032bdbc}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Zone HVAC Equipment List, !- Name
  {39852fe1-2991-4a42-8599-0222167a0956}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ee4355a-b7db-44c3-8ea9-93d7c237892d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c731ce76-2701-4e50-898b-bf66d2a4bfb8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ebad57c1-60f6-4456-9313-5c6cb279edbb}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33376a82-ee4d-4849-8e30-18b371a26027}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Handle
  OfL LobbyWaiting C  - Story Ground,     !- Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8218039564299,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {238366a5-c88f-415b-88e3-153203be64e0}; !- Thermal Zone Name

OS:Surface,
  {a6ea9952-6244-4131-9664-6cbc15360aa1}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {1a6a5ee6-eb65-4bbd-bd25-6c0eb62da456}, !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91940f98-4d19-4f9b-b18c-7f2f23be5339}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc60ad9-f447-492f-a8b3-c647acee46f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54b056b1-79c3-4273-a285-98f4b5644cc9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2c30a6d-2711-481a-b5fd-4e872502cfce}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3567204f-fbfe-4dad-86fd-39d70535a946}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  12.8678748450737, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b4d6253-7785-41e3-acd3-fe8b9245514c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d9a40ea-91f2-4a2d-9051-fa6d6d18735d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.8678748450737, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.8678748450737, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3a508b5-9dc1-456d-a1ef-6b7833fc6241}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8678748450737, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  12.8678748450737, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {238366a5-c88f-415b-88e3-153203be64e0}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0d5fc0f-2019-4c07-b949-cb6fc4c27a25}, !- Zone Air Inlet Port List
  {5bd2fc36-7d22-4a00-84aa-a1cb3fc7e234}, !- Zone Air Exhaust Port List
  {4a96999e-6439-4b3a-8c4c-cfa739caef4c}, !- Zone Air Node Name
  {af743271-60a6-43b8-8d27-7eb1819f23c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {988007ed-ab0c-4dda-ba6d-1dce96e61ac6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c26ef651-0aac-4787-9170-653e69d02aeb}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Zone Air Node, !- Name
  {4a96999e-6439-4b3a-8c4c-cfa739caef4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a96999e-6439-4b3a-8c4c-cfa739caef4c}, !- Handle
  {238366a5-c88f-415b-88e3-153203be64e0}, !- Source Object
  11,                                     !- Outlet Port
  {c26ef651-0aac-4787-9170-653e69d02aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0d5fc0f-2019-4c07-b949-cb6fc4c27a25}, !- Handle
  {238366a5-c88f-415b-88e3-153203be64e0}, !- HVAC Component
  {0c750350-49ff-49b9-a650-9b56e5828a73}, !- Port 1
  {beefafcf-8fb6-486c-b3de-6430fbe61ea7}; !- Port 2

OS:PortList,
  {5bd2fc36-7d22-4a00-84aa-a1cb3fc7e234}, !- Handle
  {238366a5-c88f-415b-88e3-153203be64e0}, !- HVAC Component
  {9ca95de2-55da-4e78-a699-6bb0aa78b204}; !- Port 1

OS:PortList,
  {af743271-60a6-43b8-8d27-7eb1819f23c0}, !- Handle
  {238366a5-c88f-415b-88e3-153203be64e0}, !- HVAC Component
  {9aa702c7-cd1d-4370-9ada-f7b0930eefbe}; !- Port 1

OS:Sizing:Zone,
  {50c3a3a8-11ef-417a-a085-8ce248b2415a}, !- Handle
  {238366a5-c88f-415b-88e3-153203be64e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {415ed3ce-dab7-4a96-9d70-f9fac47b266b}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Zone HVAC Equipment List, !- Name
  {238366a5-c88f-415b-88e3-153203be64e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4303a3d-4bd8-4cf1-9c16-5b15ecff887d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d6976b11-a287-4eb3-b358-7817e2dbdf47}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ea69ac87-f9da-4299-b5e6-2f7de163538f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1593442d-609e-461f-bd77-314bb07513e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Handle
  OfL MechElecRoom A  - Story Ground,     !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.6896788015036,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {77832e9d-76b4-44e8-972b-ade9593a68c7}; !- Thermal Zone Name

OS:Surface,
  {83c05385-bba5-4f39-b319-24e0c3d665d4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {59feeb8f-083b-4408-9eec-c2616dec29d4}, !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {183b065d-eea4-4a96-a6ce-06f946f11f0a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f98f924e-d8c4-4f02-9b97-1071b81d8253}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2c3253-28e3-4f8e-851c-eea66f192dc4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a715950d-3f58-4f75-9f6f-a069afcaa1e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5dde9c-3461-44f7-ad77-84c517dd5227}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1737eed8-0b58-466e-afb0-4e9cb5c6b202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087dae94-ff7a-48b7-b678-6c410e8e12cf}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.7928310895712, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b42c98b-fc70-4958-afbd-9757e45d64f4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b02174f-d1eb-4482-a824-a580cf57ec17}, !- Zone Air Inlet Port List
  {161f85f6-a24f-40df-af2c-2742e8481ab7}, !- Zone Air Exhaust Port List
  {c603352a-77c0-44f3-91d3-08cdb90cf0a8}, !- Zone Air Node Name
  {1731aa18-1662-4134-800b-5aba6b515704}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1782fc11-b9c0-4354-95d9-e39233c9a8bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ac27049-51fe-4298-98c9-60162ddf0fcb}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Zone Air Node, !- Name
  {c603352a-77c0-44f3-91d3-08cdb90cf0a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c603352a-77c0-44f3-91d3-08cdb90cf0a8}, !- Handle
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- Source Object
  11,                                     !- Outlet Port
  {5ac27049-51fe-4298-98c9-60162ddf0fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b02174f-d1eb-4482-a824-a580cf57ec17}, !- Handle
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- HVAC Component
  {ecb83ddc-86ae-4dcd-b804-ba0242740bd4}, !- Port 1
  {9ff56fd5-7d04-4d3f-bfbf-80ab4f5e7723}; !- Port 2

OS:PortList,
  {161f85f6-a24f-40df-af2c-2742e8481ab7}, !- Handle
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- HVAC Component
  {2e2858ec-7f90-4b96-af3d-39977be4075d}; !- Port 1

OS:PortList,
  {1731aa18-1662-4134-800b-5aba6b515704}, !- Handle
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- HVAC Component
  {dc354b8a-e3cd-4668-a951-27a7ed44aad0}; !- Port 1

OS:Sizing:Zone,
  {d4be39b2-a4d9-45fd-b42c-1b43bab5ac7b}, !- Handle
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d608bd1-202b-4693-ba2f-6662335e22b7}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {77832e9d-76b4-44e8-972b-ade9593a68c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {880ca1b4-bc06-442c-9376-53b738c6a15b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f900318a-e7f7-492f-835e-e02c68adf0f7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e8fcfb2c-4740-4e7c-8e2e-7b2e0491905b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a55c6d54-d841-4c8f-8718-689605b5b158}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Handle
  OfL MechElecRoom B  - Story Ground,     !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.6896788015036,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}; !- Thermal Zone Name

OS:Surface,
  {e56a3b20-b627-4c29-9fc0-0d0255bd2d95}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {e22cc409-b950-4a26-9ebd-5f2c03fff1e9}, !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc21719e-fe4a-4818-9a4f-248edaa38610}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b0dd8b-32a0-47b4-ba4d-05e7bef7c258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa41e2a1-b963-4640-b195-fddca50dc0b9}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e7e6c57-06e5-4fe0-84ca-d38efe6c3e7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d933d721-91b8-4706-acc2-6ca5013ae618}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86557699-ece7-4a72-9dce-5f730585704d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a715950d-3f58-4f75-9f6f-a069afcaa1e7}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2c3253-28e3-4f8e-851c-eea66f192dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.7928310895712, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4006c41-9312-495f-8b8a-dfd40d3eb939}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {316798ce-27c5-402d-b56c-5f065068553f}, !- Zone Air Inlet Port List
  {abc0a416-5068-494b-88a9-51ff8188b8ce}, !- Zone Air Exhaust Port List
  {5fe8fb40-f7c6-434f-bf80-a3e9d3c34b4e}, !- Zone Air Node Name
  {719bc7cd-cc42-41c7-ba01-5adeaa55cc46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc727fa0-f4a9-40e5-a43c-6c1203ceaa66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8511d9e-a7d9-4399-9036-21d4783cc60b}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Zone Air Node, !- Name
  {5fe8fb40-f7c6-434f-bf80-a3e9d3c34b4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fe8fb40-f7c6-434f-bf80-a3e9d3c34b4e}, !- Handle
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- Source Object
  11,                                     !- Outlet Port
  {b8511d9e-a7d9-4399-9036-21d4783cc60b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {316798ce-27c5-402d-b56c-5f065068553f}, !- Handle
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- HVAC Component
  {ae594a2c-c3ca-4ec7-a026-9e290862f4a0}, !- Port 1
  {76c4e4a2-cc62-4430-b5ea-befe52860377}; !- Port 2

OS:PortList,
  {abc0a416-5068-494b-88a9-51ff8188b8ce}, !- Handle
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- HVAC Component
  {96d0c0a7-18a3-4f7c-a3ea-ddaa0ca5b73a}; !- Port 1

OS:PortList,
  {719bc7cd-cc42-41c7-ba01-5adeaa55cc46}, !- Handle
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- HVAC Component
  {64dd018c-a0c8-4707-8acf-230f8d9dd8ff}; !- Port 1

OS:Sizing:Zone,
  {27c7d0d6-8035-4efd-ac62-3daa99984769}, !- Handle
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4940a108-0275-4d3b-8a56-11a32842b0c4}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {c50e2ef1-fab6-482f-89f9-5d9cc8d24265}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22cb69d5-85c7-4791-8b65-11d449853d9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6af3b7fd-faa0-4cd7-844d-cdd7a1e491b9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6580156f-7cb0-4505-bd71-72a8131609ad}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35028a74-2f42-4bdd-b7a3-129b1ca30e39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Handle
  OfL MechElecRoom C  - Story Ground,     !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.6896788015036,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}; !- Thermal Zone Name

OS:Surface,
  {1647a3fd-607b-4620-a88b-be1b23a8d3aa}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {59feeb8f-083b-4408-9eec-c2616dec29d4}, !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3567204f-fbfe-4dad-86fd-39d70535a946}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2c30a6d-2711-481a-b5fd-4e872502cfce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81af9898-5503-4048-b232-88a1468129e9}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43985596-df14-4acd-a1db-c39f0dcccc55}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d46285-7a1e-48b4-8ec0-26b5b5f260dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  13.7928310895712, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e7e6c57-06e5-4fe0-84ca-d38efe6c3e7f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa41e2a1-b963-4640-b195-fddca50dc0b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  13.7928310895712, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  13.7928310895712, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b89830f-1d6a-4538-9b26-66909cf9d261}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7928310895712, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  13.7928310895712, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a61e892-7726-4017-8c5e-88bd4227f634}, !- Zone Air Inlet Port List
  {a9431e50-a388-4548-89e3-314bf55b0cc9}, !- Zone Air Exhaust Port List
  {f2036fc6-37aa-4371-af97-d8dc080d6a7e}, !- Zone Air Node Name
  {abdf4846-778e-412e-a19a-484d07e2b128}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61654473-876d-4064-970f-87235b76ac16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49ab925e-4cfd-4c5d-bc91-dcae87017407}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Zone Air Node, !- Name
  {f2036fc6-37aa-4371-af97-d8dc080d6a7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2036fc6-37aa-4371-af97-d8dc080d6a7e}, !- Handle
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- Source Object
  11,                                     !- Outlet Port
  {49ab925e-4cfd-4c5d-bc91-dcae87017407}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a61e892-7726-4017-8c5e-88bd4227f634}, !- Handle
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- HVAC Component
  {600604e5-356d-43ea-8213-969aa905941d}, !- Port 1
  {c0778c8c-45a3-4a72-b03d-ac7a3857a01d}; !- Port 2

OS:PortList,
  {a9431e50-a388-4548-89e3-314bf55b0cc9}, !- Handle
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- HVAC Component
  {11f857b8-42b2-41ae-a926-0ac879d59a25}; !- Port 1

OS:PortList,
  {abdf4846-778e-412e-a19a-484d07e2b128}, !- Handle
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- HVAC Component
  {147eb977-837b-46b3-86cf-5857e063d812}; !- Port 1

OS:Sizing:Zone,
  {767ba53c-c317-4052-96c5-090ac88cdf7b}, !- Handle
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8c9c0938-bc19-4654-b073-982c87d9a6e9}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {e0cdc20e-6005-496d-bd3d-823ce0ddeecb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44f873e6-f2df-48dd-a195-e4cdd8b030b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56587e68-aab8-4123-ae9b-8168fb145cd9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e02f1616-cf57-406f-95cb-277f38f0e909}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0aa42971-6d9d-49e9-b7b0-89a219a04edf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Handle
  OfL MechElecRoom A end_b - Story Ground, !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}; !- Thermal Zone Name

OS:Surface,
  {9cf9bae5-7883-4951-afd5-7ca2e2df0a14}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {f23afce7-5406-4c7b-9ff9-9e18f059e351}, !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1737eed8-0b58-466e-afb0-4e9cb5c6b202}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5dde9c-3461-44f7-ad77-84c517dd5227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47337914-13e2-4f94-93e5-365628bc0588}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a459dc0f-0652-4ea5-85cb-7304506624ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cafefbab-89d2-4626-b4ad-f3e6a12418b3}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edef6426-5e73-4244-bb1f-fbebf31b14c9}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8871646-f38a-461f-a74d-fc24ae4a9381}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11a28c10-a580-4b01-8e15-78a81e8ce4ea}, !- Zone Air Inlet Port List
  {94bb7214-3bf5-42b3-8f78-73444ed60052}, !- Zone Air Exhaust Port List
  {3a88b03c-cfe2-4d3d-b4e9-cfedf17ade09}, !- Zone Air Node Name
  {f9b77a80-83c2-4f74-92de-0950f5c86ae5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb179984-0728-4383-96f2-ac177ca6e7bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afaba957-b8ec-40b5-bb71-9ae0b9322da7}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Zone Air Node, !- Name
  {3a88b03c-cfe2-4d3d-b4e9-cfedf17ade09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a88b03c-cfe2-4d3d-b4e9-cfedf17ade09}, !- Handle
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- Source Object
  11,                                     !- Outlet Port
  {afaba957-b8ec-40b5-bb71-9ae0b9322da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11a28c10-a580-4b01-8e15-78a81e8ce4ea}, !- Handle
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- HVAC Component
  {f8ce4225-7ed6-464f-8b73-50dc7418e5cb}, !- Port 1
  {6d575297-88b0-4ec5-a5b2-127d351420da}; !- Port 2

OS:PortList,
  {94bb7214-3bf5-42b3-8f78-73444ed60052}, !- Handle
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- HVAC Component
  {9871fcdd-eeeb-4d65-b422-146eaaadf8ed}; !- Port 1

OS:PortList,
  {f9b77a80-83c2-4f74-92de-0950f5c86ae5}, !- Handle
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- HVAC Component
  {1995b55c-749a-4024-ae08-aa7d7a84fdf5}; !- Port 1

OS:Sizing:Zone,
  {bf1f6814-ed4e-4e63-bc9f-93229ab1125a}, !- Handle
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24e31cfe-5cf1-4277-9a6b-77ba052b9e86}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fde6b16d-1977-4c52-84c7-b4615e17e2f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab639022-507b-4d7d-a1f1-ed9c9d58fb1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3a223a53-1df8-4d3b-b743-55519b8ac160}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fbea0837-9a28-4c09-976c-f11ea2e0d922}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d95282a3-ed5a-470c-9d83-652776a1f10a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Handle
  OfL MechElecRoom B end_b - Story Ground, !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {fb594ce6-69cf-44ff-ba45-293bda833115}; !- Thermal Zone Name

OS:Surface,
  {ac6d61bb-7481-49a1-b1fe-47fab71b6e79}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {30514fc4-536a-466a-8a90-2e846ae3e039}, !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86557699-ece7-4a72-9dce-5f730585704d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d933d721-91b8-4706-acc2-6ca5013ae618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f71c8b-1813-4fbe-bc12-56a84d025624}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930382f1-381a-498f-885c-12a2d4593259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a44598f-ae89-4e2a-95a7-ceaee5f1092a}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a459dc0f-0652-4ea5-85cb-7304506624ae}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47337914-13e2-4f94-93e5-365628bc0588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45206335-a4d1-432a-ad9a-6c972ee8a952}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d11b78e-566b-494e-898e-40aa51a3c83d}, !- Zone Air Inlet Port List
  {01ec9bce-07a8-4832-88fa-0e929d9a671f}, !- Zone Air Exhaust Port List
  {0e20aff6-96e9-4059-9d69-c9648bad2215}, !- Zone Air Node Name
  {b16db72d-0a39-4691-9490-96d9f1331fde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {26699a02-5a45-4cc2-b5e1-46e40efc0841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5de3f427-fac0-4a28-9534-386c1c2e3cc5}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Zone Air Node, !- Name
  {0e20aff6-96e9-4059-9d69-c9648bad2215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e20aff6-96e9-4059-9d69-c9648bad2215}, !- Handle
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- Source Object
  11,                                     !- Outlet Port
  {5de3f427-fac0-4a28-9534-386c1c2e3cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d11b78e-566b-494e-898e-40aa51a3c83d}, !- Handle
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- HVAC Component
  {1798fb58-0cc0-4d83-a05a-8289c91714de}, !- Port 1
  {8860ddcc-7bfc-4b3e-9a84-e9649fee5626}; !- Port 2

OS:PortList,
  {01ec9bce-07a8-4832-88fa-0e929d9a671f}, !- Handle
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- HVAC Component
  {6a45a0c4-c85e-487d-98be-8e9e868e4ef3}; !- Port 1

OS:PortList,
  {b16db72d-0a39-4691-9490-96d9f1331fde}, !- Handle
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- HVAC Component
  {6730ec4c-aa1c-4519-b9dc-ea88c4e2eda4}; !- Port 1

OS:Sizing:Zone,
  {7ed9d467-d0da-4c47-961b-075d8131b326}, !- Handle
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba57789c-ecfc-49d7-a962-bb7753a7e60d}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fb594ce6-69cf-44ff-ba45-293bda833115}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbe30479-e324-4cf5-a50a-f6531ce90193}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f5ee1c1a-3fac-47ba-af0a-978feaf5a600}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5dbd540c-a042-46e8-9f9a-03dc181d6ff0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8eba096c-930b-49ff-8af5-d302f1b7193f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Handle
  OfL MechElecRoom C end_b - Story Ground, !- Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd7e184f-4ad7-4dff-9e00-427eed9b73fe}, !- Building Story Name
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}; !- Thermal Zone Name

OS:Surface,
  {0e872751-304e-47fd-9836-a976771a5bf3}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {f23afce7-5406-4c7b-9ff9-9e18f059e351}, !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d46285-7a1e-48b4-8ec0-26b5b5f260dd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43985596-df14-4acd-a1db-c39f0dcccc55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cdf7a9-2967-434f-a7e3-d4a66f43920f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c6ff11-8927-4756-912c-4d16ff5d88f0}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930382f1-381a-498f-885c-12a2d4593259}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f71c8b-1813-4fbe-bc12-56a84d025624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48562f24-4791-4a77-87cd-7b76e0abd957}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f44b8b8a-6772-417f-8fe1-1f99bc82602d}, !- Zone Air Inlet Port List
  {5ad46cef-d486-410f-9096-65ee257e0966}, !- Zone Air Exhaust Port List
  {e34cf161-d36b-4851-8fef-04751c4627fe}, !- Zone Air Node Name
  {44e85675-6d86-4b0c-bbb3-c7e367ba5a56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3057fc83-e7f3-4899-ab1c-1ab49243125b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be666b1e-324f-43ff-87fb-a201fc7a47a8}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Zone Air Node, !- Name
  {e34cf161-d36b-4851-8fef-04751c4627fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e34cf161-d36b-4851-8fef-04751c4627fe}, !- Handle
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- Source Object
  11,                                     !- Outlet Port
  {be666b1e-324f-43ff-87fb-a201fc7a47a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f44b8b8a-6772-417f-8fe1-1f99bc82602d}, !- Handle
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- HVAC Component
  {3437c75c-22df-4d03-b6f9-d61928ab7b0c}, !- Port 1
  {2e8ca669-3c4e-4944-bdc7-33be40115f7b}; !- Port 2

OS:PortList,
  {5ad46cef-d486-410f-9096-65ee257e0966}, !- Handle
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- HVAC Component
  {1bf2fc16-4c3c-4cda-8f22-30317e446cac}; !- Port 1

OS:PortList,
  {44e85675-6d86-4b0c-bbb3-c7e367ba5a56}, !- Handle
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- HVAC Component
  {6c2f9439-b523-4afd-9db4-80862f5798ff}; !- Port 1

OS:Sizing:Zone,
  {4e175550-c46a-460b-8fcd-6ff786cf5a16}, !- Handle
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f659194c-48d5-40fd-827f-b2928358caea}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b1a800d9-a959-4ac3-a238-6a61ff22a225}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aa8cef4-3f49-49fd-93e4-36b156fe77a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c07fb18-ccf3-4548-a3d1-ea9d97ed3a3d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2636fa0a-eab5-4bf3-b391-13bf4e46ddc6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b04fcea5-3b74-419c-aff5-8ad7106a86e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Handle
  Story Mid,                              !- Name
  3.6576,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Handle
  OfL OfficeOpen A end_a - Story Mid,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}; !- Thermal Zone Name

OS:Surface,
  {e892b7b6-41ca-4576-9301-207d3840c78d}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a0f5cf-0fcf-4e44-9a3f-10a5d7f70d62}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e159a4da-0c93-4cd5-a4a4-60c29d7aeeac}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7e1d07e-f3a7-41bf-84a0-908486878ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c93b3e-e550-4f9b-9f6c-094eba0652fc}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25592024-3623-49ff-ab59-8ea4cb1596b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b460f5-3000-473e-99d6-9eb39d76517d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35f8251-3ee8-448a-8487-1f71c751236c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82523fe4-0895-4d10-a7e1-ef1c8d2b729a}, !- Zone Air Inlet Port List
  {9cdbfd7e-2459-4e12-a3b6-2ca3a76809e6}, !- Zone Air Exhaust Port List
  {79b8ae25-ff27-416a-ab89-5c805cb94086}, !- Zone Air Node Name
  {86be099c-a318-4f49-8fad-64e6279d5a7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43028ad9-3c9b-495e-ad24-e8c4ee222d19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5904f48-5712-4005-8d97-23809ae6f768}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Mid Zone Air Node, !- Name
  {79b8ae25-ff27-416a-ab89-5c805cb94086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79b8ae25-ff27-416a-ab89-5c805cb94086}, !- Handle
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- Source Object
  11,                                     !- Outlet Port
  {a5904f48-5712-4005-8d97-23809ae6f768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82523fe4-0895-4d10-a7e1-ef1c8d2b729a}, !- Handle
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- HVAC Component
  {c24108f9-7236-45ae-b381-b8dcc9146ead}, !- Port 1
  {a2f9afcf-3f88-4a86-9578-56151feed6f4}; !- Port 2

OS:PortList,
  {9cdbfd7e-2459-4e12-a3b6-2ca3a76809e6}, !- Handle
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- HVAC Component
  {3cda31fb-d51c-4ae2-9513-e2128a143c4c}; !- Port 1

OS:PortList,
  {86be099c-a318-4f49-8fad-64e6279d5a7a}, !- Handle
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- HVAC Component
  {c766797b-04d0-459d-b272-7d451da32815}; !- Port 1

OS:Sizing:Zone,
  {9d2b189e-dbff-4558-9be6-53fb7c0d4870}, !- Handle
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a9fbeb84-c691-4353-8758-da290986ca26}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {1b9b4bf1-ab4c-4498-808b-cb9c54c2996d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50b4675a-8dc1-4909-b895-b2db3fcf3574}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16142a8d-a84f-4dda-9ddf-1f2d88eb93b3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {362237df-d5b1-4aba-a299-da92e7b35507}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b33f558-de7c-4b17-98dd-6817d022cec8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Handle
  OfL OfficeOpen B end_a - Story Mid,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}; !- Thermal Zone Name

OS:Surface,
  {e8566291-3d53-486f-9e0f-9bab1c099e03}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c2c25d9-80aa-428e-b0fa-1aba7af7d987}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f08748-2a5f-47aa-8be6-696bf6b2d966}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f04c6ae7-e1ff-40c8-8dd3-ee6e67a48b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febe3b66-f3c0-4810-b836-104dee58280f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7923f0ab-6676-4aed-a337-6abb4202ed4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7e1d07e-f3a7-41bf-84a0-908486878ea8}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e159a4da-0c93-4cd5-a4a4-60c29d7aeeac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {302a6148-6b81-4688-a123-d6c02b5b4ee0}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75788033-1c41-4471-8475-21d03b8d073d}, !- Zone Air Inlet Port List
  {47909666-2858-4e40-b100-1cc11d328b02}, !- Zone Air Exhaust Port List
  {981acd14-b512-4cc1-825f-2cb188004408}, !- Zone Air Node Name
  {7299d27e-2c2f-486d-8743-b80b262b07a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6cfc856a-edd1-4000-92f2-76f9a45c9655}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a3bf4de-f893-4811-b2c7-9d30420d89f1}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Mid Zone Air Node, !- Name
  {981acd14-b512-4cc1-825f-2cb188004408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981acd14-b512-4cc1-825f-2cb188004408}, !- Handle
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- Source Object
  11,                                     !- Outlet Port
  {5a3bf4de-f893-4811-b2c7-9d30420d89f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75788033-1c41-4471-8475-21d03b8d073d}, !- Handle
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- HVAC Component
  {be3d9292-183c-4eae-bed3-ca8a26d0c047}, !- Port 1
  {bd903871-8f6b-4efa-8065-49276798072a}; !- Port 2

OS:PortList,
  {47909666-2858-4e40-b100-1cc11d328b02}, !- Handle
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- HVAC Component
  {1764c369-3ae6-4b23-862c-46788b6f89d3}; !- Port 1

OS:PortList,
  {7299d27e-2c2f-486d-8743-b80b262b07a5}, !- Handle
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- HVAC Component
  {a235609f-c858-497a-a4b1-ea006de9eb2a}; !- Port 1

OS:Sizing:Zone,
  {07f93fd0-8deb-4eef-9089-c8b368a1e1a6}, !- Handle
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a76dd188-e0a1-4190-9c45-de7526df1251}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {9b06bc73-b1b5-40c8-ad9c-f3eec296472a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8cb90f9-98f2-4fd9-86c6-84689309aeac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {63b275e2-d3ed-4c4a-8f08-ee997ec7de4f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aa1dccad-3faa-4eab-a81b-77216d2f5e45}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f9260d5-5fcc-4530-8586-c91091ebc78c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Handle
  OfL OfficeOpen C end_a - Story Mid,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {db48dc5f-a502-461b-8a56-477fa9161935}; !- Thermal Zone Name

OS:Surface,
  {ab15fc8b-f58a-4a4c-98c2-897762d6f72e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e22c91-bc29-40b4-9dd0-f2cde1f6a6e7}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f741ed03-7f45-4c34-9830-22048334054b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7903f7-adeb-4369-b5ee-465476637194}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea32925-0acd-413c-8949-d1562c44d304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04c6ae7-e1ff-40c8-8dd3-ee6e67a48b4d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f08748-2a5f-47aa-8be6-696bf6b2d966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f6dbf7-9394-451d-a2b4-851c0960490d}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0c372cd-81e2-46aa-b1cc-b059dd19c73d}, !- Zone Air Inlet Port List
  {d28a2515-7efc-4b1a-a428-22232fd3f676}, !- Zone Air Exhaust Port List
  {6957c3ad-f161-4684-8bc2-aadcd01b5392}, !- Zone Air Node Name
  {adb18660-6d2f-47de-9963-91b6992e25f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3a5c8e5-fc2a-4e76-b33b-83b06d7d4454}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3125e3e-0ccb-4253-9044-f9b5627503d6}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Mid Zone Air Node, !- Name
  {6957c3ad-f161-4684-8bc2-aadcd01b5392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6957c3ad-f161-4684-8bc2-aadcd01b5392}, !- Handle
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- Source Object
  11,                                     !- Outlet Port
  {b3125e3e-0ccb-4253-9044-f9b5627503d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0c372cd-81e2-46aa-b1cc-b059dd19c73d}, !- Handle
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- HVAC Component
  {5e30519b-336b-48f3-91cd-619952483877}, !- Port 1
  {428d6f0e-effa-4f5b-a34f-1f7f971d5411}; !- Port 2

OS:PortList,
  {d28a2515-7efc-4b1a-a428-22232fd3f676}, !- Handle
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- HVAC Component
  {95e05525-47d3-4f6e-ad9d-987d4a29ff4b}; !- Port 1

OS:PortList,
  {adb18660-6d2f-47de-9963-91b6992e25f7}, !- Handle
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- HVAC Component
  {b51f418c-54fd-4535-93b1-2a9e348ff0d1}; !- Port 1

OS:Sizing:Zone,
  {f39c746c-306d-44c7-ac93-42e60e25f91e}, !- Handle
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f02d3621-7e25-4f29-b5f0-626fee28b8a4}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {db48dc5f-a502-461b-8a56-477fa9161935}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b44632db-fd8b-4312-9364-7e80e1b11ba8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d8f2cc5f-11d5-408b-82be-23bd55abbb46}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8a1e4a1f-dc17-4796-a071-61d3b3f6e0ff}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bdbcc46-eef3-45ce-aedf-21c61f36d6b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Handle
  OfL OfficeOpen A  - Story Mid,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}; !- Thermal Zone Name

OS:Surface,
  {fc97fd95-fe56-4eca-92fc-89f5c86c791a}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477296, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25592024-3623-49ff-ab59-8ea4cb1596b3}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c93b3e-e550-4f9b-9f6c-094eba0652fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e93eeca-63ee-4b03-975b-4e549eca32ab}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eba346b-36bb-412e-be92-986660563894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e4b97b-682b-4928-a643-d45e2331e0f0}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ebf5df6-1981-4bf6-92c1-1294d4a435e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477297, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477297, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477297, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477297, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0c29e4-27dc-4e90-8a82-5b82ad1a0293}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  56.7273908477296, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fc3a62-c133-4d2a-b4a0-a15988f45f95}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- Handle
  Zone OfL OfficeOpen A  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbdba1c8-b3ec-4e04-8ec7-132566cdf8ab}, !- Zone Air Inlet Port List
  {b35ea736-5d36-4171-8996-46c07e92b1f0}, !- Zone Air Exhaust Port List
  {8e9c3269-6d98-464c-accc-48dc8d1e301c}, !- Zone Air Node Name
  {24ab0508-5162-437e-9913-808f8e392dff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c076c435-2e0b-42e1-95f4-554f5e29cd0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d168b542-8355-4686-97b6-05f566a50fa2}, !- Handle
  Zone OfL OfficeOpen A  - Story Mid Zone Air Node, !- Name
  {8e9c3269-6d98-464c-accc-48dc8d1e301c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e9c3269-6d98-464c-accc-48dc8d1e301c}, !- Handle
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- Source Object
  11,                                     !- Outlet Port
  {d168b542-8355-4686-97b6-05f566a50fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbdba1c8-b3ec-4e04-8ec7-132566cdf8ab}, !- Handle
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- HVAC Component
  {c2951d47-2866-4cbc-a674-067f3a489531}, !- Port 1
  {eb7fefb6-1787-42a1-bcc0-9776ca85a8bf}; !- Port 2

OS:PortList,
  {b35ea736-5d36-4171-8996-46c07e92b1f0}, !- Handle
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- HVAC Component
  {3465c22d-1c5b-4350-8e20-aba5e0ad7176}; !- Port 1

OS:PortList,
  {24ab0508-5162-437e-9913-808f8e392dff}, !- Handle
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- HVAC Component
  {51f0a502-fda7-418c-8947-f0a5e09d426a}; !- Port 1

OS:Sizing:Zone,
  {6ea6db0d-9938-4823-a324-87582a3446bd}, !- Handle
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7829cae-2f3d-4796-bb6b-844d6c475b16}, !- Handle
  Zone OfL OfficeOpen A  - Story Mid Zone HVAC Equipment List, !- Name
  {d87e2d84-b019-4433-a20d-3d8d3c391df4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee48dd79-e2bc-4511-b16b-b8557b781e52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06fa0bdd-34e9-4ee2-b3c5-54e604fa43b3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fcf96a23-a9a7-4f41-b503-1ba00ea79262}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20e2f586-0dc7-437f-8254-3ab2e6950ceb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Handle
  OfL OfficeOpen B  - Story Mid,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}; !- Thermal Zone Name

OS:Surface,
  {eec696ff-b8a8-414c-b18f-eea39b989243}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477296, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7923f0ab-6676-4aed-a337-6abb4202ed4d}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {febe3b66-f3c0-4810-b836-104dee58280f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3c91be-ee45-48fa-9b8f-72779d437681}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd094e37-6467-4d86-b4e4-7de4030c617e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2886222b-1d7f-415e-8112-d235d4431615}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cee53fa6-64e0-4a3e-9481-1b7c440e2481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477297, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477297, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477297, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477297, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eba346b-36bb-412e-be92-986660563894}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e93eeca-63ee-4b03-975b-4e549eca32ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  56.7273908477296, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a132ea9e-757b-4443-9b6d-4df3c6ca5428}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- Handle
  Zone OfL OfficeOpen B  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3311c9a5-6a21-4034-af40-c82cf1fe327a}, !- Zone Air Inlet Port List
  {f25c9edf-3291-46f0-9a9c-a1ed721a1160}, !- Zone Air Exhaust Port List
  {5dbf9511-a7d1-4969-a84a-a5d3de245a0f}, !- Zone Air Node Name
  {523c2fe2-5ade-4e35-99e8-3dc786294986}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0eae4b54-10c0-4acf-a8c2-99985bc64d0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7216201d-8c85-467f-b4c6-6ded4551ef7f}, !- Handle
  Zone OfL OfficeOpen B  - Story Mid Zone Air Node, !- Name
  {5dbf9511-a7d1-4969-a84a-a5d3de245a0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dbf9511-a7d1-4969-a84a-a5d3de245a0f}, !- Handle
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- Source Object
  11,                                     !- Outlet Port
  {7216201d-8c85-467f-b4c6-6ded4551ef7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3311c9a5-6a21-4034-af40-c82cf1fe327a}, !- Handle
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- HVAC Component
  {12ce5518-58a6-42a0-bf64-cb23f78c65eb}, !- Port 1
  {df5c4c54-b5c3-467b-92e6-c1cb92aab4e3}; !- Port 2

OS:PortList,
  {f25c9edf-3291-46f0-9a9c-a1ed721a1160}, !- Handle
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- HVAC Component
  {9e97c737-4653-4d8c-a45a-6ca35af3390b}; !- Port 1

OS:PortList,
  {523c2fe2-5ade-4e35-99e8-3dc786294986}, !- Handle
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- HVAC Component
  {1aa041c1-ff2a-42f3-8c12-9201d29ab9e8}; !- Port 1

OS:Sizing:Zone,
  {23aa5468-0e95-49ec-8e62-43e3cbd502ea}, !- Handle
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cc3bb60-a306-4b08-a655-2b404614d21a}, !- Handle
  Zone OfL OfficeOpen B  - Story Mid Zone HVAC Equipment List, !- Name
  {9bd98b64-4bd3-458e-987b-1e58bd2c1585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1684d2f2-1d96-4149-a04f-58930475a180}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6dd118a0-f88e-4fc3-9554-e172fb8a505f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aa808734-fecd-4237-b953-16e185bc69c2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd420b79-fe1e-4374-a70b-48d5b69cbade}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Handle
  OfL OfficeOpen C  - Story Mid,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {d50dc061-3133-471c-98c5-812206a17900}; !- Thermal Zone Name

OS:Surface,
  {ba1da644-30e4-4449-9659-74ce7637ab13}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477296, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea32925-0acd-413c-8949-d1562c44d304}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7903f7-adeb-4369-b5ee-465476637194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075fd3e7-bf89-4b4b-a418-6e018ef99f04}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bceccd8e-d94b-4c60-aa2b-c3e14595a137}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {380e5765-4167-47da-bff1-a9bdd742aa73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477297, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477297, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477297, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  56.7273908477297, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd094e37-6467-4d86-b4e4-7de4030c617e}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3c91be-ee45-48fa-9b8f-72779d437681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  56.7273908477296, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  56.7273908477296, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5444810-8c7d-44c0-96ee-3af7e925c1ef}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.7273908477296, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  56.7273908477296, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d50dc061-3133-471c-98c5-812206a17900}, !- Handle
  Zone OfL OfficeOpen C  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5ce1beb-6a38-476c-bdb7-0f99b8680a5a}, !- Zone Air Inlet Port List
  {fe7b6ee2-1ae1-4469-bb3b-c753978ef23f}, !- Zone Air Exhaust Port List
  {44d1d373-3c24-46f5-8e40-6935283fa577}, !- Zone Air Node Name
  {c2a54df4-d476-46f2-9820-c58511abd6de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52a7976c-f0ac-4ab6-8376-1825ca6df84d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d863f193-6781-44fe-a250-a7fce2edbc62}, !- Handle
  Zone OfL OfficeOpen C  - Story Mid Zone Air Node, !- Name
  {44d1d373-3c24-46f5-8e40-6935283fa577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44d1d373-3c24-46f5-8e40-6935283fa577}, !- Handle
  {d50dc061-3133-471c-98c5-812206a17900}, !- Source Object
  11,                                     !- Outlet Port
  {d863f193-6781-44fe-a250-a7fce2edbc62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5ce1beb-6a38-476c-bdb7-0f99b8680a5a}, !- Handle
  {d50dc061-3133-471c-98c5-812206a17900}, !- HVAC Component
  {04b9b837-7c63-47de-a7d1-30b76bb8a9c7}, !- Port 1
  {f5dee7c2-d855-4504-a0aa-a0f8536d877d}; !- Port 2

OS:PortList,
  {fe7b6ee2-1ae1-4469-bb3b-c753978ef23f}, !- Handle
  {d50dc061-3133-471c-98c5-812206a17900}, !- HVAC Component
  {cbe1dc2d-1ed9-41fa-8555-455d71d07cab}; !- Port 1

OS:PortList,
  {c2a54df4-d476-46f2-9820-c58511abd6de}, !- Handle
  {d50dc061-3133-471c-98c5-812206a17900}, !- HVAC Component
  {eace82a4-02d2-4741-a65c-eb6ec521c5fa}; !- Port 1

OS:Sizing:Zone,
  {7b50160d-1049-4d42-b9b8-3c1157770ce5}, !- Handle
  {d50dc061-3133-471c-98c5-812206a17900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e97c627-e157-4d8c-be97-0a7aa4122eb4}, !- Handle
  Zone OfL OfficeOpen C  - Story Mid Zone HVAC Equipment List, !- Name
  {d50dc061-3133-471c-98c5-812206a17900}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {759ebbae-f814-4547-9342-3c0752424b4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4d6433af-61ff-47e3-85ce-4423b745e994}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f28e4831-776f-429f-bd92-44edcbdaf0dd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95831b48-7b1b-48cf-8f80-18766d7deb5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Handle
  OfL OfficeSmall A  - Story Mid,         !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.24488095665487,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}; !- Thermal Zone Name

OS:Surface,
  {efd18e3f-6474-44f3-a60e-7e61ffc6d0d4}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  38.2376289344199, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ebf5df6-1981-4bf6-92c1-1294d4a435e1}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e4b97b-682b-4928-a643-d45e2331e0f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284b19ce-e2de-4596-863f-badc4fe04385}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc2209f-e10e-4498-9db8-19c86ed9abf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9d893db-dece-449f-9130-dae15e83562f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d837d6-fa89-46a0-8f96-b0fcb5c8d9aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.23762893442, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.23762893442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.23762893442, 4.57199999999996, 0,    !- X,Y,Z Vertex 3 {m}
  38.23762893442, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764b13b0-e1f0-4fc6-8ef4-1b592e38b87e}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2376289344199, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db70add3-e95a-41cc-9c0e-6571d16526aa}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- Handle
  Zone OfL OfficeSmall A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3c131f3-f889-47ce-9695-75ed8a74e18d}, !- Zone Air Inlet Port List
  {aa33d849-2d08-4101-b592-a52426930e20}, !- Zone Air Exhaust Port List
  {c72ae57c-f3ca-410d-9b86-ed5ec0bbeb1d}, !- Zone Air Node Name
  {acddef43-4d07-456e-b2b7-e73bc7c238f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e095b390-8cc8-49b5-a6a2-d0d88359d756}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ae844c-1dc5-49b4-bb12-98ecf692db9b}, !- Handle
  Zone OfL OfficeSmall A  - Story Mid Zone Air Node, !- Name
  {c72ae57c-f3ca-410d-9b86-ed5ec0bbeb1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c72ae57c-f3ca-410d-9b86-ed5ec0bbeb1d}, !- Handle
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- Source Object
  11,                                     !- Outlet Port
  {76ae844c-1dc5-49b4-bb12-98ecf692db9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3c131f3-f889-47ce-9695-75ed8a74e18d}, !- Handle
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- HVAC Component
  {41386309-7bc8-4117-a629-e472e7341439}, !- Port 1
  {7532de03-1d17-4c20-acb7-1cbd59840769}; !- Port 2

OS:PortList,
  {aa33d849-2d08-4101-b592-a52426930e20}, !- Handle
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- HVAC Component
  {21fa84d0-c0ba-45da-ab45-71b8ef8ec1d9}; !- Port 1

OS:PortList,
  {acddef43-4d07-456e-b2b7-e73bc7c238f8}, !- Handle
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- HVAC Component
  {65dd146d-6aa7-4063-80f9-218ece2d37b7}; !- Port 1

OS:Sizing:Zone,
  {571f41d5-dcd1-4e31-99ab-29ecd086e737}, !- Handle
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d41b213-1a99-4ecf-a4cd-6384c1f25bc6}, !- Handle
  Zone OfL OfficeSmall A  - Story Mid Zone HVAC Equipment List, !- Name
  {83568a0d-5ecf-4e67-9a6f-d8599a960336}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14503a66-8f03-4794-8ef9-07253f02ae9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7ddf7ede-48b5-4653-9658-ab6a65cb1bfb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {71b10bb1-ac98-41f6-bfa5-46c9a3790cd7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68713777-12d9-42a3-92ea-ad8bf013ec71}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Handle
  OfL OfficeSmall B  - Story Mid,         !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.24488095665487,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {72998446-feda-4e3a-8367-233a3d957acf}; !- Thermal Zone Name

OS:Surface,
  {1ed485e2-3691-443b-8eb8-bd7e86476d3e}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  38.2376289344199, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cee53fa6-64e0-4a3e-9481-1b7c440e2481}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2886222b-1d7f-415e-8112-d235d4431615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff30f73-be40-4481-86f5-cb700ce44299}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd80cff-3225-4967-b96d-d7a6d6f730f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdaf4137-2515-4423-a3ae-9cc41c1ed9de}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56549a1b-120f-42ed-bb45-9b4573fd4ecc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.23762893442, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.23762893442, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.23762893442, 94.9650197821496, 0,    !- X,Y,Z Vertex 3 {m}
  38.23762893442, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc2209f-e10e-4498-9db8-19c86ed9abf8}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {284b19ce-e2de-4596-863f-badc4fe04385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2376289344199, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b732cc74-d10a-4fd0-b499-d865bcc63493}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72998446-feda-4e3a-8367-233a3d957acf}, !- Handle
  Zone OfL OfficeSmall B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {615143d5-269d-4f8d-9890-ca3c78d050f4}, !- Zone Air Inlet Port List
  {b6fdb5d8-367b-40ee-9e51-c304ecc637eb}, !- Zone Air Exhaust Port List
  {e0800f26-cb38-4ebb-8fc3-13a4510893c9}, !- Zone Air Node Name
  {b4d651fc-f5c0-4c1e-8179-904a4b7827f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91888e05-afc8-4146-83dc-7fd19278400e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d87bdc86-85f6-44b0-a0e6-09ce6ce9a008}, !- Handle
  Zone OfL OfficeSmall B  - Story Mid Zone Air Node, !- Name
  {e0800f26-cb38-4ebb-8fc3-13a4510893c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0800f26-cb38-4ebb-8fc3-13a4510893c9}, !- Handle
  {72998446-feda-4e3a-8367-233a3d957acf}, !- Source Object
  11,                                     !- Outlet Port
  {d87bdc86-85f6-44b0-a0e6-09ce6ce9a008}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {615143d5-269d-4f8d-9890-ca3c78d050f4}, !- Handle
  {72998446-feda-4e3a-8367-233a3d957acf}, !- HVAC Component
  {1cf176ad-ba03-4182-a21c-bc006c264952}, !- Port 1
  {db31c764-4da7-4d78-a985-477b3d72d9ad}; !- Port 2

OS:PortList,
  {b6fdb5d8-367b-40ee-9e51-c304ecc637eb}, !- Handle
  {72998446-feda-4e3a-8367-233a3d957acf}, !- HVAC Component
  {37aa48a5-42f4-4d91-8a6d-3451e8c1384d}; !- Port 1

OS:PortList,
  {b4d651fc-f5c0-4c1e-8179-904a4b7827f5}, !- Handle
  {72998446-feda-4e3a-8367-233a3d957acf}, !- HVAC Component
  {d00bc212-45f6-4dcc-a4dc-dbd644987bc3}; !- Port 1

OS:Sizing:Zone,
  {32ecbcc4-208d-483f-ad50-942eb1499421}, !- Handle
  {72998446-feda-4e3a-8367-233a3d957acf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ba0ffb2a-0626-4411-8ba1-58e1f69c8c2f}, !- Handle
  Zone OfL OfficeSmall B  - Story Mid Zone HVAC Equipment List, !- Name
  {72998446-feda-4e3a-8367-233a3d957acf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d008f0c1-28f5-4045-999b-40f155ad8eaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {23676b6c-c7e4-45ce-9aea-44e928f58d23}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {55ed8393-2e48-49f4-88d7-e223560c4e66}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f62c694a-9489-40e6-85b7-1c40f92b085b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Handle
  OfL OfficeSmall C  - Story Mid,         !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.24488095665487,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}; !- Thermal Zone Name

OS:Surface,
  {28ee8590-a636-49df-9135-6d8617b465db}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  38.2376289344199, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380e5765-4167-47da-bff1-a9bdd742aa73}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bceccd8e-d94b-4c60-aa2b-c3e14595a137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c9caa7-e799-47c6-86b4-fcff337f61ba}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076a1380-3fb3-49fd-8133-8e93406035d1}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0b952f-b2d3-4b1c-a61a-a3fb82f8a0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.23762893442, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.23762893442, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.23762893442, 4.57200000000005, 0,    !- X,Y,Z Vertex 3 {m}
  38.23762893442, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd80cff-3225-4967-b96d-d7a6d6f730f1}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff30f73-be40-4481-86f5-cb700ce44299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  38.2376289344199, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  38.2376289344199, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {670163ac-89ae-4fba-bee3-6b80e9ced080}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.2376289344199, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  38.2376289344199, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- Handle
  Zone OfL OfficeSmall C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe2dd501-cfbd-4a27-b5e7-df6a567e1b26}, !- Zone Air Inlet Port List
  {e724b689-5173-4b46-a3e1-0df8095b343c}, !- Zone Air Exhaust Port List
  {36ded2de-6957-4d26-b6ae-985e5173b656}, !- Zone Air Node Name
  {cdf98ab6-793b-49cb-a374-0ae23d9afef2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e08d8d00-9b62-44d5-bfb1-5c7f31c08e99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e92eb7f9-898d-4a46-9351-0331ad4a8361}, !- Handle
  Zone OfL OfficeSmall C  - Story Mid Zone Air Node, !- Name
  {36ded2de-6957-4d26-b6ae-985e5173b656}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ded2de-6957-4d26-b6ae-985e5173b656}, !- Handle
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- Source Object
  11,                                     !- Outlet Port
  {e92eb7f9-898d-4a46-9351-0331ad4a8361}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe2dd501-cfbd-4a27-b5e7-df6a567e1b26}, !- Handle
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- HVAC Component
  {ede5d34f-0db6-446f-bfca-b6164ca5fa8f}, !- Port 1
  {7ca1e018-c7be-4fc5-b9c2-af613a10717d}; !- Port 2

OS:PortList,
  {e724b689-5173-4b46-a3e1-0df8095b343c}, !- Handle
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- HVAC Component
  {6469a7cb-7e9a-4508-84c0-7e7ed4550c93}; !- Port 1

OS:PortList,
  {cdf98ab6-793b-49cb-a374-0ae23d9afef2}, !- Handle
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- HVAC Component
  {42c49d47-b2e0-434f-97f4-52649817837f}; !- Port 1

OS:Sizing:Zone,
  {fa990965-dadf-45b3-bce5-a5dd3fa835e4}, !- Handle
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b478183e-855f-4b80-a10d-82d8538a83a5}, !- Handle
  Zone OfL OfficeSmall C  - Story Mid Zone HVAC Equipment List, !- Name
  {85ca6967-c92c-4613-9f05-f7c410d7f14d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ca8b60-43cf-450a-9742-758da0b7b047}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ea5116a5-8190-4b02-959f-499e52b1f761}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d6489e10-13ff-4c63-a38f-0e4844934f8e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {194ab20a-d710-4ac2-ae97-7468ae4a8f7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Handle
  OfL OfficeSmall A end_b - Story Mid,    !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {f07f364f-28ec-48ef-9d43-e5c180163f15}; !- Thermal Zone Name

OS:Surface,
  {5e0c43ff-b05a-431b-89d3-7c96a3d36fd7}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d837d6-fa89-46a0-8f96-b0fcb5c8d9aa}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9d893db-dece-449f-9130-dae15e83562f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885e9240-0b81-4580-803e-c61ee51b96bf}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f146a23b-4b36-4b9b-baeb-d1653f523b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5db635b-30c4-495e-aad1-79963938a821}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e6a060-7a10-40e0-b4ea-b1ed45e8cee3}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95558906-aede-4725-9066-8cb00a5a47a0}, !- Handle
