  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- Handle
  Zone OfL OfficeSmall A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1222c229-587a-4315-b082-043d553d8d3a}, !- Zone Air Inlet Port List
  {f7ce1930-78ad-4270-9629-5605b162a8c1}, !- Zone Air Exhaust Port List
  {3c3309a4-ac35-4ec2-acc9-3d6005f9c594}, !- Zone Air Node Name
  {2a5c879a-13eb-4c0d-89aa-0b8669f5aef6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fee32380-4bf9-480f-a401-7049a9c39006}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7b8edca-5ce4-4039-8871-3ae9cd860b26}, !- Handle
  Zone OfL OfficeSmall A end_b - Story Mid Zone Air Node, !- Name
  {3c3309a4-ac35-4ec2-acc9-3d6005f9c594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c3309a4-ac35-4ec2-acc9-3d6005f9c594}, !- Handle
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- Source Object
  11,                                     !- Outlet Port
  {e7b8edca-5ce4-4039-8871-3ae9cd860b26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1222c229-587a-4315-b082-043d553d8d3a}, !- Handle
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- HVAC Component
  {0ac4b843-617f-4089-86b2-37448869bcea}, !- Port 1
  {b9f08257-c5f2-4dc1-a688-9f6e0b3cf55b}; !- Port 2

OS:PortList,
  {f7ce1930-78ad-4270-9629-5605b162a8c1}, !- Handle
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- HVAC Component
  {9f2ae973-0b01-4aeb-9ec5-6ae643ad1049}; !- Port 1

OS:PortList,
  {2a5c879a-13eb-4c0d-89aa-0b8669f5aef6}, !- Handle
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- HVAC Component
  {5ca33a0b-979a-41bf-9ec0-57e400cb2458}; !- Port 1

OS:Sizing:Zone,
  {320830ef-4148-4fde-a39c-b9bc9430fff1}, !- Handle
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5871418-8fb8-406e-9674-9cd28371bdd3}, !- Handle
  Zone OfL OfficeSmall A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {f07f364f-28ec-48ef-9d43-e5c180163f15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40f7187b-2bd0-4a07-ab5d-587e9973a60a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a6fcbc7-f89c-42f5-ba99-4156d89f3066}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {14243814-5cdb-48d9-aeb0-caf03bde45c6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {39404006-3799-4aac-8580-a1281a0ade24}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Handle
  OfL OfficeSmall B end_b - Story Mid,    !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}; !- Thermal Zone Name

OS:Surface,
  {90a45ca2-e464-4546-a2b8-0c4e5a34b26a}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56549a1b-120f-42ed-bb45-9b4573fd4ecc}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdaf4137-2515-4423-a3ae-9cc41c1ed9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21418630-324e-46ea-bcd3-7bbb36cd6c09}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470274e0-43a2-4ea6-ae85-838e4251db81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed6183f-28e9-4d9f-8674-1dfc3797fbae}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f146a23b-4b36-4b9b-baeb-d1653f523b8e}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885e9240-0b81-4580-803e-c61ee51b96bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf0eea1-0260-443f-bd25-82c9daab6a75}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- Handle
  Zone OfL OfficeSmall B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9219ab3-f356-4e1e-a402-9106bed9e951}, !- Zone Air Inlet Port List
  {6a0229f2-1b9f-4790-8264-1f005bcb9de2}, !- Zone Air Exhaust Port List
  {274973c1-4834-4e75-b399-56c4b089faac}, !- Zone Air Node Name
  {8ad47600-8ab1-458c-9621-a572213da6cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0884f8b-4799-49d2-8162-efc96484f573}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9944baaa-c3b6-496f-985e-2849da2ff25d}, !- Handle
  Zone OfL OfficeSmall B end_b - Story Mid Zone Air Node, !- Name
  {274973c1-4834-4e75-b399-56c4b089faac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {274973c1-4834-4e75-b399-56c4b089faac}, !- Handle
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- Source Object
  11,                                     !- Outlet Port
  {9944baaa-c3b6-496f-985e-2849da2ff25d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9219ab3-f356-4e1e-a402-9106bed9e951}, !- Handle
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- HVAC Component
  {8387b124-fa57-4d67-b098-19b33114f3c1}, !- Port 1
  {f9ec4692-b5cc-43a3-bda5-59bf0ec25a32}; !- Port 2

OS:PortList,
  {6a0229f2-1b9f-4790-8264-1f005bcb9de2}, !- Handle
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- HVAC Component
  {5ddd06e0-e3a8-41b0-8b2d-e283edc71518}; !- Port 1

OS:PortList,
  {8ad47600-8ab1-458c-9621-a572213da6cb}, !- Handle
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- HVAC Component
  {29b7a5fe-563a-43f5-b372-820e2b291a7b}; !- Port 1

OS:Sizing:Zone,
  {74ad01c2-41d3-4ac1-a4ed-9ff81168b55d}, !- Handle
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30ee6509-0fa6-4aa3-afc6-832f461075fa}, !- Handle
  Zone OfL OfficeSmall B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {774c3a3a-fb5c-424a-8182-dd3ce391f8ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0223915e-0302-4e75-a417-5a89d7245e3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {198ad8b9-7ded-4689-9a40-67878ce35924}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a7351258-c1e0-4329-a454-f5453051251e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {715e8c3f-772c-409f-96bf-23278e3d2fd3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Handle
  OfL OfficeSmall C end_b - Story Mid,    !- Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  3.6576,                                 !- Z Origin {m}
  {ece195ee-722e-439a-95aa-ef261575e35c}, !- Building Story Name
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}; !- Thermal Zone Name

OS:Surface,
  {a03f48d9-6239-46fb-b9ba-0459b4167aaf}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0b952f-b2d3-4b1c-a61a-a3fb82f8a0bd}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076a1380-3fb3-49fd-8133-8e93406035d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e22a5c4-9fc5-4570-92d9-ddaf39018a31}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60b886f5-9fbf-4b2a-b248-11f38177acfd}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470274e0-43a2-4ea6-ae85-838e4251db81}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21418630-324e-46ea-bcd3-7bbb36cd6c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072d8787-cef8-49f0-9492-a51e630d2387}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- Handle
  Zone OfL OfficeSmall C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f259d085-d48c-4dfd-9ade-16ffa6551aa1}, !- Zone Air Inlet Port List
  {3f762ab1-0272-46ce-aa17-52ae9bd10513}, !- Zone Air Exhaust Port List
  {d8fc967a-26d3-48d1-ab66-2a36b08873e8}, !- Zone Air Node Name
  {c21869ed-3ce0-4a30-9202-ea2caced0a08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c4e32bd-4dc9-4129-a5da-bf0419424a15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56f845be-d22e-4293-bcf1-8e75a709724e}, !- Handle
  Zone OfL OfficeSmall C end_b - Story Mid Zone Air Node, !- Name
  {d8fc967a-26d3-48d1-ab66-2a36b08873e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8fc967a-26d3-48d1-ab66-2a36b08873e8}, !- Handle
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- Source Object
  11,                                     !- Outlet Port
  {56f845be-d22e-4293-bcf1-8e75a709724e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f259d085-d48c-4dfd-9ade-16ffa6551aa1}, !- Handle
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- HVAC Component
  {ab9d26ba-2cf8-4c30-8640-2ca84de50e31}, !- Port 1
  {055fe9bf-ac5a-4ab9-a114-31d9191973a2}; !- Port 2

OS:PortList,
  {3f762ab1-0272-46ce-aa17-52ae9bd10513}, !- Handle
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- HVAC Component
  {19440a41-07ca-4952-b929-f868f1cc17a1}; !- Port 1

OS:PortList,
  {c21869ed-3ce0-4a30-9202-ea2caced0a08}, !- Handle
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- HVAC Component
  {e9121ff9-08e6-4f6a-be5e-fe48daf52780}; !- Port 1

OS:Sizing:Zone,
  {979d2a3b-3c2d-4d3c-a855-86ab980e4c7f}, !- Handle
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d36bde9-4206-4499-a578-e89e296acd3b}, !- Handle
  Zone OfL OfficeSmall C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {e7ac2d77-8296-44f4-b1ad-f981af5fe874}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d426a8c4-3a0b-4976-a16f-72fdf5a05eb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1a08ebbc-796b-47b3-bba3-35b9a5318ec3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f93f2bf7-98d4-401f-939d-cd5f7635d164}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {410b85f7-354f-4232-a16d-69eb0f30a601}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Handle
  Story Top,                              !- Name
  7.3152,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Handle
  OfL OfficeOpen A end_a - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}; !- Thermal Zone Name

OS:Surface,
  {b065b46c-dfbc-467d-8a36-265d56558afd}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79948847-5104-4bc2-b921-6c5676599765}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f525dd1-0c38-47d6-9b46-dbcd180bcb8c}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5fc0a35-7b3a-40c3-a23c-8cbff87377fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f141a02-0b8a-48d5-9bf9-f33b161ec8a6}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcac9fb9-22b7-4d82-872b-a34b5ca92a75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067d15a3-d703-4243-99be-8065d939d6d9}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1047f629-ae31-4a0e-a282-11f9fc88b9ec}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f679868a-7451-47ca-9a92-7453ac2cb9ac}, !- Zone Air Inlet Port List
  {a3adc0c4-6394-49cd-afbb-a8759c1ef7c4}, !- Zone Air Exhaust Port List
  {1d2a6905-064f-46c7-b284-2997dc0f7fc5}, !- Zone Air Node Name
  {bcf95a98-9306-41ab-b992-7171d82d48e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92d7636e-3565-4243-9955-7db07ada7d7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e329026a-fdbe-4e14-a1a3-a5500e7f04e1}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top Zone Air Node, !- Name
  {1d2a6905-064f-46c7-b284-2997dc0f7fc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d2a6905-064f-46c7-b284-2997dc0f7fc5}, !- Handle
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- Source Object
  11,                                     !- Outlet Port
  {e329026a-fdbe-4e14-a1a3-a5500e7f04e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f679868a-7451-47ca-9a92-7453ac2cb9ac}, !- Handle
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- HVAC Component
  {84e4ca2c-6549-40c9-ab73-838b0e50eeb9}, !- Port 1
  {610f2fd6-5339-4f34-8d12-978e83665d06}; !- Port 2

OS:PortList,
  {a3adc0c4-6394-49cd-afbb-a8759c1ef7c4}, !- Handle
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- HVAC Component
  {623bddb2-c6f3-43ca-8c52-da3aa0e1b3cd}; !- Port 1

OS:PortList,
  {bcf95a98-9306-41ab-b992-7171d82d48e3}, !- Handle
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- HVAC Component
  {a52ac5ae-c7cc-4c02-972a-efbed17594c3}; !- Port 1

OS:Sizing:Zone,
  {cba6c94e-adbc-4ed9-b8a9-d39d061c4eb1}, !- Handle
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63eea845-5582-4d21-836e-3375c6af873a}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top Zone HVAC Equipment List, !- Name
  {dc6f9f0d-43f8-4077-aa73-081fb1f0140c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e867232-b953-43e1-9f67-a27358d26abf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1bed15c2-65ac-4568-983a-9928e836c40a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a27ee9bc-c350-425b-ad95-fc1b6c0de862}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dc79288a-c4ec-4584-beaf-21ba8cbcb4ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Handle
  OfL OfficeOpen B end_a - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {f2d89e56-6624-4f69-a817-dceb019f3624}; !- Thermal Zone Name

OS:Surface,
  {d73050b5-3413-42c1-a7a0-1fa1d821a2e3}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2133ad8-592c-421b-807f-867055fc233d}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40be7d07-ea8a-4081-99ef-04ebb6da540b}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7263378c-9bb7-41b6-9eba-e3dc8d83791c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ec559a-6ab6-4463-8b02-90dae58b53dc}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5635072-f8ca-4a4b-b8cf-fcb979b90290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5fc0a35-7b3a-40c3-a23c-8cbff87377fc}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f525dd1-0c38-47d6-9b46-dbcd180bcb8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb839c61-6071-4dd2-9ca8-1ff1cedbcac5}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4a87d50-484d-4432-ab2d-bfee7f2c7c3f}, !- Zone Air Inlet Port List
  {aa3eacdd-d052-4b4f-8606-e67444108376}, !- Zone Air Exhaust Port List
  {3c3fb1f8-0780-40d9-943b-bfb7e0e2a6e1}, !- Zone Air Node Name
  {80209501-e0a5-4c65-baa0-a68e9768f0bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ae7840ce-9e08-4e81-99f6-b2686c2f208c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9131fd1-a58b-4191-88e6-de019b8950a5}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Zone Air Node, !- Name
  {3c3fb1f8-0780-40d9-943b-bfb7e0e2a6e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c3fb1f8-0780-40d9-943b-bfb7e0e2a6e1}, !- Handle
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- Source Object
  11,                                     !- Outlet Port
  {e9131fd1-a58b-4191-88e6-de019b8950a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4a87d50-484d-4432-ab2d-bfee7f2c7c3f}, !- Handle
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- HVAC Component
  {38c053d2-2ffd-43b2-91cd-faa7269a5429}, !- Port 1
  {093037e9-0762-4d8d-9259-d870f026d466}; !- Port 2

OS:PortList,
  {aa3eacdd-d052-4b4f-8606-e67444108376}, !- Handle
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- HVAC Component
  {87b734f1-13a6-425b-8d9e-23609c2348b5}; !- Port 1

OS:PortList,
  {80209501-e0a5-4c65-baa0-a68e9768f0bc}, !- Handle
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- HVAC Component
  {dbd34e1a-81a1-4c2f-bb0e-584c3ba5be89}; !- Port 1

OS:Sizing:Zone,
  {3c0ccf93-80ba-446b-9fe1-5c4af1bd109a}, !- Handle
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb4e6fec-1858-4768-82e1-1e282eb712e9}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f2d89e56-6624-4f69-a817-dceb019f3624}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa9e0df2-16a4-4530-835e-c711e7ce2418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ba0d850c-6b97-4cbe-bae5-c2e4c40d5452}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e6824b56-818b-460d-a80e-9a00d887b8b6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfdfced9-597f-4b0b-aabe-a60a6e29ec72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Handle
  OfL OfficeOpen C end_a - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -52.0545098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {a605e8aa-923f-4a43-880d-9290750a3dff}; !- Thermal Zone Name

OS:Surface,
  {8190236a-396f-496a-b3db-377546e49703}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b6edae9-88ff-4b21-b449-02f08839d207}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d313f0-2f6a-466c-93df-e3984b05b7b2}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8cc7766-d49f-4c7a-afb9-7a2974ea89ea}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c013431e-870b-4c2d-b09c-8416477368c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7263378c-9bb7-41b6-9eba-e3dc8d83791c}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40be7d07-ea8a-4081-99ef-04ebb6da540b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {022cb706-9679-4bfe-9154-33fc67e77119}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9db6e220-c970-470d-b8ed-008624c8effe}, !- Zone Air Inlet Port List
  {1e97a05a-ab59-4fd6-9a71-16e147a64509}, !- Zone Air Exhaust Port List
  {da32c1d4-5d4f-4dda-aa72-7f85d4749b53}, !- Zone Air Node Name
  {52cdf9c3-d843-46b8-ae90-0cce99550003}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63c7bada-cadb-4885-8685-d5dea9a00cc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ae9002a-16ac-409b-8624-bf76b3b43b6a}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Zone Air Node, !- Name
  {da32c1d4-5d4f-4dda-aa72-7f85d4749b53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da32c1d4-5d4f-4dda-aa72-7f85d4749b53}, !- Handle
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- Source Object
  11,                                     !- Outlet Port
  {4ae9002a-16ac-409b-8624-bf76b3b43b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9db6e220-c970-470d-b8ed-008624c8effe}, !- Handle
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- HVAC Component
  {942af5f0-f386-4237-a006-488745401988}, !- Port 1
  {ad1c2995-6cde-4ecf-8ced-be023197f1cc}; !- Port 2

OS:PortList,
  {1e97a05a-ab59-4fd6-9a71-16e147a64509}, !- Handle
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- HVAC Component
  {cd6667ae-0d56-40ac-ba9e-2af2f52be6dc}; !- Port 1

OS:PortList,
  {52cdf9c3-d843-46b8-ae90-0cce99550003}, !- Handle
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- HVAC Component
  {cbfaf27c-3daf-404b-89d5-9bb0ceecdde8}; !- Port 1

OS:Sizing:Zone,
  {30df66b7-bbec-466a-8c3b-8e08b89c63f0}, !- Handle
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f77976ec-8fa9-4d40-9c1b-d433510924eb}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Zone HVAC Equipment List, !- Name
  {a605e8aa-923f-4a43-880d-9290750a3dff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf2d35d5-3f02-47c7-afc8-64b0a7f2293a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {435a0f43-391d-42fc-91b3-6f560b606031}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b4ff1613-c548-49ce-b2bc-5b2f670d195b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fccc36f7-1567-4f8e-8ec4-89eac0cafe79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Handle
  OfL OfficeOpen A  - Story Top,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}; !- Thermal Zone Name

OS:Surface,
  {cacd07b3-c38b-4568-af78-fde8ae578751}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcac9fb9-22b7-4d82-872b-a34b5ca92a75}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f141a02-0b8a-48d5-9bf9-f33b161ec8a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef498b3-add1-472b-b92d-77fe5e05282a}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f48fa5f-4eb5-4fab-9c02-bde0bbf26180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5c4007-da9c-4724-b176-1846996d15fc}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5606185e-e188-4d72-9f0d-7906e87ca86b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd0e782c-cabc-4d96-8500-4b55828d4aa8}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  94.9650197821496, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd8831a-7958-4438-9e28-d9acc7df00af}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- Handle
  Zone OfL OfficeOpen A  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1d1713c-00b7-4a2d-b0b4-73d3fc1f7dc0}, !- Zone Air Inlet Port List
  {3341d681-bb3d-41c9-b947-ba061308daee}, !- Zone Air Exhaust Port List
  {c0e86975-fe14-463c-8383-2e64c1a5b496}, !- Zone Air Node Name
  {9763a9cb-6cf8-484e-a271-5b527b757bac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55ec7d9c-acb4-4083-9d2b-44d7f837e935}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26f5b9e3-aae2-43d0-8403-41df434a621a}, !- Handle
  Zone OfL OfficeOpen A  - Story Top Zone Air Node, !- Name
  {c0e86975-fe14-463c-8383-2e64c1a5b496}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e86975-fe14-463c-8383-2e64c1a5b496}, !- Handle
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- Source Object
  11,                                     !- Outlet Port
  {26f5b9e3-aae2-43d0-8403-41df434a621a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1d1713c-00b7-4a2d-b0b4-73d3fc1f7dc0}, !- Handle
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- HVAC Component
  {74cb91c4-a1af-426b-ae8c-eec025a97234}, !- Port 1
  {01f3db0f-59d2-45a8-83b4-58cb96b9cae9}; !- Port 2

OS:PortList,
  {3341d681-bb3d-41c9-b947-ba061308daee}, !- Handle
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- HVAC Component
  {1ceefa1c-d7b8-4afc-b2ef-48474fb54fb0}; !- Port 1

OS:PortList,
  {9763a9cb-6cf8-484e-a271-5b527b757bac}, !- Handle
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- HVAC Component
  {558fe469-0eb9-437f-8f5b-1cbec864dd5e}; !- Port 1

OS:Sizing:Zone,
  {66c18d72-e279-4c54-8dc7-151c275461d7}, !- Handle
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f7a3ae9-2608-449c-b9bb-1331f434c5d5}, !- Handle
  Zone OfL OfficeOpen A  - Story Top Zone HVAC Equipment List, !- Name
  {a5e74bfb-562d-4491-a9e3-ed06c1956cdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d8648c4-9bbf-492b-9073-bdd78226c4be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b84f777-54d1-4f93-934f-c1d287e3505c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c746fc13-644c-44c4-b47e-9bea972f322e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d2ab128-7055-417a-a955-df4dc3216315}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Handle
  OfL OfficeOpen B  - Story Top,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {1d8b9141-e113-4674-963e-af6c38939a32}; !- Thermal Zone Name

OS:Surface,
  {b9714c59-e0c5-44ec-a1c1-c92480a6d663}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5635072-f8ca-4a4b-b8cf-fcb979b90290}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ec559a-6ab6-4463-8b02-90dae58b53dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830eece9-4acd-4ebc-82fc-84b9afaaa09d}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5ddade-db84-4099-8d16-7073fd79d275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0770c72-e5c2-4174-b5cc-ff7298badc77}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0068cd5-b695-41cc-8274-226082fdef70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f48fa5f-4eb5-4fab-9c02-bde0bbf26180}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef498b3-add1-472b-b92d-77fe5e05282a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  94.9650197821496, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6d3c55d-78db-4ff7-b85b-78126f79109e}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- Handle
  Zone OfL OfficeOpen B  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b018deb-7609-4529-9be0-d5d305b2c8f6}, !- Zone Air Inlet Port List
  {5fbeca97-0333-4f18-b876-b62310143e7d}, !- Zone Air Exhaust Port List
  {4fa8f0dc-a24a-4e85-ad2b-38435d4a95ed}, !- Zone Air Node Name
  {1f53d2d1-5e68-4323-9c6d-cbd2aa99a062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d69f5025-6139-4235-ad2f-5be45b2a5e12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a013373-4ccb-4ae0-8790-54c7c1486dd5}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Zone Air Node, !- Name
  {4fa8f0dc-a24a-4e85-ad2b-38435d4a95ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa8f0dc-a24a-4e85-ad2b-38435d4a95ed}, !- Handle
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- Source Object
  11,                                     !- Outlet Port
  {5a013373-4ccb-4ae0-8790-54c7c1486dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b018deb-7609-4529-9be0-d5d305b2c8f6}, !- Handle
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- HVAC Component
  {0965dbca-f669-4589-90ab-7b7bbbd14000}, !- Port 1
  {72de4e3e-3aa5-45f8-98b8-be1cec7bc31c}; !- Port 2

OS:PortList,
  {5fbeca97-0333-4f18-b876-b62310143e7d}, !- Handle
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- HVAC Component
  {02f05f72-356b-49d8-b4f4-6ebe979ad82b}; !- Port 1

OS:PortList,
  {1f53d2d1-5e68-4323-9c6d-cbd2aa99a062}, !- Handle
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- HVAC Component
  {059093e8-e446-4943-ac72-e819b37e7422}; !- Port 1

OS:Sizing:Zone,
  {a983dabb-390f-4acd-aa48-fe0bf17d9c0b}, !- Handle
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e599990-e63d-4a98-84c1-6acc03e4a727}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Zone HVAC Equipment List, !- Name
  {1d8b9141-e113-4674-963e-af6c38939a32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea929155-2195-4aff-bb49-8633187dd247}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cb73d5c7-4c5b-424e-901f-a207db40be1a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a54af1f8-2467-4833-beb7-fc25b580bfa5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04adc4b4-8de3-4868-8d02-29a6844faea7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Handle
  OfL OfficeOpen C  - Story Top,          !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -47.4825098910748,                      !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}; !- Thermal Zone Name

OS:Surface,
  {77188f94-fe5a-4a47-b9ac-5d4020b5b809}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c013431e-870b-4c2d-b09c-8416477368c1}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8cc7766-d49f-4c7a-afb9-7a2974ea89ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a20800c-bb72-4a70-b16c-94cb65119a58}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248ffa44-394f-4f1f-93ef-eaa89d8fc4af}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {826b96e5-ac70-4ed1-b5bd-1234e8d764eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  94.9650197821496, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5ddade-db84-4099-8d16-7073fd79d275}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830eece9-4acd-4ebc-82fc-84b9afaaa09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  94.9650197821496, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  94.9650197821496, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36eebb9c-ae7b-4037-815a-aabcb0f9d16b}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  94.9650197821496, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  94.9650197821496, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- Handle
  Zone OfL OfficeOpen C  - Story Top,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bef7b45-0581-4567-b033-19e9b0c278e5}, !- Zone Air Inlet Port List
  {07e8719a-83d0-45dd-8848-b664b4456778}, !- Zone Air Exhaust Port List
  {67e7875e-8fd2-4d08-b28c-660d4f5a565c}, !- Zone Air Node Name
  {0b91c750-db01-48d8-9117-d6b559db801d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3231b575-5906-469b-9634-e3db68a4dd8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32ef10ca-2484-4f5a-b5f8-a44118830943}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Zone Air Node, !- Name
  {67e7875e-8fd2-4d08-b28c-660d4f5a565c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67e7875e-8fd2-4d08-b28c-660d4f5a565c}, !- Handle
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- Source Object
  11,                                     !- Outlet Port
  {32ef10ca-2484-4f5a-b5f8-a44118830943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bef7b45-0581-4567-b033-19e9b0c278e5}, !- Handle
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- HVAC Component
  {f7c32b01-9416-44b0-8184-17242a7a7670}, !- Port 1
  {b799e00c-688d-4197-abf7-61d1d063ce99}; !- Port 2

OS:PortList,
  {07e8719a-83d0-45dd-8848-b664b4456778}, !- Handle
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- HVAC Component
  {015c8cfa-3e7e-4895-88be-e57c795d04af}; !- Port 1

OS:PortList,
  {0b91c750-db01-48d8-9117-d6b559db801d}, !- Handle
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- HVAC Component
  {24d2b7a6-26e4-4d50-9052-dba804264dc1}; !- Port 1

OS:Sizing:Zone,
  {438d18dd-842f-40e8-96be-ddb44baff0b8}, !- Handle
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85fddc66-f596-4d37-84e2-b0fc1a1ce834}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Zone HVAC Equipment List, !- Name
  {0afe3c22-5552-4f5c-87bc-54a21d4ac20d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63044b12-cea1-4f2c-99e8-3ef09a9f6277}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7cb3fdf6-43f7-413f-aaa7-0f9d42ff39b1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bfd1c65f-0f63-47bb-84eb-35b9c8244fc9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {175dace0-46f2-479f-9246-5a004f17edc2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Handle
  OfL OfficeOpen A end_b - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -52.0545098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}; !- Thermal Zone Name

OS:Surface,
  {500136b7-768d-41e8-aa90-5ec6b4187ef9}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5606185e-e188-4d72-9f0d-7906e87ca86b}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5c4007-da9c-4724-b176-1846996d15fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e00b6c-52d9-4cd1-8cbb-d438f2dffef0}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38003267-6830-4c32-b7e9-eac03d361719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95feb494-48a2-49ef-9b28-d20529309fb4}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999996, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af4bd46-5ccc-466b-8e9e-c2e66689f9af}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5662236f-7d44-4d8d-8a95-eb743c5f4209}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f44fcbc-c537-4fc0-aa4e-2aa659a63504}, !- Zone Air Inlet Port List
  {e965c55e-aa4a-4095-9eb6-a5375ce12293}, !- Zone Air Exhaust Port List
  {990042d5-380c-48ad-91ab-ad8776c07c98}, !- Zone Air Node Name
  {da7a0282-b1bd-4102-98eb-63f2912f3ded}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b730550a-f9f0-4594-9743-1e735029f875}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc3c29dc-4e45-435f-bd26-176922813699}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top Zone Air Node, !- Name
  {990042d5-380c-48ad-91ab-ad8776c07c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {990042d5-380c-48ad-91ab-ad8776c07c98}, !- Handle
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- Source Object
  11,                                     !- Outlet Port
  {bc3c29dc-4e45-435f-bd26-176922813699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f44fcbc-c537-4fc0-aa4e-2aa659a63504}, !- Handle
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- HVAC Component
  {bb5b59a4-ef94-4ae2-94cb-968fba516ed5}, !- Port 1
  {dd3886a4-a785-4481-aaeb-8eef68f414c1}; !- Port 2

OS:PortList,
  {e965c55e-aa4a-4095-9eb6-a5375ce12293}, !- Handle
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- HVAC Component
  {d6a48aa4-e6c3-4d77-b50a-40573b0fb123}; !- Port 1

OS:PortList,
  {da7a0282-b1bd-4102-98eb-63f2912f3ded}, !- Handle
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- HVAC Component
  {2e7d3c75-5668-437e-9705-6503bd749843}; !- Port 1

OS:Sizing:Zone,
  {f7c4693c-315f-415a-9dee-c7ea29cbf45a}, !- Handle
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cc97eae0-242e-4a51-8f72-5484470beefd}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top Zone HVAC Equipment List, !- Name
  {d2f03889-4db9-49d5-8c75-5ecc4110b489}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07eb8bb2-673e-46fb-8c95-7cdd785b0f2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3b78617-642c-4252-a87a-600d6fb0f792}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {27ad7d7c-7440-4bda-8798-032b67e454d5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {224159a0-d34b-4958-9d51-6b4f088b0bd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Handle
  OfL OfficeOpen B end_b - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  -47.4825098910748,                      !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}; !- Thermal Zone Name

OS:Surface,
  {04502c82-94d5-4bb8-a40e-a60758b3518f}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0068cd5-b695-41cc-8274-226082fdef70}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0770c72-e5c2-4174-b5cc-ff7298badc77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4736fb-98e9-4c9c-b250-e5ae0583cc1d}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71ffcec-e3ee-4cd0-92aa-cec3300d29fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 94.9650197821496, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7136a2ed-b8b1-43a9-b9a9-17decaa3b525}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9650197821496, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 94.9650197821496, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38003267-6830-4c32-b7e9-eac03d361719}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e00b6c-52d9-4cd1-8cbb-d438f2dffef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c11afc-2c71-4fa1-b8ad-4b94c1194a2d}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 94.9650197821496, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12f3da81-82cc-4ca6-b2d1-fe8085f05ee1}, !- Zone Air Inlet Port List
  {d855a183-6df3-48ff-9a2c-081305d76901}, !- Zone Air Exhaust Port List
  {ad8ef2cb-5983-4e16-820f-2421520bbb0a}, !- Zone Air Node Name
  {0c7df92e-2eb2-4d9f-b66c-6a90de4ee28b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad9efd5d-e805-4cfe-bfaf-f026dce449f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba1103b5-700e-4196-a93b-b66743ce813d}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Zone Air Node, !- Name
  {ad8ef2cb-5983-4e16-820f-2421520bbb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad8ef2cb-5983-4e16-820f-2421520bbb0a}, !- Handle
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- Source Object
  11,                                     !- Outlet Port
  {ba1103b5-700e-4196-a93b-b66743ce813d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12f3da81-82cc-4ca6-b2d1-fe8085f05ee1}, !- Handle
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- HVAC Component
  {9d4a4bc2-c806-4653-83bb-6c1da00660c3}, !- Port 1
  {bcc731d5-94ea-4556-9b1c-c162ca09eb08}; !- Port 2

OS:PortList,
  {d855a183-6df3-48ff-9a2c-081305d76901}, !- Handle
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- HVAC Component
  {93c1b366-dbfe-49e8-a053-378bc7482152}; !- Port 1

OS:PortList,
  {0c7df92e-2eb2-4d9f-b66c-6a90de4ee28b}, !- Handle
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- HVAC Component
  {6bcb8089-89e8-4029-957c-8633ed324cbf}; !- Port 1

OS:Sizing:Zone,
  {b59da4bf-27be-4f32-889e-00813b04bea9}, !- Handle
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fe7dd423-c549-4b55-809c-f24bc0b88cd2}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Zone HVAC Equipment List, !- Name
  {d6b27d29-6513-4a33-9ecc-82850bc9b9fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e2c7f9f-66e7-4fa7-9398-9b540c371bef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a034bf8-ea4f-4fba-87b4-deebb1adb302}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {cf47a8eb-f73e-4170-ae2d-53ab69cd7f4f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52650b85-0ea5-4847-9b76-e3e853dc1d5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Handle
  OfL OfficeOpen C end_b - Story Top,     !- Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  47.4825098910748,                       !- X Origin {m}
  47.4825098910748,                       !- Y Origin {m}
  7.3152,                                 !- Z Origin {m}
  {7f6c95fa-1047-4909-a93b-8548af9b46a3}, !- Building Story Name
  {a963090d-704d-46ae-ae6f-fa9e9224d912}; !- Thermal Zone Name

OS:Surface,
  {019d83b8-c85c-44ba-9a60-5d4573bd9b05}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {826b96e5-ac70-4ed1-b5bd-1234e8d764eb}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248ffa44-394f-4f1f-93ef-eaa89d8fc4af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4315bb5-c5da-42b6-baf8-fd7203a2df14}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669d6e25-bfaa-4192-ac3e-205728514971}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71ffcec-e3ee-4cd0-92aa-cec3300d29fc}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4736fb-98e9-4c9c-b250-e5ae0583cc1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f95fda05-6b6d-4264-980f-8a9ccbf0439d}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.2632564145606e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e62cf6d2-d7d8-45a5-93ba-c83875f43f5b}, !- Zone Air Inlet Port List
  {00d4792e-f8b2-4d5a-96f6-f7fd8d23b21d}, !- Zone Air Exhaust Port List
  {d8833160-5e34-4a43-a238-64c9f2fc714e}, !- Zone Air Node Name
  {784baf74-e4d2-44bb-957e-6da0b8790f3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b76fbb87-e15f-488b-beb4-9d5d358641f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c79fc12d-e72e-4666-b5f0-2fd42750a5cf}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Zone Air Node, !- Name
  {d8833160-5e34-4a43-a238-64c9f2fc714e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8833160-5e34-4a43-a238-64c9f2fc714e}, !- Handle
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- Source Object
  11,                                     !- Outlet Port
  {c79fc12d-e72e-4666-b5f0-2fd42750a5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e62cf6d2-d7d8-45a5-93ba-c83875f43f5b}, !- Handle
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- HVAC Component
  {4e45484e-20f4-4207-b656-d0020b920e76}, !- Port 1
  {d0e06d2e-e7a6-4685-b540-b73c1684aaff}; !- Port 2

OS:PortList,
  {00d4792e-f8b2-4d5a-96f6-f7fd8d23b21d}, !- Handle
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- HVAC Component
  {fa586656-cc40-4f13-9ed6-d87c18932666}; !- Port 1

OS:PortList,
  {784baf74-e4d2-44bb-957e-6da0b8790f3b}, !- Handle
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- HVAC Component
  {499872b1-b2d1-4076-a776-8f65183cffc8}; !- Port 1

OS:Sizing:Zone,
  {f34b9798-adfb-4efb-a595-af6af4aa006d}, !- Handle
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abda5b38-abcd-4f83-a6a5-b22f7abb9a15}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Zone HVAC Equipment List, !- Name
  {a963090d-704d-46ae-ae6f-fa9e9224d912}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f2f6690-d3d5-495a-be9d-5f57a09a274f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {50812a09-c2cc-4426-8e0c-94da051b72b3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b71553ff-5280-458c-8358-bbfcc573d779}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {095cff2b-3a40-4a1f-be62-b97d4492fec2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {68f624a5-e542-4a7c-b478-8670ed9963dd}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {c687ac27-498c-4702-b052-2b477d4d1edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f05eac08-93e0-4494-ab17-4fc5ab619f5e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {f3ab45dd-8f5a-4c71-aa83-3acfc8b09678}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dd56585-9995-416f-bd93-7ddaecced422}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {6de994d0-d1fa-4aa9-9690-b222ddd766b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9396197821496, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9396197821496, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae329823-f0c8-4ab7-9caf-d7a805c023e8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {bc4fba43-3b7c-4e4f-8ed2-3b706140ebc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.2789138475047, 4.57200000000005, 2.1529224714348, !- X,Y,Z Vertex 1 {m}
  68.2789138475047, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57200000000005, 2.1529224714348; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3749299f-9793-4d6b-84e9-3d45565bea47}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {da93e025-0a62-4ba0-9cc8-804f03c13a6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.1529224714348, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  68.2789138475047, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  68.2789138475047, -4.2632564145606e-14, 2.1529224714348; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7efac9e-3201-4847-a61a-38439f8062f6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {c947b1f9-0b93-47a3-831f-7ed8bf3eec65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8efdfa-4b63-4ae5-b1e4-4ed2f6280605}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {d9d2978e-007a-4b36-8856-ce4d4ca71d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aca283c8-92c4-4d72-80d3-4dfa93689420}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {18582fd2-8cfb-483a-ac26-bc52ca4e5cd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -4.2632564145606e-14, 2.1573967694543, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  12.8424748450737, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  12.8424748450737, -4.2632564145606e-14, 2.1573967694543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87c32c7e-7f65-4fe3-b656-79b6023bc2fb}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {54b056b1-79c3-4273-a285-98f4b5644cc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8424748450737, 4.57200000000005, 2.1573967694543, !- X,Y,Z Vertex 1 {m}
  12.8424748450737, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000005, 2.1573967694543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72cdc185-029d-4ef1-a37e-f34f607962d3}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {087dae94-ff7a-48b7-b678-6c410e8e12cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -4.2632564145606e-14, 2.15702598214687, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  13.7674310895712, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  13.7674310895712, -4.2632564145606e-14, 2.15702598214687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8962027c-ce0b-491e-b7c1-b930ff48be5b}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {81af9898-5503-4048-b232-88a1468129e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.7674310895712, 4.57200000000005, 2.15702598214687, !- X,Y,Z Vertex 1 {m}
  13.7674310895712, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000083, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000083, 4.57200000000005, 2.15702598214687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56b7784c-6040-4a29-92d0-fad9e46ff86a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {edef6426-5e73-4244-bb1f-fbebf31b14c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9443044c-dfc5-44b8-967e-22116d8fffa3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {cafefbab-89d2-4626-b4ad-f3e6a12418b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999574, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999996, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {331b91a1-6cb1-49d2-9a78-2c40dae443a4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {6a44598f-ae89-4e2a-95a7-ceaee5f1092a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999574, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9396197821496, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 94.9396197821496, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94834c53-1f84-4264-ae5b-4daaa60028e7}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {e1cdf7a9-2967-434f-a7e3-d4a66f43920f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c092a7f-ab7e-4853-9333-1757ce9e2e5e}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {89c6ff11-8927-4756-912c-4d16ff5d88f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000426, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d5dfa3-1050-4879-ad86-dbf60e831831}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {c3a0f5cf-0fcf-4e44-9a3f-10a5d7f70d62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6701dc46-b321-4da6-9940-30158dd31a55}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {09b460f5-3000-473e-99d6-9eb39d76517d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef91e303-4942-4c5b-ba52-a82e0277b6a5}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {4c2c25d9-80aa-428e-b0fa-1aba7af7d987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9396197821496, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9396197821496, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86d7038a-19f8-49c8-8ac4-22244358d950}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {20e22c91-bc29-40b4-9dd0-f2cde1f6a6e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {482d38c3-239c-495e-93b3-f79935cf4e11}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {f741ed03-7f45-4c34-9830-22048334054b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31a31ddc-f605-49a1-b83d-6f7593e00b88}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {bd0c29e4-27dc-4e90-8a82-5b82ad1a0293}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.15313377553702, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  56.7019908477296, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  56.7019908477296, -4.2632564145606e-14, 2.15313377553702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d93782b4-2186-4b42-ba83-29a40cc53e21}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {075fd3e7-bf89-4b4b-a418-6e018ef99f04}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7019908477296, 4.57200000000005, 2.15313377553702, !- X,Y,Z Vertex 1 {m}
  56.7019908477296, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.57200000000005, 2.15313377553702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18d4f349-9411-4035-ba56-6d8517978e59}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {764b13b0-e1f0-4fc6-8ef4-1b592e38b87e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -4.2632564145606e-14, 2.15373697024367, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  38.2122289344199, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  38.2122289344199, -4.2632564145606e-14, 2.15373697024367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79d07689-0843-4ee2-ab6e-2f7db1d58918}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {58c9caa7-e799-47c6-86b4-fcff337f61ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.2122289344199, 4.57200000000005, 2.15373697024367, !- X,Y,Z Vertex 1 {m}
  38.2122289344199, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000005, 2.15373697024367; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5fe9fd6-c3b7-4d33-9504-56c0aea0f1f9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {22e6a060-7a10-40e0-b4ea-b1ed45e8cee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80955fe3-03e2-468e-ac55-c8dd00045544}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {c5db635b-30c4-495e-aad1-79963938a821}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78644cfa-0f9e-43d0-be22-37e9dd788c34}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {4ed6183f-28e9-4d9f-8674-1dfc3797fbae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 94.9396197821496, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 94.9396197821496, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {070ff962-14e1-41d7-bc5b-b5ae591751fe}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {1e22a5c4-9fc5-4570-92d9-ddaf39018a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60c72f03-9a17-4e43-854a-f00a0eba51cc}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {60b886f5-9fbf-4b2a-b248-11f38177acfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1de933a-fa69-4dc6-b69e-f68875f160e7}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {79948847-5104-4bc2-b921-6c5676599765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999996, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999568, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e7d395-c252-4278-a798-735f21c6d320}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {067d15a3-d703-4243-99be-8065d939d6d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b065b0d1-ff92-4617-9181-ef9fdd06e9f5}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {c2133ad8-592c-421b-807f-867055fc233d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 94.9396197821496, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 94.9396197821496, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999479, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc6ace01-2d7d-4568-8194-925bc0bb82b6}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {9b6edae9-88ff-4b21-b449-02f08839d207}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000421, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c45873d-4726-43ad-a346-1c69f68870c8}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {a7d313f0-2f6a-466c-93df-e3984b05b7b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90da7625-de2f-4d19-883b-a9587e1b56f8}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {cd0e782c-cabc-4d96-8500-4b55828d4aa8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  94.9396197821496, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  94.9396197821496, -4.2632564145606e-14, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e858e3e-7d23-451b-a389-89636efda96d}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {5a20800c-bb72-4a70-b16c-94cb65119a58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.9396197821496, 4.57200000000005, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  94.9396197821496, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999479, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999479, 4.57200000000005, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {096b322f-31af-4b90-a113-e1a8f91d2abd}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {7af4bd46-5ccc-466b-8e9e-c2e66689f9af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.2632564145606e-14, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -4.2632564145606e-14, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcb3016d-ad0a-40eb-904e-dfa481ed1ea3}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {95feb494-48a2-49ef-9b28-d20529309fb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999574, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999996, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {300c9705-de68-42b4-8b2a-8fab759a6f9e}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {7136a2ed-b8b1-43a9-b9a9-17decaa3b525}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999574, 2.15263189602066, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 94.9396197821496, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 94.9396197821496, 2.15263189602066; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e29b8ab4-ef1b-4fa2-b0e8-388f7e59993e}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {f4315bb5-c5da-42b6-baf8-fd7203a2df14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57200000000005, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57200000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f86c2be-2cf5-4a39-b61c-1e304a355fbb}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Construction Name
  {669d6e25-bfaa-4192-ac3e-205728514971}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000426, 2.16750471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000005, 2.16750471910112; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a9a848b2-5d1c-4107-99cb-eacd38dccdf2}, !- Handle
  OfL LobbyWaiting People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd56e4fb-8f20-44dd-8246-bd1e759a69a9}, !- Handle
  OfL LobbyWaiting People,                !- Name
  {a9a848b2-5d1c-4107-99cb-eacd38dccdf2}, !- People Definition Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {acc861aa-cf01-4730-89c9-cf9bd8a080d2}, !- Work Efficiency Schedule Name
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Clothing Insulation Schedule Name
  {6758ba56-a020-4741-addd-6879763ffe42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Handle
  Clothing Schedule,                      !- Name
  {019603d7-672c-4941-97b2-79377ddd11d9}, !- Schedule Type Limits Name
  {25ca2a47-e21b-462f-9110-f5678a1c58d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25ca2a47-e21b-462f-9110-f5678a1c58d7}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {019603d7-672c-4941-97b2-79377ddd11d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9f202cb-89ea-49fc-9ac8-d09895deebd8}, !- Handle
  Schedule Rule 1,                        !- Name
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d77442a2-2d8d-4dc2-bb24-83f1e687dd95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d77442a2-2d8d-4dc2-bb24-83f1e687dd95}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {019603d7-672c-4941-97b2-79377ddd11d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {019603d7-672c-4941-97b2-79377ddd11d9}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6758ba56-a020-4741-addd-6879763ffe42}, !- Handle
  Air Velocity Schedule,                  !- Name
  {e13ba2c4-df54-44ee-a8fe-c41afd11bd76}, !- Schedule Type Limits Name
  {0958d27b-46b5-4b6f-9d76-9039ef0f4058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0958d27b-46b5-4b6f-9d76-9039ef0f4058}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {e13ba2c4-df54-44ee-a8fe-c41afd11bd76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e13ba2c4-df54-44ee-a8fe-c41afd11bd76}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {acc861aa-cf01-4730-89c9-cf9bd8a080d2}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {85888824-1a2a-4c11-9a00-bccc72e34034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85888824-1a2a-4c11-9a00-bccc72e34034}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a306ceb6-7534-486c-a939-5e29642fd7b2}, !- Handle
  OfL LobbyWaiting Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {d3cdc6cd-ea58-41f3-8133-4938444667b7}, !- Handle
  {a306ceb6-7534-486c-a939-5e29642fd7b2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b4d9f619-8f3a-436f-930c-125ecf01bbc2}, !- Handle
  OfL LobbyWaiting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {872f955f-3f89-4abe-bd81-8354b8053776}, !- Handle
  OfL LobbyWaiting Elec Equip,            !- Name
  {b4d9f619-8f3a-436f-930c-125ecf01bbc2}, !- Electric Equipment Definition Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space or SpaceType Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f485dc70-3306-4aa9-bc54-0822dbc61c96}, !- Handle
  OfL LobbyWaiting Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dcd7e216-d4ca-4fb4-9db8-b13cce97f2ae}, !- Handle
  OfL LobbyWaiting Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Number of People Schedule Name
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- People Activity Level Schedule Name
  {76a08f31-4958-4f35-a6fa-7f85d339b866}, !- Lighting Schedule Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Handle
  D_OfL_All_Occup_Yr,                     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {4e2f6e73-ee23-4cdb-8dbc-0c744ee3e721}, !- Default Day Schedule Name
  {92ac4aea-6dc8-40ba-b143-745ba8551347}, !- Summer Design Day Schedule Name
  {23614952-c0e1-4b98-a500-f5be49278bca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e2f6e73-ee23-4cdb-8dbc-0c744ee3e721}, !- Handle
  D_OfL_All_Occup_Yr Default,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0155913978494621,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0145161290322578,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0134408602150535,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0123655913978492,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0112903225806449,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0102150537634406,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00913978494623627,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00806451612903196,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00698924731182765,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00591397849462334,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00483870967741903,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00376344086021473,                    !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.00268817204301042,                    !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00161290322580611,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.000537634408601799,                   !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  7,                                      !- Hour 19
  55,                                     !- Minute 19
  0.0500000000000001,                     !- Value Until Time 19
  8,                                      !- Hour 20
  5,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  24,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  34,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  44,                                     !- Minute 24
  0.299999999999999,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  54,                                     !- Minute 26
  0.443589743589743,                      !- Value Until Time 26
  9,                                      !- Hour 27
  4,                                      !- Minute 27
  0.587179487179486,                      !- Value Until Time 27
  9,                                      !- Hour 28
  14,                                     !- Minute 28
  0.730769230769229,                      !- Value Until Time 28
  9,                                      !- Hour 29
  24,                                     !- Minute 29
  0.874358974358972,                      !- Value Until Time 29
  9,                                      !- Hour 30
  33,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  9,                                      !- Hour 31
  43,                                     !- Minute 31
  0.958974358974359,                      !- Value Until Time 31
  9,                                      !- Hour 32
  53,                                     !- Minute 32
  0.917948717948718,                      !- Value Until Time 32
  10,                                     !- Hour 33
  3,                                      !- Minute 33
  0.876923076923077,                      !- Value Until Time 33
  10,                                     !- Hour 34
  13,                                     !- Minute 34
  0.835897435897436,                      !- Value Until Time 34
  10,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  32,                                     !- Minute 36
  0.733333333333334,                      !- Value Until Time 36
  10,                                     !- Hour 37
  42,                                     !- Minute 37
  0.666666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  52,                                     !- Minute 38
  0.600000000000001,                      !- Value Until Time 38
  11,                                     !- Hour 39
  2,                                      !- Minute 39
  0.533333333333334,                      !- Value Until Time 39
  11,                                     !- Hour 40
  12,                                     !- Minute 40
  0.466666666666668,                      !- Value Until Time 40
  11,                                     !- Hour 41
  22,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  11,                                     !- Hour 42
  32,                                     !- Minute 42
  0.466666666666666,                      !- Value Until Time 42
  11,                                     !- Hour 43
  42,                                     !- Minute 43
  0.533333333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  52,                                     !- Minute 44
  0.599999999999999,                      !- Value Until Time 44
  12,                                     !- Hour 45
  2,                                      !- Minute 45
  0.666666666666666,                      !- Value Until Time 45
  12,                                     !- Hour 46
  12,                                     !- Minute 46
  0.733333333333332,                      !- Value Until Time 46
  12,                                     !- Hour 47
  22,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  32,                                     !- Minute 48
  0.841025641025641,                      !- Value Until Time 48
  12,                                     !- Hour 49
  42,                                     !- Minute 49
  0.882051282051282,                      !- Value Until Time 49
  12,                                     !- Hour 50
  52,                                     !- Minute 50
  0.923076923076923,                      !- Value Until Time 50
  13,                                     !- Hour 51
  2,                                      !- Minute 51
  0.964102564102564,                      !- Value Until Time 51
  13,                                     !- Hour 52
  11,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  21,                                     !- Minute 53
  0.856410256410257,                      !- Value Until Time 53
  13,                                     !- Hour 54
  31,                                     !- Minute 54
  0.712820512820514,                      !- Value Until Time 54
  13,                                     !- Hour 55
  41,                                     !- Minute 55
  0.569230769230771,                      !- Value Until Time 55
  13,                                     !- Hour 56
  51,                                     !- Minute 56
  0.425641025641028,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  9,                                      !- Minute 58
  0.266666666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  19,                                     !- Minute 59
  0.233333333333334,                      !- Value Until Time 59
  14,                                     !- Hour 60
  29,                                     !- Minute 60
  0.2,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  39,                                     !- Minute 61
  0.166666666666667,                      !- Value Until Time 61
  14,                                     !- Hour 62
  49,                                     !- Minute 62
  0.133333333333334,                      !- Value Until Time 62
  14,                                     !- Hour 63
  59,                                     !- Minute 63
  0.100000000000001,                      !- Value Until Time 63
  15,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.1,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0972222222222222,                     !- Value Until Time 66
  16,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0944444444444444,                     !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0916666666666666,                     !- Value Until Time 68
  16,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0888888888888888,                     !- Value Until Time 69
  16,                                     !- Hour 70
  50,                                     !- Minute 70
  0.086111111111111,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0833333333333332,                     !- Value Until Time 71
  17,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0805555555555554,                     !- Value Until Time 72
  17,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0777777777777776,                     !- Value Until Time 73
  17,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0749999999999998,                     !- Value Until Time 74
  17,                                     !- Hour 75
  40,                                     !- Minute 75
  0.072222222222222,                      !- Value Until Time 75
  17,                                     !- Hour 76
  50,                                     !- Minute 76
  0.0694444444444442,                     !- Value Until Time 76
  18,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0666666666666664,                     !- Value Until Time 77
  18,                                     !- Hour 78
  10,                                     !- Minute 78
  0.0638888888888886,                     !- Value Until Time 78
  18,                                     !- Hour 79
  20,                                     !- Minute 79
  0.0611111111111108,                     !- Value Until Time 79
  18,                                     !- Hour 80
  30,                                     !- Minute 80
  0.058333333333333,                      !- Value Until Time 80
  18,                                     !- Hour 81
  40,                                     !- Minute 81
  0.0555555555555552,                     !- Value Until Time 81
  18,                                     !- Hour 82
  50,                                     !- Minute 82
  0.0527777777777774,                     !- Value Until Time 82
  19,                                     !- Hour 83
  0,                                      !- Minute 83
  0.05,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  10,                                     !- Minute 84
  0.0489247311827957,                     !- Value Until Time 84
  19,                                     !- Hour 85
  20,                                     !- Minute 85
  0.0478494623655914,                     !- Value Until Time 85
  19,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0467741935483871,                     !- Value Until Time 86
  19,                                     !- Hour 87
  40,                                     !- Minute 87
  0.0456989247311828,                     !- Value Until Time 87
  19,                                     !- Hour 88
  50,                                     !- Minute 88
  0.0446236559139785,                     !- Value Until Time 88
  20,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0435483870967742,                     !- Value Until Time 89
  20,                                     !- Hour 90
  10,                                     !- Minute 90
  0.0424731182795698,                     !- Value Until Time 90
  20,                                     !- Hour 91
  20,                                     !- Minute 91
  0.0413978494623655,                     !- Value Until Time 91
  20,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0403225806451612,                     !- Value Until Time 92
  20,                                     !- Hour 93
  40,                                     !- Minute 93
  0.0392473118279569,                     !- Value Until Time 93
  20,                                     !- Hour 94
  50,                                     !- Minute 94
  0.0381720430107526,                     !- Value Until Time 94
  21,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0370967741935483,                     !- Value Until Time 95
  21,                                     !- Hour 96
  10,                                     !- Minute 96
  0.036021505376344,                      !- Value Until Time 96
  21,                                     !- Hour 97
  20,                                     !- Minute 97
  0.0349462365591397,                     !- Value Until Time 97
  21,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0338709677419354,                     !- Value Until Time 98
  21,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0327956989247311,                     !- Value Until Time 99
  21,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0317204301075268,                     !- Value Until Time 100
  22,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0306451612903225,                     !- Value Until Time 101
  22,                                     !- Hour 102
  10,                                     !- Minute 102
  0.0295698924731181,                     !- Value Until Time 102
  22,                                     !- Hour 103
  20,                                     !- Minute 103
  0.0284946236559138,                     !- Value Until Time 103
  22,                                     !- Hour 104
  30,                                     !- Minute 104
  0.0274193548387095,                     !- Value Until Time 104
  22,                                     !- Hour 105
  40,                                     !- Minute 105
  0.0263440860215052,                     !- Value Until Time 105
  22,                                     !- Hour 106
  50,                                     !- Minute 106
  0.0252688172043009,                     !- Value Until Time 106
  23,                                     !- Hour 107
  0,                                      !- Minute 107
  0.0241935483870966,                     !- Value Until Time 107
  23,                                     !- Hour 108
  10,                                     !- Minute 108
  0.0231182795698923,                     !- Value Until Time 108
  23,                                     !- Hour 109
  20,                                     !- Minute 109
  0.022043010752688,                      !- Value Until Time 109
  23,                                     !- Hour 110
  30,                                     !- Minute 110
  0.0209677419354837,                     !- Value Until Time 110
  23,                                     !- Hour 111
  40,                                     !- Minute 111
  0.0198924731182794,                     !- Value Until Time 111
  23,                                     !- Hour 112
  50,                                     !- Minute 112
  0.018817204301075,                      !- Value Until Time 112
  24,                                     !- Hour 113
  0,                                      !- Minute 113
  0.0177419354838707;                     !- Value Until Time 113

OS:Schedule:Rule,
  {113504cc-02db-40c1-a372-efa2b157b028}, !- Handle
  Schedule Rule 3,                        !- Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e2061fc-3660-42e9-bbcc-fd5f501fd8bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e2061fc-3660-42e9-bbcc-fd5f501fd8bc}, !- Handle
  D_OfL_All_Occup_Yr Sat Day,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.16,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.195,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.23,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.265,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  9,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  19,                                     !- Minute 16
  0.28,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  29,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  39,                                     !- Minute 18
  0.26,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  49,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  59,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.24,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.16,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.14,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.12,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.12,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  9,                                      !- Minute 29
  0.14,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  19,                                     !- Minute 30
  0.16,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  29,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  39,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  49,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  59,                                     !- Minute 34
  0.24,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.24,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.25,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.26,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.27,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.28,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.29,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  55,                                     !- Minute 44
  0.283333333333333,                      !- Value Until Time 44
  21,                                     !- Hour 45
  5,                                      !- Minute 45
  0.266666666666666,                      !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  25,                                     !- Minute 47
  0.233333333333333,                      !- Value Until Time 47
  21,                                     !- Hour 48
  35,                                     !- Minute 48
  0.216666666666666,                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.199999999999999,                      !- Value Until Time 49
  21,                                     !- Hour 50
  55,                                     !- Minute 50
  0.183333333333332,                      !- Value Until Time 50
  22,                                     !- Hour 51
  5,                                      !- Minute 51
  0.166666666666666,                      !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.149999999999999,                      !- Value Until Time 52
  22,                                     !- Hour 53
  25,                                     !- Minute 53
  0.133333333333332,                      !- Value Until Time 53
  22,                                     !- Hour 54
  35,                                     !- Minute 54
  0.116666666666665,                      !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0999999999999986,                     !- Value Until Time 55
  22,                                     !- Hour 56
  55,                                     !- Minute 56
  0.0833333333333318,                     !- Value Until Time 56
  23,                                     !- Hour 57
  5,                                      !- Minute 57
  0.066666666666665,                      !- Value Until Time 57
  23,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0499999999999982,                     !- Value Until Time 58
  23,                                     !- Hour 59
  25,                                     !- Minute 59
  0.0333333333333314,                     !- Value Until Time 59
  23,                                     !- Hour 60
  35,                                     !- Minute 60
  0.0166666666666647,                     !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0;                                      !- Value Until Time 62

OS:Schedule:Day,
  {92ac4aea-6dc8-40ba-b143-745ba8551347}, !- Handle
  D_OfL_All_Occup_Yr Summer Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {746a0c02-b474-4dc3-b402-207d9d834066}, !- Handle
  Schedule Rule 4,                        !- Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcbad595-e735-4d45-965e-aa8dbccf2f72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcbad595-e735-4d45-965e-aa8dbccf2f72}, !- Handle
  D_OfL_All_Occup_Yr Sun Day,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {23614952-c0e1-4b98-a500-f5be49278bca}, !- Handle
  D_OfL_All_Occup_Yr Winter Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- Handle
  DEER Activity 147W/person,              !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  {a05d74dc-ad4a-4166-ba2f-66a8b65e5af3}, !- Default Day Schedule Name
  {e2ca75a3-ebb9-49aa-8445-83d4595429da}, !- Summer Design Day Schedule Name
  {fd33cadf-6bda-4d86-bec6-d772ba244ba2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a05d74dc-ad4a-4166-ba2f-66a8b65e5af3}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fd33cadf-6bda-4d86-bec6-d772ba244ba2}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e2ca75a3-ebb9-49aa-8445-83d4595429da}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {76a08f31-4958-4f35-a6fa-7f85d339b866}, !- Handle
  D17_OfL_LobWt_LF_Yr,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {ce36736b-23f2-465e-83a3-8ae3a3275e24}, !- Default Day Schedule Name
  {620acb85-c07a-4ebf-8f40-07b20b192aaf}, !- Summer Design Day Schedule Name
  {dbfaffba-41b9-43dc-82af-6b965573f2b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce36736b-23f2-465e-83a3-8ae3a3275e24}, !- Handle
  D17_OfL_LobWt_LF_Yr Default,            !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0688888888888887,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0677777777777775,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0666666666666664,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0655555555555553,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0644444444444442,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.063333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0622222222222219,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0611111111111108,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0599999999999997,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0588888888888886,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0577777777777775,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0566666666666664,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0555555555555552,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.055,                                  !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.055,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  55,                                     !- Minute 16
  0.0641666666666667,                     !- Value Until Time 16
  5,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0733333333333334,                     !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0825,                                 !- Value Until Time 18
  5,                                      !- Hour 19
  25,                                     !- Minute 19
  0.0916666666666667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  35,                                     !- Minute 20
  0.100833333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.11,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  55,                                     !- Minute 22
  0.121666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  5,                                      !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.145,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  25,                                     !- Minute 25
  0.156666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  35,                                     !- Minute 26
  0.168333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.18,                                   !- Value Until Time 27
  6,                                      !- Hour 28
  55,                                     !- Minute 28
  0.196666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  5,                                      !- Minute 29
  0.213333333333333,                      !- Value Until Time 29
  7,                                      !- Hour 30
  15,                                     !- Minute 30
  0.23,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  25,                                     !- Minute 31
  0.246666666666667,                      !- Value Until Time 31
  7,                                      !- Hour 32
  35,                                     !- Minute 32
  0.263333333333334,                      !- Value Until Time 32
  7,                                      !- Hour 33
  45,                                     !- Minute 33
  0.28,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  55,                                     !- Minute 34
  0.308333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  5,                                      !- Minute 35
  0.336666666666667,                      !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.365,                                  !- Value Until Time 36
  8,                                      !- Hour 37
  24,                                     !- Minute 37
  0.393333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  34,                                     !- Minute 38
  0.421666666666666,                      !- Value Until Time 38
  8,                                      !- Hour 39
  44,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  8,                                      !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  8,                                      !- Hour 41
  54,                                     !- Minute 41
  0.491666666666667,                      !- Value Until Time 41
  9,                                      !- Hour 42
  4,                                      !- Minute 42
  0.533333333333333,                      !- Value Until Time 42
  9,                                      !- Hour 43
  14,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  9,                                      !- Hour 44
  24,                                     !- Minute 44
  0.616666666666666,                      !- Value Until Time 44
  9,                                      !- Hour 45
  34,                                     !- Minute 45
  0.658333333333333,                      !- Value Until Time 45
  9,                                      !- Hour 46
  44,                                     !- Minute 46
  0.699999999999999,                      !- Value Until Time 46
  9,                                      !- Hour 47
  45,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  9,                                      !- Hour 48
  54,                                     !- Minute 48
  0.705,                                  !- Value Until Time 48
  10,                                     !- Hour 49
  4,                                      !- Minute 49
  0.71,                                   !- Value Until Time 49
  10,                                     !- Hour 50
  14,                                     !- Minute 50
  0.715,                                  !- Value Until Time 50
  10,                                     !- Hour 51
  24,                                     !- Minute 51
  0.72,                                   !- Value Until Time 51
  10,                                     !- Hour 52
  34,                                     !- Minute 52
  0.725,                                  !- Value Until Time 52
  10,                                     !- Hour 53
  44,                                     !- Minute 53
  0.73,                                   !- Value Until Time 53
  10,                                     !- Hour 54
  45,                                     !- Minute 54
  0.73,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  0,                                      !- Minute 55
  0.73,                                   !- Value Until Time 55
  12,                                     !- Hour 56
  9,                                      !- Minute 56
  0.72,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  19,                                     !- Minute 57
  0.71,                                   !- Value Until Time 57
  12,                                     !- Hour 58
  29,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  12,                                     !- Hour 59
  39,                                     !- Minute 59
  0.69,                                   !- Value Until Time 59
  12,                                     !- Hour 60
  49,                                     !- Minute 60
  0.68,                                   !- Value Until Time 60
  12,                                     !- Hour 61
  59,                                     !- Minute 61
  0.67,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  0,                                      !- Minute 62
  0.67,                                   !- Value Until Time 62
  13,                                     !- Hour 63
  9,                                      !- Minute 63
  0.653333333333333,                      !- Value Until Time 63
  13,                                     !- Hour 64
  19,                                     !- Minute 64
  0.636666666666667,                      !- Value Until Time 64
  13,                                     !- Hour 65
  29,                                     !- Minute 65
  0.62,                                   !- Value Until Time 65
  13,                                     !- Hour 66
  39,                                     !- Minute 66
  0.603333333333333,                      !- Value Until Time 66
  13,                                     !- Hour 67
  49,                                     !- Minute 67
  0.586666666666667,                      !- Value Until Time 67
  13,                                     !- Hour 68
  59,                                     !- Minute 68
  0.57,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  0,                                      !- Minute 69
  0.57,                                   !- Value Until Time 69
  14,                                     !- Hour 70
  9,                                      !- Minute 70
  0.546666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  19,                                     !- Minute 71
  0.523333333333333,                      !- Value Until Time 71
  14,                                     !- Hour 72
  29,                                     !- Minute 72
  0.5,                                    !- Value Until Time 72
  14,                                     !- Hour 73
  39,                                     !- Minute 73
  0.476666666666667,                      !- Value Until Time 73
  14,                                     !- Hour 74
  49,                                     !- Minute 74
  0.453333333333334,                      !- Value Until Time 74
  14,                                     !- Hour 75
  59,                                     !- Minute 75
  0.43,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  0,                                      !- Minute 76
  0.43,                                   !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.408333333333333,                      !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.386666666666667,                      !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.365,                                  !- Value Until Time 79
  15,                                     !- Hour 80
  39,                                     !- Minute 80
  0.343333333333334,                      !- Value Until Time 80
  15,                                     !- Hour 81
  49,                                     !- Minute 81
  0.321666666666667,                      !- Value Until Time 81
  15,                                     !- Hour 82
  59,                                     !- Minute 82
  0.3,                                    !- Value Until Time 82
  16,                                     !- Hour 83
  0,                                      !- Minute 83
  0.3,                                    !- Value Until Time 83
  16,                                     !- Hour 84
  10,                                     !- Minute 84
  0.283333333333333,                      !- Value Until Time 84
  16,                                     !- Hour 85
  20,                                     !- Minute 85
  0.266666666666666,                      !- Value Until Time 85
  16,                                     !- Hour 86
  30,                                     !- Minute 86
  0.25,                                   !- Value Until Time 86
  16,                                     !- Hour 87
  40,                                     !- Minute 87
  0.233333333333333,                      !- Value Until Time 87
  16,                                     !- Hour 88
  50,                                     !- Minute 88
  0.216666666666666,                      !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0.2,                                    !- Value Until Time 89
  17,                                     !- Hour 90
  10,                                     !- Minute 90
  0.191666666666667,                      !- Value Until Time 90
  17,                                     !- Hour 91
  20,                                     !- Minute 91
  0.183333333333333,                      !- Value Until Time 91
  17,                                     !- Hour 92
  30,                                     !- Minute 92
  0.175,                                  !- Value Until Time 92
  17,                                     !- Hour 93
  40,                                     !- Minute 93
  0.166666666666666,                      !- Value Until Time 93
  17,                                     !- Hour 94
  50,                                     !- Minute 94
  0.158333333333333,                      !- Value Until Time 94
  18,                                     !- Hour 95
  0,                                      !- Minute 95
  0.15,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  10,                                     !- Minute 96
  0.141666666666667,                      !- Value Until Time 96
  18,                                     !- Hour 97
  20,                                     !- Minute 97
  0.133333333333333,                      !- Value Until Time 97
  18,                                     !- Hour 98
  30,                                     !- Minute 98
  0.125,                                  !- Value Until Time 98
  18,                                     !- Hour 99
  40,                                     !- Minute 99
  0.116666666666666,                      !- Value Until Time 99
  18,                                     !- Hour 100
  50,                                     !- Minute 100
  0.108333333333333,                      !- Value Until Time 100
  19,                                     !- Hour 101
  0,                                      !- Minute 101
  0.1,                                    !- Value Until Time 101
  19,                                     !- Hour 102
  30,                                     !- Minute 102
  0.1,                                    !- Value Until Time 102
  19,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0988888888888889,                     !- Value Until Time 103
  19,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0977777777777778,                     !- Value Until Time 104
  20,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0966666666666667,                     !- Value Until Time 105
  20,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0955555555555555,                     !- Value Until Time 106
  20,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0944444444444444,                     !- Value Until Time 107
  20,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0933333333333333,                     !- Value Until Time 108
  20,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0922222222222221,                     !- Value Until Time 109
  20,                                     !- Hour 110
  50,                                     !- Minute 110
  0.091111111111111,                      !- Value Until Time 110
  21,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0899999999999999,                     !- Value Until Time 111
  21,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0888888888888888,                     !- Value Until Time 112
  21,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0877777777777777,                     !- Value Until Time 113
  21,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0866666666666665,                     !- Value Until Time 114
  21,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0855555555555554,                     !- Value Until Time 115
  21,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0844444444444443,                     !- Value Until Time 116
  22,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0833333333333332,                     !- Value Until Time 117
  22,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0822222222222221,                     !- Value Until Time 118
  22,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0811111111111109,                     !- Value Until Time 119
  22,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0799999999999998,                     !- Value Until Time 120
  22,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0788888888888887,                     !- Value Until Time 121
  22,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0777777777777776,                     !- Value Until Time 122
  23,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0766666666666665,                     !- Value Until Time 123
  23,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0755555555555553,                     !- Value Until Time 124
  23,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0744444444444442,                     !- Value Until Time 125
  23,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0733333333333331,                     !- Value Until Time 126
  23,                                     !- Hour 127
  40,                                     !- Minute 127
  0.072222222222222,                      !- Value Until Time 127
  23,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0711111111111109,                     !- Value Until Time 128
  24,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0699999999999998;                     !- Value Until Time 129

OS:Schedule:Day,
  {620acb85-c07a-4ebf-8f40-07b20b192aaf}, !- Handle
  D17_OfL_LobWt_LF_Yr Summer Design Day,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59fc143b-920f-45db-b26a-5aa2c8fec83b}, !- Handle
  Schedule Rule 6,                        !- Name
  {76a08f31-4958-4f35-a6fa-7f85d339b866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d9f6244-2e34-49e7-b01b-3c8624d9dd74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d9f6244-2e34-49e7-b01b-3c8624d9dd74}, !- Handle
  D17_OfL_LobWt_LF_Yr Wknd Day,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0343125,                              !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.068625,                               !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1029375,                              !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.13725,                                !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.1715625,                              !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.205875,                               !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.213229166666666,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.220583333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2279375,                              !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.235291666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.242645833333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.239583333333334,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.229166666666666,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.21875,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.208333333333334,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.197916666666666,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.177083333333334,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.166666666666666,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.145833333333334,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.135416666666666,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.125,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.114583333333332,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.104166666666666,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0833333333333325,                     !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.0729166666666663,                     !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0624999999999994,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0520833333333326,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0416666666666659,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0312499999999991,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0208333333333324,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0104166666666656,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {dbfaffba-41b9-43dc-82af-6b965573f2b4}, !- Handle
  D17_OfL_LobWt_LF_Yr Winter Design Day,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Handle
  D_OfL_All_Misc_Yr,                      !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {0c2c165a-2d53-41eb-988b-a984fcdb1c07}, !- Default Day Schedule Name
  {4e39dc16-cf7b-47c5-adcc-f023011e6d3a}, !- Summer Design Day Schedule Name
  {652b82f4-4613-4a91-ad78-078df6baf546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c2c165a-2d53-41eb-988b-a984fcdb1c07}, !- Handle
  D_OfL_All_Misc_Yr Default,              !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.416666666666667,                      !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.433333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.466666666666667,                      !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.483333333333333,                      !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  54,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  4,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  14,                                     !- Minute 11
  0.649999999999999,                      !- Value Until Time 11
  9,                                      !- Hour 12
  24,                                     !- Minute 12
  0.699999999999999,                      !- Value Until Time 12
  9,                                      !- Hour 13
  34,                                     !- Minute 13
  0.749999999999999,                      !- Value Until Time 13
  9,                                      !- Hour 14
  44,                                     !- Minute 14
  0.799999999999999,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  54,                                     !- Minute 16
  0.84,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  3,                                      !- Minute 17
  0.875,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  13,                                     !- Minute 18
  0.913333333333333,                      !- Value Until Time 18
  10,                                     !- Hour 19
  22,                                     !- Minute 19
  0.925,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  32,                                     !- Minute 20
  0.920833333333333,                      !- Value Until Time 20
  10,                                     !- Hour 21
  42,                                     !- Minute 21
  0.916666666666667,                      !- Value Until Time 21
  10,                                     !- Hour 22
  52,                                     !- Minute 22
  0.9125,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  2,                                      !- Minute 23
  0.908333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  12,                                     !- Minute 24
  0.904166666666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  22,                                     !- Minute 25
  0.9,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  22,                                     !- Minute 26
  0.9,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  32,                                     !- Minute 27
  0.886666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  41,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  51,                                     !- Minute 29
  0.823333333333333,                      !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.8,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  9,                                      !- Minute 31
  0.766666666666667,                      !- Value Until Time 31
  13,                                     !- Hour 32
  19,                                     !- Minute 32
  0.733333333333334,                      !- Value Until Time 32
  13,                                     !- Hour 33
  29,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  39,                                     !- Minute 34
  0.666666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  49,                                     !- Minute 35
  0.633333333333334,                      !- Value Until Time 35
  13,                                     !- Hour 36
  59,                                     !- Minute 36
  0.600000000000001,                      !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.6,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  9,                                      !- Minute 38
  0.583333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  19,                                     !- Minute 39
  0.566666666666667,                      !- Value Until Time 39
  14,                                     !- Hour 40
  29,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  39,                                     !- Minute 41
  0.533333333333334,                      !- Value Until Time 41
  14,                                     !- Hour 42
  49,                                     !- Minute 42
  0.516666666666667,                      !- Value Until Time 42
  14,                                     !- Hour 43
  59,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  9,                                      !- Minute 45
  0.491666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  19,                                     !- Minute 46
  0.483333333333333,                      !- Value Until Time 46
  15,                                     !- Hour 47
  29,                                     !- Minute 47
  0.475,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  39,                                     !- Minute 48
  0.466666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  49,                                     !- Minute 49
  0.458333333333333,                      !- Value Until Time 49
  15,                                     !- Hour 50
  59,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.45,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.45,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.445833333333333,                      !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.441666666666667,                      !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.4375,                                 !- Value Until Time 55
  17,                                     !- Hour 56
  40,                                     !- Minute 56
  0.433333333333333,                      !- Value Until Time 56
  17,                                     !- Hour 57
  50,                                     !- Minute 57
  0.429166666666666,                      !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.425,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  10,                                     !- Minute 59
  0.420833333333333,                      !- Value Until Time 59
  18,                                     !- Hour 60
  20,                                     !- Minute 60
  0.416666666666667,                      !- Value Until Time 60
  18,                                     !- Hour 61
  30,                                     !- Minute 61
  0.4125,                                 !- Value Until Time 61
  18,                                     !- Hour 62
  40,                                     !- Minute 62
  0.408333333333333,                      !- Value Until Time 62
  18,                                     !- Hour 63
  50,                                     !- Minute 63
  0.404166666666667,                      !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4,                                    !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.4;                                    !- Value Until Time 65

OS:Schedule:Day,
  {4e39dc16-cf7b-47c5-adcc-f023011e6d3a}, !- Handle
  D_OfL_All_Misc_Yr Summer Design Day,    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1814ec2-18a4-43db-a64a-7fc8653d1046}, !- Handle
  Schedule Rule 8,                        !- Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {596e3b3e-9da1-40d2-b59f-ea5e75a7ed23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {596e3b3e-9da1-40d2-b59f-ea5e75a7ed23}, !- Handle
  D_OfL_All_Misc_Yr Wknd|Hol Day,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {652b82f4-4613-4a91-ad78-078df6baf546}, !- Handle
  D_OfL_All_Misc_Yr Winter Design Day,    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Handle
  D_OfL_All_C_Inf_Yr,                     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {ef900f31-1e92-4b86-abdf-82682539ea6d}, !- Default Day Schedule Name
  {cad105c2-f296-4785-916b-103bf189fca4}, !- Summer Design Day Schedule Name
  {77a22ad7-8f9a-4a5b-b259-57d0d086f06a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef900f31-1e92-4b86-abdf-82682539ea6d}, !- Handle
  D_OfL_All_C_Inf_Yr Default,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb62dba7-498c-4f51-9756-16fcdce50bb0}, !- Handle
  Schedule Rule 9,                        !- Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a48c0121-fe6e-4ca6-a18e-9d7cbce50e5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a48c0121-fe6e-4ca6-a18e-9d7cbce50e5c}, !- Handle
  D_OfL_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {116666f5-4303-4d39-863a-611cf288dbe8}, !- Handle
  Schedule Rule 10,                       !- Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f73f009-6992-4e51-8ee1-591cbcac6b72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f73f009-6992-4e51-8ee1-591cbcac6b72}, !- Handle
  D_OfL_All_C_Inf_Yr Sat Day,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cad105c2-f296-4785-916b-103bf189fca4}, !- Handle
  D_OfL_All_C_Inf_Yr Summer Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7ddd3f9-3a9b-4564-8d3e-2c08154cbf12}, !- Handle
  Schedule Rule 11,                       !- Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18e9d42d-5ed5-48cc-82d8-8a782195948f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18e9d42d-5ed5-48cc-82d8-8a782195948f}, !- Handle
  D_OfL_All_C_Inf_Yr Sun Day,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77a22ad7-8f9a-4a5b-b259-57d0d086f06a}, !- Handle
  D_OfL_All_C_Inf_Yr Winter Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {6b3fc08b-022e-408e-aa4d-7c86176686e7}, !- Handle
  OfL MechElecRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1709c80-69ca-498b-ba07-b964c55395cc}, !- Handle
  OfL MechElecRoom People,                !- Name
  {6b3fc08b-022e-408e-aa4d-7c86176686e7}, !- People Definition Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {acc861aa-cf01-4730-89c9-cf9bd8a080d2}, !- Work Efficiency Schedule Name
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Clothing Insulation Schedule Name
  {6758ba56-a020-4741-addd-6879763ffe42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc122923-a503-4b7d-a442-6706e551156b}, !- Handle
  OfL MechElecRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {4f7485df-29b0-4ebf-acb6-c3ecea24809e}, !- Handle
  {cc122923-a503-4b7d-a442-6706e551156b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {84ef86d6-6c87-4a07-82ee-58dc2990ef84}, !- Handle
  OfL MechElecRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6f47cf9-02f7-471c-8674-601a40618e2c}, !- Handle
  OfL MechElecRoom Elec Equip,            !- Name
  {84ef86d6-6c87-4a07-82ee-58dc2990ef84}, !- Electric Equipment Definition Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space or SpaceType Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0cbb6d92-e02d-42d9-9139-b077353b2a81}, !- Handle
  OfL MechElecRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f096d019-ba91-44af-ab59-80aa1eb6f2a0}, !- Handle
  OfL MechElecRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Number of People Schedule Name
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- People Activity Level Schedule Name
  {e74401a9-7d9a-49cf-949b-0c71915d6775}, !- Lighting Schedule Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e74401a9-7d9a-49cf-949b-0c71915d6775}, !- Handle
  D17_OfL_Mech_LF_Yr,                     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {3c3e320d-3142-4a6a-8d2a-c519e3729967}, !- Default Day Schedule Name
  {b6e50d29-8a68-4b56-95de-a8a95188751f}, !- Summer Design Day Schedule Name
  {4bce9f60-8378-4254-9aa4-4dae08afcace}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c3e320d-3142-4a6a-8d2a-c519e3729967}, !- Handle
  D17_OfL_Mech_LF_Yr Default,             !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0688888888888887,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0677777777777775,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0666666666666664,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0655555555555553,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0644444444444442,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.063333333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0622222222222219,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0611111111111108,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0599999999999997,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0588888888888886,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0577777777777775,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0566666666666664,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0555555555555552,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.055,                                  !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.055,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  55,                                     !- Minute 16
  0.0641666666666667,                     !- Value Until Time 16
  5,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0733333333333334,                     !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0825,                                 !- Value Until Time 18
  5,                                      !- Hour 19
  25,                                     !- Minute 19
  0.0916666666666667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  35,                                     !- Minute 20
  0.100833333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.11,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  55,                                     !- Minute 22
  0.121666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  5,                                      !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.145,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  25,                                     !- Minute 25
  0.156666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  35,                                     !- Minute 26
  0.168333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.18,                                   !- Value Until Time 27
  6,                                      !- Hour 28
  55,                                     !- Minute 28
  0.196666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  5,                                      !- Minute 29
  0.213333333333333,                      !- Value Until Time 29
  7,                                      !- Hour 30
  15,                                     !- Minute 30
  0.23,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  25,                                     !- Minute 31
  0.246666666666667,                      !- Value Until Time 31
  7,                                      !- Hour 32
  35,                                     !- Minute 32
  0.263333333333334,                      !- Value Until Time 32
  7,                                      !- Hour 33
  45,                                     !- Minute 33
  0.28,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  55,                                     !- Minute 34
  0.308333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  5,                                      !- Minute 35
  0.336666666666667,                      !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.365,                                  !- Value Until Time 36
  8,                                      !- Hour 37
  24,                                     !- Minute 37
  0.393333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  34,                                     !- Minute 38
  0.421666666666666,                      !- Value Until Time 38
  8,                                      !- Hour 39
  44,                                     !- Minute 39
  0.45,                                   !- Value Until Time 39
  8,                                      !- Hour 40
  45,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  8,                                      !- Hour 41
  54,                                     !- Minute 41
  0.491666666666667,                      !- Value Until Time 41
  9,                                      !- Hour 42
  4,                                      !- Minute 42
  0.533333333333333,                      !- Value Until Time 42
  9,                                      !- Hour 43
  14,                                     !- Minute 43
  0.575,                                  !- Value Until Time 43
  9,                                      !- Hour 44
  24,                                     !- Minute 44
  0.616666666666666,                      !- Value Until Time 44
  9,                                      !- Hour 45
  34,                                     !- Minute 45
  0.658333333333333,                      !- Value Until Time 45
  9,                                      !- Hour 46
  44,                                     !- Minute 46
  0.699999999999999,                      !- Value Until Time 46
  9,                                      !- Hour 47
  45,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  9,                                      !- Hour 48
  54,                                     !- Minute 48
  0.705,                                  !- Value Until Time 48
  10,                                     !- Hour 49
  4,                                      !- Minute 49
  0.71,                                   !- Value Until Time 49
  10,                                     !- Hour 50
  14,                                     !- Minute 50
  0.715,                                  !- Value Until Time 50
  10,                                     !- Hour 51
  24,                                     !- Minute 51
  0.72,                                   !- Value Until Time 51
  10,                                     !- Hour 52
  34,                                     !- Minute 52
  0.725,                                  !- Value Until Time 52
  10,                                     !- Hour 53
  44,                                     !- Minute 53
  0.73,                                   !- Value Until Time 53
  10,                                     !- Hour 54
  45,                                     !- Minute 54
  0.73,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  0,                                      !- Minute 55
  0.73,                                   !- Value Until Time 55
  12,                                     !- Hour 56
  9,                                      !- Minute 56
  0.72,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  19,                                     !- Minute 57
  0.71,                                   !- Value Until Time 57
  12,                                     !- Hour 58
  29,                                     !- Minute 58
  0.7,                                    !- Value Until Time 58
  12,                                     !- Hour 59
  39,                                     !- Minute 59
  0.69,                                   !- Value Until Time 59
  12,                                     !- Hour 60
  49,                                     !- Minute 60
  0.68,                                   !- Value Until Time 60
  12,                                     !- Hour 61
  59,                                     !- Minute 61
  0.67,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  0,                                      !- Minute 62
  0.67,                                   !- Value Until Time 62
  13,                                     !- Hour 63
  9,                                      !- Minute 63
  0.653333333333333,                      !- Value Until Time 63
  13,                                     !- Hour 64
  19,                                     !- Minute 64
  0.636666666666667,                      !- Value Until Time 64
  13,                                     !- Hour 65
  29,                                     !- Minute 65
  0.62,                                   !- Value Until Time 65
  13,                                     !- Hour 66
  39,                                     !- Minute 66
  0.603333333333333,                      !- Value Until Time 66
  13,                                     !- Hour 67
  49,                                     !- Minute 67
  0.586666666666667,                      !- Value Until Time 67
  13,                                     !- Hour 68
  59,                                     !- Minute 68
  0.57,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  0,                                      !- Minute 69
  0.57,                                   !- Value Until Time 69
  14,                                     !- Hour 70
  9,                                      !- Minute 70
  0.546666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  19,                                     !- Minute 71
  0.523333333333333,                      !- Value Until Time 71
  14,                                     !- Hour 72
  29,                                     !- Minute 72
  0.5,                                    !- Value Until Time 72
  14,                                     !- Hour 73
  39,                                     !- Minute 73
  0.476666666666667,                      !- Value Until Time 73
  14,                                     !- Hour 74
  49,                                     !- Minute 74
  0.453333333333334,                      !- Value Until Time 74
  14,                                     !- Hour 75
  59,                                     !- Minute 75
  0.43,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  0,                                      !- Minute 76
  0.43,                                   !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.408333333333333,                      !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.386666666666667,                      !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.365,                                  !- Value Until Time 79
  15,                                     !- Hour 80
  39,                                     !- Minute 80
  0.343333333333334,                      !- Value Until Time 80
  15,                                     !- Hour 81
  49,                                     !- Minute 81
  0.321666666666667,                      !- Value Until Time 81
  15,                                     !- Hour 82
  59,                                     !- Minute 82
  0.3,                                    !- Value Until Time 82
  16,                                     !- Hour 83
  0,                                      !- Minute 83
  0.3,                                    !- Value Until Time 83
  16,                                     !- Hour 84
  10,                                     !- Minute 84
  0.283333333333333,                      !- Value Until Time 84
  16,                                     !- Hour 85
  20,                                     !- Minute 85
  0.266666666666666,                      !- Value Until Time 85
  16,                                     !- Hour 86
  30,                                     !- Minute 86
  0.25,                                   !- Value Until Time 86
  16,                                     !- Hour 87
  40,                                     !- Minute 87
  0.233333333333333,                      !- Value Until Time 87
  16,                                     !- Hour 88
  50,                                     !- Minute 88
  0.216666666666666,                      !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0.2,                                    !- Value Until Time 89
  17,                                     !- Hour 90
  10,                                     !- Minute 90
  0.191666666666667,                      !- Value Until Time 90
  17,                                     !- Hour 91
  20,                                     !- Minute 91
  0.183333333333333,                      !- Value Until Time 91
  17,                                     !- Hour 92
  30,                                     !- Minute 92
  0.175,                                  !- Value Until Time 92
  17,                                     !- Hour 93
  40,                                     !- Minute 93
  0.166666666666666,                      !- Value Until Time 93
  17,                                     !- Hour 94
  50,                                     !- Minute 94
  0.158333333333333,                      !- Value Until Time 94
  18,                                     !- Hour 95
  0,                                      !- Minute 95
  0.15,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  10,                                     !- Minute 96
  0.141666666666667,                      !- Value Until Time 96
  18,                                     !- Hour 97
  20,                                     !- Minute 97
  0.133333333333333,                      !- Value Until Time 97
  18,                                     !- Hour 98
  30,                                     !- Minute 98
  0.125,                                  !- Value Until Time 98
  18,                                     !- Hour 99
  40,                                     !- Minute 99
  0.116666666666666,                      !- Value Until Time 99
  18,                                     !- Hour 100
  50,                                     !- Minute 100
  0.108333333333333,                      !- Value Until Time 100
  19,                                     !- Hour 101
  0,                                      !- Minute 101
  0.1,                                    !- Value Until Time 101
  19,                                     !- Hour 102
  30,                                     !- Minute 102
  0.1,                                    !- Value Until Time 102
  19,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0988888888888889,                     !- Value Until Time 103
  19,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0977777777777778,                     !- Value Until Time 104
  20,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0966666666666667,                     !- Value Until Time 105
  20,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0955555555555555,                     !- Value Until Time 106
  20,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0944444444444444,                     !- Value Until Time 107
  20,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0933333333333333,                     !- Value Until Time 108
  20,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0922222222222221,                     !- Value Until Time 109
  20,                                     !- Hour 110
  50,                                     !- Minute 110
  0.091111111111111,                      !- Value Until Time 110
  21,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0899999999999999,                     !- Value Until Time 111
  21,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0888888888888888,                     !- Value Until Time 112
  21,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0877777777777777,                     !- Value Until Time 113
  21,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0866666666666665,                     !- Value Until Time 114
  21,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0855555555555554,                     !- Value Until Time 115
  21,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0844444444444443,                     !- Value Until Time 116
  22,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0833333333333332,                     !- Value Until Time 117
  22,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0822222222222221,                     !- Value Until Time 118
  22,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0811111111111109,                     !- Value Until Time 119
  22,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0799999999999998,                     !- Value Until Time 120
  22,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0788888888888887,                     !- Value Until Time 121
  22,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0777777777777776,                     !- Value Until Time 122
  23,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0766666666666665,                     !- Value Until Time 123
  23,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0755555555555553,                     !- Value Until Time 124
  23,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0744444444444442,                     !- Value Until Time 125
  23,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0733333333333331,                     !- Value Until Time 126
  23,                                     !- Hour 127
  40,                                     !- Minute 127
  0.072222222222222,                      !- Value Until Time 127
  23,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0711111111111109,                     !- Value Until Time 128
  24,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0699999999999998;                     !- Value Until Time 129

OS:Schedule:Day,
  {b6e50d29-8a68-4b56-95de-a8a95188751f}, !- Handle
  D17_OfL_Mech_LF_Yr Summer Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6a9b405-88fc-4aa2-86b9-3f49cf70fcb3}, !- Handle
  Schedule Rule 13,                       !- Name
  {e74401a9-7d9a-49cf-949b-0c71915d6775}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd87e16b-738d-4e7c-91b5-b02a4266853a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd87e16b-738d-4e7c-91b5-b02a4266853a}, !- Handle
  D17_OfL_Mech_LF_Yr Wknd Day,            !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0343125,                              !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.068625,                               !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1029375,                              !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.13725,                                !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.1715625,                              !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.205875,                               !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.213229166666666,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.220583333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2279375,                              !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.235291666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.242645833333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.239583333333334,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.229166666666666,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.21875,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.208333333333334,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.197916666666666,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.177083333333334,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.166666666666666,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.145833333333334,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.135416666666666,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.125,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.114583333333332,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.104166666666666,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0833333333333325,                     !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.0729166666666663,                     !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0624999999999994,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0520833333333326,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0416666666666659,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0312499999999991,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0208333333333324,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0104166666666656,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {4bce9f60-8378-4254-9aa4-4dae08afcace}, !- Handle
  D17_OfL_Mech_LF_Yr Winter Design Day,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {67030a99-9074-48d7-a392-cd57d5f6779e}, !- Handle
  OfL OfficeOpen People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {631afb82-7c42-43c7-b2b0-373023157fa9}, !- Handle
  OfL OfficeOpen People,                  !- Name
  {67030a99-9074-48d7-a392-cd57d5f6779e}, !- People Definition Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {acc861aa-cf01-4730-89c9-cf9bd8a080d2}, !- Work Efficiency Schedule Name
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Clothing Insulation Schedule Name
  {6758ba56-a020-4741-addd-6879763ffe42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd091b71-2b6b-4650-aed4-c54959658967}, !- Handle
  OfL OfficeOpen Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {f48a10c9-d51d-43cf-b541-6b7102233f4f}, !- Handle
  {fd091b71-2b6b-4650-aed4-c54959658967}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.60239699999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29670299999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {98f163e1-678f-42bb-b9ec-d11caa3e14eb}, !- Handle
  OfL OfficeOpen Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7b61525c-aaaf-45e6-8a26-3c2b527c8503}, !- Handle
  OfL OfficeOpen Elec Equip,              !- Name
  {98f163e1-678f-42bb-b9ec-d11caa3e14eb}, !- Electric Equipment Definition Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space or SpaceType Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c80d17ea-79b5-402b-8aac-e0993acbb1f0}, !- Handle
  OfL OfficeOpen Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9a58e597-fc2c-49e4-bbd5-6dfe5ca2b4a0}, !- Handle
  OfL OfficeOpen Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Number of People Schedule Name
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- People Activity Level Schedule Name
  {ee7624be-895d-4294-8e85-3e6d53100070}, !- Lighting Schedule Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- Handle
  DEER Activity 132W/person,              !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  {cd03ff94-6d5f-40a7-9a1f-b91ff6b7683c}, !- Default Day Schedule Name
  {3b85e406-a3c8-4b7b-82a4-c614276f3f55}, !- Summer Design Day Schedule Name
  {b81dff2a-a163-4711-a5fc-3f4cc36b3629}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd03ff94-6d5f-40a7-9a1f-b91ff6b7683c}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b81dff2a-a163-4711-a5fc-3f4cc36b3629}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b85e406-a3c8-4b7b-82a4-c614276f3f55}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee7624be-895d-4294-8e85-3e6d53100070}, !- Handle
  D17_OfL_OffOpn_LF_Yr,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {683d6402-3721-4c3d-ae3f-1737310165cd}, !- Default Day Schedule Name
  {ac8bcc63-3c41-44dd-a821-223e55c4e533}, !- Summer Design Day Schedule Name
  {15b221d8-d002-4d3c-8209-244597bb18af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {683d6402-3721-4c3d-ae3f-1737310165cd}, !- Handle
  D17_OfL_OffOpn_LF_Yr Default,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.172463768115943,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.17536231884058,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.178260869565218,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.181159420289856,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.184057971014493,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.186956521739131,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.189855072463769,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.192753623188406,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.195652173913044,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.198550724637682,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  55,                                     !- Minute 13
  0.203333333333333,                      !- Value Until Time 13
  5,                                      !- Hour 14
  5,                                      !- Minute 14
  0.206666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  25,                                     !- Minute 16
  0.213333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  35,                                     !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  5,                                      !- Hour 19
  55,                                     !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  6,                                      !- Hour 20
  5,                                      !- Minute 20
  0.246666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.273333333333333,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.286666666666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.32,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.34,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.36,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.38,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.42,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.441666666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  5,                                      !- Minute 32
  0.463333333333333,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.485,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  24,                                     !- Minute 34
  0.506666666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  34,                                     !- Minute 35
  0.528333333333333,                      !- Value Until Time 35
  8,                                      !- Hour 36
  44,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  8,                                      !- Hour 37
  45,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  8,                                      !- Hour 38
  54,                                     !- Minute 38
  0.575,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  4,                                      !- Minute 39
  0.6,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  14,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  9,                                      !- Hour 41
  24,                                     !- Minute 41
  0.65,                                   !- Value Until Time 41
  9,                                      !- Hour 42
  34,                                     !- Minute 42
  0.674999999999999,                      !- Value Until Time 42
  9,                                      !- Hour 43
  44,                                     !- Minute 43
  0.699999999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  45,                                     !- Minute 44
  0.7,                                    !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.706666666666667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.713333333333333,                      !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  0.72,                                   !- Value Until Time 47
  10,                                     !- Hour 48
  24,                                     !- Minute 48
  0.726666666666666,                      !- Value Until Time 48
  10,                                     !- Hour 49
  34,                                     !- Minute 49
  0.733333333333333,                      !- Value Until Time 49
  10,                                     !- Hour 50
  44,                                     !- Minute 50
  0.74,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  45,                                     !- Minute 51
  0.74,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  41,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  51,                                     !- Minute 53
  0.668,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  0,                                      !- Minute 54
  0.64,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  9,                                      !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  13,                                     !- Hour 56
  19,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  29,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  13,                                     !- Hour 58
  39,                                     !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  13,                                     !- Hour 59
  49,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  13,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  0,                                      !- Minute 61
  0.5,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.486666666666667,                      !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.473333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.46,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.446666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.433333333333334,                      !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.42,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.42,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.4,                                    !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.38,                                   !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.36,                                   !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.34,                                   !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.32,                                   !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.3,                                    !- Value Until Time 75
  16,                                     !- Hour 76
  10,                                     !- Minute 76
  0.291666666666667,                      !- Value Until Time 76
  16,                                     !- Hour 77
  20,                                     !- Minute 77
  0.283333333333333,                      !- Value Until Time 77
  16,                                     !- Hour 78
  30,                                     !- Minute 78
  0.275,                                  !- Value Until Time 78
  16,                                     !- Hour 79
  40,                                     !- Minute 79
  0.266666666666666,                      !- Value Until Time 79
  16,                                     !- Hour 80
  50,                                     !- Minute 80
  0.258333333333333,                      !- Value Until Time 80
  17,                                     !- Hour 81
  0,                                      !- Minute 81
  0.25,                                   !- Value Until Time 81
  17,                                     !- Hour 82
  10,                                     !- Minute 82
  0.245,                                  !- Value Until Time 82
  17,                                     !- Hour 83
  20,                                     !- Minute 83
  0.24,                                   !- Value Until Time 83
  17,                                     !- Hour 84
  30,                                     !- Minute 84
  0.235,                                  !- Value Until Time 84
  17,                                     !- Hour 85
  40,                                     !- Minute 85
  0.23,                                   !- Value Until Time 85
  17,                                     !- Hour 86
  50,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  18,                                     !- Hour 87
  0,                                      !- Minute 87
  0.22,                                   !- Value Until Time 87
  18,                                     !- Hour 88
  10,                                     !- Minute 88
  0.216666666666667,                      !- Value Until Time 88
  18,                                     !- Hour 89
  20,                                     !- Minute 89
  0.213333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  30,                                     !- Minute 90
  0.21,                                   !- Value Until Time 90
  18,                                     !- Hour 91
  40,                                     !- Minute 91
  0.206666666666667,                      !- Value Until Time 91
  18,                                     !- Hour 92
  50,                                     !- Minute 92
  0.203333333333333,                      !- Value Until Time 92
  19,                                     !- Hour 93
  0,                                      !- Minute 93
  0.2,                                    !- Value Until Time 93
  19,                                     !- Hour 94
  10,                                     !- Minute 94
  0.183333333333333,                      !- Value Until Time 94
  19,                                     !- Hour 95
  20,                                     !- Minute 95
  0.166666666666666,                      !- Value Until Time 95
  19,                                     !- Hour 96
  30,                                     !- Minute 96
  0.15,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  40,                                     !- Minute 97
  0.133333333333333,                      !- Value Until Time 97
  19,                                     !- Hour 98
  50,                                     !- Minute 98
  0.116666666666666,                      !- Value Until Time 98
  20,                                     !- Hour 99
  0,                                      !- Minute 99
  0.1,                                    !- Value Until Time 99
  20,                                     !- Hour 100
  10,                                     !- Minute 100
  0.102898550724638,                      !- Value Until Time 100
  20,                                     !- Hour 101
  20,                                     !- Minute 101
  0.105797101449275,                      !- Value Until Time 101
  20,                                     !- Hour 102
  30,                                     !- Minute 102
  0.108695652173913,                      !- Value Until Time 102
  20,                                     !- Hour 103
  40,                                     !- Minute 103
  0.111594202898551,                      !- Value Until Time 103
  20,                                     !- Hour 104
  50,                                     !- Minute 104
  0.114492753623189,                      !- Value Until Time 104
  21,                                     !- Hour 105
  0,                                      !- Minute 105
  0.117391304347826,                      !- Value Until Time 105
  21,                                     !- Hour 106
  10,                                     !- Minute 106
  0.120289855072464,                      !- Value Until Time 106
  21,                                     !- Hour 107
  20,                                     !- Minute 107
  0.123188405797102,                      !- Value Until Time 107
  21,                                     !- Hour 108
  30,                                     !- Minute 108
  0.126086956521739,                      !- Value Until Time 108
  21,                                     !- Hour 109
  40,                                     !- Minute 109
  0.128985507246377,                      !- Value Until Time 109
  21,                                     !- Hour 110
  50,                                     !- Minute 110
  0.131884057971015,                      !- Value Until Time 110
  22,                                     !- Hour 111
  0,                                      !- Minute 111
  0.134782608695652,                      !- Value Until Time 111
  22,                                     !- Hour 112
  10,                                     !- Minute 112
  0.13768115942029,                       !- Value Until Time 112
  22,                                     !- Hour 113
  20,                                     !- Minute 113
  0.140579710144928,                      !- Value Until Time 113
  22,                                     !- Hour 114
  30,                                     !- Minute 114
  0.143478260869566,                      !- Value Until Time 114
  22,                                     !- Hour 115
  40,                                     !- Minute 115
  0.146376811594203,                      !- Value Until Time 115
  22,                                     !- Hour 116
  50,                                     !- Minute 116
  0.149275362318841,                      !- Value Until Time 116
  23,                                     !- Hour 117
  0,                                      !- Minute 117
  0.152173913043479,                      !- Value Until Time 117
  23,                                     !- Hour 118
  10,                                     !- Minute 118
  0.155072463768116,                      !- Value Until Time 118
  23,                                     !- Hour 119
  20,                                     !- Minute 119
  0.157971014492754,                      !- Value Until Time 119
  23,                                     !- Hour 120
  30,                                     !- Minute 120
  0.160869565217392,                      !- Value Until Time 120
  23,                                     !- Hour 121
  40,                                     !- Minute 121
  0.163768115942029,                      !- Value Until Time 121
  23,                                     !- Hour 122
  50,                                     !- Minute 122
  0.166666666666667,                      !- Value Until Time 122
  24,                                     !- Hour 123
  0,                                      !- Minute 123
  0.169565217391305;                      !- Value Until Time 123

OS:Schedule:Day,
  {ac8bcc63-3c41-44dd-a821-223e55c4e533}, !- Handle
  D17_OfL_OffOpn_LF_Yr Summer Design Day, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e561385-20ae-4bde-841f-9dd0cf17deed}, !- Handle
  Schedule Rule 15,                       !- Name
  {ee7624be-895d-4294-8e85-3e6d53100070}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96c841da-a886-4bce-ba0f-ca1f72091290}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96c841da-a886-4bce-ba0f-ca1f72091290}, !- Handle
  D17_OfL_OffOpn_LF_Yr Wknd Day,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.11851851851852,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.148148148148149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.177777777777778,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.177777777777778,                      !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.181728395061728,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.185679012345679,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.18962962962963,                       !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.19358024691358,                       !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.197530864197531,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.201481481481481,                      !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.207407407407407,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.213333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.219259259259259,                      !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.225185185185185,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.231111111111111,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.237037037037037,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.237037037037037,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.246913580246913,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.256790123456791,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.276543209876543,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.28641975308642,                       !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.296296296296296,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.296296296296296,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.300246913580247,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.304197530864198,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.308148148148148,                      !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.312098765432098,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.31604938271605,                       !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.314074074074074,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.308148148148148,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.302222222222222,                      !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.296296296296296,                      !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.29037037037037,                       !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.284444444444444,                      !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.276543209876543,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.268641975308642,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.260740740740741,                      !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.252839506172839,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.244938271604937,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.237037037037037,                      !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.231111111111111,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.225185185185185,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.219259259259259,                      !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.213333333333333,                      !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.207407407407407,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.201481481481481,                      !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.197530864197531,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.19358024691358,                       !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.18962962962963,                       !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.185679012345679,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.181728395061728,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.177777777777778,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.177777777777778,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.148148148148148,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.118518518518519,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0888888888888877,                     !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0592592592592584,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0296296296296286,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0296296296296299,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0592592592592593,                     !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0888888888888901;                     !- Value Until Time 66

OS:Schedule:Day,
  {15b221d8-d002-4d3c-8209-244597bb18af}, !- Handle
  D17_OfL_OffOpn_LF_Yr Winter Design Day, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {25cebc04-2b59-4624-b099-d9edab38b55f}, !- Handle
  OfL OfficeSmall People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c4257d74-d618-43ae-a365-867c3b972fd7}, !- Handle
  OfL OfficeSmall People,                 !- Name
  {25cebc04-2b59-4624-b099-d9edab38b55f}, !- People Definition Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {acc861aa-cf01-4730-89c9-cf9bd8a080d2}, !- Work Efficiency Schedule Name
  {e648ecab-f0ba-4971-a936-166c4adae35e}, !- Clothing Insulation Schedule Name
  {6758ba56-a020-4741-addd-6879763ffe42}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {17f0edcf-0fbc-4b97-b808-4610a93d32ee}, !- Handle
  OfL OfficeSmall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {29c979cf-a49e-4b4d-b0af-fc38aba33425}, !- Handle
  {17f0edcf-0fbc-4b97-b808-4610a93d32ee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fd5f4a7d-e6d3-4814-a99e-fad9bb7b9860}, !- Handle
  OfL OfficeSmall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e442b481-2937-4bcf-8512-028f63236de9}, !- Handle
  OfL OfficeSmall Elec Equip,             !- Name
  {fd5f4a7d-e6d3-4814-a99e-fad9bb7b9860}, !- Electric Equipment Definition Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space or SpaceType Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b940ad2c-3db5-4bf9-8654-cbb5a6f2f87d}, !- Handle
  OfL OfficeSmall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {45b5354b-8289-4e23-9813-efd50f42fc16}, !- Handle
  OfL OfficeSmall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Number of People Schedule Name
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- People Activity Level Schedule Name
  {6b3bf510-2076-4f28-977f-7e8e1060b83d}, !- Lighting Schedule Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c3d160a9-ed5e-4caf-8355-251edbc6fc1c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6b3bf510-2076-4f28-977f-7e8e1060b83d}, !- Handle
  D17_OfL_OffSm_LF_Yr,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {9747c0f7-9d6f-43e7-b323-035164d23362}, !- Default Day Schedule Name
  {98cad12a-4e1b-48a2-a8ec-0ee5f531af0a}, !- Summer Design Day Schedule Name
  {226b480d-1e86-4bea-9417-ba5a656af399}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9747c0f7-9d6f-43e7-b323-035164d23362}, !- Handle
  D17_OfL_OffSm_LF_Yr Default,            !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.172463768115943,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.17536231884058,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.178260869565218,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.181159420289856,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.184057971014493,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.186956521739131,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.189855072463769,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.192753623188406,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.195652173913044,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.198550724637682,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2,                                    !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  55,                                     !- Minute 13
  0.203333333333333,                      !- Value Until Time 13
  5,                                      !- Hour 14
  5,                                      !- Minute 14
  0.206666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.21,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  25,                                     !- Minute 16
  0.213333333333333,                      !- Value Until Time 16
  5,                                      !- Hour 17
  35,                                     !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.22,                                   !- Value Until Time 18
  5,                                      !- Hour 19
  55,                                     !- Minute 19
  0.233333333333333,                      !- Value Until Time 19
  6,                                      !- Hour 20
  5,                                      !- Minute 20
  0.246666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.26,                                   !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.273333333333333,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.286666666666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.32,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.34,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.36,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.38,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.42,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.441666666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  5,                                      !- Minute 32
  0.463333333333333,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.485,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  24,                                     !- Minute 34
  0.506666666666667,                      !- Value Until Time 34
  8,                                      !- Hour 35
  34,                                     !- Minute 35
  0.528333333333333,                      !- Value Until Time 35
  8,                                      !- Hour 36
  44,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  8,                                      !- Hour 37
  45,                                     !- Minute 37
  0.55,                                   !- Value Until Time 37
  8,                                      !- Hour 38
  54,                                     !- Minute 38
  0.575,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  4,                                      !- Minute 39
  0.6,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  14,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  9,                                      !- Hour 41
  24,                                     !- Minute 41
  0.65,                                   !- Value Until Time 41
  9,                                      !- Hour 42
  34,                                     !- Minute 42
  0.674999999999999,                      !- Value Until Time 42
  9,                                      !- Hour 43
  44,                                     !- Minute 43
  0.699999999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  45,                                     !- Minute 44
  0.7,                                    !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.706666666666667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.713333333333333,                      !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  0.72,                                   !- Value Until Time 47
  10,                                     !- Hour 48
  24,                                     !- Minute 48
  0.726666666666666,                      !- Value Until Time 48
  10,                                     !- Hour 49
  34,                                     !- Minute 49
  0.733333333333333,                      !- Value Until Time 49
  10,                                     !- Hour 50
  44,                                     !- Minute 50
  0.74,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  45,                                     !- Minute 51
  0.74,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  41,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  51,                                     !- Minute 53
  0.668,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  0,                                      !- Minute 54
  0.64,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  9,                                      !- Minute 55
  0.616666666666667,                      !- Value Until Time 55
  13,                                     !- Hour 56
  19,                                     !- Minute 56
  0.593333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  29,                                     !- Minute 57
  0.57,                                   !- Value Until Time 57
  13,                                     !- Hour 58
  39,                                     !- Minute 58
  0.546666666666667,                      !- Value Until Time 58
  13,                                     !- Hour 59
  49,                                     !- Minute 59
  0.523333333333334,                      !- Value Until Time 59
  13,                                     !- Hour 60
  59,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  0,                                      !- Minute 61
  0.5,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.486666666666667,                      !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.473333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.46,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.446666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.433333333333334,                      !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.42,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.42,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.4,                                    !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.38,                                   !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.36,                                   !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.34,                                   !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.32,                                   !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.3,                                    !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.3,                                    !- Value Until Time 75
  16,                                     !- Hour 76
  10,                                     !- Minute 76
  0.291666666666667,                      !- Value Until Time 76
  16,                                     !- Hour 77
  20,                                     !- Minute 77
  0.283333333333333,                      !- Value Until Time 77
  16,                                     !- Hour 78
  30,                                     !- Minute 78
  0.275,                                  !- Value Until Time 78
  16,                                     !- Hour 79
  40,                                     !- Minute 79
  0.266666666666666,                      !- Value Until Time 79
  16,                                     !- Hour 80
  50,                                     !- Minute 80
  0.258333333333333,                      !- Value Until Time 80
  17,                                     !- Hour 81
  0,                                      !- Minute 81
  0.25,                                   !- Value Until Time 81
  17,                                     !- Hour 82
  10,                                     !- Minute 82
  0.245,                                  !- Value Until Time 82
  17,                                     !- Hour 83
  20,                                     !- Minute 83
  0.24,                                   !- Value Until Time 83
  17,                                     !- Hour 84
  30,                                     !- Minute 84
  0.235,                                  !- Value Until Time 84
  17,                                     !- Hour 85
  40,                                     !- Minute 85
  0.23,                                   !- Value Until Time 85
  17,                                     !- Hour 86
  50,                                     !- Minute 86
  0.225,                                  !- Value Until Time 86
  18,                                     !- Hour 87
  0,                                      !- Minute 87
  0.22,                                   !- Value Until Time 87
  18,                                     !- Hour 88
  10,                                     !- Minute 88
  0.216666666666667,                      !- Value Until Time 88
  18,                                     !- Hour 89
  20,                                     !- Minute 89
  0.213333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  30,                                     !- Minute 90
  0.21,                                   !- Value Until Time 90
  18,                                     !- Hour 91
  40,                                     !- Minute 91
  0.206666666666667,                      !- Value Until Time 91
  18,                                     !- Hour 92
  50,                                     !- Minute 92
  0.203333333333333,                      !- Value Until Time 92
  19,                                     !- Hour 93
  0,                                      !- Minute 93
  0.2,                                    !- Value Until Time 93
  19,                                     !- Hour 94
  10,                                     !- Minute 94
  0.183333333333333,                      !- Value Until Time 94
  19,                                     !- Hour 95
  20,                                     !- Minute 95
  0.166666666666666,                      !- Value Until Time 95
  19,                                     !- Hour 96
  30,                                     !- Minute 96
  0.15,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  40,                                     !- Minute 97
  0.133333333333333,                      !- Value Until Time 97
  19,                                     !- Hour 98
  50,                                     !- Minute 98
  0.116666666666666,                      !- Value Until Time 98
  20,                                     !- Hour 99
  0,                                      !- Minute 99
  0.1,                                    !- Value Until Time 99
  20,                                     !- Hour 100
  10,                                     !- Minute 100
  0.102898550724638,                      !- Value Until Time 100
  20,                                     !- Hour 101
  20,                                     !- Minute 101
  0.105797101449275,                      !- Value Until Time 101
  20,                                     !- Hour 102
  30,                                     !- Minute 102
  0.108695652173913,                      !- Value Until Time 102
  20,                                     !- Hour 103
  40,                                     !- Minute 103
  0.111594202898551,                      !- Value Until Time 103
  20,                                     !- Hour 104
  50,                                     !- Minute 104
  0.114492753623189,                      !- Value Until Time 104
  21,                                     !- Hour 105
  0,                                      !- Minute 105
  0.117391304347826,                      !- Value Until Time 105
  21,                                     !- Hour 106
  10,                                     !- Minute 106
  0.120289855072464,                      !- Value Until Time 106
  21,                                     !- Hour 107
  20,                                     !- Minute 107
