  0.123188405797102,                      !- Value Until Time 107
  21,                                     !- Hour 108
  30,                                     !- Minute 108
  0.126086956521739,                      !- Value Until Time 108
  21,                                     !- Hour 109
  40,                                     !- Minute 109
  0.128985507246377,                      !- Value Until Time 109
  21,                                     !- Hour 110
  50,                                     !- Minute 110
  0.131884057971015,                      !- Value Until Time 110
  22,                                     !- Hour 111
  0,                                      !- Minute 111
  0.134782608695652,                      !- Value Until Time 111
  22,                                     !- Hour 112
  10,                                     !- Minute 112
  0.13768115942029,                       !- Value Until Time 112
  22,                                     !- Hour 113
  20,                                     !- Minute 113
  0.140579710144928,                      !- Value Until Time 113
  22,                                     !- Hour 114
  30,                                     !- Minute 114
  0.143478260869566,                      !- Value Until Time 114
  22,                                     !- Hour 115
  40,                                     !- Minute 115
  0.146376811594203,                      !- Value Until Time 115
  22,                                     !- Hour 116
  50,                                     !- Minute 116
  0.149275362318841,                      !- Value Until Time 116
  23,                                     !- Hour 117
  0,                                      !- Minute 117
  0.152173913043479,                      !- Value Until Time 117
  23,                                     !- Hour 118
  10,                                     !- Minute 118
  0.155072463768116,                      !- Value Until Time 118
  23,                                     !- Hour 119
  20,                                     !- Minute 119
  0.157971014492754,                      !- Value Until Time 119
  23,                                     !- Hour 120
  30,                                     !- Minute 120
  0.160869565217392,                      !- Value Until Time 120
  23,                                     !- Hour 121
  40,                                     !- Minute 121
  0.163768115942029,                      !- Value Until Time 121
  23,                                     !- Hour 122
  50,                                     !- Minute 122
  0.166666666666667,                      !- Value Until Time 122
  24,                                     !- Hour 123
  0,                                      !- Minute 123
  0.169565217391305;                      !- Value Until Time 123

OS:Schedule:Day,
  {98cad12a-4e1b-48a2-a8ec-0ee5f531af0a}, !- Handle
  D17_OfL_OffSm_LF_Yr Summer Design Day,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f55d8a2-e2fd-4865-b849-b1340a50cc16}, !- Handle
  Schedule Rule 17,                       !- Name
  {6b3bf510-2076-4f28-977f-7e8e1060b83d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06929dbe-412f-437b-96ce-e2a785fc6b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06929dbe-412f-437b-96ce-e2a785fc6b85}, !- Handle
  D17_OfL_OffSm_LF_Yr Wknd Day,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.11851851851852,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.148148148148149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.177777777777778,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.177777777777778,                      !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.181728395061728,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.185679012345679,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.18962962962963,                       !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.19358024691358,                       !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.197530864197531,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.201481481481481,                      !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.207407407407407,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.213333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.219259259259259,                      !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.225185185185185,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.231111111111111,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.237037037037037,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.237037037037037,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.246913580246913,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.256790123456791,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.276543209876543,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.28641975308642,                       !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.296296296296296,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.296296296296296,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.300246913580247,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.304197530864198,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.308148148148148,                      !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.312098765432098,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.31604938271605,                       !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.314074074074074,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.308148148148148,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.302222222222222,                      !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.296296296296296,                      !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.29037037037037,                       !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.284444444444444,                      !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.276543209876543,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.268641975308642,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.260740740740741,                      !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.252839506172839,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.244938271604937,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.237037037037037,                      !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.231111111111111,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.225185185185185,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.219259259259259,                      !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.213333333333333,                      !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.207407407407407,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.201481481481481,                      !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.197530864197531,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.19358024691358,                       !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.18962962962963,                       !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.185679012345679,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.181728395061728,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.177777777777778,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.177777777777778,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.148148148148148,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.118518518518519,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0888888888888877,                     !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0592592592592584,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0296296296296286,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0296296296296299,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0592592592592593,                     !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0888888888888901;                     !- Value Until Time 66

OS:Schedule:Day,
  {226b480d-1e86-4bea-9417-ba5a656af399}, !- Handle
  D17_OfL_OffSm_LF_Yr Winter Design Day,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {59feeb8f-083b-4408-9eec-c2616dec29d4}, !- Handle
  Foundation F 126 Perim 1379 Area 6306,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  63.0608237415196,                       !- Area {m2}
  13.7928310895712;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e22cc409-b950-4a26-9ebd-5f2c03fff1e9}, !- Handle
  Foundation F 126 Perim 0 Area 130984,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1309.83647727298,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f8fde07e-41ce-4b75-ba57-5b1309498d94}, !- Handle
  Foundation F 126 Perim 683 Area 31229,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  312.287322910792,                       !- Area {m2}
  68.3043138475047;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {87387ba3-bdba-42ca-bea5-2e23f82e3996}, !- Handle
  Foundation F 126 Perim 0 Area 12220,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1221.99798921665,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1a6a5ee6-eb65-4bbd-bd25-6c0eb62da456}, !- Handle
  Foundation F 126 Perim 1287 Area 5883,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  58.8319237916771,                       !- Area {m2}
  12.8678748450737;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6ca513e9-7d0f-4380-9dd9-9605e30eaf9b}, !- Handle
  Foundation F 126 Perim 0 Area 648652,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6486.52051573445,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f23afce7-5406-4c7b-9ff9-9e18f059e351}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {30514fc4-536a-466a-8a90-2e846ae3e039}, !- Handle
  Foundation F 126 Perim 9497 Area 43418, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  434.180070443988,                       !- Area {m2}
  94.9650197821496;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d1070d21-dd9e-4fdc-b569-48ac89258e0e}, !- Handle
  ComStock DEER 2007 - OfL - CEC T24-CEC6, !- Name
  {a8f2053a-ee36-4db0-9422-e727978ad7ad}, !- Default Exterior Surface Constructions Name
  {fc28741b-cd93-4d26-8556-e9ffd28b6a10}, !- Default Interior Surface Constructions Name
  {ae10d604-f9e4-4d6b-a3d7-335960235574}, !- Default Ground Contact Surface Constructions Name
  {5e765673-d5e7-4273-86e2-c84f8f0145d7}, !- Default Exterior SubSurface Constructions Name
  {a04330c3-d047-4b96-b3ad-18da40f75ddf}, !- Default Interior SubSurface Constructions Name
  {88cf7708-d375-4c26-9bee-440e8ccfa633}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a8f2053a-ee36-4db0-9422-e727978ad7ad}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b09f34fc-5511-48ba-adbf-bf0a21a041a7}, !- Floor Construction Name
  {ad4889b3-6bac-42cb-8a37-ff3f0296a7bf}, !- Wall Construction Name
  {91c28167-1f73-45bf-83d4-94c395975be1}; !- Roof Ceiling Construction Name

OS:Construction,
  {b09f34fc-5511-48ba-adbf-bf0a21a041a7}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {d44b34e5-5217-4a7f-b72b-fb388b59abb6}, !- Layer 1
  {3f740dc9-9d20-4869-975d-9b0aae610694}; !- Layer 2

OS:Material:NoMass,
  {d44b34e5-5217-4a7f-b72b-fb388b59abb6}, !- Handle
  Typical Insulation R-5.9,               !- Name
  Smooth,                                 !- Roughness
  1.03862360698962,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3f740dc9-9d20-4869-975d-9b0aae610694}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c95f5e9c-ae1a-4234-8294-3b23174f2f32}, !- Handle
  {b09f34fc-5511-48ba-adbf-bf0a21a041a7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {ad4889b3-6bac-42cb-8a37-ff3f0296a7bf}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-7.4, !- Name
  ,                                       !- Surface Rendering Name
  {b0f052aa-57f5-4ff5-9683-96ee224adcc4}, !- Layer 1
  {6756408f-bb06-4673-85c1-92bbfdd66ff2}, !- Layer 2
  {d44b34e5-5217-4a7f-b72b-fb388b59abb6}, !- Layer 3
  {6756408f-bb06-4673-85c1-92bbfdd66ff2}; !- Layer 4

OS:Material,
  {b0f052aa-57f5-4ff5-9683-96ee224adcc4}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6756408f-bb06-4673-85c1-92bbfdd66ff2}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {63d50ad5-2b9e-4bcb-8587-f9012b7d22f7}, !- Handle
  {ad4889b3-6bac-42cb-8a37-ff3f0296a7bf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {91c28167-1f73-45bf-83d4-94c395975be1}, !- Handle
  DEER Mass Roof R-13.16,                 !- Name
  ,                                       !- Surface Rendering Name
  {7705cfe9-a504-457f-b33d-87ce18cf2a2d}, !- Layer 1
  {0da5c076-970f-4ef4-a837-62c02f461588}, !- Layer 2
  {bb4733a4-4492-497c-b08b-52bc93388f9c}; !- Layer 3

OS:Material,
  {7705cfe9-a504-457f-b33d-87ce18cf2a2d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0da5c076-970f-4ef4-a837-62c02f461588}, !- Handle
  Typical Insulation R-12.65,             !- Name
  Smooth,                                 !- Roughness
  2.22790785990719,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bb4733a4-4492-497c-b08b-52bc93388f9c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fcf8ffa4-f6f7-4da1-bf1e-8a3056f18177}, !- Handle
  {91c28167-1f73-45bf-83d4-94c395975be1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fc28741b-cd93-4d26-8556-e9ffd28b6a10}, !- Handle
  Default Surface Constructions 2,        !- Name
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Floor Construction Name
  {23c87f90-be18-4fb9-aca1-cd90a3355298}, !- Wall Construction Name
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}; !- Roof Ceiling Construction Name

OS:Construction,
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {82ded6bc-7523-40f5-a5a5-5b23878ce20c}, !- Layer 1
  {3f740dc9-9d20-4869-975d-9b0aae610694}, !- Layer 2
  {4a66ba74-5bd1-448f-b91e-505a52a3be1e}; !- Layer 3

OS:Material:NoMass,
  {82ded6bc-7523-40f5-a5a5-5b23878ce20c}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4a66ba74-5bd1-448f-b91e-505a52a3be1e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1228655c-1dd4-4caa-aa4a-f1f91c08b91f}, !- Handle
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {23c87f90-be18-4fb9-aca1-cd90a3355298}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {73db5eb5-2452-4336-8467-76e158b23c22}, !- Layer 1
  {73db5eb5-2452-4336-8467-76e158b23c22}; !- Layer 2

OS:Material,
  {73db5eb5-2452-4336-8467-76e158b23c22}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e9a60c25-f4f3-40de-8ce6-47878b3f0092}, !- Handle
  {23c87f90-be18-4fb9-aca1-cd90a3355298}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {ae10d604-f9e4-4d6b-a3d7-335960235574}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9ff42c5c-7fbc-4f94-9aff-02bbc36cec48}, !- Floor Construction Name
  {bb3fb40b-d831-42bc-ab9c-343641ed4a6f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {bb3fb40b-d831-42bc-ab9c-343641ed4a6f}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {8175a63d-0182-4c77-9d3a-6dee7a6d8bd1}; !- Layer 1

OS:Material,
  {8175a63d-0182-4c77-9d3a-6dee7a6d8bd1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e9052362-27c1-4944-b7f1-8ed14191033e}, !- Handle
  {bb3fb40b-d831-42bc-ab9c-343641ed4a6f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {5e765673-d5e7-4273-86e2-c84f8f0145d7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a09de388-8d99-4db2-addb-2b57e8402dee}, !- Fixed Window Construction Name
  {b89617f3-6973-4261-918e-ad91eeeaf314}, !- Operable Window Construction Name
  {ce749fa0-d1b8-46c0-8925-a8e3469eab56}, !- Door Construction Name
  {821f4c1b-aa5b-40b2-bed0-0f0fb8ca44aa}, !- Glass Door Construction Name
  {5c74ba47-756c-47e6-874d-5bf8833fb2e1}, !- Overhead Door Construction Name
  {f823e815-59c4-4b4e-86b0-304c7e90b3c2}, !- Skylight Construction Name
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}, !- Tubular Daylight Dome Construction Name
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a09de388-8d99-4db2-addb-2b57e8402dee}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61, !- Name
  ,                                       !- Surface Rendering Name
  {434e13fc-72ce-403b-b64e-1e0592a312bb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {434e13fc-72ce-403b-b64e-1e0592a312bb}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1d973606-2cb9-4475-9bc7-0c21e2666546}, !- Handle
  {a09de388-8d99-4db2-addb-2b57e8402dee}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {b89617f3-6973-4261-918e-ad91eeeaf314}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {c6410c87-a237-4f65-8290-a07d81fc7927}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c6410c87-a237-4f65-8290-a07d81fc7927}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9e171f20-056e-4a15-a316-36a301c6ba1d}, !- Handle
  {b89617f3-6973-4261-918e-ad91eeeaf314}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {ce749fa0-d1b8-46c0-8925-a8e3469eab56}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {82ded6bc-7523-40f5-a5a5-5b23878ce20c}; !- Layer 1

OS:StandardsInformation:Construction,
  {db51696c-46ba-4b4a-8489-cb1a37a1036a}, !- Handle
  {ce749fa0-d1b8-46c0-8925-a8e3469eab56}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {821f4c1b-aa5b-40b2-bed0-0f0fb8ca44aa}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {ee103a76-785b-40a9-861f-cba2e35b4069}; !- Layer 1

OS:WindowMaterial:Glazing,
  {ee103a76-785b-40a9-861f-cba2e35b4069}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {58440df2-ddad-4809-8b0b-0086b3d81e69}, !- Handle
  {821f4c1b-aa5b-40b2-bed0-0f0fb8ca44aa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {5c74ba47-756c-47e6-874d-5bf8833fb2e1}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {43ecaf19-8473-42f5-98cb-dd163c330fce}, !- Layer 1
  {82ded6bc-7523-40f5-a5a5-5b23878ce20c}; !- Layer 2

OS:Material,
  {43ecaf19-8473-42f5-98cb-dd163c330fce}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {79b78f07-d8e1-4192-abf3-b2f1c611d17f}, !- Handle
  {5c74ba47-756c-47e6-874d-5bf8833fb2e1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f823e815-59c4-4b4e-86b0-304c7e90b3c2}, !- Handle
  DEER Skylight U-1.42 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {291a1ddf-a2a6-405c-9897-4e0ea0dc19d3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {291a1ddf-a2a6-405c-9897-4e0ea0dc19d3}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61 2,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {cf200869-5973-40fe-96f8-5276b2d2bb27}, !- Handle
  {f823e815-59c4-4b4e-86b0-304c7e90b3c2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {674089e3-0fb5-4e46-9943-f36c3a1f8cb3}; !- Layer 1

OS:WindowMaterial:Glazing,
  {674089e3-0fb5-4e46-9943-f36c3a1f8cb3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {db8cdb4d-72a2-42b4-9b46-9c491822d55b}, !- Handle
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {a04330c3-d047-4b96-b3ad-18da40f75ddf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}, !- Fixed Window Construction Name
  {d746fe01-fddf-4215-a73f-87b186d3d1bd}, !- Operable Window Construction Name
  {f8fbcfa4-5d4f-4a6d-8cd9-55fcd6532648}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f8fbcfa4-5d4f-4a6d-8cd9-55fcd6532648}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {742800d2-7568-41fd-b098-ec6a830560f7}; !- Layer 1

OS:Material,
  {742800d2-7568-41fd-b098-ec6a830560f7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e0b5fbcc-cf84-4792-ac3a-c8bce435f7b6}, !- Handle
  {f8fbcfa4-5d4f-4a6d-8cd9-55fcd6532648}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {88cf7708-d375-4c26-9bee-440e8ccfa633}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {742800d2-7568-41fd-b098-ec6a830560f7}; !- Layer 1

OS:StandardsInformation:Construction,
  {abac537c-a7a8-4c70-b961-f3daf475b82e}, !- Handle
  {88cf7708-d375-4c26-9bee-440e8ccfa633}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Handle
  Always On Discrete,                     !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {012f4272-7834-43c9-90f3-fd1032f04e69}, !- Handle
  18.1,                                   !- January Ground Temperature {C}
  13.6,                                   !- February Ground Temperature {C}
  12.6,                                   !- March Ground Temperature {C}
  12.5,                                   !- April Ground Temperature {C}
  13.9,                                   !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  13.9,                                   !- July Ground Temperature {C}
  16.8,                                   !- August Ground Temperature {C}
  19.4,                                   !- September Ground Temperature {C}
  21,                                     !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  20.6;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {e1c748ab-77f2-4847-b05c-88351f2c5dea}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {90f5df55-af3c-4762-b30e-0d73c8a74f0c}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {01299614-2b6c-44b1-987e-85d207e46d93}, !- Default Day Schedule Name
  {62db64cf-46f8-4b5c-9ceb-18dc350ffd30}, !- Summer Design Day Schedule Name
  {2ef389ba-5b87-4c20-810d-a697e7621f50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01299614-2b6c-44b1-987e-85d207e46d93}, !- Handle
  36 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11073902,                             !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.258391046666667,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0738260133333335,                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.147652026666667,                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0738260133333335,                     !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.258391046666667,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0738260133333335,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0184565033333334,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {95e360de-0dbf-48e8-bd60-2cf1a0fd9706}, !- Handle
  {90f5df55-af3c-4762-b30e-0d73c8a74f0c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1954.2180000000039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:56:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:56:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ef389ba-5b87-4c20-810d-a697e7621f50}, !- Handle
  36 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62db64cf-46f8-4b5c-9ceb-18dc350ffd30}, !- Handle
  36 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79cf803e-ce40-4493-8680-ce0c485bf4fd}, !- Handle
  36 space(s) Occ Sch Saturday Rule,      !- Name
  {90f5df55-af3c-4762-b30e-0d73c8a74f0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {378e3e1f-73ae-4125-948b-bc41b832ceac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {378e3e1f-73ae-4125-948b-bc41b832ceac}, !- Handle
  36 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0332217060000001,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0775173140000001,                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.022147804,                            !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0442956080000001,                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022147804,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.11073902,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {3eaa699d-bcd2-4fb1-8f1c-bbb5a8ae71f5}, !- Handle
  36 space(s) Occ Sch Sunday Rule,        !- Name
  {90f5df55-af3c-4762-b30e-0d73c8a74f0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc5d0466-16bf-461e-ada1-0d2e0245a255}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5d0466-16bf-461e-ada1-0d2e0245a255}, !- Handle
  36 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdbc01f8-bca4-4c7a-b190-96aeb830d49a}, !- Handle
  Elevator Schedule 1,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {9bbf7365-ad64-41d1-a644-8f298d6b961e}, !- Default Day Schedule Name
  {9b8e9d2b-19da-4072-b38a-b4c2b982fd4c}, !- Summer Design Day Schedule Name
  {4ce52d56-c20c-4d5d-a2c2-3acb46155824}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {818b1e6c-1a3d-4fa5-b31f-653bb5f230fd}, !- Handle
  {bdbc01f8-bca4-4c7a-b190-96aeb830d49a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1954.2180000000039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:56:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:56:39 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.25839104666666701;                    !- Feature Value 7

OS:Schedule:Day,
  {9bbf7365-ad64-41d1-a644-8f298d6b961e}, !- Handle
  36 space(s) Occ Sch Default 1,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0184565033333334,                     !- Value Until Time 2
  7,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0369130066666667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0553695100000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0738260133333334,                     !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0922825166666668,                     !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.11073902,                             !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.135347691111111,                      !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.159956362222222,                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.184565033333334,                      !- Value Until Time 10
  8,                                      !- Hour 11
  24,                                     !- Minute 11
  0.209173704444445,                      !- Value Until Time 11
  8,                                      !- Hour 12
  34,                                     !- Minute 12
  0.233782375555556,                      !- Value Until Time 12
  8,                                      !- Hour 13
  44,                                     !- Minute 13
  0.258391046666667,                      !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.258391046666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  54,                                     !- Minute 15
  0.215325872222223,                      !- Value Until Time 15
  9,                                      !- Hour 16
  4,                                      !- Minute 16
  0.172260697777778,                      !- Value Until Time 16
  9,                                      !- Hour 17
  14,                                     !- Minute 17
  0.129195523333334,                      !- Value Until Time 17
  9,                                      !- Hour 18
  24,                                     !- Minute 18
  0.0861303488888896,                     !- Value Until Time 18
  9,                                      !- Hour 19
  34,                                     !- Minute 19
  0.0430651744444453,                     !- Value Until Time 19
  9,                                      !- Hour 20
  44,                                     !- Minute 20
  9.17989405972246e-16,                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  10,                                     !- Hour 22
  3,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  10,                                     !- Hour 23
  13,                                     !- Minute 23
  0.113199887111111,                      !- Value Until Time 23
  10,                                     !- Hour 24
  22,                                     !- Minute 24
  0.147652026666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  22,                                     !- Minute 25
  0.147652026666667,                      !- Value Until Time 25
  11,                                     !- Hour 26
  32,                                     !- Minute 26
  0.135347691111111,                      !- Value Until Time 26
  11,                                     !- Hour 27
  42,                                     !- Minute 27
  0.123043355555556,                      !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.11073902,                             !- Value Until Time 28
  12,                                     !- Hour 29
  2,                                      !- Minute 29
  0.0984346844444448,                     !- Value Until Time 29
  12,                                     !- Hour 30
  12,                                     !- Minute 30
  0.0861303488888893,                     !- Value Until Time 30
  12,                                     !- Hour 31
  22,                                     !- Minute 31
  0.0738260133333335,                     !- Value Until Time 31
  12,                                     !- Hour 32
  32,                                     !- Minute 32
  0.0344521395555558,                     !- Value Until Time 32
  12,                                     !- Hour 33
  41,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  12,                                     !- Hour 34
  51,                                     !- Minute 34
  0.137808558222222,                      !- Value Until Time 34
  13,                                     !- Hour 35
  0,                                      !- Minute 35
  0.258391046666667,                      !- Value Until Time 35
  13,                                     !- Hour 36
  9,                                      !- Minute 36
  0.227630207777778,                      !- Value Until Time 36
  13,                                     !- Hour 37
  19,                                     !- Minute 37
  0.196869368888889,                      !- Value Until Time 37
  13,                                     !- Hour 38
  29,                                     !- Minute 38
  0.166108530000001,                      !- Value Until Time 38
  13,                                     !- Hour 39
  39,                                     !- Minute 39
  0.135347691111112,                      !- Value Until Time 39
  13,                                     !- Hour 40
  49,                                     !- Minute 40
  0.104586852222223,                      !- Value Until Time 40
  13,                                     !- Hour 41
  59,                                     !- Minute 41
  0.0738260133333342,                     !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.0738260133333335,                     !- Value Until Time 42
  14,                                     !- Hour 43
  9,                                      !- Minute 43
  0.061521677777778,                      !- Value Until Time 43
  14,                                     !- Hour 44
  19,                                     !- Minute 44
  0.0492173422222224,                     !- Value Until Time 44
  14,                                     !- Hour 45
  29,                                     !- Minute 45
  0.0369130066666669,                     !- Value Until Time 45
  14,                                     !- Hour 46
  39,                                     !- Minute 46
  0.0246086711111113,                     !- Value Until Time 46
  14,                                     !- Hour 47
  49,                                     !- Minute 47
  0.0123043355555558,                     !- Value Until Time 47
  14,                                     !- Hour 48
  59,                                     !- Minute 48
  2.62282687420642e-16,                   !- Value Until Time 48
  15,                                     !- Hour 49
  0,                                      !- Minute 49
  0,                                      !- Value Until Time 49
  16,                                     !- Hour 50
  0,                                      !- Minute 50
  0,                                      !- Value Until Time 50
  16,                                     !- Hour 51
  10,                                     !- Minute 51
  0.00307608388888892,                    !- Value Until Time 51
  16,                                     !- Hour 52
  20,                                     !- Minute 52
  0.00615216777777784,                    !- Value Until Time 52
  16,                                     !- Hour 53
  30,                                     !- Minute 53
  0.00922825166666677,                    !- Value Until Time 53
  16,                                     !- Hour 54
  40,                                     !- Minute 54
  0.0123043355555557,                     !- Value Until Time 54
  16,                                     !- Hour 55
  50,                                     !- Minute 55
  0.0153804194444446,                     !- Value Until Time 55
  17,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0184565033333334,                     !- Value Until Time 56
  17,                                     !- Hour 57
  10,                                     !- Minute 57
  0.0153804194444445,                     !- Value Until Time 57
  17,                                     !- Hour 58
  20,                                     !- Minute 58
  0.0123043355555556,                     !- Value Until Time 58
  17,                                     !- Hour 59
  30,                                     !- Minute 59
  0.00922825166666663,                    !- Value Until Time 59
  17,                                     !- Hour 60
  40,                                     !- Minute 60
  0.00615216777777771,                    !- Value Until Time 60
  17,                                     !- Hour 61
  50,                                     !- Minute 61
  0.00307608388888879,                    !- Value Until Time 61
  18,                                     !- Hour 62
  0,                                      !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {9b8e9d2b-19da-4072-b38a-b4c2b982fd4c}, !- Handle
  36 space(s) Occ Sch Summer Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ce52d56-c20c-4d5d-a2c2-3acb46155824}, !- Handle
  36 space(s) Occ Sch Winter Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c361572-b775-4ce6-afc1-5328d018c7ca}, !- Handle
  36 space(s) Occ Sch Sunday Rule 1,      !- Name
  {bdbc01f8-bca4-4c7a-b190-96aeb830d49a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d162282f-21bb-4f66-9af1-ec282840e11d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d162282f-21bb-4f66-9af1-ec282840e11d}, !- Handle
  36 space(s) Occ Sch Sunday 1,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2acd9b3c-9eac-4223-83d1-645ec3e8c0fc}, !- Handle
  36 space(s) Occ Sch Saturday Rule 1,    !- Name
  {bdbc01f8-bca4-4c7a-b190-96aeb830d49a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acc92cd2-c10b-47b4-ab37-afaff79f4c34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc92cd2-c10b-47b4-ab37-afaff79f4c34}, !- Handle
  36 space(s) Occ Sch Saturday 1,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00553695100000001,                    !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.011073902,                            !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.016610853,                            !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.022147804,                            !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0276847550000001,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0332217060000001,                     !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0406043073333335,                     !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0479869086666668,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0553695100000001,                     !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.0627521113333335,                     !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.0701347126666668,                     !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0775173140000001,                     !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.0645977616666667,                     !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.0516782093333333,                     !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.038758657,                            !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.0258391046666666,                     !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.0129195523333332,                     !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0,                                      !- Value Until Time 20
  7,                                      !- Hour 21
  25,                                     !- Minute 21
  0.000777115929824563,                   !- Value Until Time 21
  7,                                      !- Hour 22
  35,                                     !- Minute 22
  0.00155423185964913,                    !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00233134778947369,                    !- Value Until Time 23
  7,                                      !- Hour 24
  55,                                     !- Minute 24
  0.00310846371929825,                    !- Value Until Time 24
  8,                                      !- Hour 25
  5,                                      !- Minute 25
  0.00388557964912281,                    !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.00466269557894737,                    !- Value Until Time 26
  8,                                      !- Hour 27
  24,                                     !- Minute 27
  0.00543981150877193,                    !- Value Until Time 27
  8,                                      !- Hour 28
  34,                                     !- Minute 28
  0.00621692743859649,                    !- Value Until Time 28
  8,                                      !- Hour 29
  44,                                     !- Minute 29
  0.00699404336842104,                    !- Value Until Time 29
  8,                                      !- Hour 30
  54,                                     !- Minute 30
  0.0077711592982456,                     !- Value Until Time 30
  9,                                      !- Hour 31
  4,                                      !- Minute 31
  0.00854827522807016,                    !- Value Until Time 31
  9,                                      !- Hour 32
  14,                                     !- Minute 32
  0.00932539115789472,                    !- Value Until Time 32
  9,                                      !- Hour 33
  24,                                     !- Minute 33
  0.0101025070877193,                     !- Value Until Time 33
  9,                                      !- Hour 34
  34,                                     !- Minute 34
  0.0108796230175438,                     !- Value Until Time 34
  9,                                      !- Hour 35
  44,                                     !- Minute 35
  0.0116567389473684,                     !- Value Until Time 35
  9,                                      !- Hour 36
  54,                                     !- Minute 36
  0.012433854877193,                      !- Value Until Time 36
  10,                                     !- Hour 37
  4,                                      !- Minute 37
  0.0132109708070175,                     !- Value Until Time 37
  10,                                     !- Hour 38
  14,                                     !- Minute 38
  0.0139880867368421,                     !- Value Until Time 38
  10,                                     !- Hour 39
  24,                                     !- Minute 39
  0.0147652026666666,                     !- Value Until Time 39
  10,                                     !- Hour 40
  34,                                     !- Minute 40
  0.0155423185964912,                     !- Value Until Time 40
  10,                                     !- Hour 41
  44,                                     !- Minute 41
  0.0163194345263157,                     !- Value Until Time 41
  10,                                     !- Hour 42
  54,                                     !- Minute 42
  0.0170965504561403,                     !- Value Until Time 42
  11,                                     !- Hour 43
  4,                                      !- Minute 43
  0.0178736663859649,                     !- Value Until Time 43
  11,                                     !- Hour 44
  14,                                     !- Minute 44
  0.0186507823157894,                     !- Value Until Time 44
  11,                                     !- Hour 45
  24,                                     !- Minute 45
  0.019427898245614,                      !- Value Until Time 45
  11,                                     !- Hour 46
  34,                                     !- Minute 46
  0.0202050141754385,                     !- Value Until Time 46
  11,                                     !- Hour 47
  44,                                     !- Minute 47
  0.0209821301052631,                     !- Value Until Time 47
  11,                                     !- Hour 48
  54,                                     !- Minute 48
  0.0217592460350877,                     !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.022147804,                            !- Value Until Time 49
  12,                                     !- Hour 50
  9,                                      !- Minute 50
  0.0258391046666667,                     !- Value Until Time 50
  12,                                     !- Hour 51
  19,                                     !- Minute 51
  0.0295304053333333,                     !- Value Until Time 51
  12,                                     !- Hour 52
  29,                                     !- Minute 52
  0.033221706,                            !- Value Until Time 52
  12,                                     !- Hour 53
  39,                                     !- Minute 53
  0.0369130066666667,                     !- Value Until Time 53
  12,                                     !- Hour 54
  49,                                     !- Minute 54
  0.0406043073333334,                     !- Value Until Time 54
  12,                                     !- Hour 55
  59,                                     !- Minute 55
  0.044295608,                            !- Value Until Time 55
  13,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0442956080000001,                     !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.0442956080000001,                     !- Value Until Time 57
  14,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0406043073333334,                     !- Value Until Time 58
  14,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0369130066666668,                     !- Value Until Time 59
  14,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0332217060000001,                     !- Value Until Time 60
  14,                                     !- Hour 61
  39,                                     !- Minute 61
  0.0295304053333334,                     !- Value Until Time 61
  14,                                     !- Hour 62
  49,                                     !- Minute 62
  0.0258391046666667,                     !- Value Until Time 62
  14,                                     !- Hour 63
  59,                                     !- Minute 63
  0.0221478040000001,                     !- Value Until Time 63
  15,                                     !- Hour 64
  0,                                      !- Minute 64
  0.022147804,                            !- Value Until Time 64
  15,                                     !- Hour 65
  9,                                      !- Minute 65
  0.0184565033333333,                     !- Value Until Time 65
  15,                                     !- Hour 66
  19,                                     !- Minute 66
  0.0147652026666667,                     !- Value Until Time 66
  15,                                     !- Hour 67
  29,                                     !- Minute 67
  0.011073902,                            !- Value Until Time 67
  15,                                     !- Hour 68
  39,                                     !- Minute 68
  0.00738260133333339,                    !- Value Until Time 68
  15,                                     !- Hour 69
  49,                                     !- Minute 69
  0.00369130066666673,                    !- Value Until Time 69
  15,                                     !- Hour 70
  59,                                     !- Minute 70
  7.86848062261925e-17,                   !- Value Until Time 70
  16,                                     !- Hour 71
  0,                                      !- Minute 71
  0,                                      !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  20,                                     !- Hour 73
  55,                                     !- Minute 73
  0.0184565033333335,                     !- Value Until Time 73
  21,                                     !- Hour 74
  5,                                      !- Minute 74
  0.0369130066666669,                     !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0553695100000004,                     !- Value Until Time 75
  21,                                     !- Hour 76
  25,                                     !- Minute 76
  0.0738260133333339,                     !- Value Until Time 76
  21,                                     !- Hour 77
  35,                                     !- Minute 77
  0.0922825166666673,                     !- Value Until Time 77
  21,                                     !- Hour 78
  45,                                     !- Minute 78
  0.11073902,                             !- Value Until Time 78
  21,                                     !- Hour 79
  55,                                     !- Minute 79
  0.0922825166666665,                     !- Value Until Time 79
  22,                                     !- Hour 80
  5,                                      !- Minute 80
  0.0738260133333331,                     !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0553695099999996,                     !- Value Until Time 81
  22,                                     !- Hour 82
  25,                                     !- Minute 82
  0.0369130066666661,                     !- Value Until Time 82
  22,                                     !- Hour 83
  35,                                     !- Minute 83
  0.0184565033333327,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0,                                      !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  0;                                      !- Value Until Time 85

OS:Schedule:Ruleset,
  {d446bcbe-91f7-4703-b76a-4738fb3c388d}, !- Handle
  Elevator Schedule 2,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {97565c3a-02c0-4588-83b4-c173fc509e93}, !- Default Day Schedule Name
  {cf89a0e9-9680-44db-9e63-96b5ead08861}, !- Summer Design Day Schedule Name
  {2529f169-afae-469a-9d1e-e9b6c8f10341}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0842e449-0ae8-4b35-8437-97e61d76d152}, !- Handle
  {d446bcbe-91f7-4703-b76a-4738fb3c388d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1954.2180000000039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:56:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:56:39 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {97565c3a-02c0-4588-83b4-c173fc509e93}, !- Handle
  36 space(s) Occ Sch Default 2,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  52,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  52,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  52,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {cf89a0e9-9680-44db-9e63-96b5ead08861}, !- Handle
  36 space(s) Occ Sch Summer Design Day 2, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2529f169-afae-469a-9d1e-e9b6c8f10341}, !- Handle
  36 space(s) Occ Sch Winter Design Day 2, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c637e9d9-5514-4444-a195-61516a888ead}, !- Handle
  36 space(s) Occ Sch Sunday Rule 2,      !- Name
  {d446bcbe-91f7-4703-b76a-4738fb3c388d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06e38cac-264f-4396-a15f-45573bc1a244}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06e38cac-264f-4396-a15f-45573bc1a244}, !- Handle
  36 space(s) Occ Sch Sunday 2,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {bc2272e5-892f-4306-978c-c98724982be0}, !- Handle
  36 space(s) Occ Sch Saturday Rule 2,    !- Name
  {d446bcbe-91f7-4703-b76a-4738fb3c388d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {160a19a9-7def-4eea-9106-fced2caa3186}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {160a19a9-7def-4eea-9106-fced2caa3186}, !- Handle
  36 space(s) Occ Sch Saturday 2,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  21,                                     !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  22,                                     !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {96050527-ca49-4cfc-a443-e9ecae011da0}, !- Handle
  Elevator Schedule 3,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {8ad2ed0e-c63e-492d-85a5-da37e4e6896e}, !- Default Day Schedule Name
  {88734e9b-b143-4041-8178-4b00694afc70}, !- Summer Design Day Schedule Name
  {1ff121c1-e014-447b-95d7-e96c880f55b1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f42c2027-4540-4b97-b5c5-e59e61bc9fc4}, !- Handle
  {96050527-ca49-4cfc-a443-e9ecae011da0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1954.2180000000039,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:56:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:56:39 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {8ad2ed0e-c63e-492d-85a5-da37e4e6896e}, !- Handle
  36 space(s) Occ Sch Default 3,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  52,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  52,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  52,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {88734e9b-b143-4041-8178-4b00694afc70}, !- Handle
  36 space(s) Occ Sch Summer Design Day 3, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ff121c1-e014-447b-95d7-e96c880f55b1}, !- Handle
  36 space(s) Occ Sch Winter Design Day 3, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9af10f96-2f57-445b-bd05-629c811d56a5}, !- Handle
  36 space(s) Occ Sch Sunday Rule 3,      !- Name
  {96050527-ca49-4cfc-a443-e9ecae011da0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {383c2b50-807c-4a74-b6b6-6845e58dab78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {383c2b50-807c-4a74-b6b6-6845e58dab78}, !- Handle
  36 space(s) Occ Sch Sunday 3,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1d688ece-7007-4f87-88e1-0b419e5dd6bf}, !- Handle
  36 space(s) Occ Sch Saturday Rule 3,    !- Name
  {96050527-ca49-4cfc-a443-e9ecae011da0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fa9d7ca-2326-40e9-bf23-5fa490385873}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fa9d7ca-2326-40e9-bf23-5fa490385873}, !- Handle
  36 space(s) Occ Sch Saturday 3,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  21,                                     !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  22,                                     !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ElectricEquipment:Definition,
  {56bc5021-b320-415e-bf81-9db1c754e6dd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd7c97c5-f664-40bc-8747-7ebe3abc995f}, !- Handle
  9 Elevator Lift Motors,                 !- Name
  {56bc5021-b320-415e-bf81-9db1c754e6dd}, !- Electric Equipment Definition Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space or SpaceType Name
  {bdbc01f8-bca4-4c7a-b190-96aeb830d49a}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ef4d5046-58ea-4572-96a3-992e21eba63f}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9fe73f3e-0b14-485d-bc5b-2faa4e09d438}, !- Handle
  9 Elevator Fans,                        !- Name
  {ef4d5046-58ea-4572-96a3-992e21eba63f}, !- Electric Equipment Definition Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space or SpaceType Name
  {96050527-ca49-4cfc-a443-e9ecae011da0}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {193fc112-7f35-4a6b-a3d7-221a42fabe5d}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d689f1ee-a1b5-439a-896a-4f2e73d39b5e}, !- Handle
  9 Elevator Lights,                      !- Name
  {193fc112-7f35-4a6b-a3d7-221a42fabe5d}, !- Electric Equipment Definition Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space or SpaceType Name
  {d446bcbe-91f7-4703-b76a-4738fb3c388d}, !- Schedule Name
  9,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0dcbcf3d-6f3d-4280-aead-13475022dc2e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {e3a0cf46-2f8b-4f68-b429-0461a732a3e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3a0cf46-2f8b-4f68-b429-0461a732a3e0}, !- Handle
  Schedule Day 21,                        !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {5c331e6e-78d8-4209-b422-5ca4d79925d8}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {98a87c4f-6367-4044-bfb1-3544835f23a0}, !- Handle
  Parking Areas and Drives,               !- Name
  {5c331e6e-78d8-4209-b422-5ca4d79925d8}, !- Exterior Lights Definition Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  567000.000000001,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {898c366c-638b-4a06-b9c2-3fc43432530f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {11f7d85d-4ca4-491e-ad29-c3eb4cb232fe}, !- Handle
  Building Facades,                       !- Name
  {898c366c-638b-4a06-b9c2-3fc43432530f}, !- Exterior Lights Definition Name
  {0dcbcf3d-6f3d-4280-aead-13475022dc2e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16395.1212255354,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e980226c-52e7-4efa-a310-ea264ba12b93}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c762c8d0-7989-4627-addf-280c8a327857}, !- Handle
  Main Entries,                           !- Name
  {e980226c-52e7-4efa-a310-ea264ba12b93}, !- Exterior Lights Definition Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  93.3333333333335,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {fec5d112-d12f-4a54-87aa-92bbf3959710}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5e357aaa-65bb-4c11-bf0e-2540e4653c16}, !- Handle
  Other Doors,                            !- Name
  {fec5d112-d12f-4a54-87aa-92bbf3959710}, !- Exterior Lights Definition Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  140,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {468746f3-1764-494c-b2a6-f933bd22ec0e}, !- Handle
  D_OfL_All_DHW_DHW_Yr,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {ccf827a0-384e-424d-a80f-dccd337956b9}, !- Default Day Schedule Name
  {0af596a8-ff2a-421b-bcf2-307a9168d80d}, !- Summer Design Day Schedule Name
  {6154b937-9dd9-44d4-b250-cb8d7971cf32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccf827a0-384e-424d-a80f-dccd337956b9}, !- Handle
  D_OfL_All_DHW_DHW_Yr Default,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0155913978494621,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0145161290322578,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0134408602150535,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0123655913978492,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0112903225806449,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0102150537634406,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00913978494623627,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00806451612903196,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00698924731182765,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00591397849462334,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00483870967741903,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00376344086021473,                    !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.00268817204301042,                    !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00161290322580611,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.000537634408601799,                   !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  7,                                      !- Hour 19
  55,                                     !- Minute 19
  0.0500000000000001,                     !- Value Until Time 19
  8,                                      !- Hour 20
  5,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  24,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  34,                                     !- Minute 23
  0.25,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  44,                                     !- Minute 24
  0.299999999999999,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  54,                                     !- Minute 26
  0.443589743589743,                      !- Value Until Time 26
  9,                                      !- Hour 27
  4,                                      !- Minute 27
  0.587179487179486,                      !- Value Until Time 27
  9,                                      !- Hour 28
  14,                                     !- Minute 28
  0.730769230769229,                      !- Value Until Time 28
  9,                                      !- Hour 29
  24,                                     !- Minute 29
  0.874358974358972,                      !- Value Until Time 29
  9,                                      !- Hour 30
  33,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  9,                                      !- Hour 31
  43,                                     !- Minute 31
  0.958974358974359,                      !- Value Until Time 31
  9,                                      !- Hour 32
  53,                                     !- Minute 32
  0.917948717948718,                      !- Value Until Time 32
  10,                                     !- Hour 33
  3,                                      !- Minute 33
  0.876923076923077,                      !- Value Until Time 33
  10,                                     !- Hour 34
  13,                                     !- Minute 34
  0.835897435897436,                      !- Value Until Time 34
  10,                                     !- Hour 35
  22,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  32,                                     !- Minute 36
  0.733333333333334,                      !- Value Until Time 36
  10,                                     !- Hour 37
  42,                                     !- Minute 37
  0.666666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  52,                                     !- Minute 38
  0.600000000000001,                      !- Value Until Time 38
  11,                                     !- Hour 39
  2,                                      !- Minute 39
  0.533333333333334,                      !- Value Until Time 39
  11,                                     !- Hour 40
  12,                                     !- Minute 40
  0.466666666666668,                      !- Value Until Time 40
  11,                                     !- Hour 41
  22,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  11,                                     !- Hour 42
  32,                                     !- Minute 42
  0.466666666666666,                      !- Value Until Time 42
  11,                                     !- Hour 43
  42,                                     !- Minute 43
  0.533333333333333,                      !- Value Until Time 43
  11,                                     !- Hour 44
  52,                                     !- Minute 44
  0.599999999999999,                      !- Value Until Time 44
  12,                                     !- Hour 45
  2,                                      !- Minute 45
  0.666666666666666,                      !- Value Until Time 45
  12,                                     !- Hour 46
  12,                                     !- Minute 46
  0.733333333333332,                      !- Value Until Time 46
  12,                                     !- Hour 47
  22,                                     !- Minute 47
  0.8,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  32,                                     !- Minute 48
  0.841025641025641,                      !- Value Until Time 48
  12,                                     !- Hour 49
  42,                                     !- Minute 49
  0.882051282051282,                      !- Value Until Time 49
  12,                                     !- Hour 50
  52,                                     !- Minute 50
  0.923076923076923,                      !- Value Until Time 50
  13,                                     !- Hour 51
  2,                                      !- Minute 51
  0.964102564102564,                      !- Value Until Time 51
  13,                                     !- Hour 52
  11,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  21,                                     !- Minute 53
  0.856410256410257,                      !- Value Until Time 53
  13,                                     !- Hour 54
  31,                                     !- Minute 54
  0.712820512820514,                      !- Value Until Time 54
  13,                                     !- Hour 55
  41,                                     !- Minute 55
  0.569230769230771,                      !- Value Until Time 55
  13,                                     !- Hour 56
  51,                                     !- Minute 56
  0.425641025641028,                      !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  9,                                      !- Minute 58
  0.266666666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  19,                                     !- Minute 59
  0.233333333333334,                      !- Value Until Time 59
  14,                                     !- Hour 60
  29,                                     !- Minute 60
  0.2,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  39,                                     !- Minute 61
  0.166666666666667,                      !- Value Until Time 61
  14,                                     !- Hour 62
  49,                                     !- Minute 62
  0.133333333333334,                      !- Value Until Time 62
  14,                                     !- Hour 63
  59,                                     !- Minute 63
  0.100000000000001,                      !- Value Until Time 63
  15,                                     !- Hour 64
  0,                                      !- Minute 64
  0.1,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.1,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0972222222222222,                     !- Value Until Time 66
  16,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0944444444444444,                     !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0916666666666666,                     !- Value Until Time 68
  16,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0888888888888888,                     !- Value Until Time 69
  16,                                     !- Hour 70
  50,                                     !- Minute 70
  0.086111111111111,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0833333333333332,                     !- Value Until Time 71
  17,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0805555555555554,                     !- Value Until Time 72
  17,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0777777777777776,                     !- Value Until Time 73
  17,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0749999999999998,                     !- Value Until Time 74
  17,                                     !- Hour 75
  40,                                     !- Minute 75
  0.072222222222222,                      !- Value Until Time 75
  17,                                     !- Hour 76
  50,                                     !- Minute 76
  0.0694444444444442,                     !- Value Until Time 76
  18,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0666666666666664,                     !- Value Until Time 77
  18,                                     !- Hour 78
  10,                                     !- Minute 78
  0.0638888888888886,                     !- Value Until Time 78
  18,                                     !- Hour 79
  20,                                     !- Minute 79
  0.0611111111111108,                     !- Value Until Time 79
  18,                                     !- Hour 80
  30,                                     !- Minute 80
  0.058333333333333,                      !- Value Until Time 80
  18,                                     !- Hour 81
  40,                                     !- Minute 81
  0.0555555555555552,                     !- Value Until Time 81
  18,                                     !- Hour 82
  50,                                     !- Minute 82
  0.0527777777777774,                     !- Value Until Time 82
  19,                                     !- Hour 83
  0,                                      !- Minute 83
  0.05,                                   !- Value Until Time 83
  19,                                     !- Hour 84
  10,                                     !- Minute 84
  0.0489247311827957,                     !- Value Until Time 84
  19,                                     !- Hour 85
  20,                                     !- Minute 85
  0.0478494623655914,                     !- Value Until Time 85
  19,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0467741935483871,                     !- Value Until Time 86
  19,                                     !- Hour 87
  40,                                     !- Minute 87
  0.0456989247311828,                     !- Value Until Time 87
  19,                                     !- Hour 88
  50,                                     !- Minute 88
  0.0446236559139785,                     !- Value Until Time 88
  20,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0435483870967742,                     !- Value Until Time 89
  20,                                     !- Hour 90
  10,                                     !- Minute 90
  0.0424731182795698,                     !- Value Until Time 90
  20,                                     !- Hour 91
  20,                                     !- Minute 91
  0.0413978494623655,                     !- Value Until Time 91
  20,                                     !- Hour 92
  30,                                     !- Minute 92
  0.0403225806451612,                     !- Value Until Time 92
  20,                                     !- Hour 93
  40,                                     !- Minute 93
  0.0392473118279569,                     !- Value Until Time 93
  20,                                     !- Hour 94
  50,                                     !- Minute 94
  0.0381720430107526,                     !- Value Until Time 94
  21,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0370967741935483,                     !- Value Until Time 95
  21,                                     !- Hour 96
  10,                                     !- Minute 96
  0.036021505376344,                      !- Value Until Time 96
  21,                                     !- Hour 97
  20,                                     !- Minute 97
  0.0349462365591397,                     !- Value Until Time 97
  21,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0338709677419354,                     !- Value Until Time 98
  21,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0327956989247311,                     !- Value Until Time 99
  21,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0317204301075268,                     !- Value Until Time 100
  22,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0306451612903225,                     !- Value Until Time 101
  22,                                     !- Hour 102
  10,                                     !- Minute 102
  0.0295698924731181,                     !- Value Until Time 102
  22,                                     !- Hour 103
  20,                                     !- Minute 103
  0.0284946236559138,                     !- Value Until Time 103
  22,                                     !- Hour 104
  30,                                     !- Minute 104
  0.0274193548387095,                     !- Value Until Time 104
  22,                                     !- Hour 105
  40,                                     !- Minute 105
  0.0263440860215052,                     !- Value Until Time 105
  22,                                     !- Hour 106
  50,                                     !- Minute 106
  0.0252688172043009,                     !- Value Until Time 106
  23,                                     !- Hour 107
  0,                                      !- Minute 107
  0.0241935483870966,                     !- Value Until Time 107
  23,                                     !- Hour 108
  10,                                     !- Minute 108
  0.0231182795698923,                     !- Value Until Time 108
  23,                                     !- Hour 109
  20,                                     !- Minute 109
  0.022043010752688,                      !- Value Until Time 109
  23,                                     !- Hour 110
  30,                                     !- Minute 110
  0.0209677419354837,                     !- Value Until Time 110
  23,                                     !- Hour 111
  40,                                     !- Minute 111
  0.0198924731182794,                     !- Value Until Time 111
  23,                                     !- Hour 112
  50,                                     !- Minute 112
  0.018817204301075,                      !- Value Until Time 112
  24,                                     !- Hour 113
  0,                                      !- Minute 113
  0.0177419354838707;                     !- Value Until Time 113

OS:Schedule:Rule,
  {4a8830ac-577f-46fc-bcc2-4a467d8813ec}, !- Handle
  Schedule Rule 19,                       !- Name
  {468746f3-1764-494c-b2a6-f933bd22ec0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87d14e90-7df7-4dca-a657-f7e5292d98fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87d14e90-7df7-4dca-a657-f7e5292d98fa}, !- Handle
  D_OfL_All_DHW_DHW_Yr Sat Day,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.015,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0300000000000001,                     !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0450000000000001,                     !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0600000000000001,                     !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0750000000000001,                     !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.09,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.16,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.195,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.23,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.265,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  9,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  19,                                     !- Minute 16
  0.28,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  29,                                     !- Minute 17
  0.27,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  39,                                     !- Minute 18
  0.26,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  49,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  12,                                     !- Hour 20
  59,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.24,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.18,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.16,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.14,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.12,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.12,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  9,                                      !- Minute 29
  0.14,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  19,                                     !- Minute 30
  0.16,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  29,                                     !- Minute 31
  0.18,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  39,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  14,                                     !- Hour 33
  49,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  59,                                     !- Minute 34
  0.24,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.24,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  9,                                      !- Minute 36
  0.25,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  19,                                     !- Minute 37
  0.26,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  29,                                     !- Minute 38
  0.27,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  39,                                     !- Minute 39
  0.28,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  49,                                     !- Minute 40
  0.29,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  59,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.3,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  20,                                     !- Hour 44
  55,                                     !- Minute 44
  0.283333333333333,                      !- Value Until Time 44
  21,                                     !- Hour 45
  5,                                      !- Minute 45
  0.266666666666666,                      !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  21,                                     !- Hour 47
  25,                                     !- Minute 47
  0.233333333333333,                      !- Value Until Time 47
  21,                                     !- Hour 48
  35,                                     !- Minute 48
  0.216666666666666,                      !- Value Until Time 48
  21,                                     !- Hour 49
  45,                                     !- Minute 49
  0.199999999999999,                      !- Value Until Time 49
  21,                                     !- Hour 50
  55,                                     !- Minute 50
  0.183333333333332,                      !- Value Until Time 50
  22,                                     !- Hour 51
  5,                                      !- Minute 51
  0.166666666666666,                      !- Value Until Time 51
  22,                                     !- Hour 52
  15,                                     !- Minute 52
  0.149999999999999,                      !- Value Until Time 52
  22,                                     !- Hour 53
  25,                                     !- Minute 53
  0.133333333333332,                      !- Value Until Time 53
  22,                                     !- Hour 54
  35,                                     !- Minute 54
  0.116666666666665,                      !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0999999999999986,                     !- Value Until Time 55
  22,                                     !- Hour 56
  55,                                     !- Minute 56
  0.0833333333333318,                     !- Value Until Time 56
  23,                                     !- Hour 57
  5,                                      !- Minute 57
  0.066666666666665,                      !- Value Until Time 57
  23,                                     !- Hour 58
  15,                                     !- Minute 58
  0.0499999999999982,                     !- Value Until Time 58
  23,                                     !- Hour 59
  25,                                     !- Minute 59
  0.0333333333333314,                     !- Value Until Time 59
  23,                                     !- Hour 60
  35,                                     !- Minute 60
  0.0166666666666647,                     !- Value Until Time 60
  23,                                     !- Hour 61
  45,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0;                                      !- Value Until Time 62

OS:Schedule:Day,
  {0af596a8-ff2a-421b-bcf2-307a9168d80d}, !- Handle
  D_OfL_All_DHW_DHW_Yr Summer Design Day, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {2da23335-61b8-46c4-9e82-9930ee948fb4}, !- Handle
  Schedule Rule 20,                       !- Name
  {468746f3-1764-494c-b2a6-f933bd22ec0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b91a1d64-5eb1-4339-bc0a-287448866df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b91a1d64-5eb1-4339-bc0a-287448866df9}, !- Handle
  D_OfL_All_DHW_DHW_Yr Sun Day,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6154b937-9dd9-44d4-b250-cb8d7971cf32}, !- Handle
  D_OfL_All_DHW_DHW_Yr Winter Design Day, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:WaterUse:Connections,
  {8b052d05-6902-4a45-838b-9ec9a3d87aa3}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 WUC 5.25gpm at 135F, !- Name
  {05df06d7-4aca-450d-8ffe-318754a86bd9}, !- Inlet Node Name
  {aee4856a-a2c5-4576-9588-5eb3e365c337}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d0082d0-e565-436d-9558-d10827ce1b4f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e24e54f7-323e-4e2b-af59-d67eb08fe11b}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Service Water Use Def 5.25gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00033128072241759,                    !- Peak Flow Rate {m3/s}
  {34475c13-6364-4ad0-ae5d-4ebd01cf85ae}, !- Target Temperature Schedule Name
  {f90af0f4-4def-497b-9267-1086c2cf30b0}, !- Sensible Fraction Schedule Name
  {0b2cda65-b90a-4d18-9bfd-1426f6780561}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f90af0f4-4def-497b-9267-1086c2cf30b0}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {cf201ba8-03e9-4390-b62b-e15987f7db98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf201ba8-03e9-4390-b62b-e15987f7db98}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b2cda65-b90a-4d18-9bfd-1426f6780561}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {48932240-bf70-4f7c-93eb-90550b13d832}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48932240-bf70-4f7c-93eb-90550b13d832}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34475c13-6364-4ad0-ae5d-4ebd01cf85ae}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {3f441b1d-0a13-4d2a-bc44-df64ec7c42b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f441b1d-0a13-4d2a-bc44-df64ec7c42b9}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {6d0082d0-e565-436d-9558-d10827ce1b4f}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Service Water Use 5.25gpm at 135F, !- Name
  {e24e54f7-323e-4e2b-af59-d67eb08fe11b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {468746f3-1764-494c-b2a6-f933bd22ec0e}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Handle
  OfL Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {45b59644-c756-4fa4-8e8b-0459e71990c2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {777c79b4-9b81-4284-9fe1-1057e62e4434}, !- Plant Side Inlet Node Name
  {f272eca5-7fb5-4445-b94b-a715b6fdc1f9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {60c40334-810d-43d3-b60c-d8607c14a13d}, !- Demand Side Inlet Node Name
  {6a4c060a-bcb2-4c84-8f4c-680e8fd7aa97}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e20030dc-1a2c-48fa-9ca9-be56fdef9421}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {89f63c7c-7d3b-4c6a-92ef-f6eb8634774a}, !- Demand Mixer Name
  {ff8b7159-9cbf-4205-b052-1456821e07e6}, !- Demand Splitter Name
  {daa92467-5e06-4a98-a4b8-7c91498f50fd}, !- Supply Mixer Name
  {dd49e060-fd80-44bd-bdd9-c5427eebe6e9}; !- Supply Splitter Name

OS:Node,
  {1b90ee60-45c4-4118-a281-10b4595d7785}, !- Handle
  OfL Shared Service Water Loop Supply Inlet Node, !- Name
  {777c79b4-9b81-4284-9fe1-1057e62e4434}, !- Inlet Port
  {ed552732-d5a4-4180-a680-ea9f3a60ffdd}; !- Outlet Port

OS:Node,
  {45b59644-c756-4fa4-8e8b-0459e71990c2}, !- Handle
  OfL Shared Service Water Loop Supply Outlet Node, !- Name
  {84052618-e06f-440f-a4a9-af13746d93e4}, !- Inlet Port
  {f272eca5-7fb5-4445-b94b-a715b6fdc1f9}; !- Outlet Port

OS:Node,
  {b8d64226-e408-4008-9cd4-031630b492ad}, !- Handle
  331gal NaturalGas Water Heater - 331kBtu/hr Supply Inlet Water Node, !- Name
  {88355a7e-1d24-45ff-8c9b-608515a0910a}, !- Inlet Port
  {7acf2f39-6752-4217-a648-e3f532741cf9}; !- Outlet Port

OS:Connector:Mixer,
  {daa92467-5e06-4a98-a4b8-7c91498f50fd}, !- Handle
  Connector Mixer 1,                      !- Name
  {efb6f7d8-02e5-4ec4-82b1-afa5d3501fb8}, !- Outlet Branch Name
  {fb7c5db2-108f-4e26-a698-39dfe6b14978}, !- Inlet Branch Name 1
  {8ebb1aca-81fb-4539-a14d-149aab6fc86d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd49e060-fd80-44bd-bdd9-c5427eebe6e9}, !- Handle
  Connector Splitter 1,                   !- Name
  {8f050c79-97bc-42ca-89de-3012f6df5dc3}, !- Inlet Branch Name
  {88355a7e-1d24-45ff-8c9b-608515a0910a}, !- Outlet Branch Name 1
  {ccce15a7-8dd1-4e0e-9084-4bdd40ba5a93}; !- Outlet Branch Name 2

OS:Connection,
  {777c79b4-9b81-4284-9fe1-1057e62e4434}, !- Handle
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Source Object
  14,                                     !- Outlet Port
  {1b90ee60-45c4-4118-a281-10b4595d7785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88355a7e-1d24-45ff-8c9b-608515a0910a}, !- Handle
  {dd49e060-fd80-44bd-bdd9-c5427eebe6e9}, !- Source Object
  3,                                      !- Outlet Port
  {b8d64226-e408-4008-9cd4-031630b492ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f272eca5-7fb5-4445-b94b-a715b6fdc1f9}, !- Handle
  {45b59644-c756-4fa4-8e8b-0459e71990c2}, !- Source Object
  3,                                      !- Outlet Port
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {64a88db5-693c-43f9-bf7a-cf7a6dd937ae}, !- Handle
  OfL Shared Service Water Loop Demand Inlet Node, !- Name
  {60c40334-810d-43d3-b60c-d8607c14a13d}, !- Inlet Port
  {8a3356c8-a930-4c11-b900-6c8066413c9d}; !- Outlet Port

OS:Node,
  {5e7aa32d-ff13-4c66-b4fe-3702b85d1dfb}, !- Handle
  OfL Shared Service Water Loop Demand Outlet Node, !- Name
  {a2dcce15-2cb1-42ab-8ee5-5d95b254194e}, !- Inlet Port
  {6a4c060a-bcb2-4c84-8f4c-680e8fd7aa97}; !- Outlet Port

OS:Node,
  {5d48df70-dbf0-4aaf-9fab-bc492106d598}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {731cd8dc-1978-46bc-9fb5-d8d374e984a5}, !- Inlet Port
  {aed421d0-c266-4835-9433-9e96df2ce8a0}; !- Outlet Port

OS:Connector:Mixer,
  {89f63c7c-7d3b-4c6a-92ef-f6eb8634774a}, !- Handle
  Connector Mixer 2,                      !- Name
  {cb49587a-23ac-42be-afbc-fd2401e1c050}, !- Outlet Branch Name
  {13ccb27f-9e7e-4dc8-be7f-27bb99deeb6e}, !- Inlet Branch Name 1
  {f5a2ab9a-c318-4bcd-b50e-8ec68e56236b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ff8b7159-9cbf-4205-b052-1456821e07e6}, !- Handle
  Connector Splitter 2,                   !- Name
  {04fc1c32-3dfa-49b2-98c3-9d9859b70536}, !- Inlet Branch Name
  {731cd8dc-1978-46bc-9fb5-d8d374e984a5}, !- Outlet Branch Name 1
  {9c831259-f8a7-4533-a5f6-abb961ed96ce}; !- Outlet Branch Name 2

OS:Connection,
  {60c40334-810d-43d3-b60c-d8607c14a13d}, !- Handle
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Source Object
  17,                                     !- Outlet Port
  {64a88db5-693c-43f9-bf7a-cf7a6dd937ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731cd8dc-1978-46bc-9fb5-d8d374e984a5}, !- Handle
  {ff8b7159-9cbf-4205-b052-1456821e07e6}, !- Source Object
  3,                                      !- Outlet Port
  {5d48df70-dbf0-4aaf-9fab-bc492106d598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4c060a-bcb2-4c84-8f4c-680e8fd7aa97}, !- Handle
  {5e7aa32d-ff13-4c66-b4fe-3702b85d1dfb}, !- Source Object
  3,                                      !- Outlet Port
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6f3d7512-7d32-4f31-84b7-c2ba0d28ea14}, !- Handle
  {d9654166-6347-46a4-8f0c-4e362d601f5a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e20030dc-1a2c-48fa-9ca9-be56fdef9421}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {98420d2a-d40f-44c2-86ac-4ea2d8ef4d10}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8fdc5b6d-b82b-4ae9-88a6-a94d167932ef}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {98420d2a-d40f-44c2-86ac-4ea2d8ef4d10}, !- Schedule Type Limits Name
  {1621c780-3df4-4795-b47c-7c33b3989bfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1621c780-3df4-4795-b47c-7c33b3989bfd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {98420d2a-d40f-44c2-86ac-4ea2d8ef4d10}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {64df31af-cd3c-40ed-8e5e-3a9d1d81ff23}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8fdc5b6d-b82b-4ae9-88a6-a94d167932ef}, !- Schedule Name
  {45b59644-c756-4fa4-8e8b-0459e71990c2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d21e33af-86d3-4433-848d-32ad4724d2d3}, !- Handle
  OfL Shared Service Water Loop Circulator Pump, !- Name
  {ed552732-d5a4-4180-a680-ea9f3a60ffdd}, !- Inlet Node Name
  {794c7362-4791-4ce7-8a2e-efd8585a8bf3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d122fccd-8d70-4b73-8804-057d4de270e7}, !- Handle
  OfL Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {794c7362-4791-4ce7-8a2e-efd8585a8bf3}, !- Inlet Port
  {8f050c79-97bc-42ca-89de-3012f6df5dc3}; !- Outlet Port

OS:Connection,
  {ed552732-d5a4-4180-a680-ea9f3a60ffdd}, !- Handle
  {1b90ee60-45c4-4118-a281-10b4595d7785}, !- Source Object
  3,                                      !- Outlet Port
  {d21e33af-86d3-4433-848d-32ad4724d2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794c7362-4791-4ce7-8a2e-efd8585a8bf3}, !- Handle
  {d21e33af-86d3-4433-848d-32ad4724d2d3}, !- Source Object
  3,                                      !- Outlet Port
  {d122fccd-8d70-4b73-8804-057d4de270e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f050c79-97bc-42ca-89de-3012f6df5dc3}, !- Handle
  {d122fccd-8d70-4b73-8804-057d4de270e7}, !- Source Object
  3,                                      !- Outlet Port
  {dd49e060-fd80-44bd-bdd9-c5427eebe6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f7634f15-67c3-450f-a07f-2038009b7b9c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0b5f9ef4-72d7-4733-9cf9-a1a8aa3422bd}, !- Handle
  331gal NaturalGas Water Heater - 331kBtu/hr 0.802 Therm Eff, !- Name
  1.25224113073849,                       !- Tank Volume {m3}
  {8fdc5b6d-b82b-4ae9-88a6-a94d167932ef}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  96949.9936184818,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802084915754424,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8631bc5c-abec-43ce-8a6e-ce105a0dea7d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.49711829206609,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.49711829206609,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7acf2f39-6752-4217-a648-e3f532741cf9}, !- Use Side Inlet Node Name
  {9ed7757f-2e44-4c49-80e9-f2e1abfb36ee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1781ba5d-2c5b-41fb-bbbd-4ab3896b3334}, !- Handle
  {0b5f9ef4-72d7-4733-9cf9-a1a8aa3422bd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {8631bc5c-abec-43ce-8a6e-ce105a0dea7d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f7634f15-67c3-450f-a07f-2038009b7b9c}, !- Schedule Type Limits Name
  {2d17bae6-dabc-4644-8242-f954f4af61e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d17bae6-dabc-4644-8242-f954f4af61e9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f7634f15-67c3-450f-a07f-2038009b7b9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {1310b470-95a8-4dd6-b5b9-b4bfb89c4045}, !- Handle
  331gal NaturalGas Water Heater - 331kBtu/hr Supply Outlet Water Node, !- Name
  {9ed7757f-2e44-4c49-80e9-f2e1abfb36ee}, !- Inlet Port
  {fb7c5db2-108f-4e26-a698-39dfe6b14978}; !- Outlet Port

OS:Connection,
  {7acf2f39-6752-4217-a648-e3f532741cf9}, !- Handle
  {b8d64226-e408-4008-9cd4-031630b492ad}, !- Source Object
  3,                                      !- Outlet Port
  {0b5f9ef4-72d7-4733-9cf9-a1a8aa3422bd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9ed7757f-2e44-4c49-80e9-f2e1abfb36ee}, !- Handle
  {0b5f9ef4-72d7-4733-9cf9-a1a8aa3422bd}, !- Source Object
  32,                                     !- Outlet Port
  {1310b470-95a8-4dd6-b5b9-b4bfb89c4045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7c5db2-108f-4e26-a698-39dfe6b14978}, !- Handle
  {1310b470-95a8-4dd6-b5b9-b4bfb89c4045}, !- Source Object
  3,                                      !- Outlet Port
  {daa92467-5e06-4a98-a4b8-7c91498f50fd}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {85aa4525-ee6b-46ed-9483-1972b2f421cd}, !- Handle
  {0b5f9ef4-72d7-4733-9cf9-a1a8aa3422bd}; !- Object Name

OS:Schedule:Ruleset,
  {47e891c7-c9a2-4bf1-9c37-7a2a02836660}, !- Handle
  OfL Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {a72d0d39-2f2e-45cb-88a9-b743293898ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a72d0d39-2f2e-45cb-88a9-b743293898ae}, !- Handle
  OfL Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {f7390a4c-d7c1-44f3-9664-5fc73c5728d6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2ba3ed1d-83e2-4ec3-b2a2-484a1b689114}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {587697cf-a455-4c8a-8287-9a107b11af57}, !- Layer 1
  {f7390a4c-d7c1-44f3-9664-5fc73c5728d6}; !- Layer 2

OS:Material,
  {587697cf-a455-4c8a-8287-9a107b11af57}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {84b9522f-fc70-4299-973b-5dbae2c0d87a}, !- Handle
  OfL Shared Service Water Loop Pipe 723.1300510639738ft, !- Name
  {2ba3ed1d-83e2-4ec3-b2a2-484a1b689114}, !- Construction
  {8a3356c8-a930-4c11-b900-6c8066413c9d}, !- Fluid Inlet Node
  {480f3ccd-59b5-49ff-9eae-949582cf3d4c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {027f8b47-2839-4f22-aa78-70b759341cfa}, !- Ambient Temperature Schedule
  {47e891c7-c9a2-4bf1-9c37-7a2a02836660}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  220.410039564299;                       !- Pipe Length {m}

OS:Node,
  {9b3971e3-6185-4344-b2a5-b7f24410def9}, !- Handle
  OfL Shared Service Water Loop Pipe 723.1300510639738ft Outlet Water Node, !- Name
  {480f3ccd-59b5-49ff-9eae-949582cf3d4c}, !- Inlet Port
  {04fc1c32-3dfa-49b2-98c3-9d9859b70536}; !- Outlet Port

OS:Connection,
  {8a3356c8-a930-4c11-b900-6c8066413c9d}, !- Handle
  {64a88db5-693c-43f9-bf7a-cf7a6dd937ae}, !- Source Object
  3,                                      !- Outlet Port
  {84b9522f-fc70-4299-973b-5dbae2c0d87a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {480f3ccd-59b5-49ff-9eae-949582cf3d4c}, !- Handle
  {84b9522f-fc70-4299-973b-5dbae2c0d87a}, !- Source Object
  4,                                      !- Outlet Port
  {9b3971e3-6185-4344-b2a5-b7f24410def9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fc1c32-3dfa-49b2-98c3-9d9859b70536}, !- Handle
  {9b3971e3-6185-4344-b2a5-b7f24410def9}, !- Source Object
  3,                                      !- Outlet Port
  {ff8b7159-9cbf-4205-b052-1456821e07e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f63da0aa-23cd-47b0-879c-774aacbd34b6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a2b46320-3edb-431a-9b21-8f7a02e05880}, !- Inlet Node Name
  {c8ab5290-f8cf-4d3c-8785-4385655cf788}; !- Outlet Node Name

OS:Node,
  {0f4ae3a4-fd93-409a-8c22-dd94d6f36ce7}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ccce15a7-8dd1-4e0e-9084-4bdd40ba5a93}, !- Inlet Port
  {a2b46320-3edb-431a-9b21-8f7a02e05880}; !- Outlet Port

OS:Connection,
  {ccce15a7-8dd1-4e0e-9084-4bdd40ba5a93}, !- Handle
  {dd49e060-fd80-44bd-bdd9-c5427eebe6e9}, !- Source Object
  4,                                      !- Outlet Port
  {0f4ae3a4-fd93-409a-8c22-dd94d6f36ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d388cf7-8403-4b27-af52-5a0f5f7ee653}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c8ab5290-f8cf-4d3c-8785-4385655cf788}, !- Inlet Port
  {8ebb1aca-81fb-4539-a14d-149aab6fc86d}; !- Outlet Port

OS:Connection,
  {a2b46320-3edb-431a-9b21-8f7a02e05880}, !- Handle
  {0f4ae3a4-fd93-409a-8c22-dd94d6f36ce7}, !- Source Object
  3,                                      !- Outlet Port
  {f63da0aa-23cd-47b0-879c-774aacbd34b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ab5290-f8cf-4d3c-8785-4385655cf788}, !- Handle
  {f63da0aa-23cd-47b0-879c-774aacbd34b6}, !- Source Object
  3,                                      !- Outlet Port
  {5d388cf7-8403-4b27-af52-5a0f5f7ee653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebb1aca-81fb-4539-a14d-149aab6fc86d}, !- Handle
  {5d388cf7-8403-4b27-af52-5a0f5f7ee653}, !- Source Object
  3,                                      !- Outlet Port
  {daa92467-5e06-4a98-a4b8-7c91498f50fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f35bf81-d5ac-4bc9-83a5-44b10e8e525f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {aed421d0-c266-4835-9433-9e96df2ce8a0}, !- Inlet Node Name
  {9d6b2d83-056d-4681-b0a7-46d5a37dead1}; !- Outlet Node Name

OS:Node,
  {5c560a03-c43c-4cf0-b2d7-08f73a9f3d64}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {9d6b2d83-056d-4681-b0a7-46d5a37dead1}, !- Inlet Port
  {13ccb27f-9e7e-4dc8-be7f-27bb99deeb6e}; !- Outlet Port

OS:Connection,
  {aed421d0-c266-4835-9433-9e96df2ce8a0}, !- Handle
  {5d48df70-dbf0-4aaf-9fab-bc492106d598}, !- Source Object
  3,                                      !- Outlet Port
  {9f35bf81-d5ac-4bc9-83a5-44b10e8e525f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6b2d83-056d-4681-b0a7-46d5a37dead1}, !- Handle
  {9f35bf81-d5ac-4bc9-83a5-44b10e8e525f}, !- Source Object
  3,                                      !- Outlet Port
  {5c560a03-c43c-4cf0-b2d7-08f73a9f3d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ccb27f-9e7e-4dc8-be7f-27bb99deeb6e}, !- Handle
  {5c560a03-c43c-4cf0-b2d7-08f73a9f3d64}, !- Source Object
  3,                                      !- Outlet Port
  {89f63c7c-7d3b-4c6a-92ef-f6eb8634774a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e1e7dce-08e8-432c-814e-d252eba85870}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b4df1020-3da0-4ab7-a449-4563e2c1e03a}, !- Inlet Node Name
  {84052618-e06f-440f-a4a9-af13746d93e4}; !- Outlet Node Name

OS:Node,
  {0dd1dcae-27d8-42c5-a9a5-e5a415b5dafc}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {efb6f7d8-02e5-4ec4-82b1-afa5d3501fb8}, !- Inlet Port
  {b4df1020-3da0-4ab7-a449-4563e2c1e03a}; !- Outlet Port

OS:Connection,
  {efb6f7d8-02e5-4ec4-82b1-afa5d3501fb8}, !- Handle
  {daa92467-5e06-4a98-a4b8-7c91498f50fd}, !- Source Object
  2,                                      !- Outlet Port
  {0dd1dcae-27d8-42c5-a9a5-e5a415b5dafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4df1020-3da0-4ab7-a449-4563e2c1e03a}, !- Handle
  {0dd1dcae-27d8-42c5-a9a5-e5a415b5dafc}, !- Source Object
  3,                                      !- Outlet Port
  {6e1e7dce-08e8-432c-814e-d252eba85870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84052618-e06f-440f-a4a9-af13746d93e4}, !- Handle
  {6e1e7dce-08e8-432c-814e-d252eba85870}, !- Source Object
  3,                                      !- Outlet Port
  {45b59644-c756-4fa4-8e8b-0459e71990c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dccc43bc-e2e5-4221-bb72-6392da263b98}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3ed205b5-84ad-4719-9502-8ce85292cb6c}, !- Inlet Node Name
  {a2dcce15-2cb1-42ab-8ee5-5d95b254194e}; !- Outlet Node Name

OS:Node,
  {ed9546bd-328a-4665-8313-fb1cefd16cf9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {cb49587a-23ac-42be-afbc-fd2401e1c050}, !- Inlet Port
  {3ed205b5-84ad-4719-9502-8ce85292cb6c}; !- Outlet Port

OS:Connection,
  {cb49587a-23ac-42be-afbc-fd2401e1c050}, !- Handle
  {89f63c7c-7d3b-4c6a-92ef-f6eb8634774a}, !- Source Object
  2,                                      !- Outlet Port
  {ed9546bd-328a-4665-8313-fb1cefd16cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed205b5-84ad-4719-9502-8ce85292cb6c}, !- Handle
  {ed9546bd-328a-4665-8313-fb1cefd16cf9}, !- Source Object
  3,                                      !- Outlet Port
  {dccc43bc-e2e5-4221-bb72-6392da263b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2dcce15-2cb1-42ab-8ee5-5d95b254194e}, !- Handle
  {dccc43bc-e2e5-4221-bb72-6392da263b98}, !- Source Object
  3,                                      !- Outlet Port
  {5e7aa32d-ff13-4c66-b4fe-3702b85d1dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {877eb51e-71f5-4d6b-bb31-b771bb0324ed}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 WUC 5.25gpm at 135F Inlet Water Node, !- Name
  {9c831259-f8a7-4533-a5f6-abb961ed96ce}, !- Inlet Port
  {05df06d7-4aca-450d-8ffe-318754a86bd9}; !- Outlet Port

OS:Connection,
  {9c831259-f8a7-4533-a5f6-abb961ed96ce}, !- Handle
  {ff8b7159-9cbf-4205-b052-1456821e07e6}, !- Source Object
  4,                                      !- Outlet Port
  {877eb51e-71f5-4d6b-bb31-b771bb0324ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a90347a7-d117-4aa3-aa8f-83a62d0d03be}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 WUC 5.25gpm at 135F Outlet Water Node, !- Name
  {aee4856a-a2c5-4576-9588-5eb3e365c337}, !- Inlet Port
  {f5a2ab9a-c318-4bcd-b50e-8ec68e56236b}; !- Outlet Port

OS:Connection,
  {05df06d7-4aca-450d-8ffe-318754a86bd9}, !- Handle
  {877eb51e-71f5-4d6b-bb31-b771bb0324ed}, !- Source Object
  3,                                      !- Outlet Port
  {8b052d05-6902-4a45-838b-9ec9a3d87aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee4856a-a2c5-4576-9588-5eb3e365c337}, !- Handle
  {8b052d05-6902-4a45-838b-9ec9a3d87aa3}, !- Source Object
  3,                                      !- Outlet Port
  {a90347a7-d117-4aa3-aa8f-83a62d0d03be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a2ab9a-c318-4bcd-b50e-8ec68e56236b}, !- Handle
  {a90347a7-d117-4aa3-aa8f-83a62d0d03be}, !- Source Object
  3,                                      !- Outlet Port
  {89f63c7c-7d3b-4c6a-92ef-f6eb8634774a}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {027f8b47-2839-4f22-aa78-70b759341cfa}, !- Handle
  Temporary Pipe Indoor Ambient Temp 77.5F, !- Name
  ,                                       !- Schedule Type Limits Name
  25.3;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {24d7d2d8-f278-4c3e-b578-fb5ea58591b8}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Thermostat, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Handle
  D_OfL_All_HTemp_Yr,                     !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {3725a0b5-18a0-4b98-9480-a09834a78d8e}, !- Default Day Schedule Name
  {61ed5191-e3eb-4409-831c-c3698576c87a}, !- Summer Design Day Schedule Name
  {4d741c4b-5c55-4289-9fe6-8b4f71eab642}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3725a0b5-18a0-4b98-9480-a09834a78d8e}, !- Handle
  D_OfL_All_HTemp_Yr Default,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  20,                                     !- Hour 1
  30,                                     !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556;                       !- Value Until Time 2

OS:Schedule:Rule,
  {2d0e0f1a-0816-4087-9d01-eeca0052fb35}, !- Handle
  Schedule Rule 22,                       !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {59dae68f-30ff-4a8e-bc69-9b1d3ee1b342}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59dae68f-30ff-4a8e-bc69-9b1d3ee1b342}, !- Handle
  D_OfL_All_HTemp_Yr Sat Day,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {36d9972a-6584-45c3-8ddf-3001b582f39a}, !- Handle
  Schedule Rule 23,                       !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e83465a9-30f2-4214-a5ae-00548f3fd474}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e83465a9-30f2-4214-a5ae-00548f3fd474}, !- Handle
  D_OfL_All_HTemp_Yr Sun Day,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5555555555556;                       !- Value Until Time 2

OS:Schedule:Day,
  {da40f523-d976-4fb3-be93-3803ef32524b}, !- Handle
  D_OfL_All_HTemp_Yr Winter Design Day,   !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Handle
  D_OfL_All_CTemp_Yr,                     !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {9a28bffe-7d6e-4b0c-a172-b166919143ca}, !- Default Day Schedule Name
  {d35e885e-d27d-4182-af95-4e5a6b56a710}, !- Summer Design Day Schedule Name
  {d6ab6686-00fb-49d9-a182-b5fa6a566a3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a28bffe-7d6e-4b0c-a172-b166919143ca}, !- Handle
  D_OfL_All_CTemp_Yr Default,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  20,                                     !- Hour 1
  30,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667;                       !- Value Until Time 2

OS:Schedule:Rule,
  {47488dfe-a30f-477a-9429-f90bb56072e6}, !- Handle
  Schedule Rule 25,                       !- Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ef954ff-8dc8-42cb-88d4-fc50ed24eb84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ef954ff-8dc8-42cb-88d4-fc50ed24eb84}, !- Handle
  D_OfL_All_CTemp_Yr Sat Day,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4ae9905e-708b-4ea4-b8c2-a86eac3a0419}, !- Handle
  Schedule Rule 26,                       !- Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a4777f7-3378-4277-9902-7441072de4f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a4777f7-3378-4277-9902-7441072de4f6}, !- Handle
  D_OfL_All_CTemp_Yr Sun Day,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667;                       !- Value Until Time 2

OS:Schedule:Day,
  {80178462-68b0-438e-8ce1-7244c1f6118a}, !- Handle
  D_OfL_All_CTemp_Yr Winter Design Day,   !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {becc3a70-b710-44e7-be21-7fa1680ee794}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Thermostat 1, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {988007ed-ab0c-4dda-ba6d-1dce96e61ac6}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Thermostat 2, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1782fc11-b9c0-4354-95d9-e39233c9a8bc}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb179984-0728-4383-96f2-ac177ca6e7bd}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat 1, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc727fa0-f4a9-40e5-a43c-6c1203ceaa66}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat 2, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26699a02-5a45-4cc2-b5e1-46e40efc0841}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat 3, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61654473-876d-4064-970f-87235b76ac16}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat 4, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3057fc83-e7f3-4899-ab1c-1ab49243125b}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Thermostat 5, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c076c435-2e0b-42e1-95f4-554f5e29cd0e}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55ec7d9c-acb4-4083-9d2b-44d7f837e935}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 1, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43028ad9-3c9b-495e-ad24-e8c4ee222d19}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 2, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92d7636e-3565-4243-9955-7db07ada7d7b}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 3, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b730550a-f9f0-4594-9743-1e735029f875}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 4, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eae4b54-10c0-4acf-a8c2-99985bc64d0f}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 5, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d69f5025-6139-4235-ad2f-5be45b2a5e12}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 6, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cfc856a-edd1-4000-92f2-76f9a45c9655}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 7, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7840ce-9e08-4e81-99f6-b2686c2f208c}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 8, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad9efd5d-e805-4cfe-bfaf-f026dce449f2}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 9, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52a7976c-f0ac-4ab6-8376-1825ca6df84d}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 10, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3231b575-5906-469b-9634-e3db68a4dd8f}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 11, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3a5c8e5-fc2a-4e76-b33b-83b06d7d4454}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 12, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63c7bada-cadb-4885-8685-d5dea9a00cc2}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 13, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b76fbb87-e15f-488b-beb4-9d5d358641f3}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Thermostat 14, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f6cb0f8-3265-41c3-8a7e-1592ddb82aab}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e095b390-8cc8-49b5-a6a2-d0d88359d756}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 1, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3df1036-ca13-43e5-8b9a-a23de2d79b5b}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 2, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee32380-4bf9-480f-a401-7049a9c39006}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 3, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf29e634-884e-452a-b382-2f2c37ced7ba}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 4, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91888e05-afc8-4146-83dc-7fd19278400e}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 5, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {688147d1-0ca7-4029-81c1-405a8eb1c1ab}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 6, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0884f8b-4799-49d2-8162-efc96484f573}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 7, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c15b1ad6-7fb8-4fe8-b4bc-8105c68c1b9a}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 8, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e08d8d00-9b62-44d5-bfb1-5c7f31c08e99}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 9, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01550764-78e6-4784-8c77-60b9990c437f}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 10, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c4e32bd-4dc9-4129-a5da-bf0419424a15}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 Thermostat 11, !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Heating Setpoint Temperature Schedule Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ef88b161-302d-47e0-a74b-dbc7de1d3e7e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {30347005-9809-4d78-8820-44f86ba61785}, !- Plant Side Inlet Node Name
  {8971d559-6f3c-4cdf-9148-d4ba9e4f5ce3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0b44690b-f889-4e69-88d6-16d75f0316de}, !- Demand Side Inlet Node Name
  {dfed0816-352d-41a2-a2e5-079a7a7b7294}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5bab8aeb-9352-4bfa-aa82-9f52649231ae}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Demand Mixer Name
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Demand Splitter Name
  {2dbdd9b4-3a86-4363-993d-8bfd72fa4ad4}, !- Supply Mixer Name
  {851b0cb9-e851-4570-be49-8761ebc3f7c2}; !- Supply Splitter Name

OS:Node,
  {da514e8c-69df-4f7e-8fbc-a9089a18477d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {30347005-9809-4d78-8820-44f86ba61785}, !- Inlet Port
  {5ab3176c-42a8-483b-98c6-60880ecedc6c}; !- Outlet Port

OS:Node,
  {ef88b161-302d-47e0-a74b-dbc7de1d3e7e}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {d1c6cdb1-64a0-44d4-b784-204fd22901a6}, !- Inlet Port
  {8971d559-6f3c-4cdf-9148-d4ba9e4f5ce3}; !- Outlet Port

OS:Node,
  {94cb7318-ab76-430f-8201-23c4b3bd6ca8}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {601b53a3-937f-46a8-a494-292136400d89}, !- Inlet Port
  {b296ddc1-2c8b-4c69-b99b-10ea0f5a7e77}; !- Outlet Port

OS:Connector:Mixer,
  {2dbdd9b4-3a86-4363-993d-8bfd72fa4ad4}, !- Handle
  Connector Mixer 3,                      !- Name
  {e0c5b563-7cd1-408b-8ebf-497951beb564}, !- Outlet Branch Name
  {1b17e46e-f38d-40c3-90dc-715072c9d63e}, !- Inlet Branch Name 1
  {f5bc746e-f28b-4a00-8e40-e9fffafe0c27}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {851b0cb9-e851-4570-be49-8761ebc3f7c2}, !- Handle
  Connector Splitter 3,                   !- Name
  {148263c8-656e-4feb-9ae2-94f804d161b5}, !- Inlet Branch Name
  {601b53a3-937f-46a8-a494-292136400d89}, !- Outlet Branch Name 1
  {8dd98f64-836e-4320-ab47-69cb4987d8b8}; !- Outlet Branch Name 2

OS:Connection,
  {30347005-9809-4d78-8820-44f86ba61785}, !- Handle
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Source Object
  14,                                     !- Outlet Port
  {da514e8c-69df-4f7e-8fbc-a9089a18477d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601b53a3-937f-46a8-a494-292136400d89}, !- Handle
  {851b0cb9-e851-4570-be49-8761ebc3f7c2}, !- Source Object
  3,                                      !- Outlet Port
  {94cb7318-ab76-430f-8201-23c4b3bd6ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8971d559-6f3c-4cdf-9148-d4ba9e4f5ce3}, !- Handle
  {ef88b161-302d-47e0-a74b-dbc7de1d3e7e}, !- Source Object
  3,                                      !- Outlet Port
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {37fa24d6-2f05-4dd9-96ce-c44e2674f5fa}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {0b44690b-f889-4e69-88d6-16d75f0316de}, !- Inlet Port
  {cfe14793-e5d0-47a3-a4af-af76872fbb50}; !- Outlet Port

OS:Node,
  {12cff083-7c4f-418b-9ed4-102e9567020a}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {509d083d-1cad-41ce-82c2-d8441ad3b813}, !- Inlet Port
  {dfed0816-352d-41a2-a2e5-079a7a7b7294}; !- Outlet Port

OS:Node,
  {5ceb6082-d8ae-4a47-a051-5f4607124a7a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {5ba9ffe9-1b10-40bb-ac23-7047c9998adf}, !- Inlet Port
  {fe2dc38f-e4e7-49ce-8f5c-c801a17d5224}; !- Outlet Port

OS:Connector:Mixer,
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Handle
  Connector Mixer 4,                      !- Name
  {39615f4b-9340-4d64-9955-8603f13bc805}, !- Outlet Branch Name
  {7bd516e5-c14b-4fff-a946-7225039836da}, !- Inlet Branch Name 1
  {02b8489d-ff3f-4fe0-b2f6-cb6064d104cd}, !- Inlet Branch Name 2
  {1ea6ac06-a2cd-4484-b92e-dc26a515743c}, !- Inlet Branch Name 3
  {286e7c33-d66b-438d-ad21-c229cbd9cc30}, !- Inlet Branch Name 4
  {4def8a26-a2f3-41cc-baba-f52bdcd68a0a}, !- Inlet Branch Name 5
  {6e6e0631-e363-4c80-94e9-6515ed74fcf5}, !- Inlet Branch Name 6
  {c22209b8-b42a-4ad0-97c3-7e5e422a929d}, !- Inlet Branch Name 7
  {3ff34966-dee4-4390-b577-6d574d836791}, !- Inlet Branch Name 8
  {f61b7442-27fc-40ad-b5da-28de21fe9607}, !- Inlet Branch Name 9
  {bf6b3eb0-1960-45db-ac20-258354528ba6}, !- Inlet Branch Name 10
  {ce1367d8-f7b6-45c9-b672-51d464c3a16c}, !- Inlet Branch Name 11
  {c948f587-6e03-421c-9122-cc70fab671fe}, !- Inlet Branch Name 12
  {30a16f35-8c76-4c70-886c-5857d410c602}, !- Inlet Branch Name 13
  {8d0cf556-a0b4-4aac-8c22-936c1730ae38}, !- Inlet Branch Name 14
  {76df23e8-d663-42e8-928b-7f9cc6b60721}, !- Inlet Branch Name 15
  {a676a498-6ab3-4b6a-96bd-27c380595fc2}, !- Inlet Branch Name 16
  {48615e97-d5d1-4019-9077-d9afa9944948}, !- Inlet Branch Name 17
  {49a62115-1587-4ead-a6c4-65810e6dfad8}, !- Inlet Branch Name 18
  {d93a6429-40ae-42f8-8e71-05cf54638250}, !- Inlet Branch Name 19
  {fb48d9eb-3cdc-4395-8d2c-0be734eac1ea}, !- Inlet Branch Name 20
  {edcb4a88-f655-4037-92ee-be295841bd71}, !- Inlet Branch Name 21
  {30889fd9-e125-4929-95a6-f8f2e43fe7f9}, !- Inlet Branch Name 22
  {2b710f7e-79a4-45f9-b0ab-892df13c92c0}, !- Inlet Branch Name 23
  {65b5ff25-7c71-4d2c-947c-1b6345007201}, !- Inlet Branch Name 24
  {e1b7259d-5205-4682-94fc-3e77657cd3f1}, !- Inlet Branch Name 25
  {96b5847a-1ac5-410c-af6f-445d9f0156c3}, !- Inlet Branch Name 26
  {3ba258a3-edfd-4ad4-9f3e-6a81814091cf}, !- Inlet Branch Name 27
  {fd3f4f77-55cf-4b3c-8518-3019151a850c}, !- Inlet Branch Name 28
  {724f60d7-c11b-4fd5-adee-8095870b8c71}, !- Inlet Branch Name 29
  {3a9d77f3-f800-4c6b-8f1c-e574046b6ccc}, !- Inlet Branch Name 30
  {67c7ab52-47f4-4ef2-b71d-ab84fa32dda3}, !- Inlet Branch Name 31
  {7a7f867e-aa1d-4468-8b11-1cea129b6862}, !- Inlet Branch Name 32
  {1875488e-71b3-401e-a985-fdd80914b6cb}, !- Inlet Branch Name 33
  {453f13aa-f3d8-454d-bf9d-9cb959309866}, !- Inlet Branch Name 34
  {a0f0bcb8-d617-4502-9ca7-41db4c398791}, !- Inlet Branch Name 35
  {7df1c17f-7bc6-4c6b-a770-439a670403a4}, !- Inlet Branch Name 36
  {a474f7b0-d06d-46fc-a50b-53a51486ec65}, !- Inlet Branch Name 37
  {db6711c6-0f4d-49f0-81b7-e3ee09708ed6}, !- Inlet Branch Name 38
  {530b12b8-e714-44e6-ac36-d0ac0ef9fe16}, !- Inlet Branch Name 39
  {aad36a51-6a4d-4fab-b4ee-93cc966e0d0e}; !- Inlet Branch Name 40

OS:Connector:Splitter,
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Handle
  Connector Splitter 4,                   !- Name
  {77e9980c-7e2f-42b5-90ca-c3f2732a01eb}, !- Inlet Branch Name
  {5ba9ffe9-1b10-40bb-ac23-7047c9998adf}, !- Outlet Branch Name 1
  {27ea1ff2-a714-4a7c-bf64-225b4b6f1251}, !- Outlet Branch Name 2
  {4d865367-b032-4293-aa65-9185afcc0553}, !- Outlet Branch Name 3
  {d149a18c-d23a-4680-a5c9-87f981927e14}, !- Outlet Branch Name 4
  {c347e6e5-1573-4d29-ad1b-73ef92368c91}, !- Outlet Branch Name 5
  {8b919e2b-6e92-410a-b05b-da354d32a704}, !- Outlet Branch Name 6
  {ce46a94f-66bb-4e17-b774-01ca6a9ed4fd}, !- Outlet Branch Name 7
  {a97de502-9ff5-4535-b77a-fc2546a8bb2e}, !- Outlet Branch Name 8
  {d3565f2d-3ef4-4883-aaa1-2eb6e8936d58}, !- Outlet Branch Name 9
  {b6b282dc-5046-4fe2-ac6e-03a4d4551d55}, !- Outlet Branch Name 10
  {cdda3ea6-21b8-4e3d-b9d9-39d93597a036}, !- Outlet Branch Name 11
  {ef65c6dd-a1a0-48af-875e-009b1fcc008a}, !- Outlet Branch Name 12
  {2a6bfd83-a501-4c17-8d72-51683298031e}, !- Outlet Branch Name 13
  {97e4cefc-d31e-407d-a8e9-929a4efccf90}, !- Outlet Branch Name 14
  {f856a752-a2b2-4e23-8a51-639cc27e7c52}, !- Outlet Branch Name 15
  {1669d216-6cb3-49d7-85d6-bb4b1fa74f0d}, !- Outlet Branch Name 16
  {e9efa568-cde5-4bca-9700-4d9df9d0a90a}, !- Outlet Branch Name 17
  {289dbccb-e3a8-48ff-af92-cf130a458a91}, !- Outlet Branch Name 18
  {86cf3a4e-f2a2-4ccd-9ae5-6fa2efb7d074}, !- Outlet Branch Name 19
  {7a70e9b8-b762-43b9-b8e6-e0030ef469c3}, !- Outlet Branch Name 20
  {9135192c-e8d8-42f7-90d2-68f5ce8e2f25}, !- Outlet Branch Name 21
  {38209ee9-ed95-4344-84ee-65b7a446396a}, !- Outlet Branch Name 22
  {85783bd7-f9fe-4b83-9e38-e50f00790f2b}, !- Outlet Branch Name 23
  {d5410f06-0e81-4889-a176-48f971233401}, !- Outlet Branch Name 24
  {debd5488-cbc1-4be3-81b0-da632b0498d8}, !- Outlet Branch Name 25
  {482220d5-e7fa-4015-b04d-883e07bf18f2}, !- Outlet Branch Name 26
  {a407a890-4c36-4005-8730-0fa59924a3af}, !- Outlet Branch Name 27
  {82e9c5e6-a9b7-4b00-a8ab-ce223be2872a}, !- Outlet Branch Name 28
  {23f6d4a2-7ce8-45bd-b2f8-92c253975d4a}, !- Outlet Branch Name 29
  {ffedd661-4c51-43db-a581-6b90b913c0b7}, !- Outlet Branch Name 30
  {e686f160-a2b1-4a1c-bd46-727fa983133f}, !- Outlet Branch Name 31
  {25176a51-7549-4a33-b3a9-0bf1ad409341}, !- Outlet Branch Name 32
  {436280c0-72ed-495d-9aa0-268577d4412a}, !- Outlet Branch Name 33
  {378f690c-7add-4ccf-b743-db20fcb5030e}, !- Outlet Branch Name 34
  {f582152b-fc8d-493b-aaf3-61c8f26cf70b}, !- Outlet Branch Name 35
  {6fa8fcaf-0d93-44fb-9661-dfc74b17889f}, !- Outlet Branch Name 36
  {e6a7c5fd-cc0d-45d2-a6dd-1485e7beaca7}, !- Outlet Branch Name 37
  {ad5756e9-778d-4cbf-9737-910f14ec8fdf}, !- Outlet Branch Name 38
  {74fa245f-a9df-4877-ac29-99e401a72223}, !- Outlet Branch Name 39
  {9f5c097d-578f-489e-91e2-da0fa1d0753d}; !- Outlet Branch Name 40

OS:Connection,
  {0b44690b-f889-4e69-88d6-16d75f0316de}, !- Handle
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Source Object
  17,                                     !- Outlet Port
  {37fa24d6-2f05-4dd9-96ce-c44e2674f5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba9ffe9-1b10-40bb-ac23-7047c9998adf}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  3,                                      !- Outlet Port
  {5ceb6082-d8ae-4a47-a051-5f4607124a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfed0816-352d-41a2-a2e5-079a7a7b7294}, !- Handle
  {12cff083-7c4f-418b-9ed4-102e9567020a}, !- Source Object
  3,                                      !- Outlet Port
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {205b6491-66d9-4c22-8931-ce4a2a887dd2}, !- Handle
  {55d7e78c-1073-4e41-8303-2b32699a6a8e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5bab8aeb-9352-4bfa-aa82-9f52649231ae}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {99b86c0a-973f-4e07-a06e-4dce0729d3d0}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {85e6575b-66a1-4368-b751-a188339e866d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85e6575b-66a1-4368-b751-a188339e866d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e3028c15-9501-4ead-a1dd-04d5b0132b16}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {99b86c0a-973f-4e07-a06e-4dce0729d3d0}, !- Schedule Name
  {ef88b161-302d-47e0-a74b-dbc7de1d3e7e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6dcb1369-c9f4-4337-b8f4-481b05817e5b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {5ab3176c-42a8-483b-98c6-60880ecedc6c}, !- Inlet Node Name
  {7e0011dc-f29e-423b-ac8f-aff8dd55aacb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5f20d92c-a4db-4aea-94ea-35dc3b01b801}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7e0011dc-f29e-423b-ac8f-aff8dd55aacb}, !- Inlet Port
  {148263c8-656e-4feb-9ae2-94f804d161b5}; !- Outlet Port

OS:Connection,
  {5ab3176c-42a8-483b-98c6-60880ecedc6c}, !- Handle
  {da514e8c-69df-4f7e-8fbc-a9089a18477d}, !- Source Object
  3,                                      !- Outlet Port
  {6dcb1369-c9f4-4337-b8f4-481b05817e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0011dc-f29e-423b-ac8f-aff8dd55aacb}, !- Handle
  {6dcb1369-c9f4-4337-b8f4-481b05817e5b}, !- Source Object
  3,                                      !- Outlet Port
  {5f20d92c-a4db-4aea-94ea-35dc3b01b801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148263c8-656e-4feb-9ae2-94f804d161b5}, !- Handle
  {5f20d92c-a4db-4aea-94ea-35dc3b01b801}, !- Source Object
  3,                                      !- Outlet Port
  {851b0cb9-e851-4570-be49-8761ebc3f7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {74bd905c-be3e-47b5-9928-7ada2652e02c}, !- Handle
  Boiler 6299kBtu/hr 0.8 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {b296ddc1-2c8b-4c69-b99b-10ea0f5a7e77}, !- Boiler Water Inlet Node Name
  {2c8eee6b-3dbe-48a4-86cf-c334fc77f0d9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {925426f5-85da-49aa-863e-a002b876293c}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {2c8eee6b-3dbe-48a4-86cf-c334fc77f0d9}, !- Inlet Port
  {1b17e46e-f38d-40c3-90dc-715072c9d63e}; !- Outlet Port

OS:Connection,
  {b296ddc1-2c8b-4c69-b99b-10ea0f5a7e77}, !- Handle
  {94cb7318-ab76-430f-8201-23c4b3bd6ca8}, !- Source Object
  3,                                      !- Outlet Port
  {74bd905c-be3e-47b5-9928-7ada2652e02c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {2c8eee6b-3dbe-48a4-86cf-c334fc77f0d9}, !- Handle
  {74bd905c-be3e-47b5-9928-7ada2652e02c}, !- Source Object
  12,                                     !- Outlet Port
  {925426f5-85da-49aa-863e-a002b876293c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b17e46e-f38d-40c3-90dc-715072c9d63e}, !- Handle
  {925426f5-85da-49aa-863e-a002b876293c}, !- Source Object
  3,                                      !- Outlet Port
  {2dbdd9b4-3a86-4363-993d-8bfd72fa4ad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7f9a619-d08b-448b-9fd0-effdfc70a942}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {7b4a2d61-7193-4117-99ac-a23a3e7cc703}, !- Inlet Node Name
  {977d641f-ba6e-4c93-92ef-189264961e8d}; !- Outlet Node Name

OS:Node,
  {857f98f6-bf00-4303-81f4-0494223c7f8b}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {8dd98f64-836e-4320-ab47-69cb4987d8b8}, !- Inlet Port
  {7b4a2d61-7193-4117-99ac-a23a3e7cc703}; !- Outlet Port

OS:Connection,
  {8dd98f64-836e-4320-ab47-69cb4987d8b8}, !- Handle
  {851b0cb9-e851-4570-be49-8761ebc3f7c2}, !- Source Object
  4,                                      !- Outlet Port
  {857f98f6-bf00-4303-81f4-0494223c7f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f1322cd-658f-466a-af80-6e2e9c476d42}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {977d641f-ba6e-4c93-92ef-189264961e8d}, !- Inlet Port
  {f5bc746e-f28b-4a00-8e40-e9fffafe0c27}; !- Outlet Port

OS:Connection,
  {7b4a2d61-7193-4117-99ac-a23a3e7cc703}, !- Handle
  {857f98f6-bf00-4303-81f4-0494223c7f8b}, !- Source Object
  3,                                      !- Outlet Port
  {c7f9a619-d08b-448b-9fd0-effdfc70a942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977d641f-ba6e-4c93-92ef-189264961e8d}, !- Handle
  {c7f9a619-d08b-448b-9fd0-effdfc70a942}, !- Source Object
  3,                                      !- Outlet Port
  {2f1322cd-658f-466a-af80-6e2e9c476d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bc746e-f28b-4a00-8e40-e9fffafe0c27}, !- Handle
  {2f1322cd-658f-466a-af80-6e2e9c476d42}, !- Source Object
  3,                                      !- Outlet Port
  {2dbdd9b4-3a86-4363-993d-8bfd72fa4ad4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e03ae16-6cbe-4463-a4cc-d4e596221f8f}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {fe2dc38f-e4e7-49ce-8f5c-c801a17d5224}, !- Inlet Node Name
  {113fc9c1-9878-47d6-89d9-8036adae68c7}; !- Outlet Node Name

OS:Node,
  {4859144b-54d4-4752-885c-998002c1da08}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {113fc9c1-9878-47d6-89d9-8036adae68c7}, !- Inlet Port
  {7bd516e5-c14b-4fff-a946-7225039836da}; !- Outlet Port

OS:Connection,
  {fe2dc38f-e4e7-49ce-8f5c-c801a17d5224}, !- Handle
  {5ceb6082-d8ae-4a47-a051-5f4607124a7a}, !- Source Object
  3,                                      !- Outlet Port
  {3e03ae16-6cbe-4463-a4cc-d4e596221f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113fc9c1-9878-47d6-89d9-8036adae68c7}, !- Handle
  {3e03ae16-6cbe-4463-a4cc-d4e596221f8f}, !- Source Object
  3,                                      !- Outlet Port
  {4859144b-54d4-4752-885c-998002c1da08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd516e5-c14b-4fff-a946-7225039836da}, !- Handle
  {4859144b-54d4-4752-885c-998002c1da08}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {145133a6-4ad2-4139-b11b-7657cde5b84e}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {62974c86-4dc5-4f87-828a-b45812f7bdf1}, !- Inlet Node Name
  {d1c6cdb1-64a0-44d4-b784-204fd22901a6}; !- Outlet Node Name

OS:Node,
  {f4c439f3-5141-40f0-a2fb-8e5467b6da2b}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {e0c5b563-7cd1-408b-8ebf-497951beb564}, !- Inlet Port
  {62974c86-4dc5-4f87-828a-b45812f7bdf1}; !- Outlet Port

OS:Connection,
  {e0c5b563-7cd1-408b-8ebf-497951beb564}, !- Handle
  {2dbdd9b4-3a86-4363-993d-8bfd72fa4ad4}, !- Source Object
  2,                                      !- Outlet Port
  {f4c439f3-5141-40f0-a2fb-8e5467b6da2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62974c86-4dc5-4f87-828a-b45812f7bdf1}, !- Handle
  {f4c439f3-5141-40f0-a2fb-8e5467b6da2b}, !- Source Object
  3,                                      !- Outlet Port
  {145133a6-4ad2-4139-b11b-7657cde5b84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c6cdb1-64a0-44d4-b784-204fd22901a6}, !- Handle
  {145133a6-4ad2-4139-b11b-7657cde5b84e}, !- Source Object
  3,                                      !- Outlet Port
  {ef88b161-302d-47e0-a74b-dbc7de1d3e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db066265-2e8f-490b-b5a5-dc6a65061bb9}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {cfe14793-e5d0-47a3-a4af-af76872fbb50}, !- Inlet Node Name
  {df5f284c-cca5-43ad-940b-7a5069a76d96}; !- Outlet Node Name

OS:Node,
  {deba5173-44d5-4ce3-9dec-c1ca99983ee3}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {df5f284c-cca5-43ad-940b-7a5069a76d96}, !- Inlet Port
  {77e9980c-7e2f-42b5-90ca-c3f2732a01eb}; !- Outlet Port

OS:Connection,
  {cfe14793-e5d0-47a3-a4af-af76872fbb50}, !- Handle
  {37fa24d6-2f05-4dd9-96ce-c44e2674f5fa}, !- Source Object
  3,                                      !- Outlet Port
  {db066265-2e8f-490b-b5a5-dc6a65061bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5f284c-cca5-43ad-940b-7a5069a76d96}, !- Handle
  {db066265-2e8f-490b-b5a5-dc6a65061bb9}, !- Source Object
  3,                                      !- Outlet Port
  {deba5173-44d5-4ce3-9dec-c1ca99983ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e9980c-7e2f-42b5-90ca-c3f2732a01eb}, !- Handle
  {deba5173-44d5-4ce3-9dec-c1ca99983ee3}, !- Source Object
  3,                                      !- Outlet Port
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {883962b4-48a1-496e-ab02-bd3b2b27b814}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {704f01b7-5922-4af6-844b-6816b911ad0f}, !- Inlet Node Name
  {509d083d-1cad-41ce-82c2-d8441ad3b813}; !- Outlet Node Name

OS:Node,
  {3f3f9e84-6036-44f3-bae1-7201ffe1d23b}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {39615f4b-9340-4d64-9955-8603f13bc805}, !- Inlet Port
  {704f01b7-5922-4af6-844b-6816b911ad0f}; !- Outlet Port

OS:Connection,
  {39615f4b-9340-4d64-9955-8603f13bc805}, !- Handle
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Source Object
  2,                                      !- Outlet Port
  {3f3f9e84-6036-44f3-bae1-7201ffe1d23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {704f01b7-5922-4af6-844b-6816b911ad0f}, !- Handle
  {3f3f9e84-6036-44f3-bae1-7201ffe1d23b}, !- Source Object
  3,                                      !- Outlet Port
  {883962b4-48a1-496e-ab02-bd3b2b27b814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509d083d-1cad-41ce-82c2-d8441ad3b813}, !- Handle
  {883962b4-48a1-496e-ab02-bd3b2b27b814}, !- Source Object
  3,                                      !- Outlet Port
  {12cff083-7c4f-418b-9ed4-102e9567020a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50bcef99-7ea1-4d4c-b2f3-e8ddf8e12507}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fbccd957-c251-402e-82eb-aebe68925837}, !- Plant Side Inlet Node Name
  {9ea36cf7-2b04-44ce-b41d-9363f8e3a437}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b6743024-f45e-46fc-8194-b0398604d1d0}, !- Demand Side Inlet Node Name
  {9f845d88-64bb-42f7-a0eb-622c198fc541}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {38536718-9a69-4e2d-805a-5fc809214802}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Demand Mixer Name
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Demand Splitter Name
  {a6eac8c2-5a41-4dd1-987d-eec15c98c4fa}, !- Supply Mixer Name
  {89eb6fe1-48bd-41ff-b7b0-91f2aa41c33d}; !- Supply Splitter Name

OS:Node,
  {e7cf5b67-9eb6-49c8-b473-6bc4fefa1600}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fbccd957-c251-402e-82eb-aebe68925837}, !- Inlet Port
  {2c599793-2d2e-466c-8bea-a527520609b1}; !- Outlet Port

OS:Node,
  {50bcef99-7ea1-4d4c-b2f3-e8ddf8e12507}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {e959271e-d4ba-4b77-bf81-a53319c3fcc4}, !- Inlet Port
  {9ea36cf7-2b04-44ce-b41d-9363f8e3a437}; !- Outlet Port

OS:Node,
  {deff8054-de9f-4fb9-84f7-8234cee0c899}, !- Handle
  ComStock DEER 2007    Chiller 0 Supply Inlet Water Node, !- Name
  {8e0d17dc-4af4-414f-862e-1e61a99cc5a7}, !- Inlet Port
  {b725e5ec-baa1-4240-b152-e241ee7e1c25}; !- Outlet Port

OS:Connector:Mixer,
  {a6eac8c2-5a41-4dd1-987d-eec15c98c4fa}, !- Handle
  Connector Mixer 5,                      !- Name
  {a1d173d8-fd09-4673-b2ad-ce7d58a3b5f2}, !- Outlet Branch Name
  {34c7291f-85e3-44b5-adce-2a226b83481e}, !- Inlet Branch Name 1
  {ce408704-152d-42c5-bbf4-caee10288a38}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {89eb6fe1-48bd-41ff-b7b0-91f2aa41c33d}, !- Handle
  Connector Splitter 5,                   !- Name
  {d8d9389a-3d93-436b-b4ae-3eaae8ff20ed}, !- Inlet Branch Name
  {8e0d17dc-4af4-414f-862e-1e61a99cc5a7}, !- Outlet Branch Name 1
  {cbccd229-7c68-4e5c-81ee-1d03c81b885b}; !- Outlet Branch Name 2

OS:Connection,
  {fbccd957-c251-402e-82eb-aebe68925837}, !- Handle
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Source Object
  14,                                     !- Outlet Port
  {e7cf5b67-9eb6-49c8-b473-6bc4fefa1600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0d17dc-4af4-414f-862e-1e61a99cc5a7}, !- Handle
  {89eb6fe1-48bd-41ff-b7b0-91f2aa41c33d}, !- Source Object
  3,                                      !- Outlet Port
  {deff8054-de9f-4fb9-84f7-8234cee0c899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ea36cf7-2b04-44ce-b41d-9363f8e3a437}, !- Handle
  {50bcef99-7ea1-4d4c-b2f3-e8ddf8e12507}, !- Source Object
  3,                                      !- Outlet Port
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {83633d69-7ee3-4e19-810f-12d17927689c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {b6743024-f45e-46fc-8194-b0398604d1d0}, !- Inlet Port
  {76731882-e4dd-45ed-9801-6759e9cf7a64}; !- Outlet Port

OS:Node,
  {6c8c5703-895a-4423-af26-ce253feea829}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {bdd923b8-0ecb-4bfa-84c0-cb0b4b2da7b1}, !- Inlet Port
  {9f845d88-64bb-42f7-a0eb-622c198fc541}; !- Outlet Port

OS:Node,
  {035a53d0-bad1-4db0-a4a2-a8562a920f99}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {2d7943dc-24b5-4392-9d36-9a435dd2ba15}, !- Inlet Port
  {9242c8f2-5509-4dbd-befa-a4fc574c8422}; !- Outlet Port

OS:Connector:Mixer,
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Handle
  Connector Mixer 6,                      !- Name
  {0d2bb6b1-8b84-48e9-9f86-34d37c1fca68}, !- Outlet Branch Name
  {2cd5069b-ef5b-469c-9e03-7df7cba0cbd9}, !- Inlet Branch Name 1
  {14c27a51-4b6d-479c-8cae-a9f5bfba5f41}, !- Inlet Branch Name 2
  {1fdc9b28-6df5-41f7-812e-54da3da552a9}, !- Inlet Branch Name 3
  {2f227bbf-5640-465d-aca1-2811654620cc}, !- Inlet Branch Name 4
  {4c330da2-faf9-4412-bbac-3e7b22ecb107}, !- Inlet Branch Name 5
  {ca6d1ba8-2f18-4a4d-a7b9-38a6972b4c77}, !- Inlet Branch Name 6
  {d9abd87b-2b56-42be-be43-43bb2b09eaa1}, !- Inlet Branch Name 7
  {f0448106-f1cd-4919-b25b-f2881c446ff8}, !- Inlet Branch Name 8
  {ede322d9-d469-4fcc-857d-6b36acd67957}, !- Inlet Branch Name 9
  {1f7ccff7-c252-4fa1-9bec-8d29750b2014}, !- Inlet Branch Name 10
  {ef292560-27aa-40cb-ae85-986091d0df21}, !- Inlet Branch Name 11
  {2f6c8927-f17a-44ca-80dc-093c0d2e37b4}, !- Inlet Branch Name 12
  {ca67bd93-6c63-4d6e-900c-5d8cb132539b}, !- Inlet Branch Name 13
  {8b8fd063-644c-48ea-a03f-0939c4fbaf80}, !- Inlet Branch Name 14
  {721da6c7-49e4-4fa9-bab8-94f4abe49143}, !- Inlet Branch Name 15
  {4a8ac78c-d3e4-46cb-9754-166ac57651fa}, !- Inlet Branch Name 16
  {2f1af66e-e324-404c-bb44-031883172438}, !- Inlet Branch Name 17
  {9214e18b-9f05-4cc2-8b2a-a7a8689c482e}, !- Inlet Branch Name 18
  {387abb4c-5013-45fa-a61e-ecd9710dbbda}, !- Inlet Branch Name 19
  {9ec4a252-aba9-4899-a634-3c278e870d93}, !- Inlet Branch Name 20
  {0131a85e-8a44-4e4c-9a5b-4a33cf8fd972}, !- Inlet Branch Name 21
  {090a2a21-6630-4cf4-9747-ae84cbca1109}, !- Inlet Branch Name 22
  {b5f0fc7d-c545-4d21-ac2e-558f3ba19ffe}, !- Inlet Branch Name 23
  {fac0fb67-4cdb-40c6-b6a7-512c79033001}, !- Inlet Branch Name 24
  {fdd6f58f-d95a-4e2b-a712-a7cf2a80b216}, !- Inlet Branch Name 25
  {d41db236-d379-4f93-b0a6-229810491771}, !- Inlet Branch Name 26
  {0f08f551-277f-4348-8e23-a89bd11fb339}, !- Inlet Branch Name 27
  {311c2262-ceb7-46ad-b7a2-9b976f8b2b6c}, !- Inlet Branch Name 28
  {40a5df75-7d43-408a-bded-e4c2987bddae}, !- Inlet Branch Name 29
  {57a00c88-15cf-4d75-b0d8-fe90800370d8}, !- Inlet Branch Name 30
  {79dc09d2-ce45-4168-9044-79a14499ad9d}, !- Inlet Branch Name 31
  {98764734-60f1-4761-8e59-e7efc2ff4c0b}, !- Inlet Branch Name 32
  {c64e048b-c4d7-4383-bce0-35ca112a9639}, !- Inlet Branch Name 33
  {85cede8c-470f-4a05-8c1d-859e0cf90459}, !- Inlet Branch Name 34
  {26ec8572-4580-4632-96c4-b6885c2f8f50}, !- Inlet Branch Name 35
  {d355bec2-2052-425d-8130-9b3dc0f634b9}, !- Inlet Branch Name 36
  {6ff2247f-611b-4d5b-9e31-da36368ac822}, !- Inlet Branch Name 37
  {121ff898-d215-44d8-8de3-5cc41b74402f}, !- Inlet Branch Name 38
  {1a01bc7d-ce8d-4d44-99af-b55e94fb6fea}, !- Inlet Branch Name 39
  {020052a2-401a-4d86-8964-9ca832ec436d}; !- Inlet Branch Name 40

OS:Connector:Splitter,
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Handle
  Connector Splitter 6,                   !- Name
  {cb2fc45a-cfa3-4666-b876-a2242df7f3d6}, !- Inlet Branch Name
  {2d7943dc-24b5-4392-9d36-9a435dd2ba15}, !- Outlet Branch Name 1
  {8b724407-a54f-4374-8770-4ebcdb685299}, !- Outlet Branch Name 2
  {35bcb9b8-7c92-4423-9c1a-f7a90bea0a2c}, !- Outlet Branch Name 3
  {6146175d-0476-4001-869b-a82f0d19c0d8}, !- Outlet Branch Name 4
  {14f8154a-dc6b-4b1a-b446-3880a1e67697}, !- Outlet Branch Name 5
  {9cef4a61-02aa-4d31-8eba-2ddb8afbf40c}, !- Outlet Branch Name 6
  {d26372be-e551-4252-b4b2-11e7e38202d9}, !- Outlet Branch Name 7
  {833dc17a-9e38-435f-bed7-d9f4733cc965}, !- Outlet Branch Name 8
  {075d11bf-c957-4952-98c9-fc0a6a07f54a}, !- Outlet Branch Name 9
  {88f14024-ad13-4af9-9689-10671f707802}, !- Outlet Branch Name 10
  {bc87b5a9-9419-468d-b32e-5077a7989eed}, !- Outlet Branch Name 11
  {d971596d-3a30-43c3-a93e-59d627c30bd1}, !- Outlet Branch Name 12
  {176bf534-546d-4bc7-a351-3eb71a4f9160}, !- Outlet Branch Name 13
  {e7297067-c06f-4c90-ac2d-ce03c02c2bee}, !- Outlet Branch Name 14
  {1e13909d-cdb1-4b42-a862-80b7d9e1f8d5}, !- Outlet Branch Name 15
  {8297c9d8-0da5-4f58-ba39-9cfb13e6672f}, !- Outlet Branch Name 16
  {2aec70d4-711a-4a64-80a1-8a24e957cd27}, !- Outlet Branch Name 17
  {9ab83cab-845a-4e33-bed6-2928321b44ff}, !- Outlet Branch Name 18
  {2e2d1725-e1cc-4edd-829b-9d19784b5cdb}, !- Outlet Branch Name 19
  {42881e8f-50f8-4e80-966c-5dba48c024da}, !- Outlet Branch Name 20
  {f0844abc-929e-4add-bf86-90736976fd79}, !- Outlet Branch Name 21
  {142fcea4-cf7b-4eed-8150-e954392389c7}, !- Outlet Branch Name 22
  {51282946-e680-4bfc-acdb-e986d9a151e1}, !- Outlet Branch Name 23
  {a60923dd-7d80-443d-9267-0a79a7e9987b}, !- Outlet Branch Name 24
  {8d71b3b3-db2f-4c94-9c7f-bcc2a43fa0b7}, !- Outlet Branch Name 25
  {6106a0b7-7095-438d-9d25-6e446b3623a7}, !- Outlet Branch Name 26
  {e48c5f3e-7d7d-46d1-a2c3-33094626b235}, !- Outlet Branch Name 27
  {f82b45ae-a8b8-4c3e-9db6-edabae85e28b}, !- Outlet Branch Name 28
  {4598bc9c-e46e-4dfb-bff2-35ee7017ea59}, !- Outlet Branch Name 29
  {587aca52-e9d8-46a9-b302-d8c1eb55b807}, !- Outlet Branch Name 30
  {6bcc7e21-5137-43f3-ada1-66eb38296208}, !- Outlet Branch Name 31
  {61c77ee8-18da-4204-ae15-366d18e3bf95}, !- Outlet Branch Name 32
  {2d77509c-ba30-4a24-a24d-352590b26276}, !- Outlet Branch Name 33
  {075f11ef-9492-4118-9c00-5e7e2c8f0077}, !- Outlet Branch Name 34
  {bc7f2335-90b1-47a4-9363-932990def506}, !- Outlet Branch Name 35
  {b1972b9c-28b4-4d2a-a077-e2a01a5e9fbc}, !- Outlet Branch Name 36
  {4e53bbd4-6707-453c-9510-8059208e5afe}, !- Outlet Branch Name 37
  {eea5d5b4-18e5-47d8-ac18-d16e1528c7cb}, !- Outlet Branch Name 38
  {32ba51d4-07df-437c-9351-b3866c63a18c}, !- Outlet Branch Name 39
  {0472c1f6-c3a4-4cc4-81fe-a61229c3d95a}; !- Outlet Branch Name 40

OS:Connection,
  {b6743024-f45e-46fc-8194-b0398604d1d0}, !- Handle
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Source Object
  17,                                     !- Outlet Port
  {83633d69-7ee3-4e19-810f-12d17927689c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7943dc-24b5-4392-9d36-9a435dd2ba15}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  3,                                      !- Outlet Port
  {035a53d0-bad1-4db0-a4a2-a8562a920f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f845d88-64bb-42f7-a0eb-622c198fc541}, !- Handle
  {6c8c5703-895a-4423-af26-ce253feea829}, !- Source Object
  3,                                      !- Outlet Port
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {825e50f3-bda3-4500-bf3a-a801af99d6e4}, !- Handle
  {39b47394-43a8-4925-bccb-2a421aff2fb1}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {38536718-9a69-4e2d-805a-5fc809214802}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {9f3d0b68-4ba6-4b71-9ee9-3f42ea68a81c}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  {d60d3c56-a36f-4f28-be71-b47c3fdc195c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d60d3c56-a36f-4f28-be71-b47c3fdc195c}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {046cbd66-ebbc-4268-bc7d-01505e55443a}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {9f3d0b68-4ba6-4b71-9ee9-3f42ea68a81c}, !- Schedule Name
  {50bcef99-7ea1-4d4c-b2f3-e8ddf8e12507}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {220dd6ba-c09d-45bd-ada8-9305a321f713}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {2c599793-2d2e-466c-8bea-a527520609b1}, !- Inlet Node Name
  {b4179cbd-cdf4-4b6b-b17c-0cce3c2588c4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {abb4215e-dc91-4086-b04f-07e5707deaa9}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {b4179cbd-cdf4-4b6b-b17c-0cce3c2588c4}, !- Inlet Port
  {d8d9389a-3d93-436b-b4ae-3eaae8ff20ed}; !- Outlet Port

OS:Connection,
  {2c599793-2d2e-466c-8bea-a527520609b1}, !- Handle
  {e7cf5b67-9eb6-49c8-b473-6bc4fefa1600}, !- Source Object
  3,                                      !- Outlet Port
  {220dd6ba-c09d-45bd-ada8-9305a321f713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4179cbd-cdf4-4b6b-b17c-0cce3c2588c4}, !- Handle
  {220dd6ba-c09d-45bd-ada8-9305a321f713}, !- Source Object
  3,                                      !- Outlet Port
  {abb4215e-dc91-4086-b04f-07e5707deaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8d9389a-3d93-436b-b4ae-3eaae8ff20ed}, !- Handle
  {abb4215e-dc91-4086-b04f-07e5707deaa9}, !- Source Object
  3,                                      !- Outlet Port
  {89eb6fe1-48bd-41ff-b7b0-91f2aa41c33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {07bed271-700a-4c26-b872-4adc99470293}, !- Handle
  ComStock DEER 2007    Chiller 0 754tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80000093306827,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {1db59aae-5ee9-4edf-988e-bec424fb6ce0}, !- Cooling Capacity Function of Temperature Curve Name
  {99d22f59-a5e2-4971-b769-f94e3045f8e5}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ffb93826-5461-48e2-912c-09d640a2e845}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b725e5ec-baa1-4240-b152-e241ee7e1c25}, !- Chilled Water Inlet Node Name
  {b099f88a-f171-4218-9ff1-2c5a1cb482f3}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {a2a045ee-31e5-4ed9-95e0-d7ecd3879966}, !- Handle
  ComStock DEER 2007    Chiller 0 Supply Outlet Water Node, !- Name
  {b099f88a-f171-4218-9ff1-2c5a1cb482f3}, !- Inlet Port
  {34c7291f-85e3-44b5-adce-2a226b83481e}; !- Outlet Port

OS:Connection,
  {b725e5ec-baa1-4240-b152-e241ee7e1c25}, !- Handle
  {deff8054-de9f-4fb9-84f7-8234cee0c899}, !- Source Object
  3,                                      !- Outlet Port
  {07bed271-700a-4c26-b872-4adc99470293}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b099f88a-f171-4218-9ff1-2c5a1cb482f3}, !- Handle
  {07bed271-700a-4c26-b872-4adc99470293}, !- Source Object
  16,                                     !- Outlet Port
  {a2a045ee-31e5-4ed9-95e0-d7ecd3879966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c7291f-85e3-44b5-adce-2a226b83481e}, !- Handle
  {a2a045ee-31e5-4ed9-95e0-d7ecd3879966}, !- Source Object
  3,                                      !- Outlet Port
  {a6eac8c2-5a41-4dd1-987d-eec15c98c4fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e42b91ed-a5cd-4d3c-a2c8-3631535ed830}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {b0326868-7f07-4854-8e8e-21933a10c0cb}, !- Inlet Node Name
  {84e68550-4652-43bf-b10a-91212b08574b}; !- Outlet Node Name

OS:Node,
  {ab252273-0b91-42bf-87cd-489daba2b7ec}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {cbccd229-7c68-4e5c-81ee-1d03c81b885b}, !- Inlet Port
  {b0326868-7f07-4854-8e8e-21933a10c0cb}; !- Outlet Port

OS:Connection,
  {cbccd229-7c68-4e5c-81ee-1d03c81b885b}, !- Handle
  {89eb6fe1-48bd-41ff-b7b0-91f2aa41c33d}, !- Source Object
  4,                                      !- Outlet Port
  {ab252273-0b91-42bf-87cd-489daba2b7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc6dd6eb-54a5-4539-a24a-b5a2c556eb2b}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {84e68550-4652-43bf-b10a-91212b08574b}, !- Inlet Port
  {ce408704-152d-42c5-bbf4-caee10288a38}; !- Outlet Port

OS:Connection,
  {b0326868-7f07-4854-8e8e-21933a10c0cb}, !- Handle
  {ab252273-0b91-42bf-87cd-489daba2b7ec}, !- Source Object
  3,                                      !- Outlet Port
  {e42b91ed-a5cd-4d3c-a2c8-3631535ed830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e68550-4652-43bf-b10a-91212b08574b}, !- Handle
  {e42b91ed-a5cd-4d3c-a2c8-3631535ed830}, !- Source Object
  3,                                      !- Outlet Port
  {bc6dd6eb-54a5-4539-a24a-b5a2c556eb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce408704-152d-42c5-bbf4-caee10288a38}, !- Handle
  {bc6dd6eb-54a5-4539-a24a-b5a2c556eb2b}, !- Source Object
  3,                                      !- Outlet Port
  {a6eac8c2-5a41-4dd1-987d-eec15c98c4fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {015f853b-4415-4174-8270-451e2b8154b0}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {9242c8f2-5509-4dbd-befa-a4fc574c8422}, !- Inlet Node Name
  {eeece879-1acc-46ba-9cc5-2d4db56a3507}; !- Outlet Node Name

OS:Node,
  {3ad10fd9-17a6-4c4b-9c89-bb5c10df9c56}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {eeece879-1acc-46ba-9cc5-2d4db56a3507}, !- Inlet Port
  {2cd5069b-ef5b-469c-9e03-7df7cba0cbd9}; !- Outlet Port

OS:Connection,
  {9242c8f2-5509-4dbd-befa-a4fc574c8422}, !- Handle
  {035a53d0-bad1-4db0-a4a2-a8562a920f99}, !- Source Object
  3,                                      !- Outlet Port
  {015f853b-4415-4174-8270-451e2b8154b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeece879-1acc-46ba-9cc5-2d4db56a3507}, !- Handle
  {015f853b-4415-4174-8270-451e2b8154b0}, !- Source Object
  3,                                      !- Outlet Port
  {3ad10fd9-17a6-4c4b-9c89-bb5c10df9c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd5069b-ef5b-469c-9e03-7df7cba0cbd9}, !- Handle
  {3ad10fd9-17a6-4c4b-9c89-bb5c10df9c56}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52747bbf-b18f-4b8f-bb93-e71e62e98caa}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {d2f5f428-aea2-46e9-90af-3d41d6dd0005}, !- Inlet Node Name
  {e959271e-d4ba-4b77-bf81-a53319c3fcc4}; !- Outlet Node Name

OS:Node,
  {5f5ff941-5d53-471e-8b19-6390c570de00}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {a1d173d8-fd09-4673-b2ad-ce7d58a3b5f2}, !- Inlet Port
  {d2f5f428-aea2-46e9-90af-3d41d6dd0005}; !- Outlet Port

OS:Connection,
  {a1d173d8-fd09-4673-b2ad-ce7d58a3b5f2}, !- Handle
  {a6eac8c2-5a41-4dd1-987d-eec15c98c4fa}, !- Source Object
  2,                                      !- Outlet Port
  {5f5ff941-5d53-471e-8b19-6390c570de00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2f5f428-aea2-46e9-90af-3d41d6dd0005}, !- Handle
  {5f5ff941-5d53-471e-8b19-6390c570de00}, !- Source Object
  3,                                      !- Outlet Port
  {52747bbf-b18f-4b8f-bb93-e71e62e98caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e959271e-d4ba-4b77-bf81-a53319c3fcc4}, !- Handle
  {52747bbf-b18f-4b8f-bb93-e71e62e98caa}, !- Source Object
  3,                                      !- Outlet Port
  {50bcef99-7ea1-4d4c-b2f3-e8ddf8e12507}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {941528ab-675e-4c3a-8e2a-bc9ae5dc5f58}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {76731882-e4dd-45ed-9801-6759e9cf7a64}, !- Inlet Node Name
  {ba54f30c-f849-4b98-b021-d66c90542d5c}; !- Outlet Node Name

OS:Node,
  {e358123c-e666-4753-9408-b6e53fc33fa0}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {ba54f30c-f849-4b98-b021-d66c90542d5c}, !- Inlet Port
  {cb2fc45a-cfa3-4666-b876-a2242df7f3d6}; !- Outlet Port

OS:Connection,
  {76731882-e4dd-45ed-9801-6759e9cf7a64}, !- Handle
  {83633d69-7ee3-4e19-810f-12d17927689c}, !- Source Object
  3,                                      !- Outlet Port
  {941528ab-675e-4c3a-8e2a-bc9ae5dc5f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba54f30c-f849-4b98-b021-d66c90542d5c}, !- Handle
  {941528ab-675e-4c3a-8e2a-bc9ae5dc5f58}, !- Source Object
  3,                                      !- Outlet Port
  {e358123c-e666-4753-9408-b6e53fc33fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2fc45a-cfa3-4666-b876-a2242df7f3d6}, !- Handle
  {e358123c-e666-4753-9408-b6e53fc33fa0}, !- Source Object
  3,                                      !- Outlet Port
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3351478d-7671-4f81-b352-9c3c7b79aedb}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {2667986c-4db3-4312-a767-74bebefac0d3}, !- Inlet Node Name
  {bdd923b8-0ecb-4bfa-84c0-cb0b4b2da7b1}; !- Outlet Node Name

OS:Node,
  {a37febea-9845-443e-af6a-bb53295588e9}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {0d2bb6b1-8b84-48e9-9f86-34d37c1fca68}, !- Inlet Port
  {2667986c-4db3-4312-a767-74bebefac0d3}; !- Outlet Port

OS:Connection,
  {0d2bb6b1-8b84-48e9-9f86-34d37c1fca68}, !- Handle
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Source Object
  2,                                      !- Outlet Port
  {a37febea-9845-443e-af6a-bb53295588e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2667986c-4db3-4312-a767-74bebefac0d3}, !- Handle
  {a37febea-9845-443e-af6a-bb53295588e9}, !- Source Object
  3,                                      !- Outlet Port
  {3351478d-7671-4f81-b352-9c3c7b79aedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd923b8-0ecb-4bfa-84c0-cb0b4b2da7b1}, !- Handle
  {3351478d-7671-4f81-b352-9c3c7b79aedb}, !- Source Object
  3,                                      !- Outlet Port
  {6c8c5703-895a-4423-af26-ce253feea829}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- Handle
  15 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule
  {6fb1b147-b7de-40d4-a6ef-8770744889c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d26647a0-8203-4c79-9c8f-bbbc98d9a35c}, !- Supply Side Inlet Node Name
  {defccd32-4eef-4e0f-a5fc-591c4230ece8}, !- Demand Side Outlet Node Name
  {5f4ef7ab-b345-421b-8897-ab0633c2fb6f}, !- Demand Side Inlet Node A
  {17d4fff4-7452-4121-8b5b-3fc785041748}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Demand Mixer Name
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7abcc2d7-0405-4301-a993-71c6ea24f032}, !- Handle
  15 Zone DOAS Supply Inlet Node,         !- Name
  {d26647a0-8203-4c79-9c8f-bbbc98d9a35c}, !- Inlet Port
  {e2906732-6183-48dd-b97e-656e31faaa2c}; !- Outlet Port

OS:Node,
  {95a0a9b0-c454-4e78-84a6-9c9f8f99a5eb}, !- Handle
  15 Zone DOAS Supply Outlet Node,        !- Name
  {0830f348-0a98-419f-8918-0363fe64f0f4}, !- Inlet Port
  {17d4fff4-7452-4121-8b5b-3fc785041748}; !- Outlet Port

OS:Connection,
  {d26647a0-8203-4c79-9c8f-bbbc98d9a35c}, !- Handle
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- Source Object
  9,                                      !- Outlet Port
  {7abcc2d7-0405-4301-a993-71c6ea24f032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d4fff4-7452-4121-8b5b-3fc785041748}, !- Handle
  {95a0a9b0-c454-4e78-84a6-9c9f8f99a5eb}, !- Source Object
  3,                                      !- Outlet Port
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6366f79a-2095-44c8-ae2f-403c35b0da73}, !- Handle
  15 Zone DOAS Demand Inlet Node,         !- Name
  {5f4ef7ab-b345-421b-8897-ab0633c2fb6f}, !- Inlet Port
  {d936fc40-d2b9-479d-b46f-5fe45c3319f3}; !- Outlet Port

OS:Node,
  {6fe86b95-8ee1-4779-9025-555949dfea30}, !- Handle
  15 Zone DOAS Demand Outlet Node,        !- Name
  {adc5c059-a2b4-4338-98fb-24335365b4d3}, !- Inlet Port
  {defccd32-4eef-4e0f-a5fc-591c4230ece8}; !- Outlet Port

OS:Node,
  {fc1f36f0-478d-4626-9855-bd645e966d53}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {b46027f9-d283-4632-baeb-4cdee7a6d358}, !- Inlet Port
  {e4d67afe-38ad-4440-944c-8f69ceb59033}; !- Outlet Port

OS:Connection,
  {5f4ef7ab-b345-421b-8897-ab0633c2fb6f}, !- Handle
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- Source Object
  11,                                     !- Outlet Port
  {6366f79a-2095-44c8-ae2f-403c35b0da73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defccd32-4eef-4e0f-a5fc-591c4230ece8}, !- Handle
  {6fe86b95-8ee1-4779-9025-555949dfea30}, !- Source Object
  3,                                      !- Outlet Port
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d936fc40-d2b9-479d-b46f-5fe45c3319f3}, !- Inlet Node Name
  {36d13ba9-4fbc-491d-906f-f7a080d8c4fb}, !- Outlet Node Name 1
  {d4c813be-739a-47be-8795-20f6ed603e11}, !- Outlet Node Name 2
  {e6bb2d60-c88e-4f85-a09f-69b3812e00db}, !- Outlet Node Name 3
  {1ef48cdf-a592-4de5-8b14-f36b2b22981f}, !- Outlet Node Name 4
  {3ea98da7-3d9e-460e-b56c-6f7ce57ff4eb}, !- Outlet Node Name 5
  {98d4b736-4919-4a3e-beaa-6cbd564cf60d}, !- Outlet Node Name 6
  {b174f755-5a8e-4019-ab03-4f6fc03d133f}, !- Outlet Node Name 7
  {623c6989-5f01-473e-b969-cdd06aad3599}, !- Outlet Node Name 8
  {2ebfdffc-22c2-4c89-8c5d-1f221e6c4a36}, !- Outlet Node Name 9
  {154ba744-9b83-433b-a6c6-8b082a1b33d4}, !- Outlet Node Name 10
  {2e3e67ae-c4ab-48cf-99b3-0ae65366d02e}, !- Outlet Node Name 11
  {33f8a073-4847-421b-a2bf-1c7ce02fb90e}, !- Outlet Node Name 12
  {2386fa3b-8285-4151-b5af-555ec6ef336d}, !- Outlet Node Name 13
  {d0c2baec-fc42-43b0-bf4c-fd22e507609b}, !- Outlet Node Name 14
  {d5ab8cea-1f53-4661-a6d2-2f584e947471}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {adc5c059-a2b4-4338-98fb-24335365b4d3}, !- Outlet Node Name
  {2c3ecf8b-ee1c-436b-b02c-14f99574b256}, !- Inlet Node Name 1
  {61084528-217a-48ec-8f98-f43fb9b8ccfb}, !- Inlet Node Name 2
  {c13a4e92-5be5-4090-b611-6f341fc28d71}, !- Inlet Node Name 3
  {a8e7c01c-a3bd-4685-95b3-2090796151d8}, !- Inlet Node Name 4
  {a9202efb-6bb6-4aa6-86fc-0bf681685cb5}, !- Inlet Node Name 5
  {91bd037d-78cd-4011-a3fc-f8743d25ba3a}, !- Inlet Node Name 6
  {3150c30c-2c2b-41cf-96cc-e1bfa315a520}, !- Inlet Node Name 7
  {20e27a4c-fa80-4b9a-82b7-49faae18cd04}, !- Inlet Node Name 8
  {bcb276b9-75ab-4822-a6fe-1ecf7a1f4a72}, !- Inlet Node Name 9
  {95d2dfaa-ceec-4647-94e5-ef67aa671378}, !- Inlet Node Name 10
  {fa37340e-238f-4164-8363-6edeedda9c51}, !- Inlet Node Name 11
  {3dbcff3a-4bf9-4eb4-8e1e-2615eb6ab490}, !- Inlet Node Name 12
  {0afc9601-2abe-401a-acf7-6d4fcbcb1984}, !- Inlet Node Name 13
  {6b855369-b314-42fa-82bf-0e8eba292287}, !- Inlet Node Name 14
  {bbdc6b0a-19f7-4ac0-aa81-a87c81d9999b}; !- Inlet Node Name 15

OS:Connection,
  {d936fc40-d2b9-479d-b46f-5fe45c3319f3}, !- Handle
  {6366f79a-2095-44c8-ae2f-403c35b0da73}, !- Source Object
  3,                                      !- Outlet Port
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adc5c059-a2b4-4338-98fb-24335365b4d3}, !- Handle
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Source Object
  2,                                      !- Outlet Port
  {6fe86b95-8ee1-4779-9025-555949dfea30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0dd4aaf8-5ec1-40f7-87fc-40678526e2f3}, !- Handle
  {f677f54c-bec3-4fca-baa1-83ae80b05740}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6fb1b147-b7de-40d4-a6ef-8770744889c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9e8b880e-7dc9-46f9-917a-6b880a042e6c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fc83e8fa-9d42-42ea-98da-85b4450b1880}, !- Handle
  DOAS Supply Fan,                        !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8f7dde95-dd51-4854-b94e-e95e3aaecd1a}, !- Air Inlet Node Name
  {0830f348-0a98-419f-8918-0363fe64f0f4}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {0830f348-0a98-419f-8918-0363fe64f0f4}, !- Handle
  {fc83e8fa-9d42-42ea-98da-85b4450b1880}, !- Source Object
  9,                                      !- Outlet Port
  {95a0a9b0-c454-4e78-84a6-9c9f8f99a5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Handle
  15 Zone DOAS Htg Coil,                  !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {490003f5-9e37-4ec9-a83f-07e36ca7b7a0}, !- Water Inlet Node Name
  {122e040c-480c-4855-8d58-d52974a5d1d5}, !- Water Outlet Node Name
  {65c525cc-cb8a-4d14-a887-a76ba37bfad4}, !- Air Inlet Node Name
  {03e807cc-d89e-4eb6-ab8d-7289aa5ec464}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08a31892-dfbf-4434-80d3-d33afdda0c3e}, !- Handle
  15 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {27ea1ff2-a714-4a7c-bf64-225b4b6f1251}, !- Inlet Port
  {490003f5-9e37-4ec9-a83f-07e36ca7b7a0}; !- Outlet Port

OS:Connection,
  {27ea1ff2-a714-4a7c-bf64-225b4b6f1251}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  4,                                      !- Outlet Port
  {08a31892-dfbf-4434-80d3-d33afdda0c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f2d9359-028b-4aeb-8019-d2dd9a24c247}, !- Handle
  15 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {122e040c-480c-4855-8d58-d52974a5d1d5}, !- Inlet Port
  {02b8489d-ff3f-4fe0-b2f6-cb6064d104cd}; !- Outlet Port

OS:Connection,
  {490003f5-9e37-4ec9-a83f-07e36ca7b7a0}, !- Handle
  {08a31892-dfbf-4434-80d3-d33afdda0c3e}, !- Source Object
  3,                                      !- Outlet Port
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {122e040c-480c-4855-8d58-d52974a5d1d5}, !- Handle
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Source Object
  6,                                      !- Outlet Port
  {3f2d9359-028b-4aeb-8019-d2dd9a24c247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b8489d-ff3f-4fe0-b2f6-cb6064d104cd}, !- Handle
  {3f2d9359-028b-4aeb-8019-d2dd9a24c247}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b1de4ea6-e2e1-46a6-ae66-11d8c2075800}, !- Handle
  15 Zone DOAS Htg Coil Controller,       !- Name
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e5bb6a49-10c7-4c5d-8914-d3b04828b9cc}, !- Handle
  15 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {03e807cc-d89e-4eb6-ab8d-7289aa5ec464}, !- Inlet Port
  {8f7dde95-dd51-4854-b94e-e95e3aaecd1a}; !- Outlet Port

OS:Connection,
  {03e807cc-d89e-4eb6-ab8d-7289aa5ec464}, !- Handle
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Source Object
  8,                                      !- Outlet Port
  {e5bb6a49-10c7-4c5d-8914-d3b04828b9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7dde95-dd51-4854-b94e-e95e3aaecd1a}, !- Handle
  {e5bb6a49-10c7-4c5d-8914-d3b04828b9cc}, !- Source Object
  3,                                      !- Outlet Port
  {fc83e8fa-9d42-42ea-98da-85b4450b1880}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Handle
  15 Zone DOAS Clg Coil,                  !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3fa4cab7-c221-452e-a1f7-d7b9f8385ef8}, !- Water Inlet Node Name
  {22b18c5f-0d1e-47b9-97a0-f4eeedf062a0}, !- Water Outlet Node Name
  {a27ccc13-13ba-4fa3-b155-97c420b92d59}, !- Air Inlet Node Name
  {e1767f63-167d-4b95-a8ae-701dba25ff53}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {664f8b19-ea37-4cd4-acb3-edc218719aea}, !- Handle
  15 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {8b724407-a54f-4374-8770-4ebcdb685299}, !- Inlet Port
  {3fa4cab7-c221-452e-a1f7-d7b9f8385ef8}; !- Outlet Port

OS:Connection,
  {8b724407-a54f-4374-8770-4ebcdb685299}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  4,                                      !- Outlet Port
  {664f8b19-ea37-4cd4-acb3-edc218719aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed256ce7-09ab-4075-83d3-94752ff5a2b3}, !- Handle
  15 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {22b18c5f-0d1e-47b9-97a0-f4eeedf062a0}, !- Inlet Port
  {14c27a51-4b6d-479c-8cae-a9f5bfba5f41}; !- Outlet Port

OS:Connection,
  {3fa4cab7-c221-452e-a1f7-d7b9f8385ef8}, !- Handle
  {664f8b19-ea37-4cd4-acb3-edc218719aea}, !- Source Object
  3,                                      !- Outlet Port
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {22b18c5f-0d1e-47b9-97a0-f4eeedf062a0}, !- Handle
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Source Object
  11,                                     !- Outlet Port
  {ed256ce7-09ab-4075-83d3-94752ff5a2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c27a51-4b6d-479c-8cae-a9f5bfba5f41}, !- Handle
  {ed256ce7-09ab-4075-83d3-94752ff5a2b3}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f53b0085-60b6-4a9d-a38c-bde53664bdf2}, !- Handle
  15 Zone DOAS Clg Coil Controller,       !- Name
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e6d31b8c-2d65-44d6-a4ea-1d84fff5a8b1}, !- Handle
  15 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {e1767f63-167d-4b95-a8ae-701dba25ff53}, !- Inlet Port
  {65c525cc-cb8a-4d14-a887-a76ba37bfad4}; !- Outlet Port

OS:Connection,
  {e1767f63-167d-4b95-a8ae-701dba25ff53}, !- Handle
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Source Object
  13,                                     !- Outlet Port
  {e6d31b8c-2d65-44d6-a4ea-1d84fff5a8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c525cc-cb8a-4d14-a887-a76ba37bfad4}, !- Handle
  {e6d31b8c-2d65-44d6-a4ea-1d84fff5a8b1}, !- Source Object
  3,                                      !- Outlet Port
  {82193228-db9f-49b2-93fb-28c06c910bd3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {73c56a18-44c1-41f2-b418-ab90e3104b20}, !- Handle
  15 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Minimum Outdoor Air Schedule Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf4028a7-866f-4a37-a7fb-2d3aa752a618}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf4028a7-866f-4a37-a7fb-2d3aa752a618}, !- Handle
  15 Zone DOAS Mechanical Ventilation Controller, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc69dc0b-a116-45d3-8058-8898351f9906}, !- Handle
  15 Zone DOAS OA System,                 !- Name
  {73c56a18-44c1-41f2-b418-ab90e3104b20}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aead5bb8-2a03-4ff4-b7d0-829d236c66ce}, !- Mixed Air Node Name
  {be890dcf-0534-41e8-b81f-eb9d5f16b5b4}, !- Outdoor Air Stream Node Name
  {9dc4a0fc-837d-4180-a9ec-6792fb2de15b}, !- Relief Air Stream Node Name
  {fd2e0426-bd1c-4e1e-8539-e61251669765}; !- Return Air Stream Node Name

OS:Node,
  {061ad71c-5cc4-485a-8a53-05793ddee733}, !- Handle
  15 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {be890dcf-0534-41e8-b81f-eb9d5f16b5b4}; !- Outlet Port

OS:Connection,
  {be890dcf-0534-41e8-b81f-eb9d5f16b5b4}, !- Handle
  {061ad71c-5cc4-485a-8a53-05793ddee733}, !- Source Object
  3,                                      !- Outlet Port
  {dc69dc0b-a116-45d3-8058-8898351f9906}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e199e51-8ad0-4af2-8c43-ea46d2bdbe15}, !- Handle
  15 Zone DOAS Relief Air Node,           !- Name
  {9dc4a0fc-837d-4180-a9ec-6792fb2de15b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dc4a0fc-837d-4180-a9ec-6792fb2de15b}, !- Handle
  {dc69dc0b-a116-45d3-8058-8898351f9906}, !- Source Object
  7,                                      !- Outlet Port
  {9e199e51-8ad0-4af2-8c43-ea46d2bdbe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db322d60-4f79-49f8-ac75-a7a5a3272379}, !- Handle
  15 Zone DOAS Mixed Air Node,            !- Name
  {aead5bb8-2a03-4ff4-b7d0-829d236c66ce}, !- Inlet Port
  {a27ccc13-13ba-4fa3-b155-97c420b92d59}; !- Outlet Port

OS:Connection,
  {aead5bb8-2a03-4ff4-b7d0-829d236c66ce}, !- Handle
  {dc69dc0b-a116-45d3-8058-8898351f9906}, !- Source Object
  5,                                      !- Outlet Port
  {db322d60-4f79-49f8-ac75-a7a5a3272379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27ccc13-13ba-4fa3-b155-97c420b92d59}, !- Handle
  {db322d60-4f79-49f8-ac75-a7a5a3272379}, !- Source Object
  3,                                      !- Outlet Port
  {fb0953bf-c8d0-4fcb-aec2-6d75a770114f}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {84def933-d05a-40a6-833a-8db6afddb788}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e2906732-6183-48dd-b97e-656e31faaa2c}, !- Air Inlet Node Name
  {4551909d-2109-49c9-b21e-07f7fe48b777}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {bb85a930-aaf5-4f2e-92fb-82b32fdd35bf}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {4551909d-2109-49c9-b21e-07f7fe48b777}, !- Inlet Port
  {fd2e0426-bd1c-4e1e-8539-e61251669765}; !- Outlet Port

OS:Connection,
  {e2906732-6183-48dd-b97e-656e31faaa2c}, !- Handle
  {7abcc2d7-0405-4301-a993-71c6ea24f032}, !- Source Object
  3,                                      !- Outlet Port
  {84def933-d05a-40a6-833a-8db6afddb788}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4551909d-2109-49c9-b21e-07f7fe48b777}, !- Handle
  {84def933-d05a-40a6-833a-8db6afddb788}, !- Source Object
  9,                                      !- Outlet Port
  {bb85a930-aaf5-4f2e-92fb-82b32fdd35bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2e0426-bd1c-4e1e-8539-e61251669765}, !- Handle
  {bb85a930-aaf5-4f2e-92fb-82b32fdd35bf}, !- Source Object
  3,                                      !- Outlet Port
  {dc69dc0b-a116-45d3-8058-8898351f9906}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e1dee868-429e-4c3f-957f-434589f4d0af}, !- Handle
  15 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {95a0a9b0-c454-4e78-84a6-9c9f8f99a5eb}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {9e8b880e-7dc9-46f9-917a-6b880a042e6c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84e90112-deae-4683-b49c-464c36cd914d}, !- Control Zone or Zone List Name
  {26b667eb-f0ed-487b-ac54-9797b95398a0}, !- Cooling Control Zone or Zone List Name
  {3abd5687-73c7-48fe-bddb-4e22e10d5ec3}, !- Heating Control Zone or Zone List Name
  {a8844869-d686-4573-8aac-d7a5a199b67e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84e90112-deae-4683-b49c-464c36cd914d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {26b667eb-f0ed-487b-ac54-9797b95398a0}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3abd5687-73c7-48fe-bddb-4e22e10d5ec3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a8844869-d686-4573-8aac-d7a5a199b67e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff5b94ec-b521-435c-9cbf-754c2dca760f}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {6f56051e-8c63-499d-a10f-3b393a87bff5}, !- Air Inlet Node Name
  {b46027f9-d283-4632-baeb-4cdee7a6d358}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ddddf2f9-0ffc-4808-b002-4add1894c3c2}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Return Air Node, !- Name
  {65448871-4cb6-4794-9262-19b3557d8c94}, !- Inlet Port
  {2c3ecf8b-ee1c-436b-b02c-14f99574b256}; !- Outlet Port

OS:Connection,
  {e4d67afe-38ad-4440-944c-8f69ceb59033}, !- Handle
  {fc1f36f0-478d-4626-9855-bd645e966d53}, !- Source Object
  3,                                      !- Outlet Port
  {97466628-e69a-4cec-aa20-3848f67b7fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65448871-4cb6-4794-9262-19b3557d8c94}, !- Handle
  {750f5286-bd78-4cee-84d8-8b343d390612}, !- Source Object
  2,                                      !- Outlet Port
  {ddddf2f9-0ffc-4808-b002-4add1894c3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3ecf8b-ee1c-436b-b02c-14f99574b256}, !- Handle
  {ddddf2f9-0ffc-4808-b002-4add1894c3c2}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b0ad876-14de-4fba-bd63-d676024a9464}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {36d13ba9-4fbc-491d-906f-f7a080d8c4fb}, !- Inlet Port
  {6f56051e-8c63-499d-a10f-3b393a87bff5}; !- Outlet Port

OS:Connection,
  {36d13ba9-4fbc-491d-906f-f7a080d8c4fb}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  3,                                      !- Outlet Port
  {6b0ad876-14de-4fba-bd63-d676024a9464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f56051e-8c63-499d-a10f-3b393a87bff5}, !- Handle
  {6b0ad876-14de-4fba-bd63-d676024a9464}, !- Source Object
  3,                                      !- Outlet Port
  {ff5b94ec-b521-435c-9cbf-754c2dca760f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b46027f9-d283-4632-baeb-4cdee7a6d358}, !- Handle
  {ff5b94ec-b521-435c-9cbf-754c2dca760f}, !- Source Object
  4,                                      !- Outlet Port
  {fc1f36f0-478d-4626-9855-bd645e966d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c40bab60-0d7f-4279-b8dd-287d79f88736}, !- Handle
  Schedule Constant 1,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4102769e-21e1-4af4-92dc-4cda65d17749}, !- Handle
  Schedule Constant 2,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ee4355a-b7db-44c3-8ea9-93d7c237892d}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {229713fe-48ee-480d-834c-bc0aa56eab50}, !- Air Inlet Node Name
  {10dad55a-b6bb-48e0-9129-f6d3ae8bb4c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5469e63c-8a71-41ca-9317-aec76faf43d8}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {10dad55a-b6bb-48e0-9129-f6d3ae8bb4c3}, !- Inlet Port
  {56f1dff6-3379-4af6-8a86-b32792a47afa}; !- Outlet Port

OS:Node,
  {7f1fefc3-17f1-4140-a4d5-eae23932dd29}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Return Air Node, !- Name
  {149f5016-f17a-46d1-95d2-f17d1a556d3a}, !- Inlet Port
  {61084528-217a-48ec-8f98-f43fb9b8ccfb}; !- Outlet Port

OS:Connection,
  {56f1dff6-3379-4af6-8a86-b32792a47afa}, !- Handle
  {5469e63c-8a71-41ca-9317-aec76faf43d8}, !- Source Object
  3,                                      !- Outlet Port
  {6503077b-c5b1-4875-888f-caec62d49a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149f5016-f17a-46d1-95d2-f17d1a556d3a}, !- Handle
  {0b0a2c4c-cc26-4f22-922c-4c1f136ad198}, !- Source Object
  2,                                      !- Outlet Port
  {7f1fefc3-17f1-4140-a4d5-eae23932dd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61084528-217a-48ec-8f98-f43fb9b8ccfb}, !- Handle
  {7f1fefc3-17f1-4140-a4d5-eae23932dd29}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {992fbe2e-2ed6-41d5-af18-b3f39ece9969}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {d4c813be-739a-47be-8795-20f6ed603e11}, !- Inlet Port
  {229713fe-48ee-480d-834c-bc0aa56eab50}; !- Outlet Port

OS:Connection,
  {d4c813be-739a-47be-8795-20f6ed603e11}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  4,                                      !- Outlet Port
  {992fbe2e-2ed6-41d5-af18-b3f39ece9969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229713fe-48ee-480d-834c-bc0aa56eab50}, !- Handle
  {992fbe2e-2ed6-41d5-af18-b3f39ece9969}, !- Source Object
  3,                                      !- Outlet Port
  {4ee4355a-b7db-44c3-8ea9-93d7c237892d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10dad55a-b6bb-48e0-9129-f6d3ae8bb4c3}, !- Handle
  {4ee4355a-b7db-44c3-8ea9-93d7c237892d}, !- Source Object
  4,                                      !- Outlet Port
  {5469e63c-8a71-41ca-9317-aec76faf43d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c731ce76-2701-4e50-898b-bf66d2a4bfb8}, !- Handle
  Schedule Constant 3,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ebad57c1-60f6-4456-9313-5c6cb279edbb}, !- Handle
  Schedule Constant 4,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4303a3d-4bd8-4cf1-9c16-5b15ecff887d}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {d45fb4ed-9f74-40a1-ab23-791bd7055c20}, !- Air Inlet Node Name
  {341365c3-33b1-4b62-acca-3316305fe83c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7a05e16-5ad0-446a-bc52-90c777b5fc26}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {341365c3-33b1-4b62-acca-3316305fe83c}, !- Inlet Port
  {0c750350-49ff-49b9-a650-9b56e5828a73}; !- Outlet Port

OS:Node,
  {d97e8773-e61c-438a-8fd5-9adc6873979f}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Return Air Node, !- Name
  {9aa702c7-cd1d-4370-9ada-f7b0930eefbe}, !- Inlet Port
  {c13a4e92-5be5-4090-b611-6f341fc28d71}; !- Outlet Port

OS:Connection,
  {0c750350-49ff-49b9-a650-9b56e5828a73}, !- Handle
  {b7a05e16-5ad0-446a-bc52-90c777b5fc26}, !- Source Object
  3,                                      !- Outlet Port
  {c0d5fc0f-2019-4c07-b949-cb6fc4c27a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa702c7-cd1d-4370-9ada-f7b0930eefbe}, !- Handle
  {af743271-60a6-43b8-8d27-7eb1819f23c0}, !- Source Object
  2,                                      !- Outlet Port
  {d97e8773-e61c-438a-8fd5-9adc6873979f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13a4e92-5be5-4090-b611-6f341fc28d71}, !- Handle
  {d97e8773-e61c-438a-8fd5-9adc6873979f}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4d5f5326-da9d-402e-89eb-81c1d81c747c}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {e6bb2d60-c88e-4f85-a09f-69b3812e00db}, !- Inlet Port
  {d45fb4ed-9f74-40a1-ab23-791bd7055c20}; !- Outlet Port

OS:Connection,
  {e6bb2d60-c88e-4f85-a09f-69b3812e00db}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  5,                                      !- Outlet Port
  {4d5f5326-da9d-402e-89eb-81c1d81c747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d45fb4ed-9f74-40a1-ab23-791bd7055c20}, !- Handle
  {4d5f5326-da9d-402e-89eb-81c1d81c747c}, !- Source Object
  3,                                      !- Outlet Port
  {c4303a3d-4bd8-4cf1-9c16-5b15ecff887d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {341365c3-33b1-4b62-acca-3316305fe83c}, !- Handle
  {c4303a3d-4bd8-4cf1-9c16-5b15ecff887d}, !- Source Object
  4,                                      !- Outlet Port
  {b7a05e16-5ad0-446a-bc52-90c777b5fc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d6976b11-a287-4eb3-b358-7817e2dbdf47}, !- Handle
  Schedule Constant 5,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea69ac87-f9da-4299-b5e6-2f7de163538f}, !- Handle
  Schedule Constant 6,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {880ca1b4-bc06-442c-9376-53b738c6a15b}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {8b371ce6-e871-4afa-a7fa-758ebd67e274}, !- Air Inlet Node Name
  {ecbfce55-2ce9-4ed7-aeb1-161ec4df425b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {829fc187-4cd6-49e4-8e31-e218a3f27193}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ecbfce55-2ce9-4ed7-aeb1-161ec4df425b}, !- Inlet Port
  {ecb83ddc-86ae-4dcd-b804-ba0242740bd4}; !- Outlet Port

OS:Node,
  {ced09192-87d5-459a-95bf-28a702846237}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Return Air Node, !- Name
  {dc354b8a-e3cd-4668-a951-27a7ed44aad0}, !- Inlet Port
  {a8e7c01c-a3bd-4685-95b3-2090796151d8}; !- Outlet Port

OS:Connection,
  {ecb83ddc-86ae-4dcd-b804-ba0242740bd4}, !- Handle
  {829fc187-4cd6-49e4-8e31-e218a3f27193}, !- Source Object
  3,                                      !- Outlet Port
  {8b02174f-d1eb-4482-a824-a580cf57ec17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc354b8a-e3cd-4668-a951-27a7ed44aad0}, !- Handle
  {1731aa18-1662-4134-800b-5aba6b515704}, !- Source Object
  2,                                      !- Outlet Port
  {ced09192-87d5-459a-95bf-28a702846237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e7c01c-a3bd-4685-95b3-2090796151d8}, !- Handle
  {ced09192-87d5-459a-95bf-28a702846237}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6e4c002-e86e-476d-a85a-e30049457091}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {1ef48cdf-a592-4de5-8b14-f36b2b22981f}, !- Inlet Port
  {8b371ce6-e871-4afa-a7fa-758ebd67e274}; !- Outlet Port

OS:Connection,
  {1ef48cdf-a592-4de5-8b14-f36b2b22981f}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  6,                                      !- Outlet Port
  {a6e4c002-e86e-476d-a85a-e30049457091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b371ce6-e871-4afa-a7fa-758ebd67e274}, !- Handle
  {a6e4c002-e86e-476d-a85a-e30049457091}, !- Source Object
  3,                                      !- Outlet Port
  {880ca1b4-bc06-442c-9376-53b738c6a15b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecbfce55-2ce9-4ed7-aeb1-161ec4df425b}, !- Handle
  {880ca1b4-bc06-442c-9376-53b738c6a15b}, !- Source Object
  4,                                      !- Outlet Port
  {829fc187-4cd6-49e4-8e31-e218a3f27193}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f900318a-e7f7-492f-835e-e02c68adf0f7}, !- Handle
  Schedule Constant 7,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e8fcfb2c-4740-4e7c-8e2e-7b2e0491905b}, !- Handle
  Schedule Constant 8,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ab639022-507b-4d7d-a1f1-ed9c9d58fb1b}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {4d910e7c-3b10-4aa8-871b-8c07abf28510}, !- Air Inlet Node Name
  {4f4632b0-a5d4-4d74-a163-d5f09189ab88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9753354-71b8-4eb7-b82a-86566d4e7816}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {4f4632b0-a5d4-4d74-a163-d5f09189ab88}, !- Inlet Port
  {f8ce4225-7ed6-464f-8b73-50dc7418e5cb}; !- Outlet Port

OS:Node,
  {5a463cb0-d37e-4ec0-b24f-e412da63d031}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Return Air Node, !- Name
  {1995b55c-749a-4024-ae08-aa7d7a84fdf5}, !- Inlet Port
  {a9202efb-6bb6-4aa6-86fc-0bf681685cb5}; !- Outlet Port

OS:Connection,
  {f8ce4225-7ed6-464f-8b73-50dc7418e5cb}, !- Handle
  {f9753354-71b8-4eb7-b82a-86566d4e7816}, !- Source Object
  3,                                      !- Outlet Port
  {11a28c10-a580-4b01-8e15-78a81e8ce4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1995b55c-749a-4024-ae08-aa7d7a84fdf5}, !- Handle
  {f9b77a80-83c2-4f74-92de-0950f5c86ae5}, !- Source Object
  2,                                      !- Outlet Port
  {5a463cb0-d37e-4ec0-b24f-e412da63d031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9202efb-6bb6-4aa6-86fc-0bf681685cb5}, !- Handle
  {5a463cb0-d37e-4ec0-b24f-e412da63d031}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4ee80354-5fef-408f-98ad-647f312e693c}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {3ea98da7-3d9e-460e-b56c-6f7ce57ff4eb}, !- Inlet Port
  {4d910e7c-3b10-4aa8-871b-8c07abf28510}; !- Outlet Port

OS:Connection,
  {3ea98da7-3d9e-460e-b56c-6f7ce57ff4eb}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  7,                                      !- Outlet Port
  {4ee80354-5fef-408f-98ad-647f312e693c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d910e7c-3b10-4aa8-871b-8c07abf28510}, !- Handle
  {4ee80354-5fef-408f-98ad-647f312e693c}, !- Source Object
  3,                                      !- Outlet Port
  {ab639022-507b-4d7d-a1f1-ed9c9d58fb1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f4632b0-a5d4-4d74-a163-d5f09189ab88}, !- Handle
  {ab639022-507b-4d7d-a1f1-ed9c9d58fb1b}, !- Source Object
  4,                                      !- Outlet Port
  {f9753354-71b8-4eb7-b82a-86566d4e7816}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3a223a53-1df8-4d3b-b743-55519b8ac160}, !- Handle
  Schedule Constant 9,                    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fbea0837-9a28-4c09-976c-f11ea2e0d922}, !- Handle
  Schedule Constant 10,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22cb69d5-85c7-4791-8b65-11d449853d9d}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {334481c6-bc81-48ea-a692-83c42ca06206}, !- Air Inlet Node Name
  {e20779a5-c776-44b0-8616-b22a393a5a42}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d88fe20b-390e-409b-bdb4-76efffa29f34}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {e20779a5-c776-44b0-8616-b22a393a5a42}, !- Inlet Port
  {ae594a2c-c3ca-4ec7-a026-9e290862f4a0}; !- Outlet Port

OS:Node,
  {64d8ab25-5f65-4d73-b5d9-eb129d1e10b0}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Return Air Node, !- Name
  {64dd018c-a0c8-4707-8acf-230f8d9dd8ff}, !- Inlet Port
  {91bd037d-78cd-4011-a3fc-f8743d25ba3a}; !- Outlet Port

OS:Connection,
  {ae594a2c-c3ca-4ec7-a026-9e290862f4a0}, !- Handle
  {d88fe20b-390e-409b-bdb4-76efffa29f34}, !- Source Object
  3,                                      !- Outlet Port
  {316798ce-27c5-402d-b56c-5f065068553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64dd018c-a0c8-4707-8acf-230f8d9dd8ff}, !- Handle
  {719bc7cd-cc42-41c7-ba01-5adeaa55cc46}, !- Source Object
  2,                                      !- Outlet Port
  {64d8ab25-5f65-4d73-b5d9-eb129d1e10b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bd037d-78cd-4011-a3fc-f8743d25ba3a}, !- Handle
  {64d8ab25-5f65-4d73-b5d9-eb129d1e10b0}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ce71a2e3-decc-4dc9-8720-04ce6e9e4b11}, !- Handle
  Zone OfL MechElecRoom B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {98d4b736-4919-4a3e-beaa-6cbd564cf60d}, !- Inlet Port
  {334481c6-bc81-48ea-a692-83c42ca06206}; !- Outlet Port

OS:Connection,
  {98d4b736-4919-4a3e-beaa-6cbd564cf60d}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  8,                                      !- Outlet Port
  {ce71a2e3-decc-4dc9-8720-04ce6e9e4b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334481c6-bc81-48ea-a692-83c42ca06206}, !- Handle
  {ce71a2e3-decc-4dc9-8720-04ce6e9e4b11}, !- Source Object
  3,                                      !- Outlet Port
  {22cb69d5-85c7-4791-8b65-11d449853d9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20779a5-c776-44b0-8616-b22a393a5a42}, !- Handle
  {22cb69d5-85c7-4791-8b65-11d449853d9d}, !- Source Object
  4,                                      !- Outlet Port
  {d88fe20b-390e-409b-bdb4-76efffa29f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6af3b7fd-faa0-4cd7-844d-cdd7a1e491b9}, !- Handle
  Schedule Constant 11,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6580156f-7cb0-4505-bd71-72a8131609ad}, !- Handle
  Schedule Constant 12,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbe30479-e324-4cf5-a50a-f6531ce90193}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {b8d64677-4649-4ff1-8a82-438ab82639e2}, !- Air Inlet Node Name
  {64065b38-580d-411d-bf6e-54f34a91716e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d13116c9-3ec9-4fa8-a901-2d21c96b4100}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {64065b38-580d-411d-bf6e-54f34a91716e}, !- Inlet Port
  {1798fb58-0cc0-4d83-a05a-8289c91714de}; !- Outlet Port

OS:Node,
  {aee20b7a-43b3-4ecd-bc07-6ed23994fb57}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Return Air Node, !- Name
  {6730ec4c-aa1c-4519-b9dc-ea88c4e2eda4}, !- Inlet Port
  {3150c30c-2c2b-41cf-96cc-e1bfa315a520}; !- Outlet Port

OS:Connection,
  {1798fb58-0cc0-4d83-a05a-8289c91714de}, !- Handle
  {d13116c9-3ec9-4fa8-a901-2d21c96b4100}, !- Source Object
  3,                                      !- Outlet Port
  {1d11b78e-566b-494e-898e-40aa51a3c83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6730ec4c-aa1c-4519-b9dc-ea88c4e2eda4}, !- Handle
  {b16db72d-0a39-4691-9490-96d9f1331fde}, !- Source Object
  2,                                      !- Outlet Port
  {aee20b7a-43b3-4ecd-bc07-6ed23994fb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3150c30c-2c2b-41cf-96cc-e1bfa315a520}, !- Handle
  {aee20b7a-43b3-4ecd-bc07-6ed23994fb57}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {456333a7-c96a-419a-937a-880fab43b448}, !- Handle
  Zone OfL MechElecRoom B end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {b174f755-5a8e-4019-ab03-4f6fc03d133f}, !- Inlet Port
  {b8d64677-4649-4ff1-8a82-438ab82639e2}; !- Outlet Port

OS:Connection,
  {b174f755-5a8e-4019-ab03-4f6fc03d133f}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  9,                                      !- Outlet Port
  {456333a7-c96a-419a-937a-880fab43b448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d64677-4649-4ff1-8a82-438ab82639e2}, !- Handle
  {456333a7-c96a-419a-937a-880fab43b448}, !- Source Object
  3,                                      !- Outlet Port
  {fbe30479-e324-4cf5-a50a-f6531ce90193}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64065b38-580d-411d-bf6e-54f34a91716e}, !- Handle
  {fbe30479-e324-4cf5-a50a-f6531ce90193}, !- Source Object
  4,                                      !- Outlet Port
  {d13116c9-3ec9-4fa8-a901-2d21c96b4100}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f5ee1c1a-3fac-47ba-af0a-978feaf5a600}, !- Handle
  Schedule Constant 13,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5dbd540c-a042-46e8-9f9a-03dc181d6ff0}, !- Handle
  Schedule Constant 14,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44f873e6-f2df-48dd-a195-e4cdd8b030b8}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {f7fef4d0-c174-4738-b5b6-3fd4b4543828}, !- Air Inlet Node Name
  {86e55db4-4d10-485e-804c-ae0395340350}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e13a8fa-3965-4fbb-a016-e81de5d539b0}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {86e55db4-4d10-485e-804c-ae0395340350}, !- Inlet Port
  {600604e5-356d-43ea-8213-969aa905941d}; !- Outlet Port

OS:Node,
  {e765cc65-324b-49ec-831e-4d08c429a5ed}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Return Air Node, !- Name
  {147eb977-837b-46b3-86cf-5857e063d812}, !- Inlet Port
  {20e27a4c-fa80-4b9a-82b7-49faae18cd04}; !- Outlet Port

OS:Connection,
  {600604e5-356d-43ea-8213-969aa905941d}, !- Handle
  {4e13a8fa-3965-4fbb-a016-e81de5d539b0}, !- Source Object
  3,                                      !- Outlet Port
  {7a61e892-7726-4017-8c5e-88bd4227f634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147eb977-837b-46b3-86cf-5857e063d812}, !- Handle
  {abdf4846-778e-412e-a19a-484d07e2b128}, !- Source Object
  2,                                      !- Outlet Port
  {e765cc65-324b-49ec-831e-4d08c429a5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e27a4c-fa80-4b9a-82b7-49faae18cd04}, !- Handle
  {e765cc65-324b-49ec-831e-4d08c429a5ed}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {65fa128b-e45d-486d-b5cf-075949004868}, !- Handle
  Zone OfL MechElecRoom C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {623c6989-5f01-473e-b969-cdd06aad3599}, !- Inlet Port
  {f7fef4d0-c174-4738-b5b6-3fd4b4543828}; !- Outlet Port

OS:Connection,
  {623c6989-5f01-473e-b969-cdd06aad3599}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  10,                                     !- Outlet Port
  {65fa128b-e45d-486d-b5cf-075949004868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fef4d0-c174-4738-b5b6-3fd4b4543828}, !- Handle
  {65fa128b-e45d-486d-b5cf-075949004868}, !- Source Object
  3,                                      !- Outlet Port
  {44f873e6-f2df-48dd-a195-e4cdd8b030b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e55db4-4d10-485e-804c-ae0395340350}, !- Handle
  {44f873e6-f2df-48dd-a195-e4cdd8b030b8}, !- Source Object
  4,                                      !- Outlet Port
  {4e13a8fa-3965-4fbb-a016-e81de5d539b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {56587e68-aab8-4123-ae9b-8168fb145cd9}, !- Handle
  Schedule Constant 15,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e02f1616-cf57-406f-95cb-277f38f0e909}, !- Handle
  Schedule Constant 16,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0aa8cef4-3f49-49fd-93e4-36b156fe77a8}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {b60fa036-c0f9-45fd-b4cd-754e6dda746a}, !- Air Inlet Node Name
  {bcdfc348-f938-4473-a3fa-8bd731fc86bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ee17843-a591-461d-9334-edf5c9380da6}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Air Terminal Outlet Air Node, !- Name
  {bcdfc348-f938-4473-a3fa-8bd731fc86bf}, !- Inlet Port
  {3437c75c-22df-4d03-b6f9-d61928ab7b0c}; !- Outlet Port

OS:Node,
  {5e37889d-e5a6-48a2-b3ff-f356a2460653}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Return Air Node, !- Name
  {6c2f9439-b523-4afd-9db4-80862f5798ff}, !- Inlet Port
  {bcb276b9-75ab-4822-a6fe-1ecf7a1f4a72}; !- Outlet Port

OS:Connection,
  {3437c75c-22df-4d03-b6f9-d61928ab7b0c}, !- Handle
  {1ee17843-a591-461d-9334-edf5c9380da6}, !- Source Object
  3,                                      !- Outlet Port
  {f44b8b8a-6772-417f-8fe1-1f99bc82602d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2f9439-b523-4afd-9db4-80862f5798ff}, !- Handle
  {44e85675-6d86-4b0c-bbb3-c7e367ba5a56}, !- Source Object
  2,                                      !- Outlet Port
  {5e37889d-e5a6-48a2-b3ff-f356a2460653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb276b9-75ab-4822-a6fe-1ecf7a1f4a72}, !- Handle
  {5e37889d-e5a6-48a2-b3ff-f356a2460653}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {faf7fe09-9e73-46a0-94d3-4cd59966fc0b}, !- Handle
  Zone OfL MechElecRoom C end_b - Story Ground Air Terminal Inlet Air Node, !- Name
  {2ebfdffc-22c2-4c89-8c5d-1f221e6c4a36}, !- Inlet Port
  {b60fa036-c0f9-45fd-b4cd-754e6dda746a}; !- Outlet Port

OS:Connection,
  {2ebfdffc-22c2-4c89-8c5d-1f221e6c4a36}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  11,                                     !- Outlet Port
  {faf7fe09-9e73-46a0-94d3-4cd59966fc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b60fa036-c0f9-45fd-b4cd-754e6dda746a}, !- Handle
  {faf7fe09-9e73-46a0-94d3-4cd59966fc0b}, !- Source Object
  3,                                      !- Outlet Port
  {0aa8cef4-3f49-49fd-93e4-36b156fe77a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcdfc348-f938-4473-a3fa-8bd731fc86bf}, !- Handle
  {0aa8cef4-3f49-49fd-93e4-36b156fe77a8}, !- Source Object
  4,                                      !- Outlet Port
  {1ee17843-a591-461d-9334-edf5c9380da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c07fb18-ccf3-4548-a3d1-ea9d97ed3a3d}, !- Handle
  Schedule Constant 17,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2636fa0a-eab5-4bf3-b391-13bf4e46ddc6}, !- Handle
  Schedule Constant 18,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc0ec01d-66e3-4c9d-86f6-4c201e623091}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {e11e3dbb-9d9a-48f0-b5c4-356fddcda60c}, !- Air Inlet Node Name
  {ff3b0c52-17b5-46ba-a254-b680a8975706}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da950438-735c-4e4c-93a3-8e56456c62e8}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Air Terminal Outlet Air Node, !- Name
  {ff3b0c52-17b5-46ba-a254-b680a8975706}, !- Inlet Port
  {9662c966-85b6-4669-85e5-14b97abe09ee}; !- Outlet Port

OS:Node,
  {68d8e4c5-6830-4fd3-8fb4-ff7f2ed92a23}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Return Air Node, !- Name
  {b5ddc3a7-5596-4245-80db-9dbcdc6ac1dd}, !- Inlet Port
  {95d2dfaa-ceec-4647-94e5-ef67aa671378}; !- Outlet Port

OS:Connection,
  {9662c966-85b6-4669-85e5-14b97abe09ee}, !- Handle
  {da950438-735c-4e4c-93a3-8e56456c62e8}, !- Source Object
  3,                                      !- Outlet Port
  {2069f6b1-39e1-4d33-a568-fa6ce027f9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ddc3a7-5596-4245-80db-9dbcdc6ac1dd}, !- Handle
  {175d30b7-ae8d-4610-a09b-709a7b4e65d3}, !- Source Object
  2,                                      !- Outlet Port
  {68d8e4c5-6830-4fd3-8fb4-ff7f2ed92a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d2dfaa-ceec-4647-94e5-ef67aa671378}, !- Handle
  {68d8e4c5-6830-4fd3-8fb4-ff7f2ed92a23}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f713467e-3a6f-476e-b809-b70e0e283e8f}, !- Handle
  Zone OfL OfficeSmall A  - Story Ground Air Terminal Inlet Air Node, !- Name
  {154ba744-9b83-433b-a6c6-8b082a1b33d4}, !- Inlet Port
  {e11e3dbb-9d9a-48f0-b5c4-356fddcda60c}; !- Outlet Port

OS:Connection,
  {154ba744-9b83-433b-a6c6-8b082a1b33d4}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  12,                                     !- Outlet Port
  {f713467e-3a6f-476e-b809-b70e0e283e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11e3dbb-9d9a-48f0-b5c4-356fddcda60c}, !- Handle
  {f713467e-3a6f-476e-b809-b70e0e283e8f}, !- Source Object
  3,                                      !- Outlet Port
  {fc0ec01d-66e3-4c9d-86f6-4c201e623091}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff3b0c52-17b5-46ba-a254-b680a8975706}, !- Handle
  {fc0ec01d-66e3-4c9d-86f6-4c201e623091}, !- Source Object
  4,                                      !- Outlet Port
  {da950438-735c-4e4c-93a3-8e56456c62e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6ffa803-fd8c-4d10-b110-17e2f39787f5}, !- Handle
  Schedule Constant 19,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b333e05d-0ff9-4c9f-8edc-812bb5d091b5}, !- Handle
  Schedule Constant 20,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08f6b153-3137-47e2-be09-531842f280f6}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {06579f8d-d92d-4e1e-870b-89988e031de1}, !- Air Inlet Node Name
  {cb9f4e07-c8a9-4280-b7dc-a69d0a934b70}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9246f688-3c71-4d90-a800-df73699cfc21}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {cb9f4e07-c8a9-4280-b7dc-a69d0a934b70}, !- Inlet Port
  {d870014d-30fe-4b8a-871f-2f9a52c5c20c}; !- Outlet Port

OS:Node,
  {d172cdbc-eeb5-405e-a861-8a5c52cfa23b}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Return Air Node, !- Name
  {00bbdbc6-61f6-4e18-a6b4-c5b835e6dc36}, !- Inlet Port
  {fa37340e-238f-4164-8363-6edeedda9c51}; !- Outlet Port

OS:Connection,
  {d870014d-30fe-4b8a-871f-2f9a52c5c20c}, !- Handle
  {9246f688-3c71-4d90-a800-df73699cfc21}, !- Source Object
  3,                                      !- Outlet Port
  {30bf3c8e-3ed2-47e6-aeb5-ddb46574cd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00bbdbc6-61f6-4e18-a6b4-c5b835e6dc36}, !- Handle
  {013364cc-48a2-42fe-a6ed-ed56f9342a43}, !- Source Object
  2,                                      !- Outlet Port
  {d172cdbc-eeb5-405e-a861-8a5c52cfa23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa37340e-238f-4164-8363-6edeedda9c51}, !- Handle
  {d172cdbc-eeb5-405e-a861-8a5c52cfa23b}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c1ffd402-ba1b-4c3e-8a26-70152f1d87bb}, !- Handle
  Zone OfL OfficeSmall A end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {2e3e67ae-c4ab-48cf-99b3-0ae65366d02e}, !- Inlet Port
  {06579f8d-d92d-4e1e-870b-89988e031de1}; !- Outlet Port

OS:Connection,
  {2e3e67ae-c4ab-48cf-99b3-0ae65366d02e}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  13,                                     !- Outlet Port
  {c1ffd402-ba1b-4c3e-8a26-70152f1d87bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06579f8d-d92d-4e1e-870b-89988e031de1}, !- Handle
  {c1ffd402-ba1b-4c3e-8a26-70152f1d87bb}, !- Source Object
  3,                                      !- Outlet Port
  {08f6b153-3137-47e2-be09-531842f280f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb9f4e07-c8a9-4280-b7dc-a69d0a934b70}, !- Handle
  {08f6b153-3137-47e2-be09-531842f280f6}, !- Source Object
  4,                                      !- Outlet Port
  {9246f688-3c71-4d90-a800-df73699cfc21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {562a1dd3-8a27-4926-acdf-fb302fb7416e}, !- Handle
  Schedule Constant 21,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {999ef8d6-6d38-4ee0-a235-beb552f0eb79}, !- Handle
  Schedule Constant 22,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6544df33-f2c2-40d3-a9f8-90f3ca054f14}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {4b3c8fbd-7479-47b0-b2cc-20f93ccb8107}, !- Air Inlet Node Name
  {151b8b55-209d-498d-83dd-6a380a25a635}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {030d37d0-155e-4525-ae36-a052c3a4241a}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Air Terminal Outlet Air Node, !- Name
  {151b8b55-209d-498d-83dd-6a380a25a635}, !- Inlet Port
  {3e6e6ed2-c0f5-4dd7-ae0c-ba3371803440}; !- Outlet Port

OS:Node,
  {ac98fbff-65a7-4300-9088-58f084ae2a42}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Return Air Node, !- Name
  {e803f53a-e541-4c77-a800-9842c36e4c85}, !- Inlet Port
  {3dbcff3a-4bf9-4eb4-8e1e-2615eb6ab490}; !- Outlet Port

OS:Connection,
  {3e6e6ed2-c0f5-4dd7-ae0c-ba3371803440}, !- Handle
  {030d37d0-155e-4525-ae36-a052c3a4241a}, !- Source Object
  3,                                      !- Outlet Port
  {b2858542-e73e-408a-9791-56686ee3f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e803f53a-e541-4c77-a800-9842c36e4c85}, !- Handle
  {da20d570-bfa9-4018-8d9f-18d2cfa76501}, !- Source Object
  2,                                      !- Outlet Port
  {ac98fbff-65a7-4300-9088-58f084ae2a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbcff3a-4bf9-4eb4-8e1e-2615eb6ab490}, !- Handle
  {ac98fbff-65a7-4300-9088-58f084ae2a42}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {cae9bc28-faf9-4437-ab10-735ccd7c073d}, !- Handle
  Zone OfL OfficeSmall B  - Story Ground Air Terminal Inlet Air Node, !- Name
  {33f8a073-4847-421b-a2bf-1c7ce02fb90e}, !- Inlet Port
  {4b3c8fbd-7479-47b0-b2cc-20f93ccb8107}; !- Outlet Port

OS:Connection,
  {33f8a073-4847-421b-a2bf-1c7ce02fb90e}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  14,                                     !- Outlet Port
  {cae9bc28-faf9-4437-ab10-735ccd7c073d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3c8fbd-7479-47b0-b2cc-20f93ccb8107}, !- Handle
  {cae9bc28-faf9-4437-ab10-735ccd7c073d}, !- Source Object
  3,                                      !- Outlet Port
  {6544df33-f2c2-40d3-a9f8-90f3ca054f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {151b8b55-209d-498d-83dd-6a380a25a635}, !- Handle
  {6544df33-f2c2-40d3-a9f8-90f3ca054f14}, !- Source Object
  4,                                      !- Outlet Port
  {030d37d0-155e-4525-ae36-a052c3a4241a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7646a4ce-8d63-46c6-9c42-135e910b487c}, !- Handle
  Schedule Constant 23,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {58fa4b51-0dd4-428f-b7e8-88fa7020023d}, !- Handle
  Schedule Constant 24,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c812d54d-14cb-40f3-8385-e6a9821658ea}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {d4fb4bf2-1aba-4fd4-92f3-b99f0d54a39d}, !- Air Inlet Node Name
  {fcd5b22a-8d17-4c24-b613-a18f4e9bd52b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9a2ee4a2-0442-43a3-b088-020d63bd662c}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {fcd5b22a-8d17-4c24-b613-a18f4e9bd52b}, !- Inlet Port
  {4436a55e-44e0-47b7-9535-d2bc5a38c026}; !- Outlet Port

OS:Node,
  {09dfe9bb-00f0-49fa-89e7-1bc90ab79751}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Return Air Node, !- Name
  {a2d88934-8ed8-423b-be33-505f1aa4b591}, !- Inlet Port
  {0afc9601-2abe-401a-acf7-6d4fcbcb1984}; !- Outlet Port

OS:Connection,
  {4436a55e-44e0-47b7-9535-d2bc5a38c026}, !- Handle
  {9a2ee4a2-0442-43a3-b088-020d63bd662c}, !- Source Object
  3,                                      !- Outlet Port
  {038fbc8f-b8b7-48db-97d2-986a40a37c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d88934-8ed8-423b-be33-505f1aa4b591}, !- Handle
  {a5bb9393-8d85-4fb6-80de-1e7460a6092c}, !- Source Object
  2,                                      !- Outlet Port
  {09dfe9bb-00f0-49fa-89e7-1bc90ab79751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afc9601-2abe-401a-acf7-6d4fcbcb1984}, !- Handle
  {09dfe9bb-00f0-49fa-89e7-1bc90ab79751}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8cb21d0d-a79c-4858-b6d3-eb2772df7d43}, !- Handle
  Zone OfL OfficeSmall B end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {2386fa3b-8285-4151-b5af-555ec6ef336d}, !- Inlet Port
  {d4fb4bf2-1aba-4fd4-92f3-b99f0d54a39d}; !- Outlet Port

OS:Connection,
  {2386fa3b-8285-4151-b5af-555ec6ef336d}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  15,                                     !- Outlet Port
  {8cb21d0d-a79c-4858-b6d3-eb2772df7d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4fb4bf2-1aba-4fd4-92f3-b99f0d54a39d}, !- Handle
  {8cb21d0d-a79c-4858-b6d3-eb2772df7d43}, !- Source Object
  3,                                      !- Outlet Port
  {c812d54d-14cb-40f3-8385-e6a9821658ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fcd5b22a-8d17-4c24-b613-a18f4e9bd52b}, !- Handle
  {c812d54d-14cb-40f3-8385-e6a9821658ea}, !- Source Object
  4,                                      !- Outlet Port
  {9a2ee4a2-0442-43a3-b088-020d63bd662c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a5be58a0-a036-42b8-8dcc-70d15ae810e2}, !- Handle
  Schedule Constant 25,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {74124f17-6f17-4fa7-bd0d-0b3cc0b3da19}, !- Handle
  Schedule Constant 26,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1e4f585c-158d-47b0-9fa8-d8780567bcad}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {e9f383c9-977e-49f8-83cb-cc54fcbe64ba}, !- Air Inlet Node Name
  {627a47aa-6d91-4e02-9919-4307bd538e6b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {005292bc-e759-4d2b-ac93-b79a289e2f06}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Air Terminal Outlet Air Node, !- Name
  {627a47aa-6d91-4e02-9919-4307bd538e6b}, !- Inlet Port
  {2ea2b2a1-c9a2-48c4-bbc0-408af9a0577c}; !- Outlet Port

OS:Node,
  {c47abccf-3bef-41bc-ad4d-55e094ed3f86}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Return Air Node, !- Name
  {f24caa0e-ade8-4d83-88b3-dad36ca3bd0b}, !- Inlet Port
  {6b855369-b314-42fa-82bf-0e8eba292287}; !- Outlet Port

OS:Connection,
  {2ea2b2a1-c9a2-48c4-bbc0-408af9a0577c}, !- Handle
  {005292bc-e759-4d2b-ac93-b79a289e2f06}, !- Source Object
  3,                                      !- Outlet Port
  {0f634c84-a88f-44f4-923c-9196692bcaf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24caa0e-ade8-4d83-88b3-dad36ca3bd0b}, !- Handle
  {241372f7-c329-433d-afa2-7711c5b89088}, !- Source Object
  2,                                      !- Outlet Port
  {c47abccf-3bef-41bc-ad4d-55e094ed3f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b855369-b314-42fa-82bf-0e8eba292287}, !- Handle
  {c47abccf-3bef-41bc-ad4d-55e094ed3f86}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5e869c06-e3f3-48d8-9826-5fd07963b3d5}, !- Handle
  Zone OfL OfficeSmall C  - Story Ground Air Terminal Inlet Air Node, !- Name
  {d0c2baec-fc42-43b0-bf4c-fd22e507609b}, !- Inlet Port
  {e9f383c9-977e-49f8-83cb-cc54fcbe64ba}; !- Outlet Port

OS:Connection,
  {d0c2baec-fc42-43b0-bf4c-fd22e507609b}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  16,                                     !- Outlet Port
  {5e869c06-e3f3-48d8-9826-5fd07963b3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f383c9-977e-49f8-83cb-cc54fcbe64ba}, !- Handle
  {5e869c06-e3f3-48d8-9826-5fd07963b3d5}, !- Source Object
  3,                                      !- Outlet Port
  {1e4f585c-158d-47b0-9fa8-d8780567bcad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {627a47aa-6d91-4e02-9919-4307bd538e6b}, !- Handle
  {1e4f585c-158d-47b0-9fa8-d8780567bcad}, !- Source Object
  4,                                      !- Outlet Port
  {005292bc-e759-4d2b-ac93-b79a289e2f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {10650475-e696-4083-9d67-e3c0763efb2b}, !- Handle
  Schedule Constant 27,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {eb953a07-68c0-4a17-9c89-63c67f79e554}, !- Handle
  Schedule Constant 28,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30a363e0-8557-4929-8bb4-6649563dbae9}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {64f46706-baf4-4425-862f-a13eec5cf49c}, !- Air Inlet Node Name
  {587e08d5-580c-4544-8672-9b03926743db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f31dbb83-9534-4cd3-82b6-699383d7ceed}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Air Terminal Outlet Air Node, !- Name
  {587e08d5-580c-4544-8672-9b03926743db}, !- Inlet Port
  {bededb39-5a44-4cf9-a742-012045c820b7}; !- Outlet Port

OS:Node,
  {2afe81e7-5e14-4044-9e72-7260909afdd1}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Return Air Node, !- Name
  {b5cd7716-bd14-47e5-a332-fe1aac83376c}, !- Inlet Port
  {bbdc6b0a-19f7-4ac0-aa81-a87c81d9999b}; !- Outlet Port

OS:Connection,
  {bededb39-5a44-4cf9-a742-012045c820b7}, !- Handle
  {f31dbb83-9534-4cd3-82b6-699383d7ceed}, !- Source Object
  3,                                      !- Outlet Port
  {94d93367-9a64-42b9-aca2-fdd28010fa65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cd7716-bd14-47e5-a332-fe1aac83376c}, !- Handle
  {efde5080-977c-4da6-b17b-9a55e5dc1a51}, !- Source Object
  2,                                      !- Outlet Port
  {2afe81e7-5e14-4044-9e72-7260909afdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdc6b0a-19f7-4ac0-aa81-a87c81d9999b}, !- Handle
  {2afe81e7-5e14-4044-9e72-7260909afdd1}, !- Source Object
  3,                                      !- Outlet Port
  {364e9a48-2387-4ceb-bc6f-0ad7be54f305}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ca5a5d8d-30ce-4dc5-87db-888ef10fec0a}, !- Handle
  Zone OfL OfficeSmall C end_a - Story Ground Air Terminal Inlet Air Node, !- Name
  {d5ab8cea-1f53-4661-a6d2-2f584e947471}, !- Inlet Port
  {64f46706-baf4-4425-862f-a13eec5cf49c}; !- Outlet Port

OS:Connection,
  {d5ab8cea-1f53-4661-a6d2-2f584e947471}, !- Handle
  {12eec642-9444-477f-adb0-37cbe46607ea}, !- Source Object
  17,                                     !- Outlet Port
  {ca5a5d8d-30ce-4dc5-87db-888ef10fec0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f46706-baf4-4425-862f-a13eec5cf49c}, !- Handle
  {ca5a5d8d-30ce-4dc5-87db-888ef10fec0a}, !- Source Object
  3,                                      !- Outlet Port
  {30a363e0-8557-4929-8bb4-6649563dbae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {587e08d5-580c-4544-8672-9b03926743db}, !- Handle
  {30a363e0-8557-4929-8bb4-6649563dbae9}, !- Source Object
  4,                                      !- Outlet Port
  {f31dbb83-9534-4cd3-82b6-699383d7ceed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {38eac394-048c-41e9-b6a0-01e08d9519f3}, !- Handle
  Schedule Constant 29,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {95be5c37-2960-488d-a437-926e5aa72005}, !- Handle
  Schedule Constant 30,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {e405bcb8-4ce1-4134-92eb-6283aa302f18}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {67ca1bb7-5405-4154-9faf-175f319f1ac7}, !- Water Inlet Node Name
  {7f63bde1-dcc2-4bc1-ac5a-d3f411588e5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {adc19913-0d36-4190-9283-43b18f7a1914}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {35bcb9b8-7c92-4423-9c1a-f7a90bea0a2c}, !- Inlet Port
  {67ca1bb7-5405-4154-9faf-175f319f1ac7}; !- Outlet Port

OS:Connection,
  {35bcb9b8-7c92-4423-9c1a-f7a90bea0a2c}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  5,                                      !- Outlet Port
  {adc19913-0d36-4190-9283-43b18f7a1914}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47d1006a-fa73-472e-af7f-f1f55e7d368f}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {7f63bde1-dcc2-4bc1-ac5a-d3f411588e5e}, !- Inlet Port
  {1fdc9b28-6df5-41f7-812e-54da3da552a9}; !- Outlet Port

OS:Connection,
  {67ca1bb7-5405-4154-9faf-175f319f1ac7}, !- Handle
  {adc19913-0d36-4190-9283-43b18f7a1914}, !- Source Object
  3,                                      !- Outlet Port
  {e405bcb8-4ce1-4134-92eb-6283aa302f18}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7f63bde1-dcc2-4bc1-ac5a-d3f411588e5e}, !- Handle
  {e405bcb8-4ce1-4134-92eb-6283aa302f18}, !- Source Object
  11,                                     !- Outlet Port
  {47d1006a-fa73-472e-af7f-f1f55e7d368f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fdc9b28-6df5-41f7-812e-54da3da552a9}, !- Handle
  {47d1006a-fa73-472e-af7f-f1f55e7d368f}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {16dbddbf-4e4c-420a-ab34-67b2fd137043}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Cooling Coil Controller, !- Name
  {e405bcb8-4ce1-4134-92eb-6283aa302f18}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {14cae7bd-2c02-4763-8b2e-370a4c97adea}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b39bf27-8ff0-4d83-a50f-0e307fa952dd}, !- Water Inlet Node Name
  {e49a2e78-5fcd-476c-be21-f473a256c768}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d92f6979-b98c-4528-90ed-e48a3f7980a2}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {4d865367-b032-4293-aa65-9185afcc0553}, !- Inlet Port
  {4b39bf27-8ff0-4d83-a50f-0e307fa952dd}; !- Outlet Port

OS:Connection,
  {4d865367-b032-4293-aa65-9185afcc0553}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  5,                                      !- Outlet Port
  {d92f6979-b98c-4528-90ed-e48a3f7980a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69ffc5d8-da42-4267-bc4b-b41f309c2dc2}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {e49a2e78-5fcd-476c-be21-f473a256c768}, !- Inlet Port
  {1ea6ac06-a2cd-4484-b92e-dc26a515743c}; !- Outlet Port

OS:Connection,
  {4b39bf27-8ff0-4d83-a50f-0e307fa952dd}, !- Handle
  {d92f6979-b98c-4528-90ed-e48a3f7980a2}, !- Source Object
  3,                                      !- Outlet Port
  {14cae7bd-2c02-4763-8b2e-370a4c97adea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e49a2e78-5fcd-476c-be21-f473a256c768}, !- Handle
  {14cae7bd-2c02-4763-8b2e-370a4c97adea}, !- Source Object
  6,                                      !- Outlet Port
  {69ffc5d8-da42-4267-bc4b-b41f309c2dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea6ac06-a2cd-4484-b92e-dc26a515743c}, !- Handle
  {69ffc5d8-da42-4267-bc4b-b41f309c2dc2}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {75006c52-5f39-43a0-a98d-776fdbdc045b}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Heating Coil Controller, !- Name
  {14cae7bd-2c02-4763-8b2e-370a4c97adea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {a0737c7b-0c52-4f8b-9ce3-f5a650a68a34}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69ce68b2-2f54-498d-955d-72621e6ea3c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {307cb2db-41e5-471d-b236-b0fa7c3130d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {69ce68b2-2f54-498d-955d-72621e6ea3c1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {307cb2db-41e5-471d-b236-b0fa7c3130d2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ee170cfe-5247-45de-8ee7-560e4cb4683e}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e7613092-1a1e-4588-8618-8125f3e34e20}, !- Air Inlet Node Name
  {7dfa1c2c-c655-4d39-b99a-dc39d0ea0dd5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a0737c7b-0c52-4f8b-9ce3-f5a650a68a34}, !- Supply Air Fan Name
  {e405bcb8-4ce1-4134-92eb-6283aa302f18}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {14cae7bd-2c02-4763-8b2e-370a4c97adea}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9ab763b4-8c26-4a0e-8962-938f817cba02}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Inlet Air Node, !- Name
  {ea9b6fa9-a43c-4437-b9f9-6e4ad1e794c2}, !- Inlet Port
  {e7613092-1a1e-4588-8618-8125f3e34e20}; !- Outlet Port

OS:Connection,
  {ea9b6fa9-a43c-4437-b9f9-6e4ad1e794c2}, !- Handle
  {502ea758-8581-4eb3-8fe2-5e692935b178}, !- Source Object
  2,                                      !- Outlet Port
  {9ab763b4-8c26-4a0e-8962-938f817cba02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7613092-1a1e-4588-8618-8125f3e34e20}, !- Handle
  {9ab763b4-8c26-4a0e-8962-938f817cba02}, !- Source Object
  3,                                      !- Outlet Port
  {ee170cfe-5247-45de-8ee7-560e4cb4683e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e60d4bb2-0a1e-4ae7-b53d-a1b15fbbb591}, !- Handle
  Zone OfL LobbyWaiting A  - Story Ground FCU Outlet Air Node, !- Name
  {7dfa1c2c-c655-4d39-b99a-dc39d0ea0dd5}, !- Inlet Port
  {e3d4e886-f79a-439f-b24b-bcddd15b5966}; !- Outlet Port

OS:Connection,
  {e3d4e886-f79a-439f-b24b-bcddd15b5966}, !- Handle
  {e60d4bb2-0a1e-4ae7-b53d-a1b15fbbb591}, !- Source Object
  3,                                      !- Outlet Port
  {97466628-e69a-4cec-aa20-3848f67b7fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dfa1c2c-c655-4d39-b99a-dc39d0ea0dd5}, !- Handle
  {ee170cfe-5247-45de-8ee7-560e4cb4683e}, !- Source Object
  10,                                     !- Outlet Port
  {e60d4bb2-0a1e-4ae7-b53d-a1b15fbbb591}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {21e61d2a-6a91-4797-9dd5-1ddd1252323e}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {79274998-e58c-47ed-b850-24d6f9859d4c}, !- Water Inlet Node Name
  {b4d9a416-b16d-4c05-b945-843ae40d5a5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {be9b6e1c-f632-487d-bc54-a23fcbf889f4}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {6146175d-0476-4001-869b-a82f0d19c0d8}, !- Inlet Port
  {79274998-e58c-47ed-b850-24d6f9859d4c}; !- Outlet Port

OS:Connection,
  {6146175d-0476-4001-869b-a82f0d19c0d8}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  6,                                      !- Outlet Port
  {be9b6e1c-f632-487d-bc54-a23fcbf889f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d12ba496-5e6f-4949-9adf-19d45a4df855}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {b4d9a416-b16d-4c05-b945-843ae40d5a5b}, !- Inlet Port
  {2f227bbf-5640-465d-aca1-2811654620cc}; !- Outlet Port

OS:Connection,
  {79274998-e58c-47ed-b850-24d6f9859d4c}, !- Handle
  {be9b6e1c-f632-487d-bc54-a23fcbf889f4}, !- Source Object
  3,                                      !- Outlet Port
  {21e61d2a-6a91-4797-9dd5-1ddd1252323e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4d9a416-b16d-4c05-b945-843ae40d5a5b}, !- Handle
  {21e61d2a-6a91-4797-9dd5-1ddd1252323e}, !- Source Object
  11,                                     !- Outlet Port
  {d12ba496-5e6f-4949-9adf-19d45a4df855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f227bbf-5640-465d-aca1-2811654620cc}, !- Handle
  {d12ba496-5e6f-4949-9adf-19d45a4df855}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {938a36a4-422f-478c-9ae1-dea63c6b15e5}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Cooling Coil Controller, !- Name
  {21e61d2a-6a91-4797-9dd5-1ddd1252323e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {483671d0-9874-4dff-b0c0-8c38ee18f555}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45fcc477-443e-4214-ae34-c38b554d0328}, !- Water Inlet Node Name
  {51e5cdec-f06f-421d-958b-e7c4267afab6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {35e3bd69-7d46-4378-8c51-d29d4673044e}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {d149a18c-d23a-4680-a5c9-87f981927e14}, !- Inlet Port
  {45fcc477-443e-4214-ae34-c38b554d0328}; !- Outlet Port

OS:Connection,
  {d149a18c-d23a-4680-a5c9-87f981927e14}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  6,                                      !- Outlet Port
  {35e3bd69-7d46-4378-8c51-d29d4673044e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bb37bf2-f85b-4dd1-82b6-04ff9f996876}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {51e5cdec-f06f-421d-958b-e7c4267afab6}, !- Inlet Port
  {286e7c33-d66b-438d-ad21-c229cbd9cc30}; !- Outlet Port

OS:Connection,
  {45fcc477-443e-4214-ae34-c38b554d0328}, !- Handle
  {35e3bd69-7d46-4378-8c51-d29d4673044e}, !- Source Object
  3,                                      !- Outlet Port
  {483671d0-9874-4dff-b0c0-8c38ee18f555}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {51e5cdec-f06f-421d-958b-e7c4267afab6}, !- Handle
  {483671d0-9874-4dff-b0c0-8c38ee18f555}, !- Source Object
  6,                                      !- Outlet Port
  {4bb37bf2-f85b-4dd1-82b6-04ff9f996876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286e7c33-d66b-438d-ad21-c229cbd9cc30}, !- Handle
  {4bb37bf2-f85b-4dd1-82b6-04ff9f996876}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f9211550-624f-471e-a640-2c3c9676272f}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Heating Coil Controller, !- Name
  {483671d0-9874-4dff-b0c0-8c38ee18f555}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {37fd4a00-ad71-4548-95b1-0b4252ab95c0}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7730a89e-d9f9-48f7-9273-db92ed766df2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49cf1bfe-223f-48d6-9000-8a1832a4be33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7730a89e-d9f9-48f7-9273-db92ed766df2}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49cf1bfe-223f-48d6-9000-8a1832a4be33}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {33376a82-ee4d-4849-8e30-18b371a26027}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2ecbc145-4183-452c-9103-10007a361420}, !- Air Inlet Node Name
  {a71e66e3-4572-4e24-8764-5c4dbdaedfda}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {37fd4a00-ad71-4548-95b1-0b4252ab95c0}, !- Supply Air Fan Name
  {21e61d2a-6a91-4797-9dd5-1ddd1252323e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {483671d0-9874-4dff-b0c0-8c38ee18f555}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d3d14fa9-7962-4ac9-b19f-0b4dd19b66b9}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Inlet Air Node, !- Name
  {643f7233-4eee-4fbb-92cf-d7c3cbce35f5}, !- Inlet Port
  {2ecbc145-4183-452c-9103-10007a361420}; !- Outlet Port

OS:Connection,
  {643f7233-4eee-4fbb-92cf-d7c3cbce35f5}, !- Handle
  {6140f7eb-586b-43e9-a43a-7f37c3cfbcc5}, !- Source Object
  2,                                      !- Outlet Port
  {d3d14fa9-7962-4ac9-b19f-0b4dd19b66b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ecbc145-4183-452c-9103-10007a361420}, !- Handle
  {d3d14fa9-7962-4ac9-b19f-0b4dd19b66b9}, !- Source Object
  3,                                      !- Outlet Port
  {33376a82-ee4d-4849-8e30-18b371a26027}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e3454f68-8e0d-434a-8b08-fe6493a9062b}, !- Handle
  Zone OfL LobbyWaiting B  - Story Ground FCU Outlet Air Node, !- Name
  {a71e66e3-4572-4e24-8764-5c4dbdaedfda}, !- Inlet Port
  {082d37c7-a03b-4fb8-99f5-277c6293220a}; !- Outlet Port

OS:Connection,
  {082d37c7-a03b-4fb8-99f5-277c6293220a}, !- Handle
  {e3454f68-8e0d-434a-8b08-fe6493a9062b}, !- Source Object
  3,                                      !- Outlet Port
  {6503077b-c5b1-4875-888f-caec62d49a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a71e66e3-4572-4e24-8764-5c4dbdaedfda}, !- Handle
  {33376a82-ee4d-4849-8e30-18b371a26027}, !- Source Object
  10,                                     !- Outlet Port
  {e3454f68-8e0d-434a-8b08-fe6493a9062b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c3a16057-c2d0-42c3-8ed4-ced7d6e30b27}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9c2a10c3-56c7-4e49-8a53-4023d44ee4d3}, !- Water Inlet Node Name
  {849f70ea-bc51-4eb9-9c7b-efb1a5d55184}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {532bf337-781e-4a88-8a77-f931568dffb7}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {14f8154a-dc6b-4b1a-b446-3880a1e67697}, !- Inlet Port
  {9c2a10c3-56c7-4e49-8a53-4023d44ee4d3}; !- Outlet Port

OS:Connection,
  {14f8154a-dc6b-4b1a-b446-3880a1e67697}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  7,                                      !- Outlet Port
  {532bf337-781e-4a88-8a77-f931568dffb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56a137e9-9da2-4dac-bfc2-6154e253437e}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {849f70ea-bc51-4eb9-9c7b-efb1a5d55184}, !- Inlet Port
  {4c330da2-faf9-4412-bbac-3e7b22ecb107}; !- Outlet Port

OS:Connection,
  {9c2a10c3-56c7-4e49-8a53-4023d44ee4d3}, !- Handle
  {532bf337-781e-4a88-8a77-f931568dffb7}, !- Source Object
  3,                                      !- Outlet Port
  {c3a16057-c2d0-42c3-8ed4-ced7d6e30b27}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {849f70ea-bc51-4eb9-9c7b-efb1a5d55184}, !- Handle
  {c3a16057-c2d0-42c3-8ed4-ced7d6e30b27}, !- Source Object
  11,                                     !- Outlet Port
  {56a137e9-9da2-4dac-bfc2-6154e253437e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c330da2-faf9-4412-bbac-3e7b22ecb107}, !- Handle
  {56a137e9-9da2-4dac-bfc2-6154e253437e}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4108bab3-9eaa-4a84-a043-fff0cb8fb909}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Cooling Coil Controller, !- Name
  {c3a16057-c2d0-42c3-8ed4-ced7d6e30b27}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {58832cac-6819-41dc-a9b6-c3d6188a644f}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3d386326-819b-4366-81b3-c03432376b62}, !- Water Inlet Node Name
  {27f62a3e-f1bc-4edd-90e0-27a90ad6560e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9fc7dff3-0a1c-4a82-b83e-e170b346123d}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {c347e6e5-1573-4d29-ad1b-73ef92368c91}, !- Inlet Port
  {3d386326-819b-4366-81b3-c03432376b62}; !- Outlet Port

OS:Connection,
  {c347e6e5-1573-4d29-ad1b-73ef92368c91}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  7,                                      !- Outlet Port
  {9fc7dff3-0a1c-4a82-b83e-e170b346123d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b949755-cb8b-4dcf-a14f-ecc19b9ffadb}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {27f62a3e-f1bc-4edd-90e0-27a90ad6560e}, !- Inlet Port
  {4def8a26-a2f3-41cc-baba-f52bdcd68a0a}; !- Outlet Port

OS:Connection,
  {3d386326-819b-4366-81b3-c03432376b62}, !- Handle
  {9fc7dff3-0a1c-4a82-b83e-e170b346123d}, !- Source Object
  3,                                      !- Outlet Port
  {58832cac-6819-41dc-a9b6-c3d6188a644f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27f62a3e-f1bc-4edd-90e0-27a90ad6560e}, !- Handle
  {58832cac-6819-41dc-a9b6-c3d6188a644f}, !- Source Object
  6,                                      !- Outlet Port
  {8b949755-cb8b-4dcf-a14f-ecc19b9ffadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4def8a26-a2f3-41cc-baba-f52bdcd68a0a}, !- Handle
  {8b949755-cb8b-4dcf-a14f-ecc19b9ffadb}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd908853-16a8-46fc-bbaf-72b62e4e1069}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Heating Coil Controller, !- Name
  {58832cac-6819-41dc-a9b6-c3d6188a644f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e19ab4fd-2973-4b74-ad46-765455d62d9f}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bcf80d70-ac40-4b99-8c89-2f9e05f42b9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad753ef3-5c28-4ad5-83ab-529f52f6a127}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bcf80d70-ac40-4b99-8c89-2f9e05f42b9a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad753ef3-5c28-4ad5-83ab-529f52f6a127}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1593442d-609e-461f-bd77-314bb07513e3}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {34f919fd-c5e8-4266-be97-454ebb150278}, !- Air Inlet Node Name
  {0ea64fcb-ea8b-4a8c-bf94-fcc617f18dcf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e19ab4fd-2973-4b74-ad46-765455d62d9f}, !- Supply Air Fan Name
  {c3a16057-c2d0-42c3-8ed4-ced7d6e30b27}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {58832cac-6819-41dc-a9b6-c3d6188a644f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9bbf9df9-2cf2-453d-b4f8-08eeb0161c8d}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Inlet Air Node, !- Name
  {9ca95de2-55da-4e78-a699-6bb0aa78b204}, !- Inlet Port
  {34f919fd-c5e8-4266-be97-454ebb150278}; !- Outlet Port

OS:Connection,
  {9ca95de2-55da-4e78-a699-6bb0aa78b204}, !- Handle
  {5bd2fc36-7d22-4a00-84aa-a1cb3fc7e234}, !- Source Object
  2,                                      !- Outlet Port
  {9bbf9df9-2cf2-453d-b4f8-08eeb0161c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34f919fd-c5e8-4266-be97-454ebb150278}, !- Handle
  {9bbf9df9-2cf2-453d-b4f8-08eeb0161c8d}, !- Source Object
  3,                                      !- Outlet Port
  {1593442d-609e-461f-bd77-314bb07513e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8b31e2f2-3910-455a-9e60-3423ea0467b4}, !- Handle
  Zone OfL LobbyWaiting C  - Story Ground FCU Outlet Air Node, !- Name
  {0ea64fcb-ea8b-4a8c-bf94-fcc617f18dcf}, !- Inlet Port
  {beefafcf-8fb6-486c-b3de-6430fbe61ea7}; !- Outlet Port

OS:Connection,
  {beefafcf-8fb6-486c-b3de-6430fbe61ea7}, !- Handle
  {8b31e2f2-3910-455a-9e60-3423ea0467b4}, !- Source Object
  3,                                      !- Outlet Port
  {c0d5fc0f-2019-4c07-b949-cb6fc4c27a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ea64fcb-ea8b-4a8c-bf94-fcc617f18dcf}, !- Handle
  {1593442d-609e-461f-bd77-314bb07513e3}, !- Source Object
  10,                                     !- Outlet Port
  {8b31e2f2-3910-455a-9e60-3423ea0467b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0990fe84-4a39-4749-b7d8-ecb62b32be91}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3aedd7ad-b03d-44a8-a60e-975098cea952}, !- Water Inlet Node Name
  {0aeb8432-359b-4ced-baf3-f6f2d4c25077}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fcb68040-6c03-4ebb-b8a7-c31746dedaec}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {9cef4a61-02aa-4d31-8eba-2ddb8afbf40c}, !- Inlet Port
  {3aedd7ad-b03d-44a8-a60e-975098cea952}; !- Outlet Port

OS:Connection,
  {9cef4a61-02aa-4d31-8eba-2ddb8afbf40c}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  8,                                      !- Outlet Port
  {fcb68040-6c03-4ebb-b8a7-c31746dedaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {133d6937-8ed4-404a-9011-fb42293c9886}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {0aeb8432-359b-4ced-baf3-f6f2d4c25077}, !- Inlet Port
  {ca6d1ba8-2f18-4a4d-a7b9-38a6972b4c77}; !- Outlet Port

OS:Connection,
  {3aedd7ad-b03d-44a8-a60e-975098cea952}, !- Handle
  {fcb68040-6c03-4ebb-b8a7-c31746dedaec}, !- Source Object
  3,                                      !- Outlet Port
  {0990fe84-4a39-4749-b7d8-ecb62b32be91}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0aeb8432-359b-4ced-baf3-f6f2d4c25077}, !- Handle
  {0990fe84-4a39-4749-b7d8-ecb62b32be91}, !- Source Object
  11,                                     !- Outlet Port
  {133d6937-8ed4-404a-9011-fb42293c9886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6d1ba8-2f18-4a4d-a7b9-38a6972b4c77}, !- Handle
  {133d6937-8ed4-404a-9011-fb42293c9886}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {973dbdf4-6a11-4c58-8c1b-02caa0c9cd93}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Cooling Coil Controller, !- Name
  {0990fe84-4a39-4749-b7d8-ecb62b32be91}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4fba9ee8-447b-453a-900b-d4408267bbf9}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c781860-3acf-4c66-bee8-3860d933172e}, !- Water Inlet Node Name
  {86ddfe76-b5a5-4fb8-99b2-1dd0270c5d19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {623bc90b-454c-4d8d-a39c-8f256ec5b0b2}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {8b919e2b-6e92-410a-b05b-da354d32a704}, !- Inlet Port
  {4c781860-3acf-4c66-bee8-3860d933172e}; !- Outlet Port

OS:Connection,
  {8b919e2b-6e92-410a-b05b-da354d32a704}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  8,                                      !- Outlet Port
  {623bc90b-454c-4d8d-a39c-8f256ec5b0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9477f1e0-4d56-478f-bcf6-92adaee45f5f}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {86ddfe76-b5a5-4fb8-99b2-1dd0270c5d19}, !- Inlet Port
  {6e6e0631-e363-4c80-94e9-6515ed74fcf5}; !- Outlet Port

OS:Connection,
  {4c781860-3acf-4c66-bee8-3860d933172e}, !- Handle
  {623bc90b-454c-4d8d-a39c-8f256ec5b0b2}, !- Source Object
  3,                                      !- Outlet Port
  {4fba9ee8-447b-453a-900b-d4408267bbf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86ddfe76-b5a5-4fb8-99b2-1dd0270c5d19}, !- Handle
  {4fba9ee8-447b-453a-900b-d4408267bbf9}, !- Source Object
  6,                                      !- Outlet Port
  {9477f1e0-4d56-478f-bcf6-92adaee45f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6e0631-e363-4c80-94e9-6515ed74fcf5}, !- Handle
  {9477f1e0-4d56-478f-bcf6-92adaee45f5f}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {16708d2a-4b3d-4a67-b4aa-99ef2fbe5dd3}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Heating Coil Controller, !- Name
  {4fba9ee8-447b-453a-900b-d4408267bbf9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e915284c-be9c-4885-a0cc-5a021f9bf2db}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1eda194a-d96a-4f4f-aa5c-75e54370af53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cfccc879-fd91-4465-a641-9a2aa2be8205}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1eda194a-d96a-4f4f-aa5c-75e54370af53}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cfccc879-fd91-4465-a641-9a2aa2be8205}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a55c6d54-d841-4c8f-8718-689605b5b158}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {202e651e-81fa-4277-ba87-4b08763a1873}, !- Air Inlet Node Name
  {6cbb4a8b-14bf-483d-bfae-b4f36c5909f6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e915284c-be9c-4885-a0cc-5a021f9bf2db}, !- Supply Air Fan Name
  {0990fe84-4a39-4749-b7d8-ecb62b32be91}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4fba9ee8-447b-453a-900b-d4408267bbf9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {31610d5d-a26d-4d55-8e56-390269eb33ac}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Inlet Air Node, !- Name
  {2e2858ec-7f90-4b96-af3d-39977be4075d}, !- Inlet Port
  {202e651e-81fa-4277-ba87-4b08763a1873}; !- Outlet Port

OS:Connection,
  {2e2858ec-7f90-4b96-af3d-39977be4075d}, !- Handle
  {161f85f6-a24f-40df-af2c-2742e8481ab7}, !- Source Object
  2,                                      !- Outlet Port
  {31610d5d-a26d-4d55-8e56-390269eb33ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202e651e-81fa-4277-ba87-4b08763a1873}, !- Handle
  {31610d5d-a26d-4d55-8e56-390269eb33ac}, !- Source Object
  3,                                      !- Outlet Port
  {a55c6d54-d841-4c8f-8718-689605b5b158}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5e24178c-0f18-46f5-bd96-fe08a4041de5}, !- Handle
  Zone OfL MechElecRoom A  - Story Ground FCU Outlet Air Node, !- Name
  {6cbb4a8b-14bf-483d-bfae-b4f36c5909f6}, !- Inlet Port
  {9ff56fd5-7d04-4d3f-bfbf-80ab4f5e7723}; !- Outlet Port

OS:Connection,
  {9ff56fd5-7d04-4d3f-bfbf-80ab4f5e7723}, !- Handle
  {5e24178c-0f18-46f5-bd96-fe08a4041de5}, !- Source Object
  3,                                      !- Outlet Port
  {8b02174f-d1eb-4482-a824-a580cf57ec17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cbb4a8b-14bf-483d-bfae-b4f36c5909f6}, !- Handle
  {a55c6d54-d841-4c8f-8718-689605b5b158}, !- Source Object
  10,                                     !- Outlet Port
  {5e24178c-0f18-46f5-bd96-fe08a4041de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e922a038-1e86-460b-a241-b9e164fc35b9}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8060901c-f222-4dd5-afb8-8149e96a01f5}, !- Water Inlet Node Name
  {6ef5e1fc-7293-4f9f-827c-613bb40fa72d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {541c9a9d-cf47-49ea-906c-b757ba4acb38}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Cooling Coil Inlet Water Node, !- Name
  {d26372be-e551-4252-b4b2-11e7e38202d9}, !- Inlet Port
  {8060901c-f222-4dd5-afb8-8149e96a01f5}; !- Outlet Port

OS:Connection,
  {d26372be-e551-4252-b4b2-11e7e38202d9}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  9,                                      !- Outlet Port
  {541c9a9d-cf47-49ea-906c-b757ba4acb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68030f8c-0798-4b6e-a004-68a6fd2c2c70}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Cooling Coil Outlet Water Node, !- Name
  {6ef5e1fc-7293-4f9f-827c-613bb40fa72d}, !- Inlet Port
  {d9abd87b-2b56-42be-be43-43bb2b09eaa1}; !- Outlet Port

OS:Connection,
  {8060901c-f222-4dd5-afb8-8149e96a01f5}, !- Handle
  {541c9a9d-cf47-49ea-906c-b757ba4acb38}, !- Source Object
  3,                                      !- Outlet Port
  {e922a038-1e86-460b-a241-b9e164fc35b9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ef5e1fc-7293-4f9f-827c-613bb40fa72d}, !- Handle
  {e922a038-1e86-460b-a241-b9e164fc35b9}, !- Source Object
  11,                                     !- Outlet Port
  {68030f8c-0798-4b6e-a004-68a6fd2c2c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9abd87b-2b56-42be-be43-43bb2b09eaa1}, !- Handle
  {68030f8c-0798-4b6e-a004-68a6fd2c2c70}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9cef3d63-bfc1-4b52-a590-db894b1aeac0}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Cooling Coil Controller, !- Name
  {e922a038-1e86-460b-a241-b9e164fc35b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a88bae14-7113-4589-9e92-f55358b991a5}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91d287c5-754f-43ce-8a55-8ddf9ef084f7}, !- Water Inlet Node Name
  {1c409516-fd2f-47f9-b436-52d8b3b4f022}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbce5be3-faf2-42ba-99a2-02c339954655}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Heating Coil Inlet Water Node, !- Name
  {ce46a94f-66bb-4e17-b774-01ca6a9ed4fd}, !- Inlet Port
  {91d287c5-754f-43ce-8a55-8ddf9ef084f7}; !- Outlet Port

OS:Connection,
  {ce46a94f-66bb-4e17-b774-01ca6a9ed4fd}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  9,                                      !- Outlet Port
  {bbce5be3-faf2-42ba-99a2-02c339954655}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {690bcc14-2afb-49ba-9b11-eddbc8092dca}, !- Handle
  Zone OfL MechElecRoom A end_b - Story Ground FCU Heating Coil Outlet Water Node, !- Name
  {1c409516-fd2f-47f9-b436-52d8b3b4f022}, !- Inlet Port
  {c22209b8-b42a-4ad0-97c3-7e5e422a929d}; !- Outlet Port

OS:Connection,
  {91d287c5-754f-43ce-8a55-8ddf9ef084f7}, !- Handle
