  {e299b0fd-01fa-4ce4-8231-111eae2d83f2}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top Return Air Node, !- Name
  {2e7d3c75-5668-437e-9705-6503bd749843}, !- Inlet Port
  {4fef43c3-dd30-47f7-81ce-a72777d845af}; !- Outlet Port

OS:Connection,
  {bb5b59a4-ef94-4ae2-94cb-968fba516ed5}, !- Handle
  {84d0b171-a7cc-45ae-8806-f3a26b559931}, !- Source Object
  3,                                      !- Outlet Port
  {7f44fcbc-c537-4fc0-aa4e-2aa659a63504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7d3c75-5668-437e-9705-6503bd749843}, !- Handle
  {da7a0282-b1bd-4102-98eb-63f2912f3ded}, !- Source Object
  2,                                      !- Outlet Port
  {e299b0fd-01fa-4ce4-8231-111eae2d83f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fef43c3-dd30-47f7-81ce-a72777d845af}, !- Handle
  {e299b0fd-01fa-4ce4-8231-111eae2d83f2}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a82e1720-bfc5-4fbe-afdc-ae471d7c9226}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {6a57e105-b322-413e-abb0-5f2cb1f333c3}, !- Inlet Port
  {02a9e6cc-12e1-4105-9a28-814cbb3ea938}; !- Outlet Port

OS:Connection,
  {6a57e105-b322-413e-abb0-5f2cb1f333c3}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  5,                                      !- Outlet Port
  {a82e1720-bfc5-4fbe-afdc-ae471d7c9226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a9e6cc-12e1-4105-9a28-814cbb3ea938}, !- Handle
  {a82e1720-bfc5-4fbe-afdc-ae471d7c9226}, !- Source Object
  3,                                      !- Outlet Port
  {07eb8bb2-673e-46fb-8c95-7cdd785b0f2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00375dcb-ff3c-4939-acac-adcbe86f74d7}, !- Handle
  {07eb8bb2-673e-46fb-8c95-7cdd785b0f2d}, !- Source Object
  4,                                      !- Outlet Port
  {84d0b171-a7cc-45ae-8806-f3a26b559931}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a3b78617-642c-4252-a87a-600d6fb0f792}, !- Handle
  Schedule Constant 59,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {27ad7d7c-7440-4bda-8798-032b67e454d5}, !- Handle
  Schedule Constant 60,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea929155-2195-4aff-bb49-8633187dd247}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {df6cfabb-d1c1-4821-bde0-a1d930c3951a}, !- Air Inlet Node Name
  {2953477c-06ce-456d-a319-af4bc7017da4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c39e881e-5c9e-4dc1-85e1-fd63360f16b1}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Air Terminal Outlet Air Node, !- Name
  {2953477c-06ce-456d-a319-af4bc7017da4}, !- Inlet Port
  {0965dbca-f669-4589-90ab-7b7bbbd14000}; !- Outlet Port

OS:Node,
  {5b5e2b80-14ae-40e4-95b3-ed6b0ad04345}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Return Air Node, !- Name
  {059093e8-e446-4943-ac72-e819b37e7422}, !- Inlet Port
  {34e9e270-4e05-421f-a18a-92eefe0a57fa}; !- Outlet Port

OS:Connection,
  {0965dbca-f669-4589-90ab-7b7bbbd14000}, !- Handle
  {c39e881e-5c9e-4dc1-85e1-fd63360f16b1}, !- Source Object
  3,                                      !- Outlet Port
  {8b018deb-7609-4529-9be0-d5d305b2c8f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059093e8-e446-4943-ac72-e819b37e7422}, !- Handle
  {1f53d2d1-5e68-4323-9c6d-cbd2aa99a062}, !- Source Object
  2,                                      !- Outlet Port
  {5b5e2b80-14ae-40e4-95b3-ed6b0ad04345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e9e270-4e05-421f-a18a-92eefe0a57fa}, !- Handle
  {5b5e2b80-14ae-40e4-95b3-ed6b0ad04345}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3479313c-c3f1-4810-8557-8e01f0e42228}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Air Terminal Inlet Air Node, !- Name
  {06205166-7ed4-48cb-8dc2-4dfe7bd5f59e}, !- Inlet Port
  {df6cfabb-d1c1-4821-bde0-a1d930c3951a}; !- Outlet Port

OS:Connection,
  {06205166-7ed4-48cb-8dc2-4dfe7bd5f59e}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  6,                                      !- Outlet Port
  {3479313c-c3f1-4810-8557-8e01f0e42228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6cfabb-d1c1-4821-bde0-a1d930c3951a}, !- Handle
  {3479313c-c3f1-4810-8557-8e01f0e42228}, !- Source Object
  3,                                      !- Outlet Port
  {ea929155-2195-4aff-bb49-8633187dd247}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2953477c-06ce-456d-a319-af4bc7017da4}, !- Handle
  {ea929155-2195-4aff-bb49-8633187dd247}, !- Source Object
  4,                                      !- Outlet Port
  {c39e881e-5c9e-4dc1-85e1-fd63360f16b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {cb73d5c7-4c5b-424e-901f-a207db40be1a}, !- Handle
  Schedule Constant 61,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a54af1f8-2467-4833-beb7-fc25b580bfa5}, !- Handle
  Schedule Constant 62,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa9e0df2-16a4-4530-835e-c711e7ce2418}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {744d43e6-5871-43a0-bd14-69309bcfd73d}, !- Air Inlet Node Name
  {b6f9d5b3-f1b4-453d-8289-8564c086e3f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a557b30-4d05-4e16-8006-11da5d7c8b2b}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {b6f9d5b3-f1b4-453d-8289-8564c086e3f0}, !- Inlet Port
  {38c053d2-2ffd-43b2-91cd-faa7269a5429}; !- Outlet Port

OS:Node,
  {458d2a52-4ce0-4f7f-a142-945f3a60e47c}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Return Air Node, !- Name
  {dbd34e1a-81a1-4c2f-bb0e-584c3ba5be89}, !- Inlet Port
  {44b7013f-b19d-48dc-b174-b551c797f420}; !- Outlet Port

OS:Connection,
  {38c053d2-2ffd-43b2-91cd-faa7269a5429}, !- Handle
  {6a557b30-4d05-4e16-8006-11da5d7c8b2b}, !- Source Object
  3,                                      !- Outlet Port
  {d4a87d50-484d-4432-ab2d-bfee7f2c7c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd34e1a-81a1-4c2f-bb0e-584c3ba5be89}, !- Handle
  {80209501-e0a5-4c65-baa0-a68e9768f0bc}, !- Source Object
  2,                                      !- Outlet Port
  {458d2a52-4ce0-4f7f-a142-945f3a60e47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b7013f-b19d-48dc-b174-b551c797f420}, !- Handle
  {458d2a52-4ce0-4f7f-a142-945f3a60e47c}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {03f42ac6-cc78-4dbe-aa68-4eb176e76642}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {52c98604-2a99-4275-8fa1-5a2f934f8160}, !- Inlet Port
  {744d43e6-5871-43a0-bd14-69309bcfd73d}; !- Outlet Port

OS:Connection,
  {52c98604-2a99-4275-8fa1-5a2f934f8160}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  7,                                      !- Outlet Port
  {03f42ac6-cc78-4dbe-aa68-4eb176e76642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744d43e6-5871-43a0-bd14-69309bcfd73d}, !- Handle
  {03f42ac6-cc78-4dbe-aa68-4eb176e76642}, !- Source Object
  3,                                      !- Outlet Port
  {fa9e0df2-16a4-4530-835e-c711e7ce2418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6f9d5b3-f1b4-453d-8289-8564c086e3f0}, !- Handle
  {fa9e0df2-16a4-4530-835e-c711e7ce2418}, !- Source Object
  4,                                      !- Outlet Port
  {6a557b30-4d05-4e16-8006-11da5d7c8b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ba0d850c-6b97-4cbe-bae5-c2e4c40d5452}, !- Handle
  Schedule Constant 63,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e6824b56-818b-460d-a80e-9a00d887b8b6}, !- Handle
  Schedule Constant 64,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9e2c7f9f-66e7-4fa7-9398-9b540c371bef}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {7f041598-f469-44f4-9825-1e4d3d346ab9}, !- Air Inlet Node Name
  {fbe7fb97-8c85-4152-8d69-c8cb5cb26263}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c506535-310e-46e1-b349-c4eb2739db84}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {fbe7fb97-8c85-4152-8d69-c8cb5cb26263}, !- Inlet Port
  {9d4a4bc2-c806-4653-83bb-6c1da00660c3}; !- Outlet Port

OS:Node,
  {6b4a9f7d-4a53-4b63-83b8-711d9b25bc5b}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Return Air Node, !- Name
  {6bcb8089-89e8-4029-957c-8633ed324cbf}, !- Inlet Port
  {3610ba9a-0f5f-4f44-bc46-00d4d9a26d0f}; !- Outlet Port

OS:Connection,
  {9d4a4bc2-c806-4653-83bb-6c1da00660c3}, !- Handle
  {4c506535-310e-46e1-b349-c4eb2739db84}, !- Source Object
  3,                                      !- Outlet Port
  {12f3da81-82cc-4ca6-b2d1-fe8085f05ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bcb8089-89e8-4029-957c-8633ed324cbf}, !- Handle
  {0c7df92e-2eb2-4d9f-b66c-6a90de4ee28b}, !- Source Object
  2,                                      !- Outlet Port
  {6b4a9f7d-4a53-4b63-83b8-711d9b25bc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3610ba9a-0f5f-4f44-bc46-00d4d9a26d0f}, !- Handle
  {6b4a9f7d-4a53-4b63-83b8-711d9b25bc5b}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb76d52e-ea03-41f5-9513-007b778fc675}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {30053eb6-6523-4455-895a-8b6b3cb41044}, !- Inlet Port
  {7f041598-f469-44f4-9825-1e4d3d346ab9}; !- Outlet Port

OS:Connection,
  {30053eb6-6523-4455-895a-8b6b3cb41044}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  8,                                      !- Outlet Port
  {eb76d52e-ea03-41f5-9513-007b778fc675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f041598-f469-44f4-9825-1e4d3d346ab9}, !- Handle
  {eb76d52e-ea03-41f5-9513-007b778fc675}, !- Source Object
  3,                                      !- Outlet Port
  {9e2c7f9f-66e7-4fa7-9398-9b540c371bef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbe7fb97-8c85-4152-8d69-c8cb5cb26263}, !- Handle
  {9e2c7f9f-66e7-4fa7-9398-9b540c371bef}, !- Source Object
  4,                                      !- Outlet Port
  {4c506535-310e-46e1-b349-c4eb2739db84}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9a034bf8-ea4f-4fba-87b4-deebb1adb302}, !- Handle
  Schedule Constant 65,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cf47a8eb-f73e-4170-ae2d-53ab69cd7f4f}, !- Handle
  Schedule Constant 66,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63044b12-cea1-4f2c-99e8-3ef09a9f6277}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {864593ff-ed5e-477e-8b96-7dd8330b57d5}, !- Air Inlet Node Name
  {06decb6c-bfd4-4a2e-b4cd-8d4563587ca9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2b36175c-cc4d-4c91-8998-d30ab3f1dd24}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Air Terminal Outlet Air Node, !- Name
  {06decb6c-bfd4-4a2e-b4cd-8d4563587ca9}, !- Inlet Port
  {f7c32b01-9416-44b0-8184-17242a7a7670}; !- Outlet Port

OS:Node,
  {9562b282-8801-45a3-9d8d-77b1c25d900b}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Return Air Node, !- Name
  {24d2b7a6-26e4-4d50-9052-dba804264dc1}, !- Inlet Port
  {a9c953e7-545d-4189-95ce-619da1bc9460}; !- Outlet Port

OS:Connection,
  {f7c32b01-9416-44b0-8184-17242a7a7670}, !- Handle
  {2b36175c-cc4d-4c91-8998-d30ab3f1dd24}, !- Source Object
  3,                                      !- Outlet Port
  {5bef7b45-0581-4567-b033-19e9b0c278e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d2b7a6-26e4-4d50-9052-dba804264dc1}, !- Handle
  {0b91c750-db01-48d8-9117-d6b559db801d}, !- Source Object
  2,                                      !- Outlet Port
  {9562b282-8801-45a3-9d8d-77b1c25d900b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c953e7-545d-4189-95ce-619da1bc9460}, !- Handle
  {9562b282-8801-45a3-9d8d-77b1c25d900b}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e7f93364-5075-4d8e-a78e-63e4b066cccd}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Air Terminal Inlet Air Node, !- Name
  {45732905-db40-4d59-904a-0847311297fe}, !- Inlet Port
  {864593ff-ed5e-477e-8b96-7dd8330b57d5}; !- Outlet Port

OS:Connection,
  {45732905-db40-4d59-904a-0847311297fe}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  9,                                      !- Outlet Port
  {e7f93364-5075-4d8e-a78e-63e4b066cccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {864593ff-ed5e-477e-8b96-7dd8330b57d5}, !- Handle
  {e7f93364-5075-4d8e-a78e-63e4b066cccd}, !- Source Object
  3,                                      !- Outlet Port
  {63044b12-cea1-4f2c-99e8-3ef09a9f6277}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06decb6c-bfd4-4a2e-b4cd-8d4563587ca9}, !- Handle
  {63044b12-cea1-4f2c-99e8-3ef09a9f6277}, !- Source Object
  4,                                      !- Outlet Port
  {2b36175c-cc4d-4c91-8998-d30ab3f1dd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7cb3fdf6-43f7-413f-aaa7-0f9d42ff39b1}, !- Handle
  Schedule Constant 67,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bfd1c65f-0f63-47bb-84eb-35b9c8244fc9}, !- Handle
  Schedule Constant 68,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf2d35d5-3f02-47c7-afc8-64b0a7f2293a}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {958afceb-b876-476f-acc5-52f129d554de}, !- Air Inlet Node Name
  {80e00e8d-198c-4909-b66d-3eef4fbd299f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04d68178-3acb-4d6e-8167-1b06a2c6a7e3}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Air Terminal Outlet Air Node, !- Name
  {80e00e8d-198c-4909-b66d-3eef4fbd299f}, !- Inlet Port
  {942af5f0-f386-4237-a006-488745401988}; !- Outlet Port

OS:Node,
  {fd19c372-1e0b-45c3-82d1-a5cef6821940}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Return Air Node, !- Name
  {cbfaf27c-3daf-404b-89d5-9bb0ceecdde8}, !- Inlet Port
  {f2de87a5-e453-4772-9489-573356ab84d4}; !- Outlet Port

OS:Connection,
  {942af5f0-f386-4237-a006-488745401988}, !- Handle
  {04d68178-3acb-4d6e-8167-1b06a2c6a7e3}, !- Source Object
  3,                                      !- Outlet Port
  {9db6e220-c970-470d-b8ed-008624c8effe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfaf27c-3daf-404b-89d5-9bb0ceecdde8}, !- Handle
  {52cdf9c3-d843-46b8-ae90-0cce99550003}, !- Source Object
  2,                                      !- Outlet Port
  {fd19c372-1e0b-45c3-82d1-a5cef6821940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2de87a5-e453-4772-9489-573356ab84d4}, !- Handle
  {fd19c372-1e0b-45c3-82d1-a5cef6821940}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a8538ad8-1575-4214-a6da-3dbee9bd6c49}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Air Terminal Inlet Air Node, !- Name
  {0b554a22-4c12-4648-9677-c2f0e861f3ee}, !- Inlet Port
  {958afceb-b876-476f-acc5-52f129d554de}; !- Outlet Port

OS:Connection,
  {0b554a22-4c12-4648-9677-c2f0e861f3ee}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  10,                                     !- Outlet Port
  {a8538ad8-1575-4214-a6da-3dbee9bd6c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958afceb-b876-476f-acc5-52f129d554de}, !- Handle
  {a8538ad8-1575-4214-a6da-3dbee9bd6c49}, !- Source Object
  3,                                      !- Outlet Port
  {cf2d35d5-3f02-47c7-afc8-64b0a7f2293a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80e00e8d-198c-4909-b66d-3eef4fbd299f}, !- Handle
  {cf2d35d5-3f02-47c7-afc8-64b0a7f2293a}, !- Source Object
  4,                                      !- Outlet Port
  {04d68178-3acb-4d6e-8167-1b06a2c6a7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {435a0f43-391d-42fc-91b3-6f560b606031}, !- Handle
  Schedule Constant 69,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b4ff1613-c548-49ce-b2bc-5b2f670d195b}, !- Handle
  Schedule Constant 70,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f2f6690-d3d5-495a-be9d-5f57a09a274f}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Air Terminal, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  {3f8ce051-7b93-424d-88d1-8edefdeafb24}, !- Air Inlet Node Name
  {61eca03b-a6c6-46d1-9a1c-75049884f821}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f11fb27d-1f37-463f-858f-8fadb2f22faa}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Air Terminal Outlet Air Node, !- Name
  {61eca03b-a6c6-46d1-9a1c-75049884f821}, !- Inlet Port
  {4e45484e-20f4-4207-b656-d0020b920e76}; !- Outlet Port

OS:Node,
  {327d109e-478a-4318-a171-e7b0392339e1}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Return Air Node, !- Name
  {499872b1-b2d1-4076-a776-8f65183cffc8}, !- Inlet Port
  {283f1686-ffdb-4502-b36d-9e2e30c6c72f}; !- Outlet Port

OS:Connection,
  {4e45484e-20f4-4207-b656-d0020b920e76}, !- Handle
  {f11fb27d-1f37-463f-858f-8fadb2f22faa}, !- Source Object
  3,                                      !- Outlet Port
  {e62cf6d2-d7d8-45a5-93ba-c83875f43f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499872b1-b2d1-4076-a776-8f65183cffc8}, !- Handle
  {784baf74-e4d2-44bb-957e-6da0b8790f3b}, !- Source Object
  2,                                      !- Outlet Port
  {327d109e-478a-4318-a171-e7b0392339e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283f1686-ffdb-4502-b36d-9e2e30c6c72f}, !- Handle
  {327d109e-478a-4318-a171-e7b0392339e1}, !- Source Object
  3,                                      !- Outlet Port
  {a64fdc18-a1ab-4608-8229-e1cbd25d77a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a121fd3-552e-4bf6-a9b2-6fd349b78af7}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Air Terminal Inlet Air Node, !- Name
  {27ca28f3-f3e5-4c0a-a175-17a585c45ad9}, !- Inlet Port
  {3f8ce051-7b93-424d-88d1-8edefdeafb24}; !- Outlet Port

OS:Connection,
  {27ca28f3-f3e5-4c0a-a175-17a585c45ad9}, !- Handle
  {324c3eb3-d637-40ce-976a-130c7e74e5aa}, !- Source Object
  11,                                     !- Outlet Port
  {9a121fd3-552e-4bf6-a9b2-6fd349b78af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8ce051-7b93-424d-88d1-8edefdeafb24}, !- Handle
  {9a121fd3-552e-4bf6-a9b2-6fd349b78af7}, !- Source Object
  3,                                      !- Outlet Port
  {8f2f6690-d3d5-495a-be9d-5f57a09a274f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61eca03b-a6c6-46d1-9a1c-75049884f821}, !- Handle
  {8f2f6690-d3d5-495a-be9d-5f57a09a274f}, !- Source Object
  4,                                      !- Outlet Port
  {f11fb27d-1f37-463f-858f-8fadb2f22faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {50812a09-c2cc-4426-8e0c-94da051b72b3}, !- Handle
  Schedule Constant 71,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b71553ff-5280-458c-8358-bbfcc573d779}, !- Handle
  Schedule Constant 72,                   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {f8dbeaba-ce7f-4e2f-b80b-fee66201b74c}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7e41265d-f636-42f3-856d-85fb589b2ab4}, !- Water Inlet Node Name
  {20cb4ce0-28c0-423a-a88a-0a742dc999ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {32eb402d-14ea-4d19-88e2-24beabcbfbe6}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {61c77ee8-18da-4204-ae15-366d18e3bf95}, !- Inlet Port
  {7e41265d-f636-42f3-856d-85fb589b2ab4}; !- Outlet Port

OS:Connection,
  {61c77ee8-18da-4204-ae15-366d18e3bf95}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  34,                                     !- Outlet Port
  {32eb402d-14ea-4d19-88e2-24beabcbfbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e655840-18fe-4978-8c64-d0d9861dd745}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {20cb4ce0-28c0-423a-a88a-0a742dc999ba}, !- Inlet Port
  {98764734-60f1-4761-8e59-e7efc2ff4c0b}; !- Outlet Port

OS:Connection,
  {7e41265d-f636-42f3-856d-85fb589b2ab4}, !- Handle
  {32eb402d-14ea-4d19-88e2-24beabcbfbe6}, !- Source Object
  3,                                      !- Outlet Port
  {f8dbeaba-ce7f-4e2f-b80b-fee66201b74c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {20cb4ce0-28c0-423a-a88a-0a742dc999ba}, !- Handle
  {f8dbeaba-ce7f-4e2f-b80b-fee66201b74c}, !- Source Object
  11,                                     !- Outlet Port
  {0e655840-18fe-4978-8c64-d0d9861dd745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98764734-60f1-4761-8e59-e7efc2ff4c0b}, !- Handle
  {0e655840-18fe-4978-8c64-d0d9861dd745}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {96926518-94e6-4e75-a783-2a637e9012ad}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Cooling Coil Controller, !- Name
  {f8dbeaba-ce7f-4e2f-b80b-fee66201b74c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {27a15f9c-5f37-496d-9a5f-05a3e1d3fbad}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbe153fb-ffb5-4f72-9ae4-c9d260515a1c}, !- Water Inlet Node Name
  {ab40fc36-268f-4512-977c-e7bf699a394a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6c60f6a-c027-404a-bf41-b392287f8a4d}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {25176a51-7549-4a33-b3a9-0bf1ad409341}, !- Inlet Port
  {dbe153fb-ffb5-4f72-9ae4-c9d260515a1c}; !- Outlet Port

OS:Connection,
  {25176a51-7549-4a33-b3a9-0bf1ad409341}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  34,                                     !- Outlet Port
  {a6c60f6a-c027-404a-bf41-b392287f8a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f432bc4-2950-402e-90bc-55dededb18b6}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {ab40fc36-268f-4512-977c-e7bf699a394a}, !- Inlet Port
  {7a7f867e-aa1d-4468-8b11-1cea129b6862}; !- Outlet Port

OS:Connection,
  {dbe153fb-ffb5-4f72-9ae4-c9d260515a1c}, !- Handle
  {a6c60f6a-c027-404a-bf41-b392287f8a4d}, !- Source Object
  3,                                      !- Outlet Port
  {27a15f9c-5f37-496d-9a5f-05a3e1d3fbad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab40fc36-268f-4512-977c-e7bf699a394a}, !- Handle
  {27a15f9c-5f37-496d-9a5f-05a3e1d3fbad}, !- Source Object
  6,                                      !- Outlet Port
  {4f432bc4-2950-402e-90bc-55dededb18b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7f867e-aa1d-4468-8b11-1cea129b6862}, !- Handle
  {4f432bc4-2950-402e-90bc-55dededb18b6}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7d5baaa6-394f-4370-9734-fb019a1a3598}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Heating Coil Controller, !- Name
  {27a15f9c-5f37-496d-9a5f-05a3e1d3fbad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7eb8cc31-9c10-498c-a301-b9a1cb160bf5}, !- Handle
  Zone OfL OfficeOpen A  - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9253096-de6d-431e-ad73-0f324cc38b57}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6542ac40-93a1-413a-b265-437eddb00c52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c9253096-de6d-431e-ad73-0f324cc38b57}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6542ac40-93a1-413a-b265-437eddb00c52}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0d2ab128-7055-417a-a955-df4dc3216315}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2a9f9cea-744e-4707-8794-093ec3497ad0}, !- Air Inlet Node Name
  {d23c549f-011d-4882-a017-1f0f082ab7aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7eb8cc31-9c10-498c-a301-b9a1cb160bf5}, !- Supply Air Fan Name
  {f8dbeaba-ce7f-4e2f-b80b-fee66201b74c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {27a15f9c-5f37-496d-9a5f-05a3e1d3fbad}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e3e064f1-d581-4e4a-926e-6b9737db67a3}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Inlet Air Node, !- Name
  {1ceefa1c-d7b8-4afc-b2ef-48474fb54fb0}, !- Inlet Port
  {2a9f9cea-744e-4707-8794-093ec3497ad0}; !- Outlet Port

OS:Connection,
  {1ceefa1c-d7b8-4afc-b2ef-48474fb54fb0}, !- Handle
  {3341d681-bb3d-41c9-b947-ba061308daee}, !- Source Object
  2,                                      !- Outlet Port
  {e3e064f1-d581-4e4a-926e-6b9737db67a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9f9cea-744e-4707-8794-093ec3497ad0}, !- Handle
  {e3e064f1-d581-4e4a-926e-6b9737db67a3}, !- Source Object
  3,                                      !- Outlet Port
  {0d2ab128-7055-417a-a955-df4dc3216315}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2f8e48c9-044b-4968-9f77-50518929d715}, !- Handle
  Zone OfL OfficeOpen A  - Story Top FCU Outlet Air Node, !- Name
  {d23c549f-011d-4882-a017-1f0f082ab7aa}, !- Inlet Port
  {01f3db0f-59d2-45a8-83b4-58cb96b9cae9}; !- Outlet Port

OS:Connection,
  {01f3db0f-59d2-45a8-83b4-58cb96b9cae9}, !- Handle
  {2f8e48c9-044b-4968-9f77-50518929d715}, !- Source Object
  3,                                      !- Outlet Port
  {c1d1713c-00b7-4a2d-b0b4-73d3fc1f7dc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d23c549f-011d-4882-a017-1f0f082ab7aa}, !- Handle
  {0d2ab128-7055-417a-a955-df4dc3216315}, !- Source Object
  10,                                     !- Outlet Port
  {2f8e48c9-044b-4968-9f77-50518929d715}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fd621c55-8328-40d8-90cc-d28a5f812737}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b9020492-222f-464a-966e-f72c9520ca21}, !- Water Inlet Node Name
  {a2b38698-5d58-48eb-b306-12eefef55ace}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5793f898-502f-405b-a8a7-febe1a4d85a2}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {2d77509c-ba30-4a24-a24d-352590b26276}, !- Inlet Port
  {b9020492-222f-464a-966e-f72c9520ca21}; !- Outlet Port

OS:Connection,
  {2d77509c-ba30-4a24-a24d-352590b26276}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  35,                                     !- Outlet Port
  {5793f898-502f-405b-a8a7-febe1a4d85a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a574f3d9-d0a0-4425-8218-78c691e127ff}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {a2b38698-5d58-48eb-b306-12eefef55ace}, !- Inlet Port
  {c64e048b-c4d7-4383-bce0-35ca112a9639}; !- Outlet Port

OS:Connection,
  {b9020492-222f-464a-966e-f72c9520ca21}, !- Handle
  {5793f898-502f-405b-a8a7-febe1a4d85a2}, !- Source Object
  3,                                      !- Outlet Port
  {fd621c55-8328-40d8-90cc-d28a5f812737}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a2b38698-5d58-48eb-b306-12eefef55ace}, !- Handle
  {fd621c55-8328-40d8-90cc-d28a5f812737}, !- Source Object
  11,                                     !- Outlet Port
  {a574f3d9-d0a0-4425-8218-78c691e127ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64e048b-c4d7-4383-bce0-35ca112a9639}, !- Handle
  {a574f3d9-d0a0-4425-8218-78c691e127ff}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78e9c0a8-5a63-4797-89cb-58918dfb5704}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Cooling Coil Controller, !- Name
  {fd621c55-8328-40d8-90cc-d28a5f812737}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {47edf4ff-060e-46d2-a2f3-f33101a0fe2c}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d77b3ebf-9aa5-44f8-bf06-7bd3e8a1c5da}, !- Water Inlet Node Name
  {da0830e0-a7de-464c-949a-aa123d4ec3c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6d6f90c-83ef-4f9d-9227-78f9b545344b}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {436280c0-72ed-495d-9aa0-268577d4412a}, !- Inlet Port
  {d77b3ebf-9aa5-44f8-bf06-7bd3e8a1c5da}; !- Outlet Port

OS:Connection,
  {436280c0-72ed-495d-9aa0-268577d4412a}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  35,                                     !- Outlet Port
  {b6d6f90c-83ef-4f9d-9227-78f9b545344b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e3d656f-b260-4953-a875-c51caaf988bc}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {da0830e0-a7de-464c-949a-aa123d4ec3c1}, !- Inlet Port
  {1875488e-71b3-401e-a985-fdd80914b6cb}; !- Outlet Port

OS:Connection,
  {d77b3ebf-9aa5-44f8-bf06-7bd3e8a1c5da}, !- Handle
  {b6d6f90c-83ef-4f9d-9227-78f9b545344b}, !- Source Object
  3,                                      !- Outlet Port
  {47edf4ff-060e-46d2-a2f3-f33101a0fe2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da0830e0-a7de-464c-949a-aa123d4ec3c1}, !- Handle
  {47edf4ff-060e-46d2-a2f3-f33101a0fe2c}, !- Source Object
  6,                                      !- Outlet Port
  {8e3d656f-b260-4953-a875-c51caaf988bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1875488e-71b3-401e-a985-fdd80914b6cb}, !- Handle
  {8e3d656f-b260-4953-a875-c51caaf988bc}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eefcf703-a0f9-4e72-8beb-3084e79fd9ce}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Heating Coil Controller, !- Name
  {47edf4ff-060e-46d2-a2f3-f33101a0fe2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e4e616b3-f3d5-4305-be79-448881d0e636}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f42ffb26-10fc-4c8e-9214-c1e95aaedb8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b1eb00f-8021-4ec5-a474-d033486db73f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f42ffb26-10fc-4c8e-9214-c1e95aaedb8c}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b1eb00f-8021-4ec5-a474-d033486db73f}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {dc79288a-c4ec-4584-beaf-21ba8cbcb4ff}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f97446d4-b30b-4e87-9a28-c7435143c275}, !- Air Inlet Node Name
  {354d38a0-7ebb-409f-bdcc-29eb3077cbc2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e4e616b3-f3d5-4305-be79-448881d0e636}, !- Supply Air Fan Name
  {fd621c55-8328-40d8-90cc-d28a5f812737}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {47edf4ff-060e-46d2-a2f3-f33101a0fe2c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e3415743-87c3-4ef4-aca6-68aab85d912b}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Inlet Air Node, !- Name
  {623bddb2-c6f3-43ca-8c52-da3aa0e1b3cd}, !- Inlet Port
  {f97446d4-b30b-4e87-9a28-c7435143c275}; !- Outlet Port

OS:Connection,
  {623bddb2-c6f3-43ca-8c52-da3aa0e1b3cd}, !- Handle
  {a3adc0c4-6394-49cd-afbb-a8759c1ef7c4}, !- Source Object
  2,                                      !- Outlet Port
  {e3415743-87c3-4ef4-aca6-68aab85d912b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97446d4-b30b-4e87-9a28-c7435143c275}, !- Handle
  {e3415743-87c3-4ef4-aca6-68aab85d912b}, !- Source Object
  3,                                      !- Outlet Port
  {dc79288a-c4ec-4584-beaf-21ba8cbcb4ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {17b08081-e970-4b8c-a81d-69c04607240f}, !- Handle
  Zone OfL OfficeOpen A end_a - Story Top FCU Outlet Air Node, !- Name
  {354d38a0-7ebb-409f-bdcc-29eb3077cbc2}, !- Inlet Port
  {610f2fd6-5339-4f34-8d12-978e83665d06}; !- Outlet Port

OS:Connection,
  {610f2fd6-5339-4f34-8d12-978e83665d06}, !- Handle
  {17b08081-e970-4b8c-a81d-69c04607240f}, !- Source Object
  3,                                      !- Outlet Port
  {f679868a-7451-47ca-9a92-7453ac2cb9ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {354d38a0-7ebb-409f-bdcc-29eb3077cbc2}, !- Handle
  {dc79288a-c4ec-4584-beaf-21ba8cbcb4ff}, !- Source Object
  10,                                     !- Outlet Port
  {17b08081-e970-4b8c-a81d-69c04607240f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {93ca32d5-1f10-4740-81ad-e5f990bd7652}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4398fef0-3c0d-4fe3-9f03-44ab88614acc}, !- Water Inlet Node Name
  {801291e1-320a-4d25-8b9a-d376d58bd941}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {18235df3-c9ee-407a-94d4-49d448279a0b}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {075f11ef-9492-4118-9c00-5e7e2c8f0077}, !- Inlet Port
  {4398fef0-3c0d-4fe3-9f03-44ab88614acc}; !- Outlet Port

OS:Connection,
  {075f11ef-9492-4118-9c00-5e7e2c8f0077}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  36,                                     !- Outlet Port
  {18235df3-c9ee-407a-94d4-49d448279a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {149996ae-091e-44bd-a550-d86b95be2a8c}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {801291e1-320a-4d25-8b9a-d376d58bd941}, !- Inlet Port
  {85cede8c-470f-4a05-8c1d-859e0cf90459}; !- Outlet Port

OS:Connection,
  {4398fef0-3c0d-4fe3-9f03-44ab88614acc}, !- Handle
  {18235df3-c9ee-407a-94d4-49d448279a0b}, !- Source Object
  3,                                      !- Outlet Port
  {93ca32d5-1f10-4740-81ad-e5f990bd7652}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {801291e1-320a-4d25-8b9a-d376d58bd941}, !- Handle
  {93ca32d5-1f10-4740-81ad-e5f990bd7652}, !- Source Object
  11,                                     !- Outlet Port
  {149996ae-091e-44bd-a550-d86b95be2a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85cede8c-470f-4a05-8c1d-859e0cf90459}, !- Handle
  {149996ae-091e-44bd-a550-d86b95be2a8c}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {feeb4914-9038-4984-a4b5-9cc63fc35b58}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Cooling Coil Controller, !- Name
  {93ca32d5-1f10-4740-81ad-e5f990bd7652}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a27762fc-2c27-4550-a31b-9ec85979d43b}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {16e38ede-870f-4205-8319-b13aac5ab0a9}, !- Water Inlet Node Name
  {2eaa4deb-8ccc-44cb-90a1-d3bcffdf8e1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37c0eda1-396b-4310-89ba-cc28d162a1f6}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {378f690c-7add-4ccf-b743-db20fcb5030e}, !- Inlet Port
  {16e38ede-870f-4205-8319-b13aac5ab0a9}; !- Outlet Port

OS:Connection,
  {378f690c-7add-4ccf-b743-db20fcb5030e}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  36,                                     !- Outlet Port
  {37c0eda1-396b-4310-89ba-cc28d162a1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8011811b-a464-4c8e-8965-4bc12357f637}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {2eaa4deb-8ccc-44cb-90a1-d3bcffdf8e1b}, !- Inlet Port
  {453f13aa-f3d8-454d-bf9d-9cb959309866}; !- Outlet Port

OS:Connection,
  {16e38ede-870f-4205-8319-b13aac5ab0a9}, !- Handle
  {37c0eda1-396b-4310-89ba-cc28d162a1f6}, !- Source Object
  3,                                      !- Outlet Port
  {a27762fc-2c27-4550-a31b-9ec85979d43b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2eaa4deb-8ccc-44cb-90a1-d3bcffdf8e1b}, !- Handle
  {a27762fc-2c27-4550-a31b-9ec85979d43b}, !- Source Object
  6,                                      !- Outlet Port
  {8011811b-a464-4c8e-8965-4bc12357f637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453f13aa-f3d8-454d-bf9d-9cb959309866}, !- Handle
  {8011811b-a464-4c8e-8965-4bc12357f637}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58b6aa69-5d11-4b12-9294-8bf1fbce1029}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Heating Coil Controller, !- Name
  {a27762fc-2c27-4550-a31b-9ec85979d43b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6e39bc7f-58db-4cc1-b949-0ca5867b1111}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3cd4774-2268-4225-a3b7-e167b8da7968}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37052577-bf80-46e6-99f5-8fdaf8a693e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e3cd4774-2268-4225-a3b7-e167b8da7968}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37052577-bf80-46e6-99f5-8fdaf8a693e8}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {224159a0-d34b-4958-9d51-6b4f088b0bd2}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {385b90c9-2061-4e17-a679-e38c865a7bfc}, !- Air Inlet Node Name
  {3480e07e-230a-4973-a6f7-c38cfa791376}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6e39bc7f-58db-4cc1-b949-0ca5867b1111}, !- Supply Air Fan Name
  {93ca32d5-1f10-4740-81ad-e5f990bd7652}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a27762fc-2c27-4550-a31b-9ec85979d43b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3446d345-168f-472a-bf79-a625881ff79e}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Inlet Air Node, !- Name
  {d6a48aa4-e6c3-4d77-b50a-40573b0fb123}, !- Inlet Port
  {385b90c9-2061-4e17-a679-e38c865a7bfc}; !- Outlet Port

OS:Connection,
  {d6a48aa4-e6c3-4d77-b50a-40573b0fb123}, !- Handle
  {e965c55e-aa4a-4095-9eb6-a5375ce12293}, !- Source Object
  2,                                      !- Outlet Port
  {3446d345-168f-472a-bf79-a625881ff79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {385b90c9-2061-4e17-a679-e38c865a7bfc}, !- Handle
  {3446d345-168f-472a-bf79-a625881ff79e}, !- Source Object
  3,                                      !- Outlet Port
  {224159a0-d34b-4958-9d51-6b4f088b0bd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {673cb4e2-9ea3-4cf7-8700-5c1b0553add7}, !- Handle
  Zone OfL OfficeOpen A end_b - Story Top FCU Outlet Air Node, !- Name
  {3480e07e-230a-4973-a6f7-c38cfa791376}, !- Inlet Port
  {dd3886a4-a785-4481-aaeb-8eef68f414c1}; !- Outlet Port

OS:Connection,
  {dd3886a4-a785-4481-aaeb-8eef68f414c1}, !- Handle
  {673cb4e2-9ea3-4cf7-8700-5c1b0553add7}, !- Source Object
  3,                                      !- Outlet Port
  {7f44fcbc-c537-4fc0-aa4e-2aa659a63504}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3480e07e-230a-4973-a6f7-c38cfa791376}, !- Handle
  {224159a0-d34b-4958-9d51-6b4f088b0bd2}, !- Source Object
  10,                                     !- Outlet Port
  {673cb4e2-9ea3-4cf7-8700-5c1b0553add7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d156c4b2-4b96-4339-96ef-d24e632ead54}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {41703acd-8e8d-4306-84d4-d665b104e15a}, !- Water Inlet Node Name
  {23468243-4c18-40e6-adad-deca36db330d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0c25949d-d782-4c81-9429-2cce53b80be7}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {bc7f2335-90b1-47a4-9363-932990def506}, !- Inlet Port
  {41703acd-8e8d-4306-84d4-d665b104e15a}; !- Outlet Port

OS:Connection,
  {bc7f2335-90b1-47a4-9363-932990def506}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  37,                                     !- Outlet Port
  {0c25949d-d782-4c81-9429-2cce53b80be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fb912b9-733b-405d-8678-68a3d8bf5ebb}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {23468243-4c18-40e6-adad-deca36db330d}, !- Inlet Port
  {26ec8572-4580-4632-96c4-b6885c2f8f50}; !- Outlet Port

OS:Connection,
  {41703acd-8e8d-4306-84d4-d665b104e15a}, !- Handle
  {0c25949d-d782-4c81-9429-2cce53b80be7}, !- Source Object
  3,                                      !- Outlet Port
  {d156c4b2-4b96-4339-96ef-d24e632ead54}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {23468243-4c18-40e6-adad-deca36db330d}, !- Handle
  {d156c4b2-4b96-4339-96ef-d24e632ead54}, !- Source Object
  11,                                     !- Outlet Port
  {6fb912b9-733b-405d-8678-68a3d8bf5ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ec8572-4580-4632-96c4-b6885c2f8f50}, !- Handle
  {6fb912b9-733b-405d-8678-68a3d8bf5ebb}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a1173a50-9ef2-4af4-810f-11837e0de275}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Cooling Coil Controller, !- Name
  {d156c4b2-4b96-4339-96ef-d24e632ead54}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {42b8ab95-1102-4b93-ba02-77cf0f23b335}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3409e892-ce89-4d5e-8a6e-5507d889c74e}, !- Water Inlet Node Name
  {a7b4780f-217a-497c-b335-6e5373bc9b14}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0747e29-6edc-44d7-88a8-1fc0a4badd34}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {f582152b-fc8d-493b-aaf3-61c8f26cf70b}, !- Inlet Port
  {3409e892-ce89-4d5e-8a6e-5507d889c74e}; !- Outlet Port

OS:Connection,
  {f582152b-fc8d-493b-aaf3-61c8f26cf70b}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  37,                                     !- Outlet Port
  {e0747e29-6edc-44d7-88a8-1fc0a4badd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1dff228-3ca2-4ca9-a812-2c561cbfd986}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {a7b4780f-217a-497c-b335-6e5373bc9b14}, !- Inlet Port
  {a0f0bcb8-d617-4502-9ca7-41db4c398791}; !- Outlet Port

OS:Connection,
  {3409e892-ce89-4d5e-8a6e-5507d889c74e}, !- Handle
  {e0747e29-6edc-44d7-88a8-1fc0a4badd34}, !- Source Object
  3,                                      !- Outlet Port
  {42b8ab95-1102-4b93-ba02-77cf0f23b335}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7b4780f-217a-497c-b335-6e5373bc9b14}, !- Handle
  {42b8ab95-1102-4b93-ba02-77cf0f23b335}, !- Source Object
  6,                                      !- Outlet Port
  {f1dff228-3ca2-4ca9-a812-2c561cbfd986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f0bcb8-d617-4502-9ca7-41db4c398791}, !- Handle
  {f1dff228-3ca2-4ca9-a812-2c561cbfd986}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {327aee36-93b0-4409-9cb1-7dd38c291d8a}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Heating Coil Controller, !- Name
  {42b8ab95-1102-4b93-ba02-77cf0f23b335}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c120233c-a7fc-464c-8c70-8cf620c03424}, !- Handle
  Zone OfL OfficeOpen B  - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac7d36e1-c4fa-4145-9b68-d3c03447c7e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4aaedb33-305a-4e4e-aa84-970ce26bd213}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ac7d36e1-c4fa-4145-9b68-d3c03447c7e7}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4aaedb33-305a-4e4e-aa84-970ce26bd213}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {04adc4b4-8de3-4868-8d02-29a6844faea7}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c5fb0d12-233e-49b7-88ba-6c836f4486b5}, !- Air Inlet Node Name
  {1a19e367-6825-421b-918e-f54ce373bb88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c120233c-a7fc-464c-8c70-8cf620c03424}, !- Supply Air Fan Name
  {d156c4b2-4b96-4339-96ef-d24e632ead54}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {42b8ab95-1102-4b93-ba02-77cf0f23b335}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2324b940-6f45-4754-b638-e063e0d294bf}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Inlet Air Node, !- Name
  {02f05f72-356b-49d8-b4f4-6ebe979ad82b}, !- Inlet Port
  {c5fb0d12-233e-49b7-88ba-6c836f4486b5}; !- Outlet Port

OS:Connection,
  {02f05f72-356b-49d8-b4f4-6ebe979ad82b}, !- Handle
  {5fbeca97-0333-4f18-b876-b62310143e7d}, !- Source Object
  2,                                      !- Outlet Port
  {2324b940-6f45-4754-b638-e063e0d294bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fb0d12-233e-49b7-88ba-6c836f4486b5}, !- Handle
  {2324b940-6f45-4754-b638-e063e0d294bf}, !- Source Object
  3,                                      !- Outlet Port
  {04adc4b4-8de3-4868-8d02-29a6844faea7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6200241f-2239-406a-a221-e1db3559047b}, !- Handle
  Zone OfL OfficeOpen B  - Story Top FCU Outlet Air Node, !- Name
  {1a19e367-6825-421b-918e-f54ce373bb88}, !- Inlet Port
  {72de4e3e-3aa5-45f8-98b8-be1cec7bc31c}; !- Outlet Port

OS:Connection,
  {72de4e3e-3aa5-45f8-98b8-be1cec7bc31c}, !- Handle
  {6200241f-2239-406a-a221-e1db3559047b}, !- Source Object
  3,                                      !- Outlet Port
  {8b018deb-7609-4529-9be0-d5d305b2c8f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a19e367-6825-421b-918e-f54ce373bb88}, !- Handle
  {04adc4b4-8de3-4868-8d02-29a6844faea7}, !- Source Object
  10,                                     !- Outlet Port
  {6200241f-2239-406a-a221-e1db3559047b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8c32d54f-a59f-48ef-b737-6c00d56cc94f}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c2890c87-a138-4b4a-b0b1-acabba4c122b}, !- Water Inlet Node Name
  {efb4bed0-8749-4ebe-98f1-d984d7ce6327}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {967e43d6-706e-4d90-805c-d7a43eb1a64c}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {b1972b9c-28b4-4d2a-a077-e2a01a5e9fbc}, !- Inlet Port
  {c2890c87-a138-4b4a-b0b1-acabba4c122b}; !- Outlet Port

OS:Connection,
  {b1972b9c-28b4-4d2a-a077-e2a01a5e9fbc}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  38,                                     !- Outlet Port
  {967e43d6-706e-4d90-805c-d7a43eb1a64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97c4c6a-aff0-46f6-9f3f-5c0baeeb4fc4}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {efb4bed0-8749-4ebe-98f1-d984d7ce6327}, !- Inlet Port
  {d355bec2-2052-425d-8130-9b3dc0f634b9}; !- Outlet Port

OS:Connection,
  {c2890c87-a138-4b4a-b0b1-acabba4c122b}, !- Handle
  {967e43d6-706e-4d90-805c-d7a43eb1a64c}, !- Source Object
  3,                                      !- Outlet Port
  {8c32d54f-a59f-48ef-b737-6c00d56cc94f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {efb4bed0-8749-4ebe-98f1-d984d7ce6327}, !- Handle
  {8c32d54f-a59f-48ef-b737-6c00d56cc94f}, !- Source Object
  11,                                     !- Outlet Port
  {d97c4c6a-aff0-46f6-9f3f-5c0baeeb4fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d355bec2-2052-425d-8130-9b3dc0f634b9}, !- Handle
  {d97c4c6a-aff0-46f6-9f3f-5c0baeeb4fc4}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb75931c-b5dc-4dbe-a8cc-230ab9f45d20}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Cooling Coil Controller, !- Name
  {8c32d54f-a59f-48ef-b737-6c00d56cc94f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5c61d643-f832-4d29-84db-b6e7c8f28ca0}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {023036ce-d706-44c3-b59f-a95ca10a5970}, !- Water Inlet Node Name
  {129646a2-73b5-4154-9306-141ab8add206}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c8577f9-80ed-4f3d-aa81-e1f63d213834}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {6fa8fcaf-0d93-44fb-9661-dfc74b17889f}, !- Inlet Port
  {023036ce-d706-44c3-b59f-a95ca10a5970}; !- Outlet Port

OS:Connection,
  {6fa8fcaf-0d93-44fb-9661-dfc74b17889f}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  38,                                     !- Outlet Port
  {0c8577f9-80ed-4f3d-aa81-e1f63d213834}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df65dd41-0f43-4bb0-8b3f-e41e25510d7a}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {129646a2-73b5-4154-9306-141ab8add206}, !- Inlet Port
  {7df1c17f-7bc6-4c6b-a770-439a670403a4}; !- Outlet Port

OS:Connection,
  {023036ce-d706-44c3-b59f-a95ca10a5970}, !- Handle
  {0c8577f9-80ed-4f3d-aa81-e1f63d213834}, !- Source Object
  3,                                      !- Outlet Port
  {5c61d643-f832-4d29-84db-b6e7c8f28ca0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {129646a2-73b5-4154-9306-141ab8add206}, !- Handle
  {5c61d643-f832-4d29-84db-b6e7c8f28ca0}, !- Source Object
  6,                                      !- Outlet Port
  {df65dd41-0f43-4bb0-8b3f-e41e25510d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df1c17f-7bc6-4c6b-a770-439a670403a4}, !- Handle
  {df65dd41-0f43-4bb0-8b3f-e41e25510d7a}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fca91ec0-ed1e-4ec6-ac03-d02b52c4d51e}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Heating Coil Controller, !- Name
  {5c61d643-f832-4d29-84db-b6e7c8f28ca0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ac39a204-7100-4ccf-aa4d-7c0ce4063791}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57b4f56c-46e2-4f85-89ba-fdfdf01795a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {089f5ca4-8f6d-4b61-b1b6-2f75d888a42b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {57b4f56c-46e2-4f85-89ba-fdfdf01795a9}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {089f5ca4-8f6d-4b61-b1b6-2f75d888a42b}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cfdfced9-597f-4b0b-aabe-a60a6e29ec72}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ededff3c-8b6b-44b3-a25a-5ecdc516b274}, !- Air Inlet Node Name
  {b7ec2f96-3a4f-4a65-b460-297d578f68cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ac39a204-7100-4ccf-aa4d-7c0ce4063791}, !- Supply Air Fan Name
  {8c32d54f-a59f-48ef-b737-6c00d56cc94f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5c61d643-f832-4d29-84db-b6e7c8f28ca0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5b553207-e067-4ee5-a4d8-86d932eeac76}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Inlet Air Node, !- Name
  {87b734f1-13a6-425b-8d9e-23609c2348b5}, !- Inlet Port
  {ededff3c-8b6b-44b3-a25a-5ecdc516b274}; !- Outlet Port

OS:Connection,
  {87b734f1-13a6-425b-8d9e-23609c2348b5}, !- Handle
  {aa3eacdd-d052-4b4f-8606-e67444108376}, !- Source Object
  2,                                      !- Outlet Port
  {5b553207-e067-4ee5-a4d8-86d932eeac76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ededff3c-8b6b-44b3-a25a-5ecdc516b274}, !- Handle
  {5b553207-e067-4ee5-a4d8-86d932eeac76}, !- Source Object
  3,                                      !- Outlet Port
  {cfdfced9-597f-4b0b-aabe-a60a6e29ec72}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5e1fe2ce-593e-478a-9878-968af2be7727}, !- Handle
  Zone OfL OfficeOpen B end_a - Story Top FCU Outlet Air Node, !- Name
  {b7ec2f96-3a4f-4a65-b460-297d578f68cf}, !- Inlet Port
  {093037e9-0762-4d8d-9259-d870f026d466}; !- Outlet Port

OS:Connection,
  {093037e9-0762-4d8d-9259-d870f026d466}, !- Handle
  {5e1fe2ce-593e-478a-9878-968af2be7727}, !- Source Object
  3,                                      !- Outlet Port
  {d4a87d50-484d-4432-ab2d-bfee7f2c7c3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7ec2f96-3a4f-4a65-b460-297d578f68cf}, !- Handle
  {cfdfced9-597f-4b0b-aabe-a60a6e29ec72}, !- Source Object
  10,                                     !- Outlet Port
  {5e1fe2ce-593e-478a-9878-968af2be7727}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8f8f0965-bc40-440e-a2da-7ae5fc2046d4}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {180455bb-ef52-443c-ab3b-a63989c48a86}, !- Water Inlet Node Name
  {e54ab34d-8c7c-42c8-84e7-0e76d3f3cb45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4791b805-e31f-4172-84e5-2d1053bddb0e}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {4e53bbd4-6707-453c-9510-8059208e5afe}, !- Inlet Port
  {180455bb-ef52-443c-ab3b-a63989c48a86}; !- Outlet Port

OS:Connection,
  {4e53bbd4-6707-453c-9510-8059208e5afe}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  39,                                     !- Outlet Port
  {4791b805-e31f-4172-84e5-2d1053bddb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a96dc993-5d03-425c-9a85-3b49e7fe4b02}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {e54ab34d-8c7c-42c8-84e7-0e76d3f3cb45}, !- Inlet Port
  {6ff2247f-611b-4d5b-9e31-da36368ac822}; !- Outlet Port

OS:Connection,
  {180455bb-ef52-443c-ab3b-a63989c48a86}, !- Handle
  {4791b805-e31f-4172-84e5-2d1053bddb0e}, !- Source Object
  3,                                      !- Outlet Port
  {8f8f0965-bc40-440e-a2da-7ae5fc2046d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e54ab34d-8c7c-42c8-84e7-0e76d3f3cb45}, !- Handle
  {8f8f0965-bc40-440e-a2da-7ae5fc2046d4}, !- Source Object
  11,                                     !- Outlet Port
  {a96dc993-5d03-425c-9a85-3b49e7fe4b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff2247f-611b-4d5b-9e31-da36368ac822}, !- Handle
  {a96dc993-5d03-425c-9a85-3b49e7fe4b02}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8029cf80-b08d-4c2b-9a13-a15403ca61ec}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Cooling Coil Controller, !- Name
  {8f8f0965-bc40-440e-a2da-7ae5fc2046d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4368eb6e-a6ff-4611-95cb-abf03419d87c}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8cef216-444c-47a7-8395-d349ac24bf47}, !- Water Inlet Node Name
  {650e90fe-e40f-4660-9e83-b544c14a4bf3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a26e73ac-e6f2-4195-afae-bdf4e829add8}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {e6a7c5fd-cc0d-45d2-a6dd-1485e7beaca7}, !- Inlet Port
  {a8cef216-444c-47a7-8395-d349ac24bf47}; !- Outlet Port

OS:Connection,
  {e6a7c5fd-cc0d-45d2-a6dd-1485e7beaca7}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  39,                                     !- Outlet Port
  {a26e73ac-e6f2-4195-afae-bdf4e829add8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0766457f-4e70-4c87-af20-36ad14d2e253}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {650e90fe-e40f-4660-9e83-b544c14a4bf3}, !- Inlet Port
  {a474f7b0-d06d-46fc-a50b-53a51486ec65}; !- Outlet Port

OS:Connection,
  {a8cef216-444c-47a7-8395-d349ac24bf47}, !- Handle
  {a26e73ac-e6f2-4195-afae-bdf4e829add8}, !- Source Object
  3,                                      !- Outlet Port
  {4368eb6e-a6ff-4611-95cb-abf03419d87c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {650e90fe-e40f-4660-9e83-b544c14a4bf3}, !- Handle
  {4368eb6e-a6ff-4611-95cb-abf03419d87c}, !- Source Object
  6,                                      !- Outlet Port
  {0766457f-4e70-4c87-af20-36ad14d2e253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a474f7b0-d06d-46fc-a50b-53a51486ec65}, !- Handle
  {0766457f-4e70-4c87-af20-36ad14d2e253}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46a5e3cb-5fac-4a0a-b70a-bef03e30aeaf}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Heating Coil Controller, !- Name
  {4368eb6e-a6ff-4611-95cb-abf03419d87c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8a241686-be6c-4479-b36b-cfa586baf9a4}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a18637ce-547e-4fd3-aab7-9ff65d0328ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {074abedb-b1ed-4893-b563-3d316db2d066}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a18637ce-547e-4fd3-aab7-9ff65d0328ed}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {074abedb-b1ed-4893-b563-3d316db2d066}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {52650b85-0ea5-4847-9b76-e3e853dc1d5e}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {57f74a75-2dca-409f-9e70-11af4c853209}, !- Air Inlet Node Name
  {3841b11d-41ab-4ab3-a924-2fcd09026a39}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8a241686-be6c-4479-b36b-cfa586baf9a4}, !- Supply Air Fan Name
  {8f8f0965-bc40-440e-a2da-7ae5fc2046d4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4368eb6e-a6ff-4611-95cb-abf03419d87c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ee036bf1-08af-4786-941f-3d14b754d76a}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Inlet Air Node, !- Name
  {93c1b366-dbfe-49e8-a053-378bc7482152}, !- Inlet Port
  {57f74a75-2dca-409f-9e70-11af4c853209}; !- Outlet Port

OS:Connection,
  {93c1b366-dbfe-49e8-a053-378bc7482152}, !- Handle
  {d855a183-6df3-48ff-9a2c-081305d76901}, !- Source Object
  2,                                      !- Outlet Port
  {ee036bf1-08af-4786-941f-3d14b754d76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f74a75-2dca-409f-9e70-11af4c853209}, !- Handle
  {ee036bf1-08af-4786-941f-3d14b754d76a}, !- Source Object
  3,                                      !- Outlet Port
  {52650b85-0ea5-4847-9b76-e3e853dc1d5e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b20601d2-693a-4ea4-bd54-983939dfb45c}, !- Handle
  Zone OfL OfficeOpen B end_b - Story Top FCU Outlet Air Node, !- Name
  {3841b11d-41ab-4ab3-a924-2fcd09026a39}, !- Inlet Port
  {bcc731d5-94ea-4556-9b1c-c162ca09eb08}; !- Outlet Port

OS:Connection,
  {bcc731d5-94ea-4556-9b1c-c162ca09eb08}, !- Handle
  {b20601d2-693a-4ea4-bd54-983939dfb45c}, !- Source Object
  3,                                      !- Outlet Port
  {12f3da81-82cc-4ca6-b2d1-fe8085f05ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3841b11d-41ab-4ab3-a924-2fcd09026a39}, !- Handle
  {52650b85-0ea5-4847-9b76-e3e853dc1d5e}, !- Source Object
  10,                                     !- Outlet Port
  {b20601d2-693a-4ea4-bd54-983939dfb45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ec86fe64-4b7c-46e5-8076-4783cfbb0a7b}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {81e010b6-bce9-4bf2-9ba5-2b876078a357}, !- Water Inlet Node Name
  {d8cb570a-a617-4bfe-9d3f-161ce5b74f43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b36edd47-4edc-49e2-be39-07bb750dae1f}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {eea5d5b4-18e5-47d8-ac18-d16e1528c7cb}, !- Inlet Port
  {81e010b6-bce9-4bf2-9ba5-2b876078a357}; !- Outlet Port

OS:Connection,
  {eea5d5b4-18e5-47d8-ac18-d16e1528c7cb}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  40,                                     !- Outlet Port
  {b36edd47-4edc-49e2-be39-07bb750dae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b419ebe1-2130-4b9c-8436-04da97e05c3e}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {d8cb570a-a617-4bfe-9d3f-161ce5b74f43}, !- Inlet Port
  {121ff898-d215-44d8-8de3-5cc41b74402f}; !- Outlet Port

OS:Connection,
  {81e010b6-bce9-4bf2-9ba5-2b876078a357}, !- Handle
  {b36edd47-4edc-49e2-be39-07bb750dae1f}, !- Source Object
  3,                                      !- Outlet Port
  {ec86fe64-4b7c-46e5-8076-4783cfbb0a7b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d8cb570a-a617-4bfe-9d3f-161ce5b74f43}, !- Handle
  {ec86fe64-4b7c-46e5-8076-4783cfbb0a7b}, !- Source Object
  11,                                     !- Outlet Port
  {b419ebe1-2130-4b9c-8436-04da97e05c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121ff898-d215-44d8-8de3-5cc41b74402f}, !- Handle
  {b419ebe1-2130-4b9c-8436-04da97e05c3e}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4bafcdd2-2c62-4db1-98b9-03d927073d22}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Cooling Coil Controller, !- Name
  {ec86fe64-4b7c-46e5-8076-4783cfbb0a7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ec55b2d8-31e9-4bc7-9505-1f3eabd88d44}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {463d03ed-bdc9-4255-86ba-d2a4856eb37b}, !- Water Inlet Node Name
  {25237f3e-5e86-4cfb-8d72-3c58f551bd18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f49097fd-46aa-4089-b3f7-e52e53ceafad}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {ad5756e9-778d-4cbf-9737-910f14ec8fdf}, !- Inlet Port
  {463d03ed-bdc9-4255-86ba-d2a4856eb37b}; !- Outlet Port

OS:Connection,
  {ad5756e9-778d-4cbf-9737-910f14ec8fdf}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  40,                                     !- Outlet Port
  {f49097fd-46aa-4089-b3f7-e52e53ceafad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e6af2c2-f6fe-47e5-b12d-4abebafeeedc}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {25237f3e-5e86-4cfb-8d72-3c58f551bd18}, !- Inlet Port
  {db6711c6-0f4d-49f0-81b7-e3ee09708ed6}; !- Outlet Port

OS:Connection,
  {463d03ed-bdc9-4255-86ba-d2a4856eb37b}, !- Handle
  {f49097fd-46aa-4089-b3f7-e52e53ceafad}, !- Source Object
  3,                                      !- Outlet Port
  {ec55b2d8-31e9-4bc7-9505-1f3eabd88d44}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25237f3e-5e86-4cfb-8d72-3c58f551bd18}, !- Handle
  {ec55b2d8-31e9-4bc7-9505-1f3eabd88d44}, !- Source Object
  6,                                      !- Outlet Port
  {7e6af2c2-f6fe-47e5-b12d-4abebafeeedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db6711c6-0f4d-49f0-81b7-e3ee09708ed6}, !- Handle
  {7e6af2c2-f6fe-47e5-b12d-4abebafeeedc}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {627ab541-e117-4969-b378-76df86abe8b3}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Heating Coil Controller, !- Name
  {ec55b2d8-31e9-4bc7-9505-1f3eabd88d44}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0e020544-2e4f-4528-b975-fc3d52abc7cd}, !- Handle
  Zone OfL OfficeOpen C  - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc547d6e-2a2a-4175-a425-c34f6cb9733a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8bb70086-782c-49c8-af7d-2ee7df4420ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fc547d6e-2a2a-4175-a425-c34f6cb9733a}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8bb70086-782c-49c8-af7d-2ee7df4420ce}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {175dace0-46f2-479f-9246-5a004f17edc2}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7fecf773-9a0b-4c4b-8e20-adab0d25fbef}, !- Air Inlet Node Name
  {014c8ad7-1d28-4f74-b35c-049a740282f9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0e020544-2e4f-4528-b975-fc3d52abc7cd}, !- Supply Air Fan Name
  {ec86fe64-4b7c-46e5-8076-4783cfbb0a7b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ec55b2d8-31e9-4bc7-9505-1f3eabd88d44}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3c094d1a-ef00-44b7-a49f-f6e991513fe6}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Inlet Air Node, !- Name
  {015c8cfa-3e7e-4895-88be-e57c795d04af}, !- Inlet Port
  {7fecf773-9a0b-4c4b-8e20-adab0d25fbef}; !- Outlet Port

OS:Connection,
  {015c8cfa-3e7e-4895-88be-e57c795d04af}, !- Handle
  {07e8719a-83d0-45dd-8848-b664b4456778}, !- Source Object
  2,                                      !- Outlet Port
  {3c094d1a-ef00-44b7-a49f-f6e991513fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fecf773-9a0b-4c4b-8e20-adab0d25fbef}, !- Handle
  {3c094d1a-ef00-44b7-a49f-f6e991513fe6}, !- Source Object
  3,                                      !- Outlet Port
  {175dace0-46f2-479f-9246-5a004f17edc2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8dd50c00-7695-401a-a70b-e6f32d685789}, !- Handle
  Zone OfL OfficeOpen C  - Story Top FCU Outlet Air Node, !- Name
  {014c8ad7-1d28-4f74-b35c-049a740282f9}, !- Inlet Port
  {b799e00c-688d-4197-abf7-61d1d063ce99}; !- Outlet Port

OS:Connection,
  {b799e00c-688d-4197-abf7-61d1d063ce99}, !- Handle
  {8dd50c00-7695-401a-a70b-e6f32d685789}, !- Source Object
  3,                                      !- Outlet Port
  {5bef7b45-0581-4567-b033-19e9b0c278e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {014c8ad7-1d28-4f74-b35c-049a740282f9}, !- Handle
  {175dace0-46f2-479f-9246-5a004f17edc2}, !- Source Object
  10,                                     !- Outlet Port
  {8dd50c00-7695-401a-a70b-e6f32d685789}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f7178799-a7f8-435f-8670-b5e4d728709c}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5604cf82-e60b-4b22-8fe5-5f03c33c512a}, !- Water Inlet Node Name
  {605f3fd8-9b7b-43cd-819c-7a7bdfab3cac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a204d50f-7c36-46c0-8c73-05289ac12798}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {32ba51d4-07df-437c-9351-b3866c63a18c}, !- Inlet Port
  {5604cf82-e60b-4b22-8fe5-5f03c33c512a}; !- Outlet Port

OS:Connection,
  {32ba51d4-07df-437c-9351-b3866c63a18c}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  41,                                     !- Outlet Port
  {a204d50f-7c36-46c0-8c73-05289ac12798}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5e9623a-d20b-4a6c-83c7-c3acbd023882}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {605f3fd8-9b7b-43cd-819c-7a7bdfab3cac}, !- Inlet Port
  {1a01bc7d-ce8d-4d44-99af-b55e94fb6fea}; !- Outlet Port

OS:Connection,
  {5604cf82-e60b-4b22-8fe5-5f03c33c512a}, !- Handle
  {a204d50f-7c36-46c0-8c73-05289ac12798}, !- Source Object
  3,                                      !- Outlet Port
  {f7178799-a7f8-435f-8670-b5e4d728709c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {605f3fd8-9b7b-43cd-819c-7a7bdfab3cac}, !- Handle
  {f7178799-a7f8-435f-8670-b5e4d728709c}, !- Source Object
  11,                                     !- Outlet Port
  {a5e9623a-d20b-4a6c-83c7-c3acbd023882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a01bc7d-ce8d-4d44-99af-b55e94fb6fea}, !- Handle
  {a5e9623a-d20b-4a6c-83c7-c3acbd023882}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {26a7ad9c-02be-4489-8992-38cf51b0b6ec}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Cooling Coil Controller, !- Name
  {f7178799-a7f8-435f-8670-b5e4d728709c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9fead982-9dee-4b9e-8149-d1ebcdd42fc5}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8c7c010-2127-4b1f-a710-e3f9c963182a}, !- Water Inlet Node Name
  {b9933e09-67f0-433f-b111-bc3b243fec89}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a12a4939-3638-41fe-a578-e9b4d9a70982}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {74fa245f-a9df-4877-ac29-99e401a72223}, !- Inlet Port
  {c8c7c010-2127-4b1f-a710-e3f9c963182a}; !- Outlet Port

OS:Connection,
  {74fa245f-a9df-4877-ac29-99e401a72223}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  41,                                     !- Outlet Port
  {a12a4939-3638-41fe-a578-e9b4d9a70982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bcb5ac1-0476-40b0-a68a-cf8f6ff2b5fe}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {b9933e09-67f0-433f-b111-bc3b243fec89}, !- Inlet Port
  {530b12b8-e714-44e6-ac36-d0ac0ef9fe16}; !- Outlet Port

OS:Connection,
  {c8c7c010-2127-4b1f-a710-e3f9c963182a}, !- Handle
  {a12a4939-3638-41fe-a578-e9b4d9a70982}, !- Source Object
  3,                                      !- Outlet Port
  {9fead982-9dee-4b9e-8149-d1ebcdd42fc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9933e09-67f0-433f-b111-bc3b243fec89}, !- Handle
  {9fead982-9dee-4b9e-8149-d1ebcdd42fc5}, !- Source Object
  6,                                      !- Outlet Port
  {3bcb5ac1-0476-40b0-a68a-cf8f6ff2b5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530b12b8-e714-44e6-ac36-d0ac0ef9fe16}, !- Handle
  {3bcb5ac1-0476-40b0-a68a-cf8f6ff2b5fe}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07b1cb09-ae78-40a0-a642-a589e88da96c}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Heating Coil Controller, !- Name
  {9fead982-9dee-4b9e-8149-d1ebcdd42fc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {367419fb-a84a-4ed6-9440-ba33df03dbdd}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1544fb0a-869e-4637-a1c6-3a63cebb8308}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {833b26a9-5962-42f4-b7d0-97e8dc1503da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1544fb0a-869e-4637-a1c6-3a63cebb8308}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {833b26a9-5962-42f4-b7d0-97e8dc1503da}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fccc36f7-1567-4f8e-8ec4-89eac0cafe79}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {aa0ffa91-63f4-4149-b2f2-382bab7e88f7}, !- Air Inlet Node Name
  {570f50dd-b319-4f43-b2fc-ec33e5a7d6fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {367419fb-a84a-4ed6-9440-ba33df03dbdd}, !- Supply Air Fan Name
  {f7178799-a7f8-435f-8670-b5e4d728709c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9fead982-9dee-4b9e-8149-d1ebcdd42fc5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {263caebd-c6a2-4c8a-a88b-cda81698a5ab}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Inlet Air Node, !- Name
  {cd6667ae-0d56-40ac-ba9e-2af2f52be6dc}, !- Inlet Port
  {aa0ffa91-63f4-4149-b2f2-382bab7e88f7}; !- Outlet Port

OS:Connection,
  {cd6667ae-0d56-40ac-ba9e-2af2f52be6dc}, !- Handle
  {1e97a05a-ab59-4fd6-9a71-16e147a64509}, !- Source Object
  2,                                      !- Outlet Port
  {263caebd-c6a2-4c8a-a88b-cda81698a5ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0ffa91-63f4-4149-b2f2-382bab7e88f7}, !- Handle
  {263caebd-c6a2-4c8a-a88b-cda81698a5ab}, !- Source Object
  3,                                      !- Outlet Port
  {fccc36f7-1567-4f8e-8ec4-89eac0cafe79}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {699d9c9c-b698-423d-b18c-c8ca36eb1baf}, !- Handle
  Zone OfL OfficeOpen C end_a - Story Top FCU Outlet Air Node, !- Name
  {570f50dd-b319-4f43-b2fc-ec33e5a7d6fa}, !- Inlet Port
  {ad1c2995-6cde-4ecf-8ced-be023197f1cc}; !- Outlet Port

OS:Connection,
  {ad1c2995-6cde-4ecf-8ced-be023197f1cc}, !- Handle
  {699d9c9c-b698-423d-b18c-c8ca36eb1baf}, !- Source Object
  3,                                      !- Outlet Port
  {9db6e220-c970-470d-b8ed-008624c8effe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {570f50dd-b319-4f43-b2fc-ec33e5a7d6fa}, !- Handle
  {fccc36f7-1567-4f8e-8ec4-89eac0cafe79}, !- Source Object
  10,                                     !- Outlet Port
  {699d9c9c-b698-423d-b18c-c8ca36eb1baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6f815727-26aa-43a5-9efb-06f9f6d20d2a}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Cooling Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6c4fce94-7c47-4d0a-848d-59c0b22fd318}, !- Water Inlet Node Name
  {cb80397c-b3a8-4f11-9409-f9c1925ff456}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {365afefe-37f2-41fc-91e6-d30ae15e9deb}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Cooling Coil Inlet Water Node, !- Name
  {0472c1f6-c3a4-4cc4-81fe-a61229c3d95a}, !- Inlet Port
  {6c4fce94-7c47-4d0a-848d-59c0b22fd318}; !- Outlet Port

OS:Connection,
  {0472c1f6-c3a4-4cc4-81fe-a61229c3d95a}, !- Handle
  {29596b12-d882-4be9-9b52-519a8c2233a3}, !- Source Object
  42,                                     !- Outlet Port
  {365afefe-37f2-41fc-91e6-d30ae15e9deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b6be6b7-68e8-45c6-b76e-3d59a0788c85}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Cooling Coil Outlet Water Node, !- Name
  {cb80397c-b3a8-4f11-9409-f9c1925ff456}, !- Inlet Port
  {020052a2-401a-4d86-8964-9ca832ec436d}; !- Outlet Port

OS:Connection,
  {6c4fce94-7c47-4d0a-848d-59c0b22fd318}, !- Handle
  {365afefe-37f2-41fc-91e6-d30ae15e9deb}, !- Source Object
  3,                                      !- Outlet Port
  {6f815727-26aa-43a5-9efb-06f9f6d20d2a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cb80397c-b3a8-4f11-9409-f9c1925ff456}, !- Handle
  {6f815727-26aa-43a5-9efb-06f9f6d20d2a}, !- Source Object
  11,                                     !- Outlet Port
  {1b6be6b7-68e8-45c6-b76e-3d59a0788c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020052a2-401a-4d86-8964-9ca832ec436d}, !- Handle
  {1b6be6b7-68e8-45c6-b76e-3d59a0788c85}, !- Source Object
  3,                                      !- Outlet Port
  {9a56d929-a21b-4a42-92c8-cdfb33def02a}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec60e580-eb30-4297-8ab8-02a95ad09776}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Cooling Coil Controller, !- Name
  {6f815727-26aa-43a5-9efb-06f9f6d20d2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {eb8be044-8046-4058-aa0b-df5a0ba09067}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Heating Coil, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6689fa86-e228-4cb7-9abd-028d15366b14}, !- Water Inlet Node Name
  {5e0d13f2-f50a-472e-adda-1f5edf256d18}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a23c86d-09d1-40a0-827a-5ab0e15755b1}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Heating Coil Inlet Water Node, !- Name
  {9f5c097d-578f-489e-91e2-da0fa1d0753d}, !- Inlet Port
  {6689fa86-e228-4cb7-9abd-028d15366b14}; !- Outlet Port

OS:Connection,
  {9f5c097d-578f-489e-91e2-da0fa1d0753d}, !- Handle
  {b598db6b-d22f-4f25-82b3-98039873c9ff}, !- Source Object
  42,                                     !- Outlet Port
  {5a23c86d-09d1-40a0-827a-5ab0e15755b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c5488d4-e998-4d27-95a2-ade28102131e}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Heating Coil Outlet Water Node, !- Name
  {5e0d13f2-f50a-472e-adda-1f5edf256d18}, !- Inlet Port
  {aad36a51-6a4d-4fab-b4ee-93cc966e0d0e}; !- Outlet Port

OS:Connection,
  {6689fa86-e228-4cb7-9abd-028d15366b14}, !- Handle
  {5a23c86d-09d1-40a0-827a-5ab0e15755b1}, !- Source Object
  3,                                      !- Outlet Port
  {eb8be044-8046-4058-aa0b-df5a0ba09067}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e0d13f2-f50a-472e-adda-1f5edf256d18}, !- Handle
  {eb8be044-8046-4058-aa0b-df5a0ba09067}, !- Source Object
  6,                                      !- Outlet Port
  {9c5488d4-e998-4d27-95a2-ade28102131e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad36a51-6a4d-4fab-b4ee-93cc966e0d0e}, !- Handle
  {9c5488d4-e998-4d27-95a2-ade28102131e}, !- Source Object
  3,                                      !- Outlet Port
  {b7194107-9266-40ad-9623-d4362c01a3fe}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8526f0d4-3d3d-46b3-ba85-d7f4fb554a05}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Heating Coil Controller, !- Name
  {eb8be044-8046-4058-aa0b-df5a0ba09067}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c98846d0-9395-49f5-92ca-7b4514f3a16f}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top Fan Coil fan, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  0.45375,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd60d4df-2e14-4b91-be69-8caa00f81f7a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88c6ff80-1e05-433f-a273-1c1645faada1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {fd60d4df-2e14-4b91-be69-8caa00f81f7a}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88c6ff80-1e05-433f-a273-1c1645faada1}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {095cff2b-3a40-4a1f-be62-b97d4492fec2}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU, !- Name
  {5713ba43-be64-438a-8e08-152334589fa3}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {09780285-4209-44ac-bb0a-31a8ee71ab43}, !- Air Inlet Node Name
  {d525ad8d-d4f3-457f-9a77-900546228a05}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c98846d0-9395-49f5-92ca-7b4514f3a16f}, !- Supply Air Fan Name
  {6f815727-26aa-43a5-9efb-06f9f6d20d2a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {eb8be044-8046-4058-aa0b-df5a0ba09067}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {38108b35-2251-44d6-a89f-ed06886a65ed}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Inlet Air Node, !- Name
  {fa586656-cc40-4f13-9ed6-d87c18932666}, !- Inlet Port
  {09780285-4209-44ac-bb0a-31a8ee71ab43}; !- Outlet Port

OS:Connection,
  {fa586656-cc40-4f13-9ed6-d87c18932666}, !- Handle
  {00d4792e-f8b2-4d5a-96f6-f7fd8d23b21d}, !- Source Object
  2,                                      !- Outlet Port
  {38108b35-2251-44d6-a89f-ed06886a65ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09780285-4209-44ac-bb0a-31a8ee71ab43}, !- Handle
  {38108b35-2251-44d6-a89f-ed06886a65ed}, !- Source Object
  3,                                      !- Outlet Port
  {095cff2b-3a40-4a1f-be62-b97d4492fec2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1f8d1d85-3c0a-493b-9cef-f172cb272e4a}, !- Handle
  Zone OfL OfficeOpen C end_b - Story Top FCU Outlet Air Node, !- Name
  {d525ad8d-d4f3-457f-9a77-900546228a05}, !- Inlet Port
  {d0e06d2e-e7a6-4685-b540-b73c1684aaff}; !- Outlet Port

OS:Connection,
  {d0e06d2e-e7a6-4685-b540-b73c1684aaff}, !- Handle
  {1f8d1d85-3c0a-493b-9cef-f172cb272e4a}, !- Source Object
  3,                                      !- Outlet Port
  {e62cf6d2-d7d8-45a5-93ba-c83875f43f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d525ad8d-d4f3-457f-9a77-900546228a05}, !- Handle
  {095cff2b-3a40-4a1f-be62-b97d4492fec2}, !- Source Object
  10,                                     !- Outlet Port
  {1f8d1d85-3c0a-493b-9cef-f172cb272e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {540a52ab-c5c1-4a86-b9cd-ef4cb63244b8}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  {d23faa67-a6c8-4eac-b525-c9044b4b01b7}, !- Default Day Schedule Name
  {4bd4148c-46e8-4226-b512-f558b4309e4b}, !- Summer Design Day Schedule Name
  {4c63e6fb-0209-4a43-a373-b0c9ed1f58c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d23faa67-a6c8-4eac-b525-c9044b4b01b7}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9a165cf4-29de-49fb-9c41-03b824ae2677}, !- Handle
  {540a52ab-c5c1-4a86-b9cd-ef4cb63244b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1954.2180000000035,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  36,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-06-26 18:56:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-06-26 18:56:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c63e6fb-0209-4a43-a373-b0c9ed1f58c7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4bd4148c-46e8-4226-b512-f558b4309e4b}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aaed288b-77c7-4b6e-9b19-d08c6d5124bc}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {540a52ab-c5c1-4a86-b9cd-ef4cb63244b8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2536bb14-0255-4375-b38e-4311416a8cbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2536bb14-0255-4375-b38e-4311416a8cbb}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {270c188f-07d2-422d-a15a-52f8adc2a6a1}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {540a52ab-c5c1-4a86-b9cd-ef4cb63244b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69d4d61c-dfe5-4ef0-bb36-58264d6ed8e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69d4d61c-dfe5-4ef0-bb36-58264d6ed8e1}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {fa908689-ca3e-45d6-8c2b-31242b581968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {c5c323fa-9c16-4f61-bddd-2935f80b833e}, !- Handle
  Building Default Schedule Set,          !- Name
  {540a52ab-c5c1-4a86-b9cd-ef4cb63244b8}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {019cae7a-53c2-472f-94bc-9f2a2b4036eb}, !- Handle
  {06e38cac-264f-4396-a15f-45573bc1a244}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee149814-c6fd-4e46-b547-cf7ef9830baa}, !- Handle
  {160a19a9-7def-4eea-9106-fced2caa3186}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c952e3f1-4b5f-4322-b495-bbc1e1b6f915}, !- Handle
  {97565c3a-02c0-4588-83b4-c173fc509e93}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8daab218-820b-473c-b288-5d90cf9f3cf3}, !- Handle
  {d162282f-21bb-4f66-9af1-ec282840e11d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {856a516b-618c-4fca-a034-145c751d79e5}, !- Handle
  {acc92cd2-c10b-47b4-ab37-afaff79f4c34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0332217060000001 | hoo_start + 0.5 ~ 0.0775173140000001 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0 | mid - 1.5 ~ 0.022147804 | mid - 0.5 ~ 0.0442956080000001 | mid + 0.5 ~ 0.0442956080000001 | mid + 1.5 ~ 0.022147804 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.11073902 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e30c39ea-01bd-4ace-bc6e-a43f96677587}, !- Handle
  {9bbf7365-ad64-41d1-a644-8f298d6b961e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.11073902 | hoo_start + 0.5 ~ 0.258391046666667 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.5 ~ 0.0 | mid - 2.0 ~ 0.0738260133333335 | mid - 1.0 ~ 0.147652026666667 | mid ~ 0.147652026666667 | mid + 1.0 ~ 0.0738260133333335 | mid + 2.0 ~ 0.0 | hoo_end - 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.258391046666667 | hoo_end - 0.5 ~ 0.0738260133333335 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.0184565033333334 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6d30d346-e013-4599-8887-feff6571eaa2}, !- Handle
  {383c2b50-807c-4a74-b6b6-6845e58dab78}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3e3e46a8-5246-4d77-ac36-691bf4254bf4}, !- Handle
  {2fa9d7ca-2326-40e9-bf23-5fa490385873}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid + 1.0 ~ val_clg ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f812e6bf-29cd-4705-9f3f-8f3475b68fc6}, !- Handle
  {8ad2ed0e-c63e-492d-85a5-da37e4e6896e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_flr | mid - 2.5 ~ val_flr ~ val_clg | mid - 1.5 ~ val_clg ~ val_clg | mid + 0.5 ~ val_clg ~ val_clg | mid + 1.5 ~ val_clg ~ val_flr | hoo_end - 2.0 ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_clg | hoo_end ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {32a39e1d-1898-4910-b355-6a68e17262af}, !- Handle
  {ee7624be-895d-4294-8e85-3e6d53100070}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {bbbaf14b-4c56-4880-981c-c812c4dcb46f}, !- Handle
  {96c841da-a886-4bce-ba0f-ca1f72091290}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc738265-3cfb-48f5-b6e9-251edb8407a2}, !- Handle
  {683d6402-3721-4c3d-ae3f-1737310165cd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {96fd7f16-a79d-426e-bead-1f9a41577919}, !- Handle
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {6fdd8567-30b1-4a42-8c30-610d821d2ce1}, !- Handle
  {596e3b3e-9da1-40d2-b59f-ea5e75a7ed23}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5f1df6d2-4d10-48ed-8e0b-4e0350eb23bb}, !- Handle
  {0c2c165a-2d53-41eb-988b-a984fcdb1c07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 2.0 ~ 0.9 | mid - 1.0 ~ 0.925 | mid ~ 0.9 | mid + 1.0 ~ 0.9 | mid + 2.0 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {522d535e-1d39-43ec-a5eb-0536f9ddaf56}, !- Handle
  {83837397-f695-44cf-8d6f-2fe5f07ea322}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {829cedad-5f7d-4ef9-b205-60a5f9360676}, !- Handle
  {fcbad595-e735-4d45-965e-aa8dbccf2f72}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af926bf7-b14f-42d9-9a8e-dd2f8c687376}, !- Handle
  {5e2061fc-3660-42e9-bbcc-fd5f501fd8bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 0.5 ~ 0.12 | mid + 1.5 ~ 0.24 | mid + 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.3 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e394dd49-cacb-4f05-b9e3-4380380151c3}, !- Handle
  {4e2f6e73-ee23-4cdb-8dbc-0c744ee3e721}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 2.0 ~ 1.0 | mid - 1.0 ~ 0.8 | mid ~ 0.4 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88eb4521-7de9-4d2d-a6bc-f753a3be2780}, !- Handle
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {78190fbf-44ec-41e3-add8-f3506443a89c}, !- Handle
  {cd03ff94-6d5f-40a7-9a1f-b91ff6b7683c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eeeae768-2ed0-441d-8b6b-451299826bc6}, !- Handle
  {6b3bf510-2076-4f28-977f-7e8e1060b83d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {6a1d0aec-39c5-4fc5-87b2-1c9572d743fd}, !- Handle
  {06929dbe-412f-437b-96ce-e2a785fc6b85}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b38f8ffe-7720-4285-9d71-a616279fcab4}, !- Handle
  {9747c0f7-9d6f-43e7-b323-035164d23362}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9987cbd3-558c-4ca7-bb0c-10df4b22fc8c}, !- Handle
  {e74401a9-7d9a-49cf-949b-0c71915d6775}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {3df12cb3-eaca-4b0f-8800-1f780361508f}, !- Handle
  {cd87e16b-738d-4e7c-91b5-b02a4266853a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8519bc2-9b72-4e4a-8c47-674115560b3a}, !- Handle
  {3c3e320d-3142-4a6a-8d2a-c519e3729967}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2edf063e-b8a4-4951-9e54-b6bdce73133f}, !- Handle
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {057563c9-ef8a-4423-b304-f1eb408f27be}, !- Handle
  {a05d74dc-ad4a-4166-ba2f-66a8b65e5af3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77f2f49a-4a15-4993-8610-ac146b26e522}, !- Handle
  {76a08f31-4958-4f35-a6fa-7f85d339b866}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {78c3caaa-df22-40b6-9590-0755963bd36d}, !- Handle
  {5d9f6244-2e34-49e7-b01b-3c8624d9dd74}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ea1508c-2527-4f66-a399-74a8113a997d}, !- Handle
  {ce36736b-23f2-465e-83a3-8ae3a3275e24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2ff99f15-c959-4798-abe7-784334098863}, !- Handle
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {e6c93bc4-8326-4829-8dce-f54be23e852c}, !- Handle
  {e83465a9-30f2-4214-a5ae-00548f3fd474}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f5d557ae-a753-4118-9c3e-8fcda4181c4d}, !- Handle
  {59dae68f-30ff-4a8e-bc69-9b1d3ee1b342}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {282a514f-85bc-436f-a471-d74db0fbab21}, !- Handle
  {3725a0b5-18a0-4b98-9480-a09834a78d8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f03cf87b-b28b-4b8f-b5ab-c5557419799a}, !- Handle
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {51a21bfc-5ae9-4785-a438-bfc1f6d7afaa}, !- Handle
  {5a4777f7-3378-4277-9902-7441072de4f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b63f9b42-d0c9-4aa7-9d38-f2b007f1e53d}, !- Handle
  {1ef954ff-8dc8-42cb-88d4-fc50ed24eb84}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {45bd3ebb-19f4-4d38-a5ec-16724f07ca8d}, !- Handle
  {9a28bffe-7d6e-4b0c-a172-b166919143ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {301aef3b-debb-4b48-93bf-95445f4117b9}, !- Handle
  {468746f3-1764-494c-b2a6-f933bd22ec0e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {9d2e910c-bfa2-4548-b5b3-6edaa07da83d}, !- Handle
  {b91a1d64-5eb1-4339-bc0a-287448866df9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3845d688-d1d0-4b78-8cff-00b0cf91d4b6}, !- Handle
  {87d14e90-7df7-4dca-a657-f7e5292d98fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.09 | hoo_start + 1.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid - 0.5 ~ 0.24 | mid + 0.5 ~ 0.12 | mid + 1.5 ~ 0.24 | mid + 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.3 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c9e02eae-7eaf-43f4-abff-0d4d1f9b4ab6}, !- Handle
  {ccf827a0-384e-424d-a80f-dccd337956b9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.0 | hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 1.0 | mid - 2.0 ~ 1.0 | mid - 1.0 ~ 0.8 | mid ~ 0.4 | mid + 1.0 ~ 0.8 | mid + 2.0 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {9d2e34c6-7bf0-4492-b2d5-47f182a5484f}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {76a08f31-4958-4f35-a6fa-7f85d339b866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bc01dcb-eb9a-4cd1-b0f9-cffd4dd86971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {7bc01dcb-eb9a-4cd1-b0f9-cffd4dd86971}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0343125,                              !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.068625,                               !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1029375,                              !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.13725,                                !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.1715625,                              !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.205875,                               !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.213229166666666,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.220583333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2279375,                              !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.235291666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.242645833333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.239583333333334,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.229166666666666,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.21875,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.208333333333334,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.197916666666666,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.177083333333334,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.166666666666666,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.145833333333334,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.135416666666666,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.125,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.114583333333332,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.104166666666666,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0833333333333325,                     !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.0729166666666663,                     !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0624999999999994,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0520833333333326,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0416666666666659,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0312499999999991,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0208333333333324,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0104166666666656,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:AdditionalProperties,
  {3b1374e5-bdc0-4492-aa7c-babee5b01e58}, !- Handle
  {7bc01dcb-eb9a-4cd1-b0f9-cffd4dd86971}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9638b919-8fc4-43dd-a81d-2b9f17a090c8}, !- Handle
  autogen Schedule Rule 13 1,             !- Name
  {e74401a9-7d9a-49cf-949b-0c71915d6775}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {887a5e90-3477-4dd8-85b1-0c8af2a3aba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {887a5e90-3477-4dd8-85b1-0c8af2a3aba7}, !- Handle
  autogen Schedule Rule 13 1_day_sch,     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0343125,                              !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.068625,                               !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1029375,                              !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.13725,                                !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.1715625,                              !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.205875,                               !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.213229166666666,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.220583333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2279375,                              !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.235291666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.242645833333334,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.239583333333334,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.229166666666666,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.21875,                                !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.208333333333334,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.197916666666666,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.1875,                                 !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.177083333333334,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.166666666666666,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.15625,                                !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.145833333333334,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.135416666666666,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.125,                                  !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.114583333333332,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.104166666666666,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.09375,                                !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0833333333333325,                     !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.0729166666666663,                     !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0624999999999994,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0520833333333326,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0416666666666659,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0312499999999991,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0208333333333324,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0104166666666656,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:AdditionalProperties,
  {99d2ec10-795a-429f-a9a2-223fdfd0f9dc}, !- Handle
  {887a5e90-3477-4dd8-85b1-0c8af2a3aba7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {41b0bb6f-5412-4282-9215-d49c06fe00cf}, !- Handle
  autogen Schedule Rule 15 1,             !- Name
  {ee7624be-895d-4294-8e85-3e6d53100070}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81c60f6c-ea9d-408b-a570-71a0239304a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {81c60f6c-ea9d-408b-a570-71a0239304a2}, !- Handle
  autogen Schedule Rule 15 1_day_sch,     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.11851851851852,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.148148148148149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.177777777777778,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.177777777777778,                      !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.181728395061728,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.185679012345679,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.18962962962963,                       !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.19358024691358,                       !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.197530864197531,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.201481481481481,                      !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.207407407407407,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.213333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.219259259259259,                      !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.225185185185185,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.231111111111111,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.237037037037037,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.237037037037037,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.246913580246913,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.256790123456791,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.276543209876543,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.28641975308642,                       !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.296296296296296,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.296296296296296,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.300246913580247,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.304197530864198,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.308148148148148,                      !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.312098765432098,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.31604938271605,                       !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.314074074074074,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.308148148148148,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.302222222222222,                      !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.296296296296296,                      !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.29037037037037,                       !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.284444444444444,                      !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.276543209876543,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.268641975308642,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.260740740740741,                      !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.252839506172839,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.244938271604937,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.237037037037037,                      !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.231111111111111,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.225185185185185,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.219259259259259,                      !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.213333333333333,                      !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.207407407407407,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.201481481481481,                      !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.197530864197531,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.19358024691358,                       !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.18962962962963,                       !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.185679012345679,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.181728395061728,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.177777777777778,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.177777777777778,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.148148148148148,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.118518518518519,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0888888888888877,                     !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0592592592592584,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0296296296296286,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0296296296296299,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0592592592592593,                     !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0888888888888901;                     !- Value Until Time 66

OS:AdditionalProperties,
  {7517b52a-0985-4750-a54f-569a1141c1e7}, !- Handle
  {81c60f6c-ea9d-408b-a570-71a0239304a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4e7b5938-417b-462d-8ca0-a6336f93d054}, !- Handle
  autogen Schedule Rule 17 1,             !- Name
  {6b3bf510-2076-4f28-977f-7e8e1060b83d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b85b5156-008b-4c8b-aaa3-87933fea9165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b85b5156-008b-4c8b-aaa3-87933fea9165}, !- Handle
  autogen Schedule Rule 17 1_day_sch,     !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.11851851851852,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.148148148148149,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.177777777777778,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.177777777777778,                      !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.181728395061728,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.185679012345679,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.18962962962963,                       !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.19358024691358,                       !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.197530864197531,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.201481481481481,                      !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.207407407407407,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.213333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.219259259259259,                      !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.225185185185185,                      !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.231111111111111,                      !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.237037037037037,                      !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.237037037037037,                      !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.246913580246913,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.256790123456791,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.266666666666667,                      !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.276543209876543,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.28641975308642,                       !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.296296296296296,                      !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.296296296296296,                      !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.300246913580247,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.304197530864198,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.308148148148148,                      !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.312098765432098,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.31604938271605,                       !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.314074074074074,                      !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.308148148148148,                      !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.302222222222222,                      !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.296296296296296,                      !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.29037037037037,                       !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.284444444444444,                      !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.276543209876543,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.268641975308642,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.260740740740741,                      !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.252839506172839,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.244938271604937,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.237037037037037,                      !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.231111111111111,                      !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.225185185185185,                      !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.219259259259259,                      !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.213333333333333,                      !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.207407407407407,                      !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.201481481481481,                      !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.197530864197531,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.19358024691358,                       !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.18962962962963,                       !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.185679012345679,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.181728395061728,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.177777777777778,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.177777777777778,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.148148148148148,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.118518518518519,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0888888888888877,                     !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0592592592592584,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0296296296296286,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0296296296296299,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.0592592592592593,                     !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0888888888888901;                     !- Value Until Time 66

OS:AdditionalProperties,
  {8907490e-3b61-463d-a7d9-b24c00c9eca9}, !- Handle
  {b85b5156-008b-4c8b-aaa3-87933fea9165}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d6fa65f4-a63b-4956-8aed-31ca9dd953ef}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fb1ff6a-22eb-4f2b-9aea-967c8c88f774}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3fb1ff6a-22eb-4f2b-9aea-967c8c88f774}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3d176856-8f5b-4d3f-a09e-51c8301e1fc0}, !- Handle
  {3fb1ff6a-22eb-4f2b-9aea-967c8c88f774}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {22a2fdd8-398f-4bf2-b079-8d38ba9f1f61}, !- Handle
  autogen DEER Activity 132W/person 1,    !- Name
  {f858b57f-bb18-4bb3-bf57-6e69da56826e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64d4ea5b-44ea-4a83-b0e0-21d6c3cface4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {64d4ea5b-44ea-4a83-b0e0-21d6c3cface4}, !- Handle
  autogen DEER Activity 132W/person 1_day_sch, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f0cc54c8-b91e-44a8-9191-719a81366318}, !- Handle
  {64d4ea5b-44ea-4a83-b0e0-21d6c3cface4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b1f6a40-7f64-4dc2-8b2d-87f0b706ca7b}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3529cbc4-7a1b-4f00-bed7-5b44f81c9aac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3529cbc4-7a1b-4f00-bed7-5b44f81c9aac}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {768fb8c3-58b4-4258-a82e-a1eaacfd108a}, !- Handle
  {3529cbc4-7a1b-4f00-bed7-5b44f81c9aac}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2bb5d23e-1bcd-4555-b219-16ec2fe082e8}, !- Handle
  autogen DEER Activity 147W/person 1,    !- Name
  {ad91fcee-0c32-45d7-8cd3-da91d787b349}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91cde846-361d-4317-93df-a18cbeae22aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {91cde846-361d-4317-93df-a18cbeae22aa}, !- Handle
  autogen DEER Activity 147W/person 1_day_sch, !- Name
  {320f03be-ddb2-4a61-abbc-3cfdf19161cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c89ea140-f133-43fe-9424-65cd90427ac6}, !- Handle
  {91cde846-361d-4317-93df-a18cbeae22aa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {026c5230-6c7c-4673-8d34-808576241538}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {e3c12e22-f24b-4c18-ac4d-0196feff5c13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3e85479-aa52-422e-baba-4f154e1228b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {a3e85479-aa52-422e-baba-4f154e1228b7}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f87bb2e0-260f-46e9-b683-70cc8295578b}, !- Handle
  {a3e85479-aa52-422e-baba-4f154e1228b7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {f0e682de-c776-4975-9492-affd5db59df4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {401362bb-5f55-4676-acf4-827aac27869a}, !- Handle
  SYS12ZoneDOASHtgSch0,                   !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {76bb6da8-eecd-40d2-a978-f207b8850ffa}, !- Handle
  SYS12ZoneDOASClgSch0,                   !- Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {2c7ea3a1-b4f3-40af-88ca-0a35bc56cf25}, !- Handle
  SYS12ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f0e682de-c776-4975-9492-affd5db59df4}<23.9 && {f0e682de-c776-4975-9492-affd5db59df4}>1.7, !- Program Line 1
  SET {76bb6da8-eecd-40d2-a978-f207b8850ffa} = 29.4, !- Program Line 2
  SET {401362bb-5f55-4676-acf4-827aac27869a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f0e682de-c776-4975-9492-affd5db59df4}<23.9 && {f0e682de-c776-4975-9492-affd5db59df4}>1.7, !- Program Line 4
  SET {76bb6da8-eecd-40d2-a978-f207b8850ffa} = 29.4, !- Program Line 5
  SET {401362bb-5f55-4676-acf4-827aac27869a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f0e682de-c776-4975-9492-affd5db59df4}<23.9 && {f0e682de-c776-4975-9492-affd5db59df4}>1.7, !- Program Line 7
  SET {76bb6da8-eecd-40d2-a978-f207b8850ffa} = 29.4, !- Program Line 8
  SET {401362bb-5f55-4676-acf4-827aac27869a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f0e682de-c776-4975-9492-affd5db59df4}<23.9 && {f0e682de-c776-4975-9492-affd5db59df4}>1.7, !- Program Line 10
  SET {76bb6da8-eecd-40d2-a978-f207b8850ffa} = 29.4, !- Program Line 11
  SET {401362bb-5f55-4676-acf4-827aac27869a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {76bb6da8-eecd-40d2-a978-f207b8850ffa} = NULL, !- Program Line 14
  SET {401362bb-5f55-4676-acf4-827aac27869a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {58fc3bb9-0eb6-48a8-94b7-4564d0533f63}, !- Handle
  SYS12ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2c7ea3a1-b4f3-40af-88ca-0a35bc56cf25}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {f98c86c5-9c37-43d7-9055-d69833b9c87c}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7dcb0e53-2461-4105-a472-55abb7d85ce8}, !- Handle
  SYS15ZoneDOASHtgSch0,                   !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b}, !- Handle
  SYS15ZoneDOASClgSch0,                   !- Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8f1052de-29c4-41e8-a090-7f25d9a2f1c2}, !- Handle
  SYS15ZoneDOASOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}<23.9 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}>1.7, !- Program Line 1
  SET {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b} = 29.4, !- Program Line 2
  SET {7dcb0e53-2461-4105-a472-55abb7d85ce8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}<23.9 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}>1.7, !- Program Line 4
  SET {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b} = 29.4, !- Program Line 5
  SET {7dcb0e53-2461-4105-a472-55abb7d85ce8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}<23.9 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}>1.7, !- Program Line 7
  SET {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b} = 29.4, !- Program Line 8
  SET {7dcb0e53-2461-4105-a472-55abb7d85ce8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}<23.9 && {f98c86c5-9c37-43d7-9055-d69833b9c87c}>1.7, !- Program Line 10
  SET {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b} = 29.4, !- Program Line 11
  SET {7dcb0e53-2461-4105-a472-55abb7d85ce8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f7dfe1d7-0b9f-4c58-a0be-c09e1a6a063b} = NULL, !- Program Line 14
  SET {7dcb0e53-2461-4105-a472-55abb7d85ce8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {059247b0-278f-4149-ad2b-d6058db9a60e}, !- Handle
  SYS15ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8f1052de-29c4-41e8-a090-7f25d9a2f1c2}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2520ac05-dbd1-469d-b3d3-fb67a9cea010}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {45891a0d-dc8b-40c9-8539-9b22d14b451a}, !- Handle
  SYS9ZoneDOASHtgSch0,                    !- Name
  {707badea-9185-4e9a-91b6-103d25e6aa63}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d6cdfccb-da51-4260-a3f9-d022b6c4964e}, !- Handle
  SYS9ZoneDOASClgSch0,                    !- Name
  {58d4a246-17f5-463a-bd95-1df75fa75277}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {187cab0a-335f-4b7c-8f83-72ad97be71d3}, !- Handle
  SYS9ZoneDOASOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}<23.9 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}>1.7, !- Program Line 1
  SET {d6cdfccb-da51-4260-a3f9-d022b6c4964e} = 29.4, !- Program Line 2
  SET {45891a0d-dc8b-40c9-8539-9b22d14b451a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}<23.9 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}>1.7, !- Program Line 4
  SET {d6cdfccb-da51-4260-a3f9-d022b6c4964e} = 29.4, !- Program Line 5
  SET {45891a0d-dc8b-40c9-8539-9b22d14b451a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}<23.9 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}>1.7, !- Program Line 7
  SET {d6cdfccb-da51-4260-a3f9-d022b6c4964e} = 29.4, !- Program Line 8
  SET {45891a0d-dc8b-40c9-8539-9b22d14b451a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}<23.9 && {2520ac05-dbd1-469d-b3d3-fb67a9cea010}>1.7, !- Program Line 10
  SET {d6cdfccb-da51-4260-a3f9-d022b6c4964e} = 29.4, !- Program Line 11
  SET {45891a0d-dc8b-40c9-8539-9b22d14b451a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d6cdfccb-da51-4260-a3f9-d022b6c4964e} = NULL, !- Program Line 14
  SET {45891a0d-dc8b-40c9-8539-9b22d14b451a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {aa9e95f1-b3dc-4396-89c5-ca7a4741b7d8}, !- Handle
  SYS9ZoneDOASOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {187cab0a-335f-4b7c-8f83-72ad97be71d3}; !- Program Name 1

OS:Curve:Biquadratic,
  {1db59aae-5ee9-4edf-988e-bec424fb6ce0}, !- Handle
  ScrewAir-Cap-fCHWT&DBT,                 !- Name
  0.97878647,                             !- Coefficient1 Constant
  0.02387169,                             !- Coefficient2 x
  0.000587,                               !- Coefficient3 x**2
  -4.78e-05,                              !- Coefficient4 y
  -0.000112,                              !- Coefficient5 y**2
  -0.00011,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {99d22f59-a5e2-4971-b769-f94e3045f8e5}, !- Handle
  ScrewAir-EIR-fCHWT&DBT,                 !- Name
  0.6729704,                              !- Coefficient1 Constant
  -0.005730012,                           !- Coefficient2 x
  0.000702,                               !- Coefficient3 x**2
  -0.00119601,                            !- Coefficient4 y
  0.00044,                                !- Coefficient5 y**2
  -0.000699,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Quadratic,
  {ffb93826-5461-48e2-912c-09d640a2e845}, !- Handle
  ScrewRemote-EIR-fPLR-2Comp/Ckt,         !- Name
  0.08138224,                             !- Coefficient1 Constant
  0.72724819,                             !- Coefficient2 x
  0.19136968,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {67487a2c-cac5-45ef-a051-3aedd7196f80}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9acdbdb4-ce29-414f-8596-08808fdd0f62}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {67487a2c-cac5-45ef-a051-3aedd7196f80}; !- Layer 1

OS:InternalMass:Definition,
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Handle
  Internal Mass Definition 2,             !- Name
  {9acdbdb4-ce29-414f-8596-08808fdd0f62}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9847b5a8-a5c0-4eed-a407-e1bf680c011f}, !- Handle
  OfL OfficeOpen C  - Story Top Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd0f2b65-033d-4000-8b1d-b962f2137c41}, !- Handle
  OfL OfficeOpen B  - Story Top Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25770de9-6b13-4b80-b60b-c0717bee3502}, !- Handle
  OfL OfficeOpen C end_a - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7daac7cb-8037-4a99-9ea7-efb57fba3f52}, !- Handle
  OfL OfficeOpen A  - Story Top Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d573a76-37c7-4ee5-88a2-6ea2f5500cac}, !- Handle
  OfL MechElecRoom C  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bab8231f-f12a-4eea-ac6d-cc0bd5cb22e4}, !- Handle
  OfL MechElecRoom B  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {d196b9b4-2ef6-4857-bc51-a60689a661c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b02d169-48f3-449f-9193-7019f14950b4}, !- Handle
  OfL OfficeSmall B end_b - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b49583b2-4751-4d46-bc77-3999d5ae4867}, !- Handle
  OfL OfficeSmall C  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ec066b6-e194-4dfb-8296-c6026bad2ff0}, !- Handle
  OfL LobbyWaiting B  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {0946a205-2510-4ad9-82c9-87aafbb535ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e25c0a47-aa0e-4dfc-a393-057ac31bc063}, !- Handle
  OfL LobbyWaiting C  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e3243151-804c-4090-8d00-583c923a07b2}, !- Handle
  OfL OfficeOpen A end_a - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adc566f6-6c97-4a95-9f17-fd0977d3a196}, !- Handle
  OfL OfficeSmall B  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {b4b42e1e-ac1a-4fe4-acde-19071c9e6439}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5900b3da-20f9-4360-9b4b-1b6edbb87633}, !- Handle
  OfL LobbyWaiting A  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5df17404-9204-4531-8681-b26c1809f294}, !- Handle
  OfL OfficeOpen C end_a - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b9f4698-bac4-4ecc-8968-726418d4da02}, !- Handle
  OfL OfficeSmall C  - Story Mid Mass,    !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f2267fdf-34d0-4269-868b-1a4c5af3108a}, !- Handle
  OfL MechElecRoom A  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c80b6e8-a6e6-4916-b304-654f319dad3b}, !- Handle
  OfL OfficeSmall C end_a - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df77d4c2-0e0c-4f5c-b392-64e899983446}, !- Handle
  OfL OfficeOpen A  - Story Mid Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd0f8cfe-ff12-4055-a3b8-238272d499cf}, !- Handle
  OfL OfficeSmall B end_a - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7d0664c-a685-41be-8288-9d4c29f9a675}, !- Handle
  OfL MechElecRoom A end_b - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cbdba800-682a-4186-b7c2-d790bef8eb3f}, !- Handle
  OfL OfficeSmall A end_b - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc0e0990-4b1d-447c-b674-ba71d2a47bec}, !- Handle
  OfL OfficeOpen B end_a - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05aad9a5-7244-4020-93b4-f3c3cb436607}, !- Handle
  OfL MechElecRoom B end_b - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d75d9af-42cf-4dbe-a5de-db25186e2209}, !- Handle
  OfL OfficeOpen B end_a - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ecd2f96-89c3-47e8-9007-1711f62f0e47}, !- Handle
  OfL OfficeOpen C end_b - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0842beb8-7bbd-4737-8fda-d50c2e66751c}, !- Handle
  OfL OfficeOpen B  - Story Mid Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {faf2b5d0-2244-4ddf-a57d-cbe3d22da191}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e4d95ec7-0373-4587-9612-9c6115fa820b}, !- Handle
  OfL OfficeOpen C  - Story Mid Mass,     !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a68c84b-d189-4e85-8eb8-6e5f82089cb3}, !- Handle
  OfL MechElecRoom C end_b - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94a84c12-a341-48c0-bec6-66eb807aa382}, !- Handle
  OfL OfficeOpen A end_a - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b02f12a-2c09-4a0b-aca8-e024d1f2c986}, !- Handle
  OfL OfficeSmall A  - Story Mid Mass,    !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {adbb57eb-7dff-4553-9cca-5460968629ad}, !- Handle
  OfL OfficeSmall B  - Story Mid Mass,    !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {9b6ec435-e22e-43ff-8a81-017191affefd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb260692-9dd3-4d95-ab7b-3b8e72a118bf}, !- Handle
  OfL OfficeOpen B end_b - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfa6eede-c054-4432-bef1-f0218417d911}, !- Handle
  OfL OfficeOpen A end_b - Story Top Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {096e2367-7911-4ea0-82f0-97a83abf7643}, !- Handle
  OfL OfficeSmall A  - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01a323fc-f172-4453-b166-3c64e7b5a620}, !- Handle
  OfL OfficeSmall A end_a - Story Ground Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aa0463c6-04ee-4d16-ab0e-8919f641c356}, !- Handle
  OfL OfficeSmall C end_b - Story Mid Mass, !- Name
  {0b66deae-7ca0-4175-bce0-937691513885}, !- Internal Mass Definition Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {73a9c196-a36b-4bdf-a6ec-e45b53a3b9a4}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {c9e391e1-df31-410e-910f-1e3e7774ab0b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {11ea8a4b-f734-4659-832b-e1be54c219fa}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a7dbbc22-6067-4c34-9bc8-b50abfaeee26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7dbbc22-6067-4c34-9bc8-b50abfaeee26}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {3e12d41a-acc8-4835-bcc0-444da1cd3752}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {e37fd63c-9736-4b77-9149-f498d4afe8db}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {3e12d41a-acc8-4835-bcc0-444da1cd3752}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {b5fe9fd6-c3b7-4d33-9504-56c0aea0f1f9}, !- Sub Surface Name 1
  {18d4f349-9411-4035-ba56-6d8517978e59}, !- Sub Surface Name 2
  {3749299f-9793-4d6b-84e9-3d45565bea47}, !- Sub Surface Name 3
  {f05eac08-93e0-4494-ab17-4fc5ab619f5e}, !- Sub Surface Name 4
  {d7efac9e-3201-4847-a61a-38439f8062f6}, !- Sub Surface Name 5
  {9dd56585-9995-416f-bd93-7ddaecced422}, !- Sub Surface Name 6
  {096b322f-31af-4b90-a113-e1a8f91d2abd}, !- Sub Surface Name 7
  {90da7625-de2f-4d19-883b-a9587e1b56f8}, !- Sub Surface Name 8
  {71e7d395-c252-4278-a798-735f21c6d320}, !- Sub Surface Name 9
  {31a31ddc-f605-49a1-b83d-6f7593e00b88}, !- Sub Surface Name 10
  {6701dc46-b321-4da6-9940-30158dd31a55}, !- Sub Surface Name 11
  {dc6ace01-2d7d-4568-8194-925bc0bb82b6}, !- Sub Surface Name 12
  {b065b0d1-ff92-4617-9181-ef9fdd06e9f5}; !- Sub Surface Name 13

OS:AdditionalProperties,
  {2f27809d-9bf0-4bf8-a212-7d08b16b5e19}, !- Handle
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {64c0a8bc-cbe9-45bc-9215-7f826659eaa9}, !- Handle
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {b5126721-4716-44e2-bb7a-d5e2066590c9}, !- Handle
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {0ff7812a-f35b-43d2-80bf-956c764a0af6}, !- Handle
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {3253fe37-5c96-43cf-97e5-dbb925599899}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f1dc20ac-f409-48ae-987a-4aa6beef19c5}, !- Handle
  {3253fe37-5c96-43cf-97e5-dbb925599899}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0b330d87-029d-40f8-a201-76c0efea5281}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 General Lighting, !- Name
  {3253fe37-5c96-43cf-97e5-dbb925599899}, !- Lights Definition Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space or SpaceType Name
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {475e4b4d-881a-4efe-8106-ece23b09c918}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ca234b00-be48-422f-82d2-347f2f460f6a}, !- Handle
  {475e4b4d-881a-4efe-8106-ece23b09c918}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {798c6245-293b-4c75-9f63-c7b7c8de997f}, !- Handle
  OfL OfficeOpen - ComStock DEER 2007 Wall Wash Lighting, !- Name
  {475e4b4d-881a-4efe-8106-ece23b09c918}, !- Lights Definition Name
  {15320abc-6dc7-461a-b608-f93389989db0}, !- Space or SpaceType Name
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f8f1092a-8d03-4fa3-9964-224a6b997e2e}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1023254860334,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {834f4918-63c6-432f-9f68-de21b8e73b73}, !- Handle
  {f8f1092a-8d03-4fa3-9964-224a6b997e2e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {229745fc-a8b4-449a-a065-fa30cde39ce2}, !- Handle
  OfL OfficeSmall - ComStock DEER 2007 General Lighting, !- Name
  {f8f1092a-8d03-4fa3-9964-224a6b997e2e}, !- Lights Definition Name
  {acf65b0e-3173-407a-b28b-0a03b6b4f998}, !- Space or SpaceType Name
  {2dadd4c3-7660-4493-8b23-0b26eb88ab43}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {617c2584-9a05-4451-9339-480436ebf0d0}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.55487857757505,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {54f4360f-e7df-4b07-94c7-45b59e267020}, !- Handle
  {617c2584-9a05-4451-9339-480436ebf0d0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {60556eef-78ba-46d0-8620-a64d20aa40fa}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 General Lighting, !- Name
  {617c2584-9a05-4451-9339-480436ebf0d0}, !- Lights Definition Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space or SpaceType Name
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {328d9a73-5c3c-4df4-91a0-08ef4a722f1e}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.569567415937951,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4a27773d-eef4-448e-b134-ce72096fcb3d}, !- Handle
  {328d9a73-5c3c-4df4-91a0-08ef4a722f1e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4aba5013-187b-4b58-9b16-1e6e0159798e}, !- Handle
  OfL MechElecRoom - ComStock DEER 2007 Task Lighting, !- Name
  {328d9a73-5c3c-4df4-91a0-08ef4a722f1e}, !- Lights Definition Name
  {7c075b41-bc48-40b4-a844-58081ce70a74}, !- Space or SpaceType Name
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4a6e5a13-04ae-4fc5-903f-fcdf96cc8167}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a8cee914-64ab-4ac5-bcf9-44d2c30b0b69}, !- Handle
  {4a6e5a13-04ae-4fc5-903f-fcdf96cc8167}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {97e6effa-b32a-48cf-b81c-98c7d1f90b1f}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 General Lighting, !- Name
  {4a6e5a13-04ae-4fc5-903f-fcdf96cc8167}, !- Lights Definition Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space or SpaceType Name
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5aca0683-f9a5-49ec-a296-104352f323ff}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {447ef1fd-c6c2-411e-8d3d-512b24ce5353}, !- Handle
  {5aca0683-f9a5-49ec-a296-104352f323ff}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {e02cef37-afd9-4be1-8225-6c63061eb9ba}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Task Lighting, !- Name
  {5aca0683-f9a5-49ec-a296-104352f323ff}, !- Lights Definition Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space or SpaceType Name
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3f75c68-ea5a-45b1-a61d-1d25893529f9}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4fe2a0e1-784c-413a-a632-737767cb05c7}, !- Handle
  {b3f75c68-ea5a-45b1-a61d-1d25893529f9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {8005839d-cc61-4780-9256-7de8d51461a6}, !- Handle
  OfL LobbyWaiting - ComStock DEER 2007 Wall Wash Lighting, !- Name
  {b3f75c68-ea5a-45b1-a61d-1d25893529f9}, !- Lights Definition Name
  {601a426f-7091-45e1-87a4-1b3007a0cd2c}, !- Space or SpaceType Name
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Handle
  D17_OfL_OffOpn_LF_Yr BPR Adjusted,      !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {b6db812a-9973-47bf-92ba-0b77228684a4}, !- Default Day Schedule Name
  {e1e26189-5fa5-4e84-975c-e4a15e98f87d}, !- Summer Design Day Schedule Name
  {dd49cc69-e5b3-40d6-abef-daca09f42fb9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fc0eda85-dfa7-4a4b-9283-57f89a9e6d84}, !- Handle
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {b6db812a-9973-47bf-92ba-0b77228684a4}, !- Handle
  D17_OfL_OffOpn_LF_Yr Default 1,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0837862318840591,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0871376811594206,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0904891304347833,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.093840579710146,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0971920289855075,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10054347826087,                       !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.103894927536233,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.107246376811594,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.110597826086957,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.11394927536232,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115625,                               !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.115625,                               !- Value Until Time 12
  4,                                      !- Hour 13
  55,                                     !- Minute 13
  0.119479166666666,                      !- Value Until Time 13
  5,                                      !- Hour 14
  5,                                      !- Minute 14
  0.123333333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.1271875,                              !- Value Until Time 15
  5,                                      !- Hour 16
  25,                                     !- Minute 16
  0.131041666666666,                      !- Value Until Time 16
  5,                                      !- Hour 17
  35,                                     !- Minute 17
  0.134895833333334,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.13875,                                !- Value Until Time 18
  5,                                      !- Hour 19
  55,                                     !- Minute 19
  0.154166666666666,                      !- Value Until Time 19
  6,                                      !- Hour 20
  5,                                      !- Minute 20
  0.169583333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.185,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.200416666666666,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.215833333333334,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.23125,                                !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.254375,                               !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.2775,                                 !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.300625,                               !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.32375,                                !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.346875,                               !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.37,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.395052083333334,                      !- Value Until Time 31
  8,                                      !- Hour 32
  5,                                      !- Minute 32
  0.420104166666666,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.44515625,                             !- Value Until Time 33
  8,                                      !- Hour 34
  24,                                     !- Minute 34
  0.470208333333334,                      !- Value Until Time 34
  8,                                      !- Hour 35
  34,                                     !- Minute 35
  0.495260416666666,                      !- Value Until Time 35
  8,                                      !- Hour 36
  44,                                     !- Minute 36
  0.5203125,                              !- Value Until Time 36
  8,                                      !- Hour 37
  45,                                     !- Minute 37
  0.5203125,                              !- Value Until Time 37
  8,                                      !- Hour 38
  54,                                     !- Minute 38
  0.54921875,                             !- Value Until Time 38
  9,                                      !- Hour 39
  4,                                      !- Minute 39
  0.578125,                               !- Value Until Time 39
  9,                                      !- Hour 40
  14,                                     !- Minute 40
  0.60703125,                             !- Value Until Time 40
  9,                                      !- Hour 41
  24,                                     !- Minute 41
  0.6359375,                              !- Value Until Time 41
  9,                                      !- Hour 42
  34,                                     !- Minute 42
  0.664843749999999,                      !- Value Until Time 42
  9,                                      !- Hour 43
  44,                                     !- Minute 43
  0.693749999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  45,                                     !- Minute 44
  0.69375,                                !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.701458333333334,                      !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.709166666666666,                      !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  0.716875,                               !- Value Until Time 47
  10,                                     !- Hour 48
  24,                                     !- Minute 48
  0.724583333333333,                      !- Value Until Time 48
  10,                                     !- Hour 49
  34,                                     !- Minute 49
  0.732291666666666,                      !- Value Until Time 49
  10,                                     !- Hour 50
  44,                                     !- Minute 50
  0.74,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  45,                                     !- Minute 51
  0.74,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  41,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  51,                                     !- Minute 53
  0.65675,                                !- Value Until Time 53
  13,                                     !- Hour 54
  0,                                      !- Minute 54
  0.624375,                               !- Value Until Time 54
  13,                                     !- Hour 55
  9,                                      !- Minute 55
  0.597395833333334,                      !- Value Until Time 55
  13,                                     !- Hour 56
  19,                                     !- Minute 56
  0.570416666666666,                      !- Value Until Time 56
  13,                                     !- Hour 57
  29,                                     !- Minute 57
  0.5434375,                              !- Value Until Time 57
  13,                                     !- Hour 58
  39,                                     !- Minute 58
  0.516458333333334,                      !- Value Until Time 58
  13,                                     !- Hour 59
  49,                                     !- Minute 59
  0.489479166666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  59,                                     !- Minute 60
  0.4625,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  0,                                      !- Minute 61
  0.4625,                                 !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.447083333333334,                      !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.431666666666666,                      !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.41625,                                !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.400833333333334,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.385416666666667,                      !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.37,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.37,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.346875,                               !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.32375,                                !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.300625,                               !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.2775,                                 !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.254375,                               !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.23125,                                !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.23125,                                !- Value Until Time 75
  16,                                     !- Hour 76
  10,                                     !- Minute 76
  0.221614583333334,                      !- Value Until Time 76
  16,                                     !- Hour 77
  20,                                     !- Minute 77
  0.211979166666666,                      !- Value Until Time 77
  16,                                     !- Hour 78
  30,                                     !- Minute 78
  0.20234375,                             !- Value Until Time 78
  16,                                     !- Hour 79
  40,                                     !- Minute 79
  0.192708333333333,                      !- Value Until Time 79
  16,                                     !- Hour 80
  50,                                     !- Minute 80
  0.183072916666666,                      !- Value Until Time 80
  17,                                     !- Hour 81
  0,                                      !- Minute 81
  0.1734375,                              !- Value Until Time 81
  17,                                     !- Hour 82
  10,                                     !- Minute 82
  0.16765625,                             !- Value Until Time 82
  17,                                     !- Hour 83
  20,                                     !- Minute 83
  0.161875,                               !- Value Until Time 83
  17,                                     !- Hour 84
  30,                                     !- Minute 84
  0.15609375,                             !- Value Until Time 84
  17,                                     !- Hour 85
  40,                                     !- Minute 85
  0.1503125,                              !- Value Until Time 85
  17,                                     !- Hour 86
  50,                                     !- Minute 86
  0.14453125,                             !- Value Until Time 86
  18,                                     !- Hour 87
  0,                                      !- Minute 87
  0.13875,                                !- Value Until Time 87
  18,                                     !- Hour 88
  10,                                     !- Minute 88
  0.134895833333334,                      !- Value Until Time 88
  18,                                     !- Hour 89
  20,                                     !- Minute 89
  0.131041666666666,                      !- Value Until Time 89
  18,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1271875,                              !- Value Until Time 90
  18,                                     !- Hour 91
  40,                                     !- Minute 91
  0.123333333333334,                      !- Value Until Time 91
  18,                                     !- Hour 92
  50,                                     !- Minute 92
  0.119479166666666,                      !- Value Until Time 92
  19,                                     !- Hour 93
  0,                                      !- Minute 93
  0.115625,                               !- Value Until Time 93
  19,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0963541666666663,                     !- Value Until Time 94
  19,                                     !- Hour 95
  20,                                     !- Minute 95
  0.0770833333333325,                     !- Value Until Time 95
  19,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0578125,                              !- Value Until Time 96
  19,                                     !- Hour 97
  40,                                     !- Minute 97
  0.0385416666666663,                     !- Value Until Time 97
  19,                                     !- Hour 98
  50,                                     !- Minute 98
  0.0192708333333326,                     !- Value Until Time 98
  20,                                     !- Hour 99
  0,                                      !- Minute 99
  0,                                      !- Value Until Time 99
  20,                                     !- Hour 100
  10,                                     !- Minute 100
  0.00335144927536268,                    !- Value Until Time 100
  20,                                     !- Hour 101
  20,                                     !- Minute 101
  0.00670289855072422,                    !- Value Until Time 101
  20,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0100543478260869,                     !- Value Until Time 102
  20,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0134057971014496,                     !- Value Until Time 103
  20,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0167572463768123,                     !- Value Until Time 104
  21,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0201086956521738,                     !- Value Until Time 105
  21,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0234601449275365,                     !- Value Until Time 106
  21,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0268115942028992,                     !- Value Until Time 107
  21,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0301630434782607,                     !- Value Until Time 108
  21,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0335144927536234,                     !- Value Until Time 109
  21,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0368659420289861,                     !- Value Until Time 110
  22,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0402173913043476,                     !- Value Until Time 111
  22,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0435688405797103,                     !- Value Until Time 112
  22,                                     !- Hour 113
  20,                                     !- Minute 113
  0.046920289855073,                      !- Value Until Time 113
  22,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0502717391304357,                     !- Value Until Time 114
  22,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0536231884057972,                     !- Value Until Time 115
  22,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0569746376811599,                     !- Value Until Time 116
  23,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0603260869565226,                     !- Value Until Time 117
  23,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0636775362318841,                     !- Value Until Time 118
  23,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0670289855072468,                     !- Value Until Time 119
  23,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0703804347826095,                     !- Value Until Time 120
  23,                                     !- Hour 121
  40,                                     !- Minute 121
  0.073731884057971,                      !- Value Until Time 121
  23,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0770833333333337,                     !- Value Until Time 122
  24,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0804347826086964;                     !- Value Until Time 123

OS:AdditionalProperties,
  {0da2518c-cd49-44b7-80cd-d0f3274efd79}, !- Handle
  {b6db812a-9973-47bf-92ba-0b77228684a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e1e26189-5fa5-4e84-975c-e4a15e98f87d}, !- Handle
  D17_OfL_OffOpn_LF_Yr Summer Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd49cc69-e5b3-40d6-abef-daca09f42fb9}, !- Handle
  D17_OfL_OffOpn_LF_Yr Winter Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {321f3086-c875-41a2-8ec5-22271909054c}, !- Handle
  Schedule Rule 27,                       !- Name
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96c841da-a886-4bce-ba0f-ca1f72091290}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2958c35a-1b7f-4e01-ab34-627891b395b1}, !- Handle
  D17_OfL_OffOpn_LF_Yr Wknd Day 1,        !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.150000000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.175000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.203333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.206666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.216666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.235,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.245,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.258333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.283333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.291666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.303333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.306666666666667,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.31,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.313333333333333,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.315,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.31,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.305,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.283333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.276666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.27,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.263333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.256666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.245,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.24,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.235,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.23,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.22,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.213333333333333,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.21,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.206666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.203333333333333,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0999999999999993,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0749999999999991,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0750000000000002,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.125000000000001;                      !- Value Until Time 66

OS:AdditionalProperties,
  {dd9788b0-38e5-4941-96d5-f70c756978cd}, !- Handle
  {2958c35a-1b7f-4e01-ab34-627891b395b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {8c341c03-d98a-4673-bd4d-2dd5e06acb66}, !- Handle
  autogen Schedule Rule 15 2,             !- Name
  {77ddb68c-51ae-4384-865a-ef4b2c7d0f85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81c60f6c-ea9d-408b-a570-71a0239304a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {78fde715-87dd-4387-a89f-ed02482b83aa}, !- Handle
  autogen Schedule Rule 15 1_day_sch 1,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.150000000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.175000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.203333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.206666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.216666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.235,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.245,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.258333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.283333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.291666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.303333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.306666666666667,                      !- Value Until Time 26
