  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.31,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.313333333333333,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.315,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.31,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.305,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.283333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.276666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.27,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.263333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.256666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.245,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.24,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.235,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.23,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.22,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.213333333333333,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.21,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.206666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.203333333333333,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0999999999999993,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0749999999999991,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0750000000000002,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.125000000000001;                      !- Value Until Time 66

OS:AdditionalProperties,
  {543057d9-19a6-4ed3-9fff-467ba7e528d4}, !- Handle
  {78fde715-87dd-4387-a89f-ed02482b83aa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {2dadd4c3-7660-4493-8b23-0b26eb88ab43}, !- Handle
  D17_OfL_OffSm_LF_Yr BPR Adjusted,       !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {bae2786f-2c0d-48b5-a6b5-bdbf079f26b6}, !- Default Day Schedule Name
  {6dab00c7-98aa-46b8-b637-55afc5fc12a2}, !- Summer Design Day Schedule Name
  {7f32924a-daa2-4bc2-a5df-98d07bb17fc6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e0f03a21-4d7a-42bb-aea3-e1360281a010}, !- Handle
  {2dadd4c3-7660-4493-8b23-0b26eb88ab43}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.73999999999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {bae2786f-2c0d-48b5-a6b5-bdbf079f26b6}, !- Handle
  D17_OfL_OffSm_LF_Yr Default 1,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0837862318840591,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0871376811594206,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0904891304347833,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.093840579710146,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0971920289855075,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.10054347826087,                       !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.103894927536233,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.107246376811594,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.110597826086957,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.11394927536232,                       !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.115625,                               !- Value Until Time 11
  4,                                      !- Hour 12
  45,                                     !- Minute 12
  0.115625,                               !- Value Until Time 12
  4,                                      !- Hour 13
  55,                                     !- Minute 13
  0.119479166666666,                      !- Value Until Time 13
  5,                                      !- Hour 14
  5,                                      !- Minute 14
  0.123333333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.1271875,                              !- Value Until Time 15
  5,                                      !- Hour 16
  25,                                     !- Minute 16
  0.131041666666666,                      !- Value Until Time 16
  5,                                      !- Hour 17
  35,                                     !- Minute 17
  0.134895833333334,                      !- Value Until Time 17
  5,                                      !- Hour 18
  45,                                     !- Minute 18
  0.13875,                                !- Value Until Time 18
  5,                                      !- Hour 19
  55,                                     !- Minute 19
  0.154166666666666,                      !- Value Until Time 19
  6,                                      !- Hour 20
  5,                                      !- Minute 20
  0.169583333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.185,                                  !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.200416666666666,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.215833333333334,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.23125,                                !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.254375,                               !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.2775,                                 !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.300625,                               !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.32375,                                !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.346875,                               !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.37,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.395052083333334,                      !- Value Until Time 31
  8,                                      !- Hour 32
  5,                                      !- Minute 32
  0.420104166666666,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.44515625,                             !- Value Until Time 33
  8,                                      !- Hour 34
  24,                                     !- Minute 34
  0.470208333333334,                      !- Value Until Time 34
  8,                                      !- Hour 35
  34,                                     !- Minute 35
  0.495260416666666,                      !- Value Until Time 35
  8,                                      !- Hour 36
  44,                                     !- Minute 36
  0.5203125,                              !- Value Until Time 36
  8,                                      !- Hour 37
  45,                                     !- Minute 37
  0.5203125,                              !- Value Until Time 37
  8,                                      !- Hour 38
  54,                                     !- Minute 38
  0.54921875,                             !- Value Until Time 38
  9,                                      !- Hour 39
  4,                                      !- Minute 39
  0.578125,                               !- Value Until Time 39
  9,                                      !- Hour 40
  14,                                     !- Minute 40
  0.60703125,                             !- Value Until Time 40
  9,                                      !- Hour 41
  24,                                     !- Minute 41
  0.6359375,                              !- Value Until Time 41
  9,                                      !- Hour 42
  34,                                     !- Minute 42
  0.664843749999999,                      !- Value Until Time 42
  9,                                      !- Hour 43
  44,                                     !- Minute 43
  0.693749999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  45,                                     !- Minute 44
  0.69375,                                !- Value Until Time 44
  9,                                      !- Hour 45
  54,                                     !- Minute 45
  0.701458333333334,                      !- Value Until Time 45
  10,                                     !- Hour 46
  4,                                      !- Minute 46
  0.709166666666666,                      !- Value Until Time 46
  10,                                     !- Hour 47
  14,                                     !- Minute 47
  0.716875,                               !- Value Until Time 47
  10,                                     !- Hour 48
  24,                                     !- Minute 48
  0.724583333333333,                      !- Value Until Time 48
  10,                                     !- Hour 49
  34,                                     !- Minute 49
  0.732291666666666,                      !- Value Until Time 49
  10,                                     !- Hour 50
  44,                                     !- Minute 50
  0.74,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  45,                                     !- Minute 51
  0.74,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  41,                                     !- Minute 52
  0.74,                                   !- Value Until Time 52
  12,                                     !- Hour 53
  51,                                     !- Minute 53
  0.65675,                                !- Value Until Time 53
  13,                                     !- Hour 54
  0,                                      !- Minute 54
  0.624375,                               !- Value Until Time 54
  13,                                     !- Hour 55
  9,                                      !- Minute 55
  0.597395833333334,                      !- Value Until Time 55
  13,                                     !- Hour 56
  19,                                     !- Minute 56
  0.570416666666666,                      !- Value Until Time 56
  13,                                     !- Hour 57
  29,                                     !- Minute 57
  0.5434375,                              !- Value Until Time 57
  13,                                     !- Hour 58
  39,                                     !- Minute 58
  0.516458333333334,                      !- Value Until Time 58
  13,                                     !- Hour 59
  49,                                     !- Minute 59
  0.489479166666667,                      !- Value Until Time 59
  13,                                     !- Hour 60
  59,                                     !- Minute 60
  0.4625,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  0,                                      !- Minute 61
  0.4625,                                 !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.447083333333334,                      !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.431666666666666,                      !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.41625,                                !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.400833333333334,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.385416666666667,                      !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.37,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.37,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.346875,                               !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.32375,                                !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.300625,                               !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.2775,                                 !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.254375,                               !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.23125,                                !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.23125,                                !- Value Until Time 75
  16,                                     !- Hour 76
  10,                                     !- Minute 76
  0.221614583333334,                      !- Value Until Time 76
  16,                                     !- Hour 77
  20,                                     !- Minute 77
  0.211979166666666,                      !- Value Until Time 77
  16,                                     !- Hour 78
  30,                                     !- Minute 78
  0.20234375,                             !- Value Until Time 78
  16,                                     !- Hour 79
  40,                                     !- Minute 79
  0.192708333333333,                      !- Value Until Time 79
  16,                                     !- Hour 80
  50,                                     !- Minute 80
  0.183072916666666,                      !- Value Until Time 80
  17,                                     !- Hour 81
  0,                                      !- Minute 81
  0.1734375,                              !- Value Until Time 81
  17,                                     !- Hour 82
  10,                                     !- Minute 82
  0.16765625,                             !- Value Until Time 82
  17,                                     !- Hour 83
  20,                                     !- Minute 83
  0.161875,                               !- Value Until Time 83
  17,                                     !- Hour 84
  30,                                     !- Minute 84
  0.15609375,                             !- Value Until Time 84
  17,                                     !- Hour 85
  40,                                     !- Minute 85
  0.1503125,                              !- Value Until Time 85
  17,                                     !- Hour 86
  50,                                     !- Minute 86
  0.14453125,                             !- Value Until Time 86
  18,                                     !- Hour 87
  0,                                      !- Minute 87
  0.13875,                                !- Value Until Time 87
  18,                                     !- Hour 88
  10,                                     !- Minute 88
  0.134895833333334,                      !- Value Until Time 88
  18,                                     !- Hour 89
  20,                                     !- Minute 89
  0.131041666666666,                      !- Value Until Time 89
  18,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1271875,                              !- Value Until Time 90
  18,                                     !- Hour 91
  40,                                     !- Minute 91
  0.123333333333334,                      !- Value Until Time 91
  18,                                     !- Hour 92
  50,                                     !- Minute 92
  0.119479166666666,                      !- Value Until Time 92
  19,                                     !- Hour 93
  0,                                      !- Minute 93
  0.115625,                               !- Value Until Time 93
  19,                                     !- Hour 94
  10,                                     !- Minute 94
  0.0963541666666663,                     !- Value Until Time 94
  19,                                     !- Hour 95
  20,                                     !- Minute 95
  0.0770833333333325,                     !- Value Until Time 95
  19,                                     !- Hour 96
  30,                                     !- Minute 96
  0.0578125,                              !- Value Until Time 96
  19,                                     !- Hour 97
  40,                                     !- Minute 97
  0.0385416666666663,                     !- Value Until Time 97
  19,                                     !- Hour 98
  50,                                     !- Minute 98
  0.0192708333333326,                     !- Value Until Time 98
  20,                                     !- Hour 99
  0,                                      !- Minute 99
  0,                                      !- Value Until Time 99
  20,                                     !- Hour 100
  10,                                     !- Minute 100
  0.00335144927536268,                    !- Value Until Time 100
  20,                                     !- Hour 101
  20,                                     !- Minute 101
  0.00670289855072422,                    !- Value Until Time 101
  20,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0100543478260869,                     !- Value Until Time 102
  20,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0134057971014496,                     !- Value Until Time 103
  20,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0167572463768123,                     !- Value Until Time 104
  21,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0201086956521738,                     !- Value Until Time 105
  21,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0234601449275365,                     !- Value Until Time 106
  21,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0268115942028992,                     !- Value Until Time 107
  21,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0301630434782607,                     !- Value Until Time 108
  21,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0335144927536234,                     !- Value Until Time 109
  21,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0368659420289861,                     !- Value Until Time 110
  22,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0402173913043476,                     !- Value Until Time 111
  22,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0435688405797103,                     !- Value Until Time 112
  22,                                     !- Hour 113
  20,                                     !- Minute 113
  0.046920289855073,                      !- Value Until Time 113
  22,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0502717391304357,                     !- Value Until Time 114
  22,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0536231884057972,                     !- Value Until Time 115
  22,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0569746376811599,                     !- Value Until Time 116
  23,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0603260869565226,                     !- Value Until Time 117
  23,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0636775362318841,                     !- Value Until Time 118
  23,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0670289855072468,                     !- Value Until Time 119
  23,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0703804347826095,                     !- Value Until Time 120
  23,                                     !- Hour 121
  40,                                     !- Minute 121
  0.073731884057971,                      !- Value Until Time 121
  23,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0770833333333337,                     !- Value Until Time 122
  24,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0804347826086964;                     !- Value Until Time 123

OS:AdditionalProperties,
  {ab791b7e-0050-406d-ba97-acbf8d057fb4}, !- Handle
  {bae2786f-2c0d-48b5-a6b5-bdbf079f26b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.5 ~ 0.2 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.22 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.42 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.74 | mid + 2.0 ~ 0.74 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.64 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.42 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.25 | hoo_end + 3.5 ~ 0.22 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6dab00c7-98aa-46b8-b637-55afc5fc12a2}, !- Handle
  D17_OfL_OffSm_LF_Yr Summer Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f32924a-daa2-4bc2-a5df-98d07bb17fc6}, !- Handle
  D17_OfL_OffSm_LF_Yr Winter Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4be50ffe-3cef-49b5-9e4a-8b5d08d85290}, !- Handle
  Schedule Rule 28,                       !- Name
  {2dadd4c3-7660-4493-8b23-0b26eb88ab43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06929dbe-412f-437b-96ce-e2a785fc6b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {609e3d76-42a3-4ece-9c91-d6ee57f6b627}, !- Handle
  D17_OfL_OffSm_LF_Yr Wknd Day 1,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.150000000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.175000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.203333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.206666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.216666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.235,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.245,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.258333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.283333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.291666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.303333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.306666666666667,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.31,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.313333333333333,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.315,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.31,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.305,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.283333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.276666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.27,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.263333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.256666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.245,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.24,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.235,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.23,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.22,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.213333333333333,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.21,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.206666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.203333333333333,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0999999999999993,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0749999999999991,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0750000000000002,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.125000000000001;                      !- Value Until Time 66

OS:AdditionalProperties,
  {52c097b8-55d0-44fb-9642-0c21bf61aeed}, !- Handle
  {609e3d76-42a3-4ece-9c91-d6ee57f6b627}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {260a2cb4-9c53-4715-b42a-6c61186f60ed}, !- Handle
  autogen Schedule Rule 17 2,             !- Name
  {2dadd4c3-7660-4493-8b23-0b26eb88ab43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b85b5156-008b-4c8b-aaa3-87933fea9165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {18183d12-b668-40dc-9396-d1a2fb3c704a}, !- Handle
  autogen Schedule Rule 17 1_day_sch 1,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.150000000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.175000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.203333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.206666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.213333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.216666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.235,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  9,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  19,                                     !- Minute 15
  0.245,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  29,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.258333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  9,                                      !- Minute 21
  0.283333333333333,                      !- Value Until Time 21
  9,                                      !- Hour 22
  19,                                     !- Minute 22
  0.291666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  29,                                     !- Minute 23
  0.3,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.303333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.306666666666667,                      !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.31,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.313333333333333,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.316666666666667,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.32,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.32,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  30,                                     !- Minute 32
  0.32,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  39,                                     !- Minute 33
  0.315,                                  !- Value Until Time 33
  15,                                     !- Hour 34
  49,                                     !- Minute 34
  0.31,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  59,                                     !- Minute 35
  0.305,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  9,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  19,                                     !- Minute 37
  0.295,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.29,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  40,                                     !- Minute 39
  0.283333333333333,                      !- Value Until Time 39
  16,                                     !- Hour 40
  50,                                     !- Minute 40
  0.276666666666667,                      !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.27,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  10,                                     !- Minute 42
  0.263333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  20,                                     !- Minute 43
  0.256666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  30,                                     !- Minute 44
  0.25,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  40,                                     !- Minute 45
  0.245,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  50,                                     !- Minute 46
  0.24,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.235,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  10,                                     !- Minute 48
  0.23,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  20,                                     !- Minute 49
  0.225,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.22,                                   !- Value Until Time 50
  18,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666667,                      !- Value Until Time 51
  18,                                     !- Hour 52
  50,                                     !- Minute 52
  0.213333333333333,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.21,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  10,                                     !- Minute 54
  0.206666666666667,                      !- Value Until Time 54
  19,                                     !- Hour 55
  20,                                     !- Minute 55
  0.203333333333333,                      !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.124999999999999,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.0999999999999993,                     !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.0749999999999991,                     !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.05,                                   !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.0750000000000002,                     !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.1,                                    !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.125000000000001;                      !- Value Until Time 66

OS:AdditionalProperties,
  {7fb1c7e0-8cb4-46b0-b510-31cec0070dfe}, !- Handle
  {18183d12-b668-40dc-9396-d1a2fb3c704a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.2 | 6.5 ~ 0.2 | 7.5 ~ 0.22 | 8.5 ~ 0.25 | 9.5 ~ 0.3 | 10.5 ~ 0.32 | 15.5 ~ 0.32 | 16.5 ~ 0.29 | 17.5 ~ 0.25 | 18.5 ~ 0.22 | 19.5 ~ 0.2 | 22.5 ~ 0.2 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Handle
  D17_OfL_Mech_LF_Yr BPR Adjusted,        !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {fcbb0453-93e0-4b74-bb2a-85ac0e2be814}, !- Default Day Schedule Name
  {2bd255c6-1f36-404e-b7db-35d0893ee7be}, !- Summer Design Day Schedule Name
  {869d4500-c33c-4406-ba6f-302ef15687e4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d27afa7e-bac7-479b-8e71-0e9a5317734f}, !- Handle
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {fcbb0453-93e0-4b74-bb2a-85ac0e2be814}, !- Handle
  D17_OfL_Mech_LF_Yr Default 1,           !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.015020576131687,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.013818930041152,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.012617283950617,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.011415637860082,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.010213991769547,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00901234567901199,                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00781069958847702,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00660905349794205,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00540740740740708,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00420576131687211,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00300411522633714,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00180246913580218,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.000600823045267103,                   !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  55,                                     !- Minute 16
  0.00991358024691362,                    !- Value Until Time 16
  5,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0198271604938272,                     !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0297407407407407,                     !- Value Until Time 18
  5,                                      !- Hour 19
  25,                                     !- Minute 19
  0.0396543209876544,                     !- Value Until Time 19
  5,                                      !- Hour 20
  35,                                     !- Minute 20
  0.0495679012345675,                     !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0594814814814815,                     !- Value Until Time 21
  5,                                      !- Hour 22
  55,                                     !- Minute 22
  0.0720987654320991,                     !- Value Until Time 22
  6,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0847160493827157,                     !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.0973333333333333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  25,                                     !- Minute 25
  0.109950617283951,                      !- Value Until Time 25
  6,                                      !- Hour 26
  35,                                     !- Minute 26
  0.122567901234568,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.135185185185185,                      !- Value Until Time 27
  6,                                      !- Hour 28
  55,                                     !- Minute 28
  0.15320987654321,                       !- Value Until Time 28
  7,                                      !- Hour 29
  5,                                      !- Minute 29
  0.171234567901234,                      !- Value Until Time 29
  7,                                      !- Hour 30
  15,                                     !- Minute 30
  0.189259259259259,                      !- Value Until Time 30
  7,                                      !- Hour 31
  25,                                     !- Minute 31
  0.207283950617284,                      !- Value Until Time 31
  7,                                      !- Hour 32
  35,                                     !- Minute 32
  0.225308641975309,                      !- Value Until Time 32
  7,                                      !- Hour 33
  45,                                     !- Minute 33
  0.243333333333333,                      !- Value Until Time 33
  7,                                      !- Hour 34
  55,                                     !- Minute 34
  0.273975308641975,                      !- Value Until Time 34
  8,                                      !- Hour 35
  5,                                      !- Minute 35
  0.304617283950618,                      !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.335259259259259,                      !- Value Until Time 36
  8,                                      !- Hour 37
  24,                                     !- Minute 37
  0.365901234567901,                      !- Value Until Time 37
  8,                                      !- Hour 38
  34,                                     !- Minute 38
  0.396543209876543,                      !- Value Until Time 38
  8,                                      !- Hour 39
  44,                                     !- Minute 39
  0.427185185185185,                      !- Value Until Time 39
  8,                                      !- Hour 40
  45,                                     !- Minute 40
  0.427185185185185,                      !- Value Until Time 40
  8,                                      !- Hour 41
  54,                                     !- Minute 41
  0.472246913580247,                      !- Value Until Time 41
  9,                                      !- Hour 42
  4,                                      !- Minute 42
  0.517308641975308,                      !- Value Until Time 42
  9,                                      !- Hour 43
  14,                                     !- Minute 43
  0.56237037037037,                       !- Value Until Time 43
  9,                                      !- Hour 44
  24,                                     !- Minute 44
  0.607432098765431,                      !- Value Until Time 44
  9,                                      !- Hour 45
  34,                                     !- Minute 45
  0.652493827160493,                      !- Value Until Time 45
  9,                                      !- Hour 46
  44,                                     !- Minute 46
  0.697555555555554,                      !- Value Until Time 46
  9,                                      !- Hour 47
  45,                                     !- Minute 47
  0.697555555555555,                      !- Value Until Time 47
  9,                                      !- Hour 48
  54,                                     !- Minute 48
  0.702962962962963,                      !- Value Until Time 48
  10,                                     !- Hour 49
  4,                                      !- Minute 49
  0.70837037037037,                       !- Value Until Time 49
  10,                                     !- Hour 50
  14,                                     !- Minute 50
  0.713777777777778,                      !- Value Until Time 50
  10,                                     !- Hour 51
  24,                                     !- Minute 51
  0.719185185185185,                      !- Value Until Time 51
  10,                                     !- Hour 52
  34,                                     !- Minute 52
  0.724592592592593,                      !- Value Until Time 52
  10,                                     !- Hour 53
  44,                                     !- Minute 53
  0.73,                                   !- Value Until Time 53
  10,                                     !- Hour 54
  45,                                     !- Minute 54
  0.73,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  0,                                      !- Minute 55
  0.73,                                   !- Value Until Time 55
  12,                                     !- Hour 56
  9,                                      !- Minute 56
  0.719185185185185,                      !- Value Until Time 56
  12,                                     !- Hour 57
  19,                                     !- Minute 57
  0.70837037037037,                       !- Value Until Time 57
  12,                                     !- Hour 58
  29,                                     !- Minute 58
  0.697555555555555,                      !- Value Until Time 58
  12,                                     !- Hour 59
  39,                                     !- Minute 59
  0.686740740740741,                      !- Value Until Time 59
  12,                                     !- Hour 60
  49,                                     !- Minute 60
  0.675925925925926,                      !- Value Until Time 60
  12,                                     !- Hour 61
  59,                                     !- Minute 61
  0.665111111111111,                      !- Value Until Time 61
  13,                                     !- Hour 62
  0,                                      !- Minute 62
  0.665111111111111,                      !- Value Until Time 62
  13,                                     !- Hour 63
  9,                                      !- Minute 63
  0.647086419753086,                      !- Value Until Time 63
  13,                                     !- Hour 64
  19,                                     !- Minute 64
  0.629061728395062,                      !- Value Until Time 64
  13,                                     !- Hour 65
  29,                                     !- Minute 65
  0.611037037037037,                      !- Value Until Time 65
  13,                                     !- Hour 66
  39,                                     !- Minute 66
  0.593012345679012,                      !- Value Until Time 66
  13,                                     !- Hour 67
  49,                                     !- Minute 67
  0.574987654320988,                      !- Value Until Time 67
  13,                                     !- Hour 68
  59,                                     !- Minute 68
  0.556962962962963,                      !- Value Until Time 68
  14,                                     !- Hour 69
  0,                                      !- Minute 69
  0.556962962962963,                      !- Value Until Time 69
  14,                                     !- Hour 70
  9,                                      !- Minute 70
  0.531728395061729,                      !- Value Until Time 70
  14,                                     !- Hour 71
  19,                                     !- Minute 71
  0.506493827160493,                      !- Value Until Time 71
  14,                                     !- Hour 72
  29,                                     !- Minute 72
  0.481259259259259,                      !- Value Until Time 72
  14,                                     !- Hour 73
  39,                                     !- Minute 73
  0.456024691358025,                      !- Value Until Time 73
  14,                                     !- Hour 74
  49,                                     !- Minute 74
  0.430790123456791,                      !- Value Until Time 74
  14,                                     !- Hour 75
  59,                                     !- Minute 75
  0.405555555555556,                      !- Value Until Time 75
  15,                                     !- Hour 76
  0,                                      !- Minute 76
  0.405555555555556,                      !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.382123456790123,                      !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.358691358024692,                      !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.335259259259259,                      !- Value Until Time 79
  15,                                     !- Hour 80
  39,                                     !- Minute 80
  0.311827160493828,                      !- Value Until Time 80
  15,                                     !- Hour 81
  49,                                     !- Minute 81
  0.288395061728395,                      !- Value Until Time 81
  15,                                     !- Hour 82
  59,                                     !- Minute 82
  0.264962962962963,                      !- Value Until Time 82
  16,                                     !- Hour 83
  0,                                      !- Minute 83
  0.264962962962963,                      !- Value Until Time 83
  16,                                     !- Hour 84
  10,                                     !- Minute 84
  0.246938271604938,                      !- Value Until Time 84
  16,                                     !- Hour 85
  20,                                     !- Minute 85
  0.228913580246913,                      !- Value Until Time 85
  16,                                     !- Hour 86
  30,                                     !- Minute 86
  0.210888888888889,                      !- Value Until Time 86
  16,                                     !- Hour 87
  40,                                     !- Minute 87
  0.192864197530864,                      !- Value Until Time 87
  16,                                     !- Hour 88
  50,                                     !- Minute 88
  0.174839506172839,                      !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0.156814814814815,                      !- Value Until Time 89
  17,                                     !- Hour 90
  10,                                     !- Minute 90
  0.147802469135803,                      !- Value Until Time 90
  17,                                     !- Hour 91
  20,                                     !- Minute 91
  0.13879012345679,                       !- Value Until Time 91
  17,                                     !- Hour 92
  30,                                     !- Minute 92
  0.129777777777778,                      !- Value Until Time 92
  17,                                     !- Hour 93
  40,                                     !- Minute 93
  0.120765432098765,                      !- Value Until Time 93
  17,                                     !- Hour 94
  50,                                     !- Minute 94
  0.111753086419753,                      !- Value Until Time 94
  18,                                     !- Hour 95
  0,                                      !- Minute 95
  0.102740740740741,                      !- Value Until Time 95
  18,                                     !- Hour 96
  10,                                     !- Minute 96
  0.0937283950617288,                     !- Value Until Time 96
  18,                                     !- Hour 97
  20,                                     !- Minute 97
  0.0847160493827157,                     !- Value Until Time 97
  18,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0757037037037037,                     !- Value Until Time 98
  18,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0666913580246906,                     !- Value Until Time 99
  18,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0576790123456786,                     !- Value Until Time 100
  19,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0486666666666667,                     !- Value Until Time 101
  19,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0486666666666667,                     !- Value Until Time 102
  19,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0474650205761317,                     !- Value Until Time 103
  19,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0462633744855967,                     !- Value Until Time 104
  20,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0450617283950618,                     !- Value Until Time 105
  20,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0438600823045267,                     !- Value Until Time 106
  20,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0426584362139917,                     !- Value Until Time 107
  20,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0414567901234567,                     !- Value Until Time 108
  20,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0402551440329217,                     !- Value Until Time 109
  20,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0390534979423867,                     !- Value Until Time 110
  21,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0378518518518517,                     !- Value Until Time 111
  21,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0366502057613168,                     !- Value Until Time 112
  21,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0354485596707818,                     !- Value Until Time 113
  21,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0342469135802467,                     !- Value Until Time 114
  21,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0330452674897118,                     !- Value Until Time 115
  21,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0318436213991768,                     !- Value Until Time 116
  22,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0306419753086418,                     !- Value Until Time 117
  22,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0294403292181069,                     !- Value Until Time 118
  22,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0282386831275718,                     !- Value Until Time 119
  22,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0270370370370368,                     !- Value Until Time 120
  22,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0258353909465018,                     !- Value Until Time 121
  22,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0246337448559669,                     !- Value Until Time 122
  23,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0234320987654319,                     !- Value Until Time 123
  23,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0222304526748968,                     !- Value Until Time 124
  23,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0210288065843619,                     !- Value Until Time 125
  23,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0198271604938269,                     !- Value Until Time 126
  23,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0186255144032919,                     !- Value Until Time 127
  23,                                     !- Hour 128
  50,                                     !- Minute 128
  0.017423868312757,                      !- Value Until Time 128
  24,                                     !- Hour 129
  0,                                      !- Minute 129
  0.016222222222222;                      !- Value Until Time 129

OS:AdditionalProperties,
  {51cca71b-d91b-4c67-88df-a28385b9b52b}, !- Handle
  {fcbb0453-93e0-4b74-bb2a-85ac0e2be814}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2bd255c6-1f36-404e-b7db-35d0893ee7be}, !- Handle
  D17_OfL_Mech_LF_Yr Summer Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {869d4500-c33c-4406-ba6f-302ef15687e4}, !- Handle
  D17_OfL_Mech_LF_Yr Winter Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdb0b6c3-1fce-4fab-a6f0-983cfae90a71}, !- Handle
  Schedule Rule 29,                       !- Name
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd87e16b-738d-4e7c-91b5-b02a4266853a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e5a426b-ef47-4728-aaeb-e86f3a724597}, !- Handle
  D17_OfL_Mech_LF_Yr Wknd Day 1,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.07745,                                !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1049,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13235,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1598,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.18725,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2147,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.220583333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.226466666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.23235,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.238233333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.244116666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.241666666666667,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.216666666666667,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.208333333333333,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.191666666666667,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.158333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.15,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.141666666666666,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.116666666666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.108333333333333,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0999999999999995,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0916666666666661,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0833333333333327,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0749999999999993,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0666666666666659,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0583333333333325,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {09adf3b9-c25c-46c9-b35f-ec1109b0d2bf}, !- Handle
  {9e5a426b-ef47-4728-aaeb-e86f3a724597}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c7544888-5496-45de-9981-027ce4c7f58e}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {1b37d8c2-950d-485e-b76e-f002731822b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {887a5e90-3477-4dd8-85b1-0c8af2a3aba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {5eb5dc4b-e565-4261-a4b1-a6b2505586bb}, !- Handle
  autogen Schedule Rule 13 1_day_sch 1,   !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.07745,                                !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1049,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13235,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1598,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.18725,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2147,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.220583333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.226466666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.23235,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.238233333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.244116666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.241666666666667,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.216666666666667,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.208333333333333,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.191666666666667,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.158333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.15,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.141666666666666,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.116666666666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.108333333333333,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0999999999999995,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0916666666666661,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0833333333333327,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0749999999999993,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0666666666666659,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0583333333333325,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {2a5c36e0-1437-48d9-8ffe-dcdb4490df66}, !- Handle
  {5eb5dc4b-e565-4261-a4b1-a6b2505586bb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Handle
  D17_OfL_LobWt_LF_Yr BPR Adjusted,       !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {5b1f940a-052c-41ea-82ea-63b534310f66}, !- Default Day Schedule Name
  {546e1c1d-8e8b-4c6e-baaa-8a2bd9805d8e}, !- Summer Design Day Schedule Name
  {2a936315-87ec-404c-b746-654280822621}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e2172f67-6da1-48dc-85cd-26c38369a7d8}, !- Handle
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.72999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {5b1f940a-052c-41ea-82ea-63b534310f66}, !- Handle
  D17_OfL_LobWt_LF_Yr Default 1,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.015020576131687,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.013818930041152,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.012617283950617,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.011415637860082,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.010213991769547,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00901234567901199,                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00781069958847702,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00660905349794205,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00540740740740708,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00420576131687211,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00300411522633714,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00180246913580218,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.000600823045267103,                   !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  55,                                     !- Minute 16
  0.00991358024691362,                    !- Value Until Time 16
  5,                                      !- Hour 17
  5,                                      !- Minute 17
  0.0198271604938272,                     !- Value Until Time 17
  5,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0297407407407407,                     !- Value Until Time 18
  5,                                      !- Hour 19
  25,                                     !- Minute 19
  0.0396543209876544,                     !- Value Until Time 19
  5,                                      !- Hour 20
  35,                                     !- Minute 20
  0.0495679012345675,                     !- Value Until Time 20
  5,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0594814814814815,                     !- Value Until Time 21
  5,                                      !- Hour 22
  55,                                     !- Minute 22
  0.0720987654320991,                     !- Value Until Time 22
  6,                                      !- Hour 23
  5,                                      !- Minute 23
  0.0847160493827157,                     !- Value Until Time 23
  6,                                      !- Hour 24
  15,                                     !- Minute 24
  0.0973333333333333,                     !- Value Until Time 24
  6,                                      !- Hour 25
  25,                                     !- Minute 25
  0.109950617283951,                      !- Value Until Time 25
  6,                                      !- Hour 26
  35,                                     !- Minute 26
  0.122567901234568,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.135185185185185,                      !- Value Until Time 27
  6,                                      !- Hour 28
  55,                                     !- Minute 28
  0.15320987654321,                       !- Value Until Time 28
  7,                                      !- Hour 29
  5,                                      !- Minute 29
  0.171234567901234,                      !- Value Until Time 29
  7,                                      !- Hour 30
  15,                                     !- Minute 30
  0.189259259259259,                      !- Value Until Time 30
  7,                                      !- Hour 31
  25,                                     !- Minute 31
  0.207283950617284,                      !- Value Until Time 31
  7,                                      !- Hour 32
  35,                                     !- Minute 32
  0.225308641975309,                      !- Value Until Time 32
  7,                                      !- Hour 33
  45,                                     !- Minute 33
  0.243333333333333,                      !- Value Until Time 33
  7,                                      !- Hour 34
  55,                                     !- Minute 34
  0.273975308641975,                      !- Value Until Time 34
  8,                                      !- Hour 35
  5,                                      !- Minute 35
  0.304617283950618,                      !- Value Until Time 35
  8,                                      !- Hour 36
  15,                                     !- Minute 36
  0.335259259259259,                      !- Value Until Time 36
  8,                                      !- Hour 37
  24,                                     !- Minute 37
  0.365901234567901,                      !- Value Until Time 37
  8,                                      !- Hour 38
  34,                                     !- Minute 38
  0.396543209876543,                      !- Value Until Time 38
  8,                                      !- Hour 39
  44,                                     !- Minute 39
  0.427185185185185,                      !- Value Until Time 39
  8,                                      !- Hour 40
  45,                                     !- Minute 40
  0.427185185185185,                      !- Value Until Time 40
  8,                                      !- Hour 41
  54,                                     !- Minute 41
  0.472246913580247,                      !- Value Until Time 41
  9,                                      !- Hour 42
  4,                                      !- Minute 42
  0.517308641975308,                      !- Value Until Time 42
  9,                                      !- Hour 43
  14,                                     !- Minute 43
  0.56237037037037,                       !- Value Until Time 43
  9,                                      !- Hour 44
  24,                                     !- Minute 44
  0.607432098765431,                      !- Value Until Time 44
  9,                                      !- Hour 45
  34,                                     !- Minute 45
  0.652493827160493,                      !- Value Until Time 45
  9,                                      !- Hour 46
  44,                                     !- Minute 46
  0.697555555555554,                      !- Value Until Time 46
  9,                                      !- Hour 47
  45,                                     !- Minute 47
  0.697555555555555,                      !- Value Until Time 47
  9,                                      !- Hour 48
  54,                                     !- Minute 48
  0.702962962962963,                      !- Value Until Time 48
  10,                                     !- Hour 49
  4,                                      !- Minute 49
  0.70837037037037,                       !- Value Until Time 49
  10,                                     !- Hour 50
  14,                                     !- Minute 50
  0.713777777777778,                      !- Value Until Time 50
  10,                                     !- Hour 51
  24,                                     !- Minute 51
  0.719185185185185,                      !- Value Until Time 51
  10,                                     !- Hour 52
  34,                                     !- Minute 52
  0.724592592592593,                      !- Value Until Time 52
  10,                                     !- Hour 53
  44,                                     !- Minute 53
  0.73,                                   !- Value Until Time 53
  10,                                     !- Hour 54
  45,                                     !- Minute 54
  0.73,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  0,                                      !- Minute 55
  0.73,                                   !- Value Until Time 55
  12,                                     !- Hour 56
  9,                                      !- Minute 56
  0.719185185185185,                      !- Value Until Time 56
  12,                                     !- Hour 57
  19,                                     !- Minute 57
  0.70837037037037,                       !- Value Until Time 57
  12,                                     !- Hour 58
  29,                                     !- Minute 58
  0.697555555555555,                      !- Value Until Time 58
  12,                                     !- Hour 59
  39,                                     !- Minute 59
  0.686740740740741,                      !- Value Until Time 59
  12,                                     !- Hour 60
  49,                                     !- Minute 60
  0.675925925925926,                      !- Value Until Time 60
  12,                                     !- Hour 61
  59,                                     !- Minute 61
  0.665111111111111,                      !- Value Until Time 61
  13,                                     !- Hour 62
  0,                                      !- Minute 62
  0.665111111111111,                      !- Value Until Time 62
  13,                                     !- Hour 63
  9,                                      !- Minute 63
  0.647086419753086,                      !- Value Until Time 63
  13,                                     !- Hour 64
  19,                                     !- Minute 64
  0.629061728395062,                      !- Value Until Time 64
  13,                                     !- Hour 65
  29,                                     !- Minute 65
  0.611037037037037,                      !- Value Until Time 65
  13,                                     !- Hour 66
  39,                                     !- Minute 66
  0.593012345679012,                      !- Value Until Time 66
  13,                                     !- Hour 67
  49,                                     !- Minute 67
  0.574987654320988,                      !- Value Until Time 67
  13,                                     !- Hour 68
  59,                                     !- Minute 68
  0.556962962962963,                      !- Value Until Time 68
  14,                                     !- Hour 69
  0,                                      !- Minute 69
  0.556962962962963,                      !- Value Until Time 69
  14,                                     !- Hour 70
  9,                                      !- Minute 70
  0.531728395061729,                      !- Value Until Time 70
  14,                                     !- Hour 71
  19,                                     !- Minute 71
  0.506493827160493,                      !- Value Until Time 71
  14,                                     !- Hour 72
  29,                                     !- Minute 72
  0.481259259259259,                      !- Value Until Time 72
  14,                                     !- Hour 73
  39,                                     !- Minute 73
  0.456024691358025,                      !- Value Until Time 73
  14,                                     !- Hour 74
  49,                                     !- Minute 74
  0.430790123456791,                      !- Value Until Time 74
  14,                                     !- Hour 75
  59,                                     !- Minute 75
  0.405555555555556,                      !- Value Until Time 75
  15,                                     !- Hour 76
  0,                                      !- Minute 76
  0.405555555555556,                      !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.382123456790123,                      !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.358691358024692,                      !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.335259259259259,                      !- Value Until Time 79
  15,                                     !- Hour 80
  39,                                     !- Minute 80
  0.311827160493828,                      !- Value Until Time 80
  15,                                     !- Hour 81
  49,                                     !- Minute 81
  0.288395061728395,                      !- Value Until Time 81
  15,                                     !- Hour 82
  59,                                     !- Minute 82
  0.264962962962963,                      !- Value Until Time 82
  16,                                     !- Hour 83
  0,                                      !- Minute 83
  0.264962962962963,                      !- Value Until Time 83
  16,                                     !- Hour 84
  10,                                     !- Minute 84
  0.246938271604938,                      !- Value Until Time 84
  16,                                     !- Hour 85
  20,                                     !- Minute 85
  0.228913580246913,                      !- Value Until Time 85
  16,                                     !- Hour 86
  30,                                     !- Minute 86
  0.210888888888889,                      !- Value Until Time 86
  16,                                     !- Hour 87
  40,                                     !- Minute 87
  0.192864197530864,                      !- Value Until Time 87
  16,                                     !- Hour 88
  50,                                     !- Minute 88
  0.174839506172839,                      !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0.156814814814815,                      !- Value Until Time 89
  17,                                     !- Hour 90
  10,                                     !- Minute 90
  0.147802469135803,                      !- Value Until Time 90
  17,                                     !- Hour 91
  20,                                     !- Minute 91
  0.13879012345679,                       !- Value Until Time 91
  17,                                     !- Hour 92
  30,                                     !- Minute 92
  0.129777777777778,                      !- Value Until Time 92
  17,                                     !- Hour 93
  40,                                     !- Minute 93
  0.120765432098765,                      !- Value Until Time 93
  17,                                     !- Hour 94
  50,                                     !- Minute 94
  0.111753086419753,                      !- Value Until Time 94
  18,                                     !- Hour 95
  0,                                      !- Minute 95
  0.102740740740741,                      !- Value Until Time 95
  18,                                     !- Hour 96
  10,                                     !- Minute 96
  0.0937283950617288,                     !- Value Until Time 96
  18,                                     !- Hour 97
  20,                                     !- Minute 97
  0.0847160493827157,                     !- Value Until Time 97
  18,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0757037037037037,                     !- Value Until Time 98
  18,                                     !- Hour 99
  40,                                     !- Minute 99
  0.0666913580246906,                     !- Value Until Time 99
  18,                                     !- Hour 100
  50,                                     !- Minute 100
  0.0576790123456786,                     !- Value Until Time 100
  19,                                     !- Hour 101
  0,                                      !- Minute 101
  0.0486666666666667,                     !- Value Until Time 101
  19,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0486666666666667,                     !- Value Until Time 102
  19,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0474650205761317,                     !- Value Until Time 103
  19,                                     !- Hour 104
  50,                                     !- Minute 104
  0.0462633744855967,                     !- Value Until Time 104
  20,                                     !- Hour 105
  0,                                      !- Minute 105
  0.0450617283950618,                     !- Value Until Time 105
  20,                                     !- Hour 106
  10,                                     !- Minute 106
  0.0438600823045267,                     !- Value Until Time 106
  20,                                     !- Hour 107
  20,                                     !- Minute 107
  0.0426584362139917,                     !- Value Until Time 107
  20,                                     !- Hour 108
  30,                                     !- Minute 108
  0.0414567901234567,                     !- Value Until Time 108
  20,                                     !- Hour 109
  40,                                     !- Minute 109
  0.0402551440329217,                     !- Value Until Time 109
  20,                                     !- Hour 110
  50,                                     !- Minute 110
  0.0390534979423867,                     !- Value Until Time 110
  21,                                     !- Hour 111
  0,                                      !- Minute 111
  0.0378518518518517,                     !- Value Until Time 111
  21,                                     !- Hour 112
  10,                                     !- Minute 112
  0.0366502057613168,                     !- Value Until Time 112
  21,                                     !- Hour 113
  20,                                     !- Minute 113
  0.0354485596707818,                     !- Value Until Time 113
  21,                                     !- Hour 114
  30,                                     !- Minute 114
  0.0342469135802467,                     !- Value Until Time 114
  21,                                     !- Hour 115
  40,                                     !- Minute 115
  0.0330452674897118,                     !- Value Until Time 115
  21,                                     !- Hour 116
  50,                                     !- Minute 116
  0.0318436213991768,                     !- Value Until Time 116
  22,                                     !- Hour 117
  0,                                      !- Minute 117
  0.0306419753086418,                     !- Value Until Time 117
  22,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0294403292181069,                     !- Value Until Time 118
  22,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0282386831275718,                     !- Value Until Time 119
  22,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0270370370370368,                     !- Value Until Time 120
  22,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0258353909465018,                     !- Value Until Time 121
  22,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0246337448559669,                     !- Value Until Time 122
  23,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0234320987654319,                     !- Value Until Time 123
  23,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0222304526748968,                     !- Value Until Time 124
  23,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0210288065843619,                     !- Value Until Time 125
  23,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0198271604938269,                     !- Value Until Time 126
  23,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0186255144032919,                     !- Value Until Time 127
  23,                                     !- Hour 128
  50,                                     !- Minute 128
  0.017423868312757,                      !- Value Until Time 128
  24,                                     !- Hour 129
  0,                                      !- Minute 129
  0.016222222222222;                      !- Value Until Time 129

OS:AdditionalProperties,
  {243a456f-eb45-42aa-a2f3-d4009932d471}, !- Handle
  {5b1f940a-052c-41ea-82ea-63b534310f66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.055 | hoo_start - 3.5 ~ 0.055 | hoo_start - 2.5 ~ 0.11 | hoo_start - 1.5 ~ 0.18 | hoo_start - 0.5 ~ 0.28 | hoo_start + 0.5 ~ 0.45 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.73 | hoo_end - 2.5 ~ 0.73 | hoo_end - 1.5 ~ 0.67 | hoo_end - 0.5 ~ 0.57 | hoo_end + 0.5 ~ 0.43 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.15 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {546e1c1d-8e8b-4c6e-baaa-8a2bd9805d8e}, !- Handle
  D17_OfL_LobWt_LF_Yr Summer Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a936315-87ec-404c-b746-654280822621}, !- Handle
  D17_OfL_LobWt_LF_Yr Winter Design Day 1, !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cd0e556-2d67-4fda-b6b3-a2c174343234}, !- Handle
  Schedule Rule 30,                       !- Name
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d9f6244-2e34-49e7-b01b-3c8624d9dd74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c789dfc3-f9d5-48ff-a289-7b4ea3247073}, !- Handle
  D17_OfL_LobWt_LF_Yr Wknd Day 1,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.07745,                                !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1049,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13235,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1598,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.18725,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2147,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.220583333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.226466666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.23235,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.238233333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.244116666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.241666666666667,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.216666666666667,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.208333333333333,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.191666666666667,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.158333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.15,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.141666666666666,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.116666666666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.108333333333333,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0999999999999995,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0916666666666661,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0833333333333327,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0749999999999993,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0666666666666659,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0583333333333325,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {4ebdc4e3-593d-4ad5-94e5-8812577d9b85}, !- Handle
  {c789dfc3-f9d5-48ff-a289-7b4ea3247073}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e1e6a3ed-1169-410a-a7d3-efe324174c08}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {3d5d7e53-ec18-4d8d-8722-33a4f0c5c6c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bc01dcb-eb9a-4cd1-b0f9-cffd4dd86971}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {bf444434-abe4-4ce2-9987-6b3da1bdf54d}, !- Handle
  autogen Schedule Rule 6 1_day_sch 1,    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.07745,                                !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.1049,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13235,                                !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1598,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.18725,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2147,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.220583333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.226466666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.23235,                                !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.238233333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.244116666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  15,                                     !- Hour 16
  9,                                      !- Minute 16
  0.241666666666667,                      !- Value Until Time 16
  15,                                     !- Hour 17
  19,                                     !- Minute 17
  0.233333333333333,                      !- Value Until Time 17
  15,                                     !- Hour 18
  29,                                     !- Minute 18
  0.225,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  39,                                     !- Minute 19
  0.216666666666667,                      !- Value Until Time 19
  15,                                     !- Hour 20
  49,                                     !- Minute 20
  0.208333333333333,                      !- Value Until Time 20
  15,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  16,                                     !- Hour 22
  9,                                      !- Minute 22
  0.191666666666667,                      !- Value Until Time 22
  16,                                     !- Hour 23
  19,                                     !- Minute 23
  0.183333333333333,                      !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  40,                                     !- Minute 25
  0.166666666666667,                      !- Value Until Time 25
  16,                                     !- Hour 26
  50,                                     !- Minute 26
  0.158333333333333,                      !- Value Until Time 26
  17,                                     !- Hour 27
  0,                                      !- Minute 27
  0.15,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  10,                                     !- Minute 28
  0.141666666666666,                      !- Value Until Time 28
  17,                                     !- Hour 29
  20,                                     !- Minute 29
  0.133333333333333,                      !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  40,                                     !- Minute 31
  0.116666666666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0.108333333333333,                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0999999999999995,                     !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0916666666666661,                     !- Value Until Time 34
  18,                                     !- Hour 35
  20,                                     !- Minute 35
  0.0833333333333327,                     !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.0749999999999993,                     !- Value Until Time 36
  18,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0666666666666659,                     !- Value Until Time 37
  18,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0583333333333325,                     !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.05;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {41f4d9de-d52a-4094-8958-7a1385d45bf8}, !- Handle
  {bf444434-abe4-4ce2-9987-6b3da1bdf54d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.05 | 7.5 ~ 0.2147 | 8.5 ~ 0.25 | 15.0 ~ 0.25 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Handle
  D_OfL_All_Misc_Yr BPR Adjusted,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  {eea6e2c5-0c86-4f7b-874c-a6f773c2d73f}, !- Default Day Schedule Name
  {3a767b73-d000-4069-977c-607fe1c680f3}, !- Summer Design Day Schedule Name
  {3d2dc93c-895b-4828-98bc-6185e8cbe6f1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {848571a0-498d-4bbe-89b7-5d64f5cc587c}, !- Handle
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.92500000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {eea6e2c5-0c86-4f7b-874c-a6f773c2d73f}, !- Handle
  D_OfL_All_Misc_Yr Default 1,            !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0293650793650799,                     !- Value Until Time 2
  8,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0587301587301581,                     !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0880952380952381,                     !- Value Until Time 4
  8,                                      !- Hour 5
  24,                                     !- Minute 5
  0.117460317460318,                      !- Value Until Time 5
  8,                                      !- Hour 6
  34,                                     !- Minute 6
  0.146825396825396,                      !- Value Until Time 6
  8,                                      !- Hour 7
  44,                                     !- Minute 7
  0.176190476190476,                      !- Value Until Time 7
  8,                                      !- Hour 8
  45,                                     !- Minute 8
  0.176190476190476,                      !- Value Until Time 8
  8,                                      !- Hour 9
  54,                                     !- Minute 9
  0.264285714285714,                      !- Value Until Time 9
  9,                                      !- Hour 10
  4,                                      !- Minute 10
  0.352380952380952,                      !- Value Until Time 10
  9,                                      !- Hour 11
  14,                                     !- Minute 11
  0.440476190476189,                      !- Value Until Time 11
  9,                                      !- Hour 12
  24,                                     !- Minute 12
  0.528571428571427,                      !- Value Until Time 12
  9,                                      !- Hour 13
  34,                                     !- Minute 13
  0.616666666666665,                      !- Value Until Time 13
  9,                                      !- Hour 14
  44,                                     !- Minute 14
  0.704761904761903,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.704761904761905,                      !- Value Until Time 15
  9,                                      !- Hour 16
  54,                                     !- Minute 16
  0.775238095238095,                      !- Value Until Time 16
  10,                                     !- Hour 17
  3,                                      !- Minute 17
  0.836904761904762,                      !- Value Until Time 17
  10,                                     !- Hour 18
  13,                                     !- Minute 18
  0.904444444444444,                      !- Value Until Time 18
  10,                                     !- Hour 19
  22,                                     !- Minute 19
  0.925,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  32,                                     !- Minute 20
  0.917658730158729,                      !- Value Until Time 20
  10,                                     !- Hour 21
  42,                                     !- Minute 21
  0.910317460317461,                      !- Value Until Time 21
  10,                                     !- Hour 22
  52,                                     !- Minute 22
  0.90297619047619,                       !- Value Until Time 22
  11,                                     !- Hour 23
  2,                                      !- Minute 23
  0.89563492063492,                       !- Value Until Time 23
  11,                                     !- Hour 24
  12,                                     !- Minute 24
  0.888293650793651,                      !- Value Until Time 24
  11,                                     !- Hour 25
  22,                                     !- Minute 25
  0.880952380952381,                      !- Value Until Time 25
  12,                                     !- Hour 26
  22,                                     !- Minute 26
  0.880952380952381,                      !- Value Until Time 26
  12,                                     !- Hour 27
  32,                                     !- Minute 27
  0.857460317460318,                      !- Value Until Time 27
  12,                                     !- Hour 28
  41,                                     !- Minute 28
  0.836904761904762,                      !- Value Until Time 28
  12,                                     !- Hour 29
  51,                                     !- Minute 29
  0.745873015873015,                      !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.704761904761905,                      !- Value Until Time 30
  13,                                     !- Hour 31
  9,                                      !- Minute 31
  0.646031746031747,                      !- Value Until Time 31
  13,                                     !- Hour 32
  19,                                     !- Minute 32
  0.587301587301588,                      !- Value Until Time 32
  13,                                     !- Hour 33
  29,                                     !- Minute 33
  0.528571428571428,                      !- Value Until Time 33
  13,                                     !- Hour 34
  39,                                     !- Minute 34
  0.46984126984127,                       !- Value Until Time 34
  13,                                     !- Hour 35
  49,                                     !- Minute 35
  0.411111111111112,                      !- Value Until Time 35
  13,                                     !- Hour 36
  59,                                     !- Minute 36
  0.352380952380954,                      !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.352380952380952,                      !- Value Until Time 37
  14,                                     !- Hour 38
  9,                                      !- Minute 38
  0.323015873015872,                      !- Value Until Time 38
  14,                                     !- Hour 39
  19,                                     !- Minute 39
  0.293650793650794,                      !- Value Until Time 39
  14,                                     !- Hour 40
  29,                                     !- Minute 40
  0.264285714285714,                      !- Value Until Time 40
  14,                                     !- Hour 41
  39,                                     !- Minute 41
  0.234920634920636,                      !- Value Until Time 41
  14,                                     !- Hour 42
  49,                                     !- Minute 42
  0.205555555555556,                      !- Value Until Time 42
  14,                                     !- Hour 43
  59,                                     !- Minute 43
  0.176190476190476,                      !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.176190476190476,                      !- Value Until Time 44
  15,                                     !- Hour 45
  9,                                      !- Minute 45
  0.161507936507937,                      !- Value Until Time 45
  15,                                     !- Hour 46
  19,                                     !- Minute 46
  0.146825396825396,                      !- Value Until Time 46
  15,                                     !- Hour 47
  29,                                     !- Minute 47
  0.132142857142857,                      !- Value Until Time 47
  15,                                     !- Hour 48
  39,                                     !- Minute 48
  0.117460317460318,                      !- Value Until Time 48
  15,                                     !- Hour 49
  49,                                     !- Minute 49
  0.102777777777777,                      !- Value Until Time 49
  15,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0880952380952381,                     !- Value Until Time 50
  16,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0880952380952381,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0880952380952381,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0807539682539677,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.073412698412699,                      !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0660714285714286,                     !- Value Until Time 55
  17,                                     !- Hour 56
  40,                                     !- Minute 56
  0.0587301587301581,                     !- Value Until Time 56
  17,                                     !- Hour 57
  50,                                     !- Minute 57
  0.0513888888888877,                     !- Value Until Time 57
  18,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0440476190476191,                     !- Value Until Time 58
  18,                                     !- Hour 59
  10,                                     !- Minute 59
  0.0367063492063486,                     !- Value Until Time 59
  18,                                     !- Hour 60
  20,                                     !- Minute 60
  0.0293650793650799,                     !- Value Until Time 60
  18,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0220238095238094,                     !- Value Until Time 61
  18,                                     !- Hour 62
  40,                                     !- Minute 62
  0.0146825396825391,                     !- Value Until Time 62
  18,                                     !- Hour 63
  50,                                     !- Minute 63
  0.00734126984127043,                    !- Value Until Time 63
  19,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0;                                      !- Value Until Time 65

OS:AdditionalProperties,
  {73b3eb30-f774-48e6-9737-3e2ee5caa85f}, !- Handle
  {eea6e2c5-0c86-4f7b-874c-a6f773c2d73f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.875 | mid - 2.0 ~ 0.9 | mid - 1.0 ~ 0.925 | mid ~ 0.9 | mid + 1.0 ~ 0.9 | mid + 2.0 ~ 0.875 | hoo_end - 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.45 | hoo_end + 2.5 ~ 0.45 | hoo_end + 3.5 ~ 0.425 | hoo_end + 4.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3a767b73-d000-4069-977c-607fe1c680f3}, !- Handle
  D_OfL_All_Misc_Yr Summer Design Day 1,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d2dc93c-895b-4828-98bc-6185e8cbe6f1}, !- Handle
  D_OfL_All_Misc_Yr Winter Design Day 1,  !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53211a05-0019-47f9-97f8-1a67423d080b}, !- Handle
  Schedule Rule 31,                       !- Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {596e3b3e-9da1-40d2-b59f-ea5e75a7ed23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9693d30-f964-4525-9cc4-e1e89c03cefe}, !- Handle
  D_OfL_All_Misc_Yr Wknd|Hol Day 1,       !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9aaf54cf-104f-41a6-8645-74b7895bd436}, !- Handle
  {e9693d30-f964-4525-9cc4-e1e89c03cefe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {45d391c5-b8fc-4fd5-af73-111f72c08feb}, !- Handle
  autogen Schedule Rule 8 2,              !- Name
  {d1d24adc-84d7-4888-9716-d71fe918921f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3e85479-aa52-422e-baba-4f154e1228b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ec9be764-8e20-475a-a02b-44acfe878efc}, !- Handle
  autogen Schedule Rule 8 1_day_sch 1,    !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f6e8bb11-9890-47b8-a9aa-3dfd41234e81}, !- Handle
  {ec9be764-8e20-475a-a02b-44acfe878efc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {9f6441f0-a3cb-436d-b2c2-5c27ffe65687}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {421abde6-1a51-4d36-8336-323f16cb24af}, !- Handle
  OfL OfficeOpen C  - Story Top HVAC On Infiltration, !- Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2380ec2-cffe-4228-b079-61c9de3d53d0}, !- Handle
  OfL OfficeOpen C  - Story Top HVAC Off Infiltration, !- Name
  {6ec126b3-8d93-4629-bc86-2a2577dd9779}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe542ebc-c70d-4243-93e2-29ff1b31a010}, !- Handle
  OfL OfficeOpen B  - Story Top HVAC On Infiltration, !- Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5efd05de-f7a2-48e4-a4be-c24d67437728}, !- Handle
  OfL OfficeOpen B  - Story Top HVAC Off Infiltration, !- Name
  {e052bd36-7342-4c5c-8e3b-8a694d27a27b}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a11ef7b2-01d0-49f6-b1a9-37bc655b4805}, !- Handle
  OfL OfficeOpen C end_a - Story Top HVAC On Infiltration, !- Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae18402d-6528-46e5-8177-9b4b894b13fd}, !- Handle
  OfL OfficeOpen C end_a - Story Top HVAC Off Infiltration, !- Name
  {786c2bc7-1b9b-4210-8623-1270a2567aad}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4600048c-a3b1-43ca-bf3d-1ebc8d4c47ae}, !- Handle
  OfL OfficeOpen A  - Story Top HVAC On Infiltration, !- Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08a46d83-1ba7-4006-981c-92f9b6963532}, !- Handle
  OfL OfficeOpen A  - Story Top HVAC Off Infiltration, !- Name
  {595e3145-0afe-4813-b68b-b74f57e61e5f}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {093404be-7234-44be-a2fb-433b84bbf100}, !- Handle
  OfL MechElecRoom C  - Story Ground HVAC On Infiltration, !- Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2abe4d50-a7eb-48e5-bc67-0842e1ed43c3}, !- Handle
  OfL MechElecRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {9e9cd817-41aa-4f87-a51a-d9ee0194aaeb}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa83bbb0-4648-4826-b757-d3046147c3d4}, !- Handle
  OfL OfficeSmall B end_b - Story Mid HVAC On Infiltration, !- Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd71fcbe-dba1-4ce5-897b-ca843400be61}, !- Handle
  OfL OfficeSmall B end_b - Story Mid HVAC Off Infiltration, !- Name
  {c5e4489e-b2a7-44af-a393-ba33545aa9b0}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f370180-b147-4e50-8c45-bf6f256e7ef5}, !- Handle
  OfL OfficeSmall C  - Story Ground HVAC On Infiltration, !- Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {462d44fb-7e43-4086-a78d-cbd77fe1cebf}, !- Handle
  OfL OfficeSmall C  - Story Ground HVAC Off Infiltration, !- Name
  {3e1290d9-6919-47fa-b743-4d674540d14d}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98afbba4-1dbc-4889-97b6-eddd949621b8}, !- Handle
  OfL LobbyWaiting C  - Story Ground HVAC On Infiltration, !- Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f796d10-cdd4-4318-851f-9145827615ea}, !- Handle
  OfL LobbyWaiting C  - Story Ground HVAC Off Infiltration, !- Name
  {b7676322-93be-4563-ae6e-46ca0773caa9}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30c44b18-f9b6-46f6-ac36-4343eeac4508}, !- Handle
  OfL OfficeOpen A end_a - Story Mid HVAC On Infiltration, !- Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe1ed1d3-5e60-456c-b94c-122d46e50b61}, !- Handle
  OfL OfficeOpen A end_a - Story Mid HVAC Off Infiltration, !- Name
  {e1c4c578-8d9d-437d-beda-620726be5bba}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {093fce80-9e8e-49e6-82fd-7a1f47fc1876}, !- Handle
  OfL LobbyWaiting A  - Story Ground HVAC On Infiltration, !- Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df10752a-7294-442a-aedf-195ca76c68fc}, !- Handle
  OfL LobbyWaiting A  - Story Ground HVAC Off Infiltration, !- Name
  {a7e57171-acca-401b-9351-03aa07af1821}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b44b714-f7ef-4d59-8ff0-9af2bef32058}, !- Handle
  OfL OfficeOpen C end_a - Story Mid HVAC On Infiltration, !- Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8528cd2c-aa95-4eb6-9dc8-cad264e32d0f}, !- Handle
  OfL OfficeOpen C end_a - Story Mid HVAC Off Infiltration, !- Name
  {dd82fdaa-3eb6-4fde-95cb-9658a5323364}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53126444-065a-47cc-b31c-eb0d83cd1d40}, !- Handle
  OfL OfficeSmall C  - Story Mid HVAC On Infiltration, !- Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {945e71f6-4d67-48f0-a84e-932bcbfb6a04}, !- Handle
  OfL OfficeSmall C  - Story Mid HVAC Off Infiltration, !- Name
  {c275f420-688f-419f-90cd-de0f68fc4c8d}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fdf9e5b-be8e-4cc1-a056-acea5887e738}, !- Handle
  OfL MechElecRoom A  - Story Ground HVAC On Infiltration, !- Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e91fb96b-df81-45b3-959e-b301c5427821}, !- Handle
  OfL MechElecRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {599bfe44-cf9b-4ad3-99fb-3d77f5a5f95a}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cde9a4dc-9bf3-4de5-9100-014c89993495}, !- Handle
  OfL OfficeSmall C end_a - Story Ground HVAC On Infiltration, !- Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea549286-721d-43db-a9ee-33327d13e24e}, !- Handle
  OfL OfficeSmall C end_a - Story Ground HVAC Off Infiltration, !- Name
  {c9900f4e-660a-49cf-8446-e54837de2c29}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c6580ea-4c2f-4045-8ef3-8b606ce400e4}, !- Handle
  OfL OfficeOpen A  - Story Mid HVAC On Infiltration, !- Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf080d1d-bc45-48d1-8f1c-5d7f0c8cdc31}, !- Handle
  OfL OfficeOpen A  - Story Mid HVAC Off Infiltration, !- Name
  {f7188e33-f30c-460e-bda1-093b59a29161}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbc28d62-df70-4daf-8067-dc0a42c4828f}, !- Handle
  OfL OfficeSmall B end_a - Story Ground HVAC On Infiltration, !- Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {290e5267-5ca9-4d34-9d7d-48587337f917}, !- Handle
  OfL OfficeSmall B end_a - Story Ground HVAC Off Infiltration, !- Name
  {f51c36f9-efd6-44f5-83e8-594e87774820}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2c77ebf-851d-4897-8f13-a500b9ede5bc}, !- Handle
  OfL MechElecRoom A end_b - Story Ground HVAC On Infiltration, !- Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {215dd766-691c-4acf-b010-003eaffaf50f}, !- Handle
  OfL MechElecRoom A end_b - Story Ground HVAC Off Infiltration, !- Name
  {aac2f692-e28a-4c33-b26d-849d396b24de}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af64702b-ac81-429b-b592-44c899632f79}, !- Handle
  OfL OfficeSmall A end_b - Story Mid HVAC On Infiltration, !- Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b88e0875-2687-460f-b72d-f3ec29614e87}, !- Handle
  OfL OfficeSmall A end_b - Story Mid HVAC Off Infiltration, !- Name
  {d9869592-0cee-4c27-a318-3c1f9b241bef}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ee16218-8b3d-4fbb-8f39-4a1fe0d94e49}, !- Handle
  OfL OfficeOpen B end_a - Story Top HVAC On Infiltration, !- Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {950a88e8-8063-4f87-9a1d-39e7a80709ad}, !- Handle
  OfL OfficeOpen B end_a - Story Top HVAC Off Infiltration, !- Name
  {5a0bbfbc-d1c0-4f6d-9fee-5b4d28699a88}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97a5c87b-7037-4809-883e-ea8601d76536}, !- Handle
  OfL MechElecRoom B end_b - Story Ground HVAC On Infiltration, !- Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7a4ddf4-53a5-4058-89b7-4ed781514233}, !- Handle
  OfL MechElecRoom B end_b - Story Ground HVAC Off Infiltration, !- Name
  {11e15b47-afc6-4a25-aa0a-01c93cf04677}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6769939-4fb9-48cd-b302-fbb579e82866}, !- Handle
  OfL OfficeOpen B end_a - Story Mid HVAC On Infiltration, !- Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c529912-5b15-4617-bb9c-e50bff65e060}, !- Handle
  OfL OfficeOpen B end_a - Story Mid HVAC Off Infiltration, !- Name
  {efe28fd9-99df-479b-86fe-7daf11dd5909}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7711c99-e0ac-45e7-9a22-d6cdf1063b5f}, !- Handle
  OfL OfficeOpen C end_b - Story Top HVAC On Infiltration, !- Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42187f70-2b36-4428-af90-19ddde82339c}, !- Handle
  OfL OfficeOpen C end_b - Story Top HVAC Off Infiltration, !- Name
  {7dcbb4dc-6472-4554-a63d-38d04a8f9356}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9f0d97c-af73-4a0e-866f-29d041dc3c44}, !- Handle
  OfL OfficeOpen C  - Story Mid HVAC On Infiltration, !- Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73861006-d52a-46c9-b9d1-ebfac82977d9}, !- Handle
  OfL OfficeOpen C  - Story Mid HVAC Off Infiltration, !- Name
  {c8b5e197-f4c5-4e5a-b9f8-10f66bf50947}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ca94bcc-799a-4431-b366-bd3fb27706f6}, !- Handle
  OfL MechElecRoom C end_b - Story Ground HVAC On Infiltration, !- Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66895e84-8c8e-44a5-9092-73c368cfd294}, !- Handle
  OfL MechElecRoom C end_b - Story Ground HVAC Off Infiltration, !- Name
  {5af2510c-8766-4ac3-9807-ed40102e0e47}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83cd25c1-4b23-4e1e-820f-d2c52da8e646}, !- Handle
  OfL OfficeOpen A end_a - Story Top HVAC On Infiltration, !- Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dd40438-cc99-41f6-8b28-3c0cd06055c6}, !- Handle
  OfL OfficeOpen A end_a - Story Top HVAC Off Infiltration, !- Name
  {0ef93e4c-ad19-44f7-a647-c4fd8bea9aec}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {331aad5a-c5a3-4a87-b92d-2f0a3b456eeb}, !- Handle
  OfL OfficeSmall A  - Story Mid HVAC On Infiltration, !- Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60df1bda-8f1b-4ddb-a202-1ca9a1076346}, !- Handle
  OfL OfficeSmall A  - Story Mid HVAC Off Infiltration, !- Name
  {4861e9a2-a46a-4f82-96f6-91f39b0e5338}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73768a97-26b0-4ce9-8b15-215e8a560b19}, !- Handle
  OfL OfficeOpen B end_b - Story Top HVAC On Infiltration, !- Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {184eea74-d5e5-46f1-bcf6-281d59d4145b}, !- Handle
  OfL OfficeOpen B end_b - Story Top HVAC Off Infiltration, !- Name
  {7fb83eb8-236e-4877-82a5-d0973cb9e412}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c61ea152-400c-4bde-8d90-8448397e3f98}, !- Handle
  OfL OfficeOpen A end_b - Story Top HVAC On Infiltration, !- Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78ff9174-0b22-4c32-83bd-abfa38250de2}, !- Handle
  OfL OfficeOpen A end_b - Story Top HVAC Off Infiltration, !- Name
  {cb940b72-dc7c-452b-89de-747832eef47e}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e830fb44-3f9b-49fa-a496-cf95b2a090eb}, !- Handle
  OfL OfficeSmall A  - Story Ground HVAC On Infiltration, !- Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be525b2f-938d-4f44-91b5-403b6495d6e3}, !- Handle
  OfL OfficeSmall A  - Story Ground HVAC Off Infiltration, !- Name
  {6604c464-9057-4288-9fb4-688c24f16f3f}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86d3af4c-9d03-4379-b885-4424c88088da}, !- Handle
  OfL OfficeSmall A end_a - Story Ground HVAC On Infiltration, !- Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6ea3541-7835-4fd1-9542-0676ffcd772b}, !- Handle
  OfL OfficeSmall A end_a - Story Ground HVAC Off Infiltration, !- Name
  {5ba3e2b5-6062-4a8c-8def-0601a80a4a9b}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6f2fe10-d56c-4f63-b4ac-f032dd107293}, !- Handle
  OfL OfficeSmall C end_b - Story Mid HVAC On Infiltration, !- Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space or SpaceType Name
  {7e69546d-7501-405b-93ee-f3dce420c52d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40ad6fc1-6873-4278-98a0-f61051227e0d}, !- Handle
  OfL OfficeSmall C end_b - Story Mid HVAC Off Infiltration, !- Name
  {ed1511c7-0ff1-4702-aedd-006a464bfe11}, !- Space or SpaceType Name
  {d0a6380a-4c86-44c2-b62d-2d09a459c5d5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {cb890dfd-541e-47d5-9b49-93f7da19539b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {d35e885e-d27d-4182-af95-4e5a6b56a710}, !- Handle
  Schedule Day 22,                        !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {d6ab6686-00fb-49d9-a182-b5fa6a566a3a}, !- Handle
  Schedule Day 23,                        !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {64cab924-ab5f-4571-9efd-6fbf42432d92}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {61ed5191-e3eb-4409-831c-c3698576c87a}, !- Handle
  Schedule Day 24,                        !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {4d741c4b-5c55-4289-9fe6-8b4f71eab642}, !- Handle
  Schedule Day 25,                        !- Name
  {1da9b3f7-0b49-4331-96df-f61f4fd030bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {45ba12c6-3d61-4b76-a15d-ee19f43c5fc0}, !- Handle
  Simple Glazing Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Name
  2.81641861719229,                       !- U-Factor {W/m2-K}
  0.266,                                  !- Solar Heat Gain Coefficient
  0.359;                                  !- Visible Transmittance

OS:Construction,
  {6ce66ae0-7026-4a76-a5ed-6af582e998b4}, !- Handle
  Window U-0.5 SHGC 0.27,                 !- Name
  ,                                       !- Surface Rendering Name
  {45ba12c6-3d61-4b76-a15d-ee19f43c5fc0}; !- Layer 1

